P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.005873,27,26.959747,13.209,12.99022,100.74218,NaN,1.002294,NaN,29.068457,400,399.78302,25,29.593109,9.05166,42.720058,49.997421,401.875793,399.192627,398.956268,5288.664063,10.83441,10.299847,10.289568,1.629126,1.627425,1.555904,50.941654,67.646439,26.102123,13.106463,67.721786,49.632687,98.335838,0.45497128367424,379.315796,527.70873425105,2.18480676194631,0.0435507738292204,1.15966232908486,3.2301475417143,594.837844769424,2.23983502416904,0.0187183498168599,1.2270282163101,43.4874541343793,574.711186481608,84.7128246746572,0.0172451673140257,1.29105093066676
9,9.006709,27,26.959244,13.209,12.975473,100.745895,NaN,1.002823,NaN,29.084152,400,399.871765,25,29.596497,9.060311,42.723789,49.997421,401.875793,399.192627,398.956268,5288.664063,10.83441,10.299847,10.289568,1.629126,1.627425,1.555904,50.941654,67.646439,26.102123,13.106463,67.721786,49.632687,98.335838,0.45497128367424,379.315796,527.688922726683,2.18472480000208,0.0435420497949576,1.15984693432364,3.23311809234764,594.843121739787,2.23985165594575,0.018719096709706,1.22701024421559,43.486673413596,574.680988948766,84.6887679378511,0.0172432605363361,1.2911708495621
9,9.007113,27,26.962635,13.209,12.975473,100.745895,NaN,1.002606,NaN,29.084152,400,399.871765,25,29.596497,9.059328,42.837837,49.997421,401.836365,399.062561,398.866638,5283.542969,10.834885,10.302166,10.269889,1.666781,1.674476,1.59657,50.903915,67.793488,26.08251,13.126267,67.740456,49.717896,98.294518,0.296675533056259,344.828339,527.68761355202,2.18471407664182,0.0435397257760263,1.15987192588944,3.23455354678691,594.838277326507,2.23982172360289,0.0187162725739306,1.22706023068341,43.4919364674347,574.682998508169,84.6948275607328,0.0172411125942207,1.29121119283803
9,9.007113,27,26.964409,13.209,12.960997,100.736542,NaN,1.001792,NaN,29.096085,400,399.933502,25,29.597151,9.054139,42.931953,49.997421,401.535797,398.827667,398.516022,5294.385742,10.843958,10.305162,10.288048,1.661052,1.650627,1.581071,50.916878,67.704475,26.081072,13.147697,67.820457,49.637203,98.320007,0.302797645330429,337.308197,527.670822300708,2.18465539023434,0.0435358832319861,1.16000255026574,3.23455354678691,594.824265846404,2.23977536909723,0.0187139698611137,1.22711298033628,43.4946896304453,574.66505656683,84.6832885891879,0.0172385756316595,1.29131234106892
9,9.006002,27,26.962254,13.209,12.964676,100.746147,NaN,1.002263,NaN,29.102892,400,399.816223,25,29.596903,9.047185,42.993454,49.997421,401.535797,398.827667,398.516022,5294.385742,10.843958,10.305162,10.288048,1.661052,1.650627,1.581071,50.916878,67.704475,26.081072,13.147697,67.820457,49.637203,98.320007,0.302797645330429,337.308197,527.67869080093,2.1846997983996,0.0435432512007035,1.15990058480545,3.23060592977572,594.83913085228,2.23982591359727,0.0187166120917401,1.22705389782478,43.4913451556737,574.677232265016,84.6898558647874,0.0172409415498305,1.29123000377341
9,9.00669,27,26.96146,13.209,12.985879,100.755249,NaN,1.002671,NaN,29.112627,400,399.691986,25,29.596449,9.038605,43.182419,49.997421,401.416992,398.663666,398.359009,5296.400391,10.833439,10.306734,10.275467,1.665565,1.65769,1.592962,50.943108,67.730095,26.10648,13.122118,67.866745,49.658115,98.315613,0.273155778646469,328.260498,527.701053162971,2.18476748388724,0.0435449210762312,1.15975194737042,3.23305058215198,594.851433595468,2.23986279210648,0.0187180767241528,1.22701632818955,43.4901128477013,574.700084375114,84.7065001655459,0.0172431802692098,1.29112231894404
9,9.008061,27,26.963161,13.209,12.999257,100.74794,NaN,1.002447,NaN,29.117136,400,399.630127,25,29.594872,9.022146,43.299534,49.989784,401.017914,398.337463,397.985291,5292.833984,10.826674,10.295334,10.279049,1.674289,1.671355,1.59881,50.952126,67.696587,26.107737,13.114583,67.871422,49.673794,98.305588,0.288519710302353,340.676453,527.712126667781,2.18478532042728,0.0435405851470782,1.15971616073364,3.23792169898769,594.840035211766,2.23982379213049,0.0187160150693766,1.22706217164705,43.492752808637,574.709400408056,84.7159742193894,0.0172427211253674,1.29110757235984
9,9.011004,27,26.964235,13.209,13.00489,100.742264,NaN,1.001786,NaN,29.111702,400,399.446594,25,29.587297,9.035314,43.256252,49.989784,401.017914,398.337463,397.985291,5292.833984,10.826674,10.295334,10.279049,1.674289,1.671355,1.59881,50.952126,67.696587,26.107737,13.114583,67.871422,49.673794,98.305588,0.288519710302353,340.676453,527.709126485933,2.18473006342497,0.0435251585217077,1.15984731131976,3.24837618358168,594.831535935873,2.23979568451173,0.01871461979565,1.22709414208266,43.4944195968893,574.691477907777,84.7035192679161,0.0172406597743699,1.29119850040964
9,9.009689,27,26.963722,13.209,13.008824,100.712868,NaN,1.002405,NaN,29.097248,400,399.425934,25,29.579676,9.044868,43.193493,49.989784,401.724884,398.964355,398.714539,5292.396484,10.852475,10.305671,10.28732,1.698022,1.689779,1.617336,50.922722,67.725716,26.106688,13.116445,67.793243,49.768692,98.242157,0.340749770402908,333.445221,527.717948538989,2.18478089630452,0.0435337618243336,1.15973059288697,3.24370519925287,594.796196195602,2.2397037299816,0.0187124520958756,1.2271702121199,43.4936234557423,574.708784469188,84.7162420129433,0.0172422952234897,1.29111823754563
9,9.009424,27,26.965111,13.209,13.014958,100.71154,NaN,1.003012,NaN,29.09745,400,399.547791,25,29.580935,9.053268,43.20274,49.989784,402.354614,399.4375,398.839783,5296.065918,10.822968,10.391402,10.21568,1.716756,1.701968,1.631321,50.921619,67.707039,26.142313,13.082772,67.609673,49.794266,98.22361,0.360778689384461,357.001068,527.725920359032,2.18481278561882,0.0435369129390795,1.15965898341725,3.24276383574136,594.792581401503,2.23968710924494,0.0187111784398349,1.22719448497756,43.4957790626806,574.722591739977,84.7287803188256,0.0172423817290851,1.29108010220418
9,9.009822,27,26.968792,13.209,13.019652,100.716003,NaN,1.002505,NaN,29.094135,400,399.99881,25,29.580519,9.057226,43.306137,49.989784,402.354614,399.4375,398.839783,5296.065918,10.822968,10.391402,10.21568,1.716756,1.701968,1.631321,50.921619,67.707039,26.142313,13.082772,67.609673,49.794266,98.22361,0.360778689384461,357.001068,527.730074888176,2.18482124843315,0.0435358698454652,1.15964131165801,3.24417764926562,594.792797698631,2.23966926639227,0.0187085083022248,1.22723608430019,43.5014912444649,574.731967044194,84.7409284273427,0.0172405860107572,1.29109359935553
9,9.009822,27,26.968792,13.209,13.019989,100.731071,NaN,1.002505,NaN,29.074017,400,401.01297,25,29.562925,9.041106,43.460106,49.989784,403.833527,400.83493,400.939514,5300.322266,10.943111,10.32192,10.293088,1.729264,1.71666,1.649347,50.919994,67.657112,26.147114,13.090602,67.888992,49.928913,98.154083,0.304182142019272,342.238953,527.730465686787,2.18482261405098,0.04353595924856,1.1596382782563,3.24417764926562,594.811289368706,2.23971872608452,0.01870983826781,1.22719318404496,43.5014912444649,574.732455786717,84.7413069769013,0.0172406223741626,1.29109154267501
9,9.009525,27,26.969997,13.209,13.020264,100.721321,NaN,1.003487,NaN,29.096451,400,401.157043,25,29.548038,9.045436,43.717308,49.989784,403.833527,400.83493,400.939514,5300.322266,10.943111,10.32192,10.293088,1.729264,1.71666,1.649347,50.919994,67.657112,26.147114,13.090602,67.888992,49.928913,98.154083,0.304182142019272,342.238953,527.731746328941,2.18483160760533,0.0435377398799802,1.15961745986584,3.24312262204262,594.797602046133,2.23967608698103,0.0187079748122275,1.22723871711649,43.5033610362883,574.73775199729,84.7470086138892,0.0172402003352869,1.29108658920901
9,9.010047,27,26.96903,13.209,13.030607,100.727242,NaN,1.001819,NaN,29.117043,400,401.075623,25,29.544147,9.046216,44.009396,49.989784,402.679657,400.320282,399.804474,5299.433105,10.829506,10.34512,10.371099,1.743189,1.732241,1.645666,50.939999,67.732269,26.115852,13.106527,67.832581,49.894112,98.168007,0.378913730382919,354.274506,527.742049761003,2.18485967000261,0.0435374823280207,1.15955662753588,3.24497689478414,594.80625032407,2.23970405735449,0.0187093022218512,1.22720759374553,43.5018605527934,574.746128329599,84.7522130219039,0.0172414784301726,1.29103744174631
9,9.011278,27,26.969925,13.209,13.037329,100.755066,NaN,1.002678,NaN,29.117483,400,401.10025,25,29.534523,9.046054,44.107128,49.989784,402.853912,400.524597,399.953857,5296.431641,10.826181,10.343863,10.343861,1.750575,1.737173,1.657358,50.930481,67.776077,26.103136,13.121758,67.777374,49.842731,98.195641,0.290071874856949,342.112579,527.745858997178,2.1848542542483,0.0435321886427193,1.15957215331106,3.24934938835077,594.839116455222,2.23978748155893,0.0187110129444134,1.22714162424658,43.5032493160763,574.745733100702,84.7530948241163,0.0172408428718568,1.29105197593829
9,9.010231,27,26.971437,13.209,13.03791,100.764809,NaN,1.002865,NaN,29.103683,400,401.006775,25,29.531034,9.043531,44.020123,49.989784,402.881836,400.527222,399.981293,5294.461914,10.833934,10.340069,10.343953,1.752372,1.735671,1.659861,50.934212,67.753433,26.093557,13.132322,67.841644,49.721813,98.306656,0.352277129888535,355.260376,527.749922123814,2.18488437878668,0.0435383616011037,1.15950230397426,3.24563048877701,594.84891251896,2.23980611435795,0.0187106143417091,1.2271362083695,43.5055953927803,574.759121766949,84.7654720771416,0.0172408149544961,1.29101740665401
9,9.010306,27,26.970015,13.209,13.035207,100.784317,NaN,1.002349,NaN,29.114967,400,400.841248,25,29.530952,9.036197,44.060753,49.989784,402.881836,400.527222,399.981293,5294.461914,10.833934,10.340069,10.343953,1.752372,1.735671,1.659861,50.934212,67.753433,26.093557,13.132322,67.841644,49.721813,98.306656,0.352277129888535,355.260376,527.746545154434,2.1848714379176,0.0435372134405994,1.15953124057675,3.24589689647303,594.87488182347,2.23988268103277,0.0187135192560643,1.22705981458406,43.5033889663056,574.75203840193,84.7580981734305,0.0172412510139133,1.29102674830987
9,9.010169,27,26.972996,13.209,13.024457,100.79612,NaN,1.00266,NaN,29.118744,400,400.689178,25,29.531998,9.034325,43.671967,49.984806,402.379089,400.088043,399.49707,5301.756836,10.821923,10.331963,10.353381,1.749586,1.743197,1.657763,50.937401,67.709358,26.089403,13.128817,67.771996,49.728481,98.289398,0.28662109375,330.186584,527.734523282047,2.18483151397668,0.0435351494989647,1.15961949528145,3.24541025714728,594.885107693255,2.23989510971533,0.0187120796644967,1.22707020668029,43.5080142914856,574.742888576981,84.7549676833663,0.0172385516946839,1.29110810962663
9,9.011213,27,26.972723,13.209,13.010142,100.815002,NaN,1.003335,NaN,29.115475,400,400.507813,25,29.540604,9.034273,43.424973,49.984806,402.379089,400.088043,399.49707,5301.756836,10.821923,10.331963,10.353381,1.749586,1.743197,1.657763,50.937401,67.709358,26.089403,13.128817,67.771996,49.728481,98.289398,0.28662109375,330.186584,527.714540921455,2.18474580565591,0.0435253505834768,1.15981289926289,3.24911852063326,594.908666504715,2.2399594747886,0.0187139727130008,1.22701258122199,43.5075907203852,574.711743607183,84.7304838248809,0.0172364195992248,1.29123528451594
9,9.010906,27,26.97333,13.209,13.010142,100.815002,NaN,1.002587,NaN,29.115475,400,400.507813,25,29.540604,9.042696,43.160721,49.984806,402.575317,400.086426,399.546051,5301.995605,10.851004,10.351383,10.335984,1.749045,1.747299,1.663971,50.957981,67.816261,26.132708,13.101967,67.864853,49.762905,98.26059,0.302675098180771,329.962646,527.715535302809,2.18475395017487,0.0435271151841091,1.15979392618315,3.24802809760439,594.907799854105,2.23995411981311,0.0187134675517233,1.22702151923786,43.5085325022322,574.71570463479,84.7343572620237,0.017236303332289,1.29122733717184
9,9.009869,27,26.976543,13.209,13.008017,100.846863,NaN,1.002329,NaN,29.093761,400,400.574768,25,29.542099,9.040875,43.036877,49.984806,402.916138,400.478607,399.922974,5288.628906,10.81155,10.338755,10.315488,1.760415,1.755525,1.670365,50.937634,67.670441,26.12649,13.112755,67.722694,49.764706,98.255966,0.38153800368309,345.531342,527.716429620435,2.18477285000966,0.0435325128134911,1.15974898514474,3.24434460402256,594.942306573421,2.24003031102434,0.0187136043633092,1.22697843818402,43.5135173156287,574.728006543287,84.7481495497106,0.0172350434729478,1.29122176090966
9,9.009659,27,26.976307,13.209,13.009435,100.87619,NaN,1.002388,NaN,29.100517,400,400.685394,25,29.539528,9.046811,42.802715,49.984806,402.916138,400.478607,399.922974,5288.628906,10.81155,10.338755,10.315488,1.760415,1.755525,1.670365,50.937634,67.670441,26.12649,13.112755,67.722694,49.764706,98.255966,0.38153800368309,345.531342,527.718754298425,2.18478416847418,0.0435340964202656,1.15972323587886,3.24359863085112,594.978625701459,2.24012859890953,0.0187163872572132,1.22689186469706,43.5131511884973,574.731650663081,84.7506585500544,0.01723547427122,1.29120302559623
9,9.010807,27,26.977694,13.209,13.000646,100.901245,NaN,1.00288,NaN,29.101587,400,400.551331,25,29.540878,9.031684,42.57341,49.984806,402.657501,400.168457,399.609161,5290.182617,10.806517,10.33533,10.29336,1.754934,1.751819,1.665632,50.928692,67.7286,26.14064,13.093776,67.879852,49.810825,98.23822,0.299165844917297,343.651031,527.70484221209,2.1847180879051,0.0435251648872732,1.15987338818867,3.24767645681862,595.007385967511,2.24019854950219,0.0187174425550889,1.22684133625369,43.5153029260919,574.71039125141,84.736035515151,0.017232954217936,1.29131249904785
9,9.012669,27,26.976007,13.209,12.983967,100.922569,NaN,1.002504,NaN,29.102785,400,400.613556,25,29.543308,9.023631,42.585815,49.984806,402.901001,400.509644,399.893738,5295.55127,10.811666,10.347596,10.316048,1.754747,1.747285,1.667075,50.959957,67.767296,26.1448,13.094161,67.886002,49.773514,98.248383,0.273052722215653,332.945679,527.679461152034,2.18460106907656,0.0435100390686917,1.1601390498074,3.25428965535133,595.035952542064,2.24028336028765,0.018720726678587,1.22675623962329,43.5126857691272,574.665606989363,84.6991167512114,0.0172307645590414,1.29147698132021
9,9.013358,27,26.976578,13.209,12.994685,100.922218,NaN,1.0024,NaN,29.107924,400,400.7323,25,29.542273,9.025431,42.68594,49.984806,402.901001,400.509644,399.893738,5295.55127,10.811666,10.347596,10.316048,1.754747,1.747285,1.667075,50.959957,67.767296,26.1448,13.094161,67.886002,49.773514,98.248383,0.273052722215653,332.945679,527.689662448076,2.18462624385019,0.0435089242486807,1.16008492465597,3.2567364897136,595.034707573611,2.24027717456656,0.018720220528806,1.22676562145103,43.5135716139359,574.675599754325,84.7076125130973,0.0172311215078532,1.29144306200756
9,9.012525,27,26.978416,13.209,13.010726,100.922623,NaN,1.00284,NaN,29.098118,400,400.753601,25,29.55162,9.041403,42.825577,49.984806,402.407806,400.170532,399.436401,5287.587402,10.764806,10.327111,10.302047,1.751722,1.742591,1.663399,50.982174,67.739357,26.126474,13.1022,67.830223,49.843201,98.241455,0.378703415393829,343.451141,527.710968530688,2.18471336779524,0.0435179655939511,1.1598887281586,3.25377825262899,595.032582984307,2.24026229715713,0.0187187267394618,1.22679148322318,43.5164229752974,574.709946189064,84.7366492805347,0.0172324325113348,1.29132476126968
9,9.01269,27,26.979244,13.209,13.000598,100.897186,NaN,1.002941,NaN,29.091496,400,400.533173,25,29.560226,9.045078,42.87664,49.991024,402.043762,399.41507,398.593109,5297.560059,10.821606,10.397738,10.287709,1.72944,1.724519,1.645935,50.963806,67.815201,26.116251,13.118469,67.855423,49.796379,98.251854,0.472694784402847,370.650879,527.698686139037,2.18466793654985,0.0435143307575003,1.15999025441718,3.25436423439811,595.00019492265,2.24017156877252,0.0187157949641514,1.22687560975471,43.5177074357296,574.695113964543,84.7262627345301,0.0172307690200292,1.29139916966441
9,9.013181,27,26.980417,13.209,12.988433,100.873817,NaN,1.003611,NaN,29.059103,400,400.25766,25,29.565672,9.039155,42.509384,49.991024,402.043762,399.41507,398.593109,5297.560059,10.821606,10.397738,10.287709,1.72944,1.724519,1.645935,50.963806,67.815201,26.116251,13.118469,67.855423,49.796379,98.251854,0.472694784402847,370.650879,527.682983026459,2.18460559211627,0.0435082824263869,1.16013041023954,3.25610792604283,594.969849433963,2.24008456988275,0.0187127584154163,1.22695903920781,43.5195270365644,574.674823845893,84.7121089475039,0.0172284662494276,1.29150158884687
9,9.013181,27,26.980417,13.209,12.99985,100.844261,NaN,1.003611,NaN,29.051981,400,400.104401,25,29.561867,9.045997,42.176594,49.991024,401.874756,399.188507,398.382446,5291.404297,10.806633,10.398967,10.274076,1.739937,1.726421,1.653097,50.924702,67.80854,26.116253,13.126319,67.751892,49.747177,98.270279,0.226326659321785,328.321899,527.696227647067,2.18465187865055,0.0435113113242537,1.16002736841983,3.25610792604283,594.933584194517,2.23998760634524,0.0187101518910535,1.22704283473755,43.5195270365644,574.691388340511,84.7249350583432,0.017229698266292,1.29143175149102
9,9.013348,27,26.982183,13.209,12.998758,100.844978,NaN,1.002197,NaN,29.029615,400,399.902527,25,29.54911,9.039303,42.073746,49.991024,401.746613,399.107819,398.264587,5297.222168,10.802054,10.396265,10.278545,1.714446,1.703186,1.629413,50.931091,67.68882,26.129818,13.121864,67.815567,49.779888,98.254166,0.349680840969086,342.279877,527.694419799963,2.18464302147167,0.0435100622195212,1.16004755017455,3.25670097789094,594.931943133134,2.2399743838286,0.0187087462045443,1.22706679511719,43.5222664071065,574.691261226801,84.727181101479,0.0172284940777556,1.29145770001821
9,9.011174,27,26.981684,13.209,12.989969,100.860794,NaN,1.002931,NaN,29.008495,400,399.830994,25,29.542244,9.03901,42.254536,49.991024,401.746613,399.107819,398.264587,5297.222168,10.802054,10.396265,10.278545,1.714446,1.703186,1.629413,50.931091,67.68882,26.129818,13.121864,67.815567,49.779888,98.254166,0.349680840969086,342.279877,527.691268553125,2.18466506959086,0.0435202225675018,1.15999237544123,3.24897999939765,594.952062245157,2.2400306740991,0.0187105560472044,1.22701459195809,43.5214923859105,574.698292075316,84.7319628655426,0.0172293545449055,1.29142088518026
9,9.010531,27,26.980211,13.209,12.9965,100.874802,NaN,1.003204,NaN,29.025335,400,399.74057,25,29.541025,9.035004,42.545013,49.991024,401.970001,399.370819,398.510498,5288.835938,10.778978,10.376181,10.226653,1.730378,1.716963,1.636446,50.923115,67.736252,26.123558,13.132693,67.85434,49.790459,98.264816,0.293981611728668,339.066956,527.700927487197,2.18470860533596,0.0435256513547583,1.15989370258853,3.24669610948797,594.971351945625,2.24008961767536,0.018713016646245,1.22695321813776,43.5192074861373,574.711334882392,84.7401074087193,0.017231321170516,1.29134473568113
9,9.010357,27,26.98311,13.209,13.020497,100.841591,NaN,1.002427,NaN,29.044662,400,399.752258,25,29.550743,9.025602,42.586086,49.991024,401.589691,399.002777,398.166412,5295.769043,10.780362,10.380107,10.257928,1.727979,1.716766,1.641911,50.925064,67.618721,26.097546,13.156152,67.855042,49.735397,98.306099,0.279753297567368,333.624603,527.729322324495,2.18481047981438,0.0435330181725212,1.15966674971535,3.24607805274741,594.926463745596,2.23995509567817,0.0187076765193731,1.22709005212712,43.5237042892587,574.752792107129,84.7760605364708,0.0172324427616834,1.29121188152976
9,9.010989,27,26.984072,13.209,13.031688,100.818802,NaN,1.002926,NaN,29.046576,400,399.866577,25,29.571321,9.035349,42.573261,49.991024,401.589691,399.002777,398.166412,5295.769043,10.780362,10.380107,10.257928,1.727979,1.716766,1.641911,50.925064,67.618721,26.097546,13.156152,67.855042,49.735397,98.306099,0.279753297567368,333.624603,527.740253405042,2.18483906296655,0.0435323536390894,1.15960506022335,3.24832290530139,594.897125259027,2.23987183450497,0.0187048666356795,1.22716892575334,43.5251964205618,574.764680685043,84.7865444814654,0.0172326759181261,1.29117569236158
9,9.010448,27,26.984245,13.209,13.031688,100.818802,NaN,1.002285,NaN,29.046576,400,399.866577,25,29.571321,9.037108,42.55724,49.991024,401.710754,399.100281,398.299255,5294.352539,10.782625,10.380615,10.247273,1.733613,1.720637,1.637875,50.910637,67.674973,26.0942,13.158347,68.017998,49.740063,98.300385,0.422755569219589,369.920166,527.742004970346,2.18485341311519,0.0435354636449747,1.15957165935032,3.24640129044565,594.89687823915,2.23987030867495,0.0187047227762276,1.22717147383785,43.5254647517222,574.77011528763,84.790983094332,0.0172329629709525,1.29115531873514
9,9.011068,27,26.983921,13.209,13.029571,100.801193,NaN,1.002085,NaN,29.046165,400,399.897217,25,29.585266,9.043135,42.689529,49.991024,401.834076,399.254883,398.454071,5291.174805,10.773955,10.382661,10.24557,1.745977,1.719423,1.6456,50.945774,67.83741,26.095207,13.159222,67.788994,49.763966,98.284851,0.279795974493027,339.31134,527.737542713011,2.18482838931048,0.0435313379950829,1.1596289874315,3.24860350348911,594.875731246631,2.23981538039267,0.0187034390502611,1.22721674428073,43.524962211367,574.760599999258,84.7831836965207,0.0172324746490313,1.2911906891042
9,9.011785,27,26.984287,13.209,13.022549,100.802086,NaN,1.00249,NaN,29.051001,400,400.016266,25,29.595247,9.037968,42.853878,49.991024,401.834076,399.254883,398.454071,5291.174805,10.773955,10.382661,10.24557,1.745977,1.719423,1.6456,50.945774,67.83741,26.095207,13.159222,67.788994,49.763966,98.284851,0.279795974493027,339.31134,527.727077702968,2.18478091506522,0.0435253543064264,1.15973648217853,3.25115011327927,594.876304463237,2.23981508269338,0.0187032134777889,1.22721959827228,43.5255298955055,574.744238361586,84.7709979920213,0.0172310104020467,1.29126480688856
9,9.012701,27,26.984297,13.209,13.021168,100.801277,NaN,1.002965,NaN,29.05769,400,400.131714,25,29.600508,9.031063,42.67733,50.002003,402.336395,399.734985,398.948029,5295.620117,10.808374,10.389249,10.248101,1.736716,1.719911,1.637361,50.954815,67.67083,26.112947,13.143435,67.868156,49.781544,98.28656,0.300481408834457,345.586731,527.722509606496,2.18475102127657,0.0435197241184126,1.15980551069857,3.25440329956064,594.875297360446,2.23981233954229,0.0187031338049565,1.22722204555884,43.525545405919,574.733556100332,84.7627386959641,0.0172302093039332,1.29130992296055
9,9.0125,27,26.9837,13.209,13.035156,100.823959,NaN,1.002079,NaN,29.068413,400,400.254761,25,29.58053,9.028813,42.521412,50.002003,402.137665,399.566193,398.774384,5293.124512,10.79694,10.385265,10.251294,1.726238,1.710071,1.636082,50.956608,67.74543,26.141886,13.103795,67.852829,49.650154,98.355301,0.35006794333458,339.19696,527.739382866504,2.18481303878079,0.0435245891807842,1.15966714731469,3.25368946680413,594.903984865857,2.23989203776778,0.0187056308188263,1.22714879824536,43.5246194265719,574.754724737576,84.7783402136657,0.0172321872917553,1.29121223249272
9,9.011251,27,26.983648,13.209,13.038488,100.864296,NaN,1.002294,NaN,29.075485,400,400.309479,25,29.555157,9.031898,42.628433,50.002003,402.137665,399.566193,398.774384,5293.124512,10.79694,10.385265,10.251294,1.726238,1.710071,1.636082,50.956608,67.74543,26.141886,13.103795,67.852829,49.650154,98.355301,0.35006794333458,339.19696,527.747290342578,2.18485966636701,0.0435326512423086,1.15956006178216,3.24925348960591,594.953556271152,2.24002484382107,0.0187092313512274,1.22703356151873,43.5245387710146,574.771324760568,84.7911277201022,0.0172334568318605,1.29114164919402
9,9.012828,27,26.984449,13.209,13.028614,100.867622,NaN,1.002385,NaN,29.073242,400,400.355988,25,29.5541,9.027754,42.968456,50.002003,402.181824,399.559357,398.780823,5292.493652,10.799824,10.394519,10.251619,1.708063,1.693464,1.635907,50.955048,67.651001,26.147116,13.111521,67.849564,49.728306,98.315384,0.294572502374649,335.219635,527.730734023786,2.18477782904039,0.0435209693316427,1.15974629476656,3.25485432200412,594.956494229689,2.2400286922238,0.0187088584848364,1.22703591668075,43.5257811636602,574.743412950103,84.7705737487908,0.0172308394315228,1.29127061102823
9,9.009925,27,26.985802,13.209,13.014985,100.85434,NaN,1.001993,NaN,29.08312,400,400.310944,25,29.557451,9.036492,43.28606,50.002003,401.683929,399.084381,398.314972,5291.667969,10.783928,10.380747,10.25677,1.692419,1.681365,1.617136,50.944038,67.741951,26.125225,13.122016,68.001953,49.79427,98.275421,0.271104872226715,333.41275,527.72432917397,2.18479960331912,0.0435340395158048,1.15968969005337,3.24454352797841,594.938265282777,2.23997318556443,0.0187065621562494,1.22709350047566,43.5278796731503,574.753537839692,84.7802102766092,0.0172306770107944,1.29124745122877
9,9.009307,27,26.986452,13.209,13.00362,100.835548,NaN,1.002918,NaN,29.079098,400,400.003021,25,29.558155,9.030029,43.293106,50.002003,401.683929,399.084381,398.314972,5291.667969,10.783928,10.380747,10.25677,1.692419,1.681365,1.617136,50.944038,67.741951,26.125225,13.122016,68.001953,49.79427,98.275421,0.271104872226715,333.41275,527.713150549487,2.18476994080546,0.0435345774817444,1.1597538642552,3.24234820819987,594.914277273597,2.23990579464188,0.0187043645300286,1.2271564113811,43.5288877977441,574.744040782485,84.773718005261,0.0172295311892014,1.29129677208748
9,9.009942,27,26.987131,13.209,12.996895,100.846146,NaN,1.002898,NaN,29.087242,400,399.952698,25,29.560757,9.033167,43.334095,50.002003,401.816254,399.140472,398.346436,5290.145508,10.784336,10.392902,10.252807,1.697352,1.690499,1.620385,50.971508,67.748383,26.12043,13.125732,67.938538,49.797371,98.276421,0.33738511800766,343.053925,527.703293839159,2.18472583466508,0.0435291421509058,1.15985372273461,3.24460391542272,594.926313248814,2.23993458127233,0.0187047345648841,1.22713631833779,43.5299408804351,574.729424210345,84.7633001010252,0.0172279851443303,1.29136808300548
9,9.011096,27,26.987137,13.209,12.99087,100.89035,NaN,1.002334,NaN,29.062645,400,399.843475,25,29.565125,9.025072,43.631069,50.002003,401.481537,398.763153,398.082184,5285.693359,10.739514,10.353329,10.208826,1.703804,1.703735,1.630708,50.975647,67.891136,26.116858,13.129328,67.880302,49.790394,98.307716,0.344488114118576,347.075806,527.692566440565,2.18467079177391,0.0435209099396898,1.15997942198111,3.24870295556457,594.980546249771,2.24007955221253,0.0187086271887647,1.22701103620379,43.5299501859359,574.709734382073,84.7480612918383,0.0172265170535326,1.29145111923983
9,9.010844,27,26.98769,13.209,12.988555,100.915482,NaN,1.001884,NaN,29.051792,400,399.620392,25,29.572689,9.019779,43.613937,50.002003,401.481537,398.763153,398.082184,5285.693359,10.739514,10.353329,10.208826,1.703804,1.703735,1.630708,50.975647,67.891136,26.116858,13.129328,67.880302,49.790394,98.307716,0.344488114118576,347.075806,527.690697631765,2.1846680935418,0.0435217440986128,1.15998471932164,3.24780787846441,595.010593751158,2.24015711574574,0.0187103829764393,1.22694798658857,43.5308078361494,574.709721305138,84.748785158535,0.0172261421104275,1.29145912988056
9,9.010844,27,26.98769,13.209,12.996826,100.915825,NaN,1.001884,NaN,29.056009,400,399.781189,25,29.580122,9.025352,43.238041,50.017548,402.22467,399.481354,398.77243,5290.386719,10.766062,10.374136,10.224427,1.704648,1.703726,1.630571,50.953976,67.755264,26.117514,13.137199,67.91729,49.724602,98.324112,0.279984027147293,332.701324,527.700291556836,2.18470162200642,0.0435239386815091,1.15991011756027,3.24780787846441,595.011014594151,2.24015824079689,0.0187104132131358,1.22694701558652,43.5308078361494,574.721721258393,84.7580771197711,0.0172270343522364,1.29140856932311
9,9.00965,27,26.989523,13.209,13.013825,100.902122,NaN,1.002029,NaN,29.068254,400,399.849731,25,29.588615,9.033746,42.805172,50.017548,402.22467,399.481354,398.77243,5290.386719,10.766062,10.374136,10.224427,1.704648,1.703726,1.630571,50.953976,67.755264,26.117514,13.137199,67.91729,49.724602,98.324112,0.279984027147293,332.701324,527.723874543898,2.18480219823837,0.0435353128833983,1.15968314586687,3.24356666027819,594.991586338444,2.24009713379057,0.0187076811750891,1.22701277211759,43.533650548378,574.760877822476,84.7908319520789,0.0172287059521895,1.29127006189168
9,9.008599,27,26.985407,13.209,13.028402,100.867989,NaN,1.002891,NaN,29.063013,400,399.952637,25,29.597931,9.034661,42.430702,50.017548,401.972687,399.338898,398.53363,5292.571289,10.760562,10.36553,10.226583,1.699235,1.684968,1.614916,50.934643,67.629044,26.121916,13.139526,67.947777,49.782253,98.297585,0.282647967338562,333.710083,527.744181007908,2.18488914812621,0.0435452238596189,1.15948707080831,3.2398330415283,594.955577344621,2.24002144883309,0.0187080941718066,1.22704897194886,43.5272670345464,574.784909034419,84.8039827430965,0.0172332767712778,1.29110980828247
9,9.009057,27,26.989666,13.209,13.027372,100.824394,NaN,1.002839,NaN,29.074627,400,400.154175,25,29.602688,9.027504,42.353683,50.017548,402.456055,399.804657,398.999298,5296.491211,10.782994,10.387257,10.240266,1.705119,1.693128,1.621872,50.938801,67.73114,26.140848,13.123149,67.890823,49.759586,98.292984,0.509062707424164,380.294464,527.741503901752,2.1848728246748,0.0435423166940572,1.15952460805028,3.24146010146671,594.896000339442,2.23984085017604,0.0187007089640507,1.22723543135367,43.5338723140646,574.786404997645,84.8107915212586,0.0172305069751931,1.29116473214176
9,9.010317,27,26.989937,13.209,13.03562,100.718987,NaN,1.002554,NaN,29.087297,400,400.197815,25,29.607033,9.025567,42.507698,50.017548,402.295044,399.636536,398.827637,5297.040039,10.779594,10.379505,10.234147,1.717686,1.699241,1.627576,50.925243,67.808655,26.121876,13.136202,67.894585,49.780598,98.283386,0.29279226064682,345.248474,527.746988429346,2.1848728194833,0.0435372597479216,1.159528205217,3.24593596946045,594.766237953021,2.23949246426654,0.0186911861551584,1.2275396398897,43.534292580845,574.786870084071,84.8115112327069,0.0172303582612303,1.2911666713229
10,10.133076,30,30.439846,16.624001,17.24235,105.118622,NaN,1.003322,NaN,29.649101,400,400.183838,25,30.125677,9.032781,48.260155,49.999241,402.32077,399.312775,399.261932,5903.472656,11.588346,10.960567,10.986339,1.792768,1.776668,1.70327,54.725693,75.874092,28.763578,17.432995,76.276421,56.491997,102.578331,0.436804503202438,449.781189,529.102898804485,2.17357425802404,0.0388142372179712,1.18874978349641,7.0587088657141,595.348685506209,2.22493714715102,0.0165039312638452,1.26497930904834,48.641144207609,576.302989722062,90.4194691540663,0.0152654757302104,1.33301344969428
10,10.131605,30,30.433414,16.624001,17.234798,105.136391,NaN,1.002935,NaN,29.633991,400,400.147278,25,30.127195,9.028393,48.085384,49.999241,402.32077,399.312775,399.261932,5903.472656,11.588346,10.960567,10.986339,1.792768,1.776668,1.70327,54.725693,75.874092,28.763578,17.432995,76.276421,56.491997,102.578331,0.436804503202438,449.781189,529.098551981961,2.17357895214072,0.0388192147309735,1.18873385741659,7.05392760751022,595.380239346856,2.22504862880483,0.0165096305167791,1.26482270860899,48.6320458965038,576.294876641656,90.4053039451393,0.0152683679808912,1.33296221473864
10,10.132313,30,30.42939,16.624001,17.219891,105.174538,NaN,1.00251,NaN,29.628286,400,400.226929,25,30.126989,9.02505,47.876907,49.999241,402.307465,399.230682,399.179474,5900.05957,11.599866,10.975336,10.986901,1.786429,1.769717,1.696609,54.726349,75.983231,28.803965,17.403542,76.224609,56.404808,102.623276,0.425507992506027,450.728577,529.078600999539,2.1735007809626,0.0388123299663921,1.18891881750702,7.05622891759629,595.434162234372,2.22520873096148,0.0165153850229754,1.26463276758677,48.6263530425208,576.260314341598,90.3743207208415,0.0152682299443481,1.33306580528238
10,10.128721,30,30.423697,16.624001,17.211285,105.208542,NaN,1.003056,NaN,29.584158,400,400.102631,25,30.128757,9.02236,47.880108,49.999241,402.307465,399.230682,399.179474,5900.05957,11.599866,10.975336,10.986901,1.786429,1.769717,1.696609,54.726349,75.983231,28.803965,17.403542,76.224609,56.404808,102.623276,0.425507992506027,450.728577,529.079680992784,2.17355252260761,0.0388268695502307,1.18878585236737,7.04455208829336,595.485190019936,2.2253684592642,0.016521911476248,1.26443235206601,48.618298024072,576.270430441484,90.3747566633853,0.0152719342672692,1.33294085182717
10,10.128129,30,30.416456,16.624001,17.211285,105.208542,NaN,1.003114,NaN,29.584158,400,400.102631,25,30.128757,9.020484,47.874916,49.999241,401.215332,398.263885,398.182373,5886.011719,11.52635,10.93529,10.937936,1.777426,1.762041,1.69224,54.743961,75.949165,28.791681,17.41061,76.166908,56.414425,102.579926,0.54951000213623,469.809875,529.081545184702,2.17356685931136,0.0388296103408123,1.18875037467224,7.04262732159822,595.495399266393,2.22542706637573,0.0165267142612666,1.2643245516457,48.6080510688447,576.264582424758,90.361270603166,0.0152754108823616,1.33286802234516
10,10.128129,30,30.416456,16.624001,17.206062,105.195274,NaN,1.003114,NaN,29.570646,400,399.973267,25,30.133747,9.022902,47.931667,49.999241,402.420837,399.341217,399.301636,5894.55957,11.591757,10.960385,10.972594,1.785476,1.784576,1.704203,54.773228,76.033455,28.768124,17.430822,76.209297,56.388271,102.59742,0.580963671207428,466.303192,529.075336211065,2.17354547550503,0.0388283454205444,1.18880032230598,7.04262732159822,595.478623909415,2.22538272840194,0.0165256402757453,1.26436960027227,48.6080510688447,576.256809232302,90.3554387518028,0.0152748970987498,1.33290378003975
10,10.130583,30,30.412766,16.624001,17.198814,105.150246,NaN,1.002787,NaN,29.569931,400,399.950348,25,30.144226,9.012522,48.65189,49.999241,402.420837,399.341217,399.301636,5894.55957,11.591757,10.960385,10.972594,1.785476,1.784576,1.704203,54.773228,76.033455,28.768124,17.430822,76.209297,56.388271,102.59742,0.580963671207428,466.303192,529.058989794876,2.17345636558371,0.038815231026938,1.18901682726377,7.05060544554152,595.426893977146,2.22526211130778,0.0165244429956933,1.26446766159282,48.6028285187209,576.218782431225,90.3222729675067,0.0152743525280572,1.33302796515502
10,10.126498,30,30.410101,16.624001,17.190935,105.118134,NaN,1.002948,NaN,29.594545,400,399.814453,25,30.15024,9.017789,49.161404,49.999241,401.037231,398.040619,397.96225,5886.937012,11.508761,10.91784,10.925791,1.794546,1.786743,1.701921,54.73917,76.124763,28.781223,17.425053,76.146446,56.354389,102.62001,0.409082412719727,447.265259,529.062489839628,2.17352304332012,0.0388322339057758,1.18884725756428,7.03732401943563,595.390048361401,2.22517635048711,0.0165236109310906,1.26453719800662,48.599056374159,576.238947350545,90.3340509990264,0.015277108039605,1.33289841529038
10,10.126968,30,30.404619,16.624001,17.181087,105.076935,NaN,1.002486,NaN,29.609535,400,399.900238,25,30.153667,9.029296,49.231342,49.997723,402.49762,399.38623,399.366913,5888.106934,11.595495,10.965377,10.977976,1.787995,1.782387,1.70456,54.748127,76.043571,28.789783,17.423679,76.24601,56.375153,102.613426,0.590127050876617,468.530182,529.049300852997,2.17347133084268,0.0388276717400106,1.18896972357565,7.03885232109042,595.345686815744,2.225083016846,0.0165239120527048,1.26459574910988,48.5912961396328,576.211776173618,90.3067750621702,0.0152782381645856,1.3329479396988
10,10.122929,30,30.401505,16.624001,17.180513,105.092957,NaN,1.002409,NaN,29.615257,400,399.933411,25,30.151543,9.02707,48.861713,49.997723,402.49762,399.38623,399.366913,5888.106934,11.595495,10.965377,10.977976,1.787995,1.782387,1.70456,54.748127,76.043571,28.789783,17.423679,76.24601,56.375153,102.613426,0.590127050876617,468.530182,529.061342530862,2.17356683543432,0.0388462431552356,1.18873295221273,7.02571693243425,595.370342882971,2.22516180950571,0.0165272771749839,1.26449470845979,48.5868875305346,576.241730640613,90.3253342206645,0.0152818819655917,1.33276716726418
10,10.122374,30,30.398653,16.624001,17.179461,105.110313,NaN,1.003879,NaN,29.619606,400,399.950287,25,30.150614,9.017436,48.544594,49.997723,401.821808,398.780548,398.82431,5884.33252,11.522245,10.918589,10.917458,1.766693,1.754909,1.690241,54.770439,76.076378,28.75832,17.437605,76.32946,56.410755,102.600113,0.409602522850037,442.907501,529.061840259753,2.17357597592895,0.0388485603889108,1.18870973479147,7.02391168587252,595.396313448309,2.22524293173356,0.0165305768307078,1.26439310786254,48.5828495404617,576.240694364625,90.3209715143328,0.0152833368662193,1.33273263581172
10,10.119907,30,30.395704,16.624001,17.17379,105.103836,NaN,1.002375,NaN,29.597099,400,400.26767,25,30.153053,9.01953,48.402683,49.997723,402.597504,399.570557,399.584351,5890.366211,11.588133,10.95868,10.98076,1.776238,1.764586,1.692745,54.783691,75.950272,28.772308,17.409182,76.135788,56.31179,102.615631,0.581185102462769,465.620605,529.062870428414,2.17361253940146,0.038858622628982,1.1886160453089,7.01588637816843,595.392285459155,2.22524517118767,0.0165320106066819,1.26437116913173,48.5786739073102,576.249476804258,90.3238543700359,0.0152854933038781,1.33265161194858
10,10.116556,30,30.389862,16.624001,17.173201,105.096237,NaN,1.003031,NaN,29.592556,400,400.468781,25,30.147873,9.013658,48.432598,49.997723,402.597504,399.570557,399.584351,5890.366211,11.588133,10.95868,10.98076,1.776238,1.764586,1.692745,54.783691,75.950272,28.772308,17.409182,76.135788,56.31179,102.615631,0.581185102462769,465.620605,529.072725312932,2.17369134455969,0.0388740229046382,1.18842079551224,7.0049829936911,595.390921808731,2.2252671019294,0.0165352757523774,1.26430990540279,48.5704010149779,576.269189634533,90.3313038501689,0.0152899195687135,1.33248051823975
10,10.113482,30,30.385691,16.624001,17.16963,105.106644,NaN,1.00278,NaN,29.602753,400,400.549347,25,30.146379,9.005472,48.276161,49.997723,402.583191,399.570313,399.636749,5885.508789,11.585333,10.947981,10.985704,1.784453,1.771273,1.699358,54.795338,75.884506,28.793365,17.385548,76.258484,56.342861,102.60231,0.438718259334564,446.155334,529.078163135601,2.17375124285156,0.0388874241835627,1.18827068960488,6.99497850283956,595.409964609818,2.2253356817567,0.0165388906589873,1.26421234793191,48.564493688424,576.284583630002,90.3376143916289,0.0152931681056478,1.33235235370717
10,10.113968,30,30.381624,16.624001,17.171911,105.115219,NaN,1.002277,NaN,29.631516,400,400.390228,25,30.145502,8.985241,47.845009,49.997723,401.54129,398.722198,398.551941,5899.231445,11.520008,10.960518,10.957264,1.773299,1.755488,1.685005,54.825195,75.862503,28.786287,17.393274,76.128853,56.409794,102.557213,0.449886649847031,438.193451,529.079343028334,2.17374879729903,0.0388857209884044,1.18827803140359,6.99656036773683,595.426542928627,2.22539729366184,0.0165422888090906,1.2641226110141,48.5587330556166,576.277474636175,90.3271663627831,0.0152948729199336,1.33232897947495
10,10.11252,30,30.377335,16.624001,17.175112,105.102715,NaN,1.003235,NaN,29.633247,400,400.155701,25,30.139458,9.000932,47.691753,49.997723,401.54129,398.722198,398.551941,5899.231445,11.520008,10.960518,10.957264,1.773299,1.755488,1.685005,54.825195,75.862503,28.786287,17.393274,76.128853,56.409794,102.557213,0.449886649847031,438.193451,529.087706371618,2.17379700055509,0.0388932196803379,1.18816073664288,6.99184715228381,595.416787658805,2.22539026173886,0.0165441272229296,1.26410115495535,48.5526573327962,576.288434868895,90.3300014786412,0.0152978927449183,1.33221957953715
10,10.116611,30,30.371399,16.624001,17.175112,105.102715,NaN,1.003068,NaN,29.633247,400,400.155701,25,30.139458,9.00678,47.642288,49.997723,402.256775,399.349396,399.242432,5886.980469,11.561422,10.968565,11.002798,1.770348,1.759691,1.689921,54.803825,76.048637,28.809572,17.377426,76.204796,56.40871,102.542511,0.460624396800995,448.936096,529.07482314785,2.17369783395156,0.0388742309069728,1.18840583593676,7.0051619730923,595.425162679022,2.22543836922124,0.0165480751921492,1.26401269940939,48.544247411028,576.243310954113,90.2886685752923,0.0152980827962582,1.33234503103147
10,10.110858,30,30.369989,16.624001,17.17613,105.106583,NaN,1.002971,NaN,29.640623,400,400.190948,25,30.146141,9.012089,47.511471,49.997723,402.256775,399.349396,399.242432,5886.980469,11.561422,10.968565,11.002798,1.770348,1.759691,1.689921,54.803825,76.048637,28.809572,17.377426,76.204796,56.40871,102.542511,0.460624396800995,448.936096,529.094149038896,2.17384145885069,0.0389011850673642,1.18805149368448,6.98643674170143,595.432041053531,2.22546272250114,0.0165493266880257,1.2639785664625,48.5422495856493,576.29335505117,90.3244601695383,0.0153021500550533,1.33209581759951
10,10.110858,30,30.369989,16.624001,17.168489,105.09613,NaN,1.002971,NaN,29.665125,400,399.989075,25,30.153244,9.011792,47.557053,49.997723,401.154022,398.218201,398.112488,5879.855957,11.488729,10.925638,10.915297,1.751606,1.747321,1.682282,54.820076,75.941673,28.792727,17.358601,76.194412,56.391571,102.531021,0.414532601833344,435.599243,529.085070858993,2.17381018953515,0.0388993325166951,1.18812437999303,6.98643674170143,595.418828500196,2.22542779188395,0.0165484794694031,1.26401403804994,48.5422495856493,576.281989586685,90.3159283193157,0.0153013977569483,1.33214797517798
10,10.107327,30,30.362921,16.624001,17.165798,105.120781,NaN,1.002815,NaN,29.684013,400,399.872589,25,30.147942,9.011454,47.762192,50.002342,402.465729,399.501282,399.387451,5885.352051,11.553945,10.96841,10.979539,1.749827,1.74982,1.683735,54.825684,75.809326,28.799633,17.33637,76.086273,56.391842,102.518097,0.56955885887146,461.416992,529.09299248694,2.17388479678369,0.0389150863478083,1.18793857881115,6.9749398293431,595.459956170892,2.22556744905053,0.0165551808057431,1.26382515277036,48.5322338805476,576.298290157882,90.3192793321487,0.0153062615359252,1.3319758257478
10,10.106301,30,30.35714,16.624001,17.169188,105.140717,NaN,1.00233,NaN,29.69091,400,399.861389,25,30.138409,9.010671,48.033905,50.002342,402.465729,399.501282,399.387451,5885.352051,11.553945,10.96841,10.979539,1.749827,1.74982,1.683735,54.825684,75.809326,28.799633,17.33637,76.086273,56.391842,102.518097,0.56955885887146,461.416992,529.100249814095,2.17392354850246,0.0389206776969635,1.18784484336943,6.97159861103978,595.493303066697,2.22568090717762,0.0165606453463996,1.2636715888814,48.5240405862601,576.30352560719,90.3159419291942,0.0153097051963578,1.33187219266891
10,10.104622,30,30.35511,16.624001,17.169834,105.142288,NaN,1.003066,NaN,29.690176,400,399.827576,25,30.126474,9.016701,47.95853,50.002342,401.339874,398.459869,398.254578,5887.256836,11.48145,10.923209,10.915844,1.750973,1.737718,1.665305,54.806538,75.899498,28.797112,17.33366,76.147316,56.321537,102.559982,0.420026391744614,435.209229,529.106302953989,2.1739669096604,0.0389286410904153,1.18773819716492,6.96613031377109,595.498150697117,2.22570260893805,0.0165621245173769,1.26363606569317,48.5211632239851,576.316177996537,90.3228897406451,0.0153116308583916,1.3317862354258
10,10.104767,30,30.352062,16.624001,17.165148,105.129028,NaN,1.002888,NaN,29.705845,400,400.037811,25,30.122572,9.019993,47.689705,50.002342,402.427704,399.45105,399.333954,5886.977539,11.558603,10.971881,10.99121,1.742255,1.731957,1.663163,54.849651,75.867828,28.813784,17.319901,76.143341,56.268265,102.583031,0.330280900001526,420.013763,529.100280597321,2.17394422136555,0.0389268303165036,1.18779151133341,6.96660258809555,595.485692923234,2.22568302190744,0.0165630797228585,1.26363557259186,48.5168426506835,576.303264465686,90.3093612091895,0.0153124093215655,1.3318034477438
10,10.100029,30,30.344378,16.624001,17.162903,105.121475,NaN,1.003687,NaN,29.720699,400,400.238373,25,30.123098,9.023458,47.50956,50.002342,402.427704,399.45105,399.333954,5886.977539,11.558603,10.971881,10.99121,1.742255,1.731957,1.663163,54.849651,75.867828,28.813784,17.319901,76.143341,56.268265,102.583031,0.330280900001526,420.013763,529.112529954027,2.17404996197167,0.0389483283606393,1.18752935477111,6.95116796591736,595.486984997262,2.22572008718178,0.0165675868276568,1.26354676942838,48.5059490171799,576.329929110308,90.3197231755635,0.0153182954470495,1.33157544804029
10,10.099268,30,30.339136,16.624001,17.167768,105.115631,NaN,1.0035,NaN,29.732491,400,400.291382,25,30.125221,9.010601,47.392773,50.002342,401.974915,399.042786,398.902405,5878.055664,11.505663,10.929028,10.929646,1.726528,1.716219,1.659496,54.838833,75.854462,28.808994,17.315149,75.97068,56.245613,102.59655,0.373796194791794,448.330627,529.120702400281,2.17408832230738,0.0389530508249243,1.18743755289719,6.9486884040677,595.486993338364,2.22574307048703,0.0165706068526382,1.26348852382211,48.4985161995128,576.335841199389,90.3175725392803,0.0153214991562215,1.33147619520186
10,10.100637,30,30.334866,16.624001,17.17174,105.087936,NaN,1.003947,NaN,29.719385,400,400.28952,25,30.130304,9.004017,47.303417,50.002342,402.073914,399.124176,398.975281,5873.482422,11.518644,10.946461,10.945527,1.713603,1.713548,1.636463,54.851048,75.856979,28.784624,17.312515,75.864334,56.190826,102.581161,0.466175436973572,438.432983,529.121110199745,2.17407135996536,0.0389476422646635,1.18748164947321,6.95314890728918,595.458023011309,2.22568518695385,0.0165712076821276,1.26351864543043,48.4924608859396,576.323133474455,90.3026593767597,0.0153229485141883,1.33147557463458
10,10.096882,30,30.329741,16.624001,17.169022,105.066154,NaN,1.00282,NaN,29.698723,400,400.330353,25,30.13521,9.009044,47.664532,50.002342,402.073914,399.124176,398.975281,5873.482422,11.518644,10.946461,10.945527,1.713603,1.713548,1.636463,54.851048,75.856979,28.784624,17.312515,75.864334,56.190826,102.581161,0.466175436973572,438.432983,529.12970060134,2.17415133505779,0.0389644647426409,1.18728295932932,6.94091319862878,595.43773093738,2.22565399165164,0.0165728585657142,1.26351604661801,48.4851922269011,576.344346937927,90.3121483147889,0.0153271052909708,1.33130790169367
10,10.094346,30,30.325474,16.624001,17.158232,105.071732,NaN,1.00242,NaN,29.691912,400,400.407166,25,30.148983,9.007982,47.761005,50.002342,402.523712,399.511078,399.448669,5878.501465,11.536755,10.954421,10.970568,1.730188,1.736677,1.654544,54.879868,75.729546,28.787989,17.303547,75.981895,56.23671,102.546051,0.445466578006744,447.938141,529.124871250372,2.17416874107225,0.0389736602661891,1.18723388001676,6.93264766896203,595.450798322558,2.22570724051206,0.0165761573981298,1.26343362956219,48.4791397279127,576.344132755366,90.3066219755774,0.0153293823908364,1.33125012676788
10,10.091125,30,30.321838,16.624001,17.158836,105.043228,NaN,1.003132,NaN,29.691751,400,400.335419,25,30.156919,9.013577,47.68103,50.010147,401.315521,398.445404,398.217834,5879.797363,11.485269,10.928802,10.92732,1.74275,1.723788,1.652074,54.897064,75.697586,28.770498,17.310066,75.934097,56.221443,102.544548,0.423531025648117,443.913879,529.135724903926,2.17424937773265,0.0389888194784172,1.18703559766428,6.92214727074787,595.419914767155,2.2256415187977,0.0165762707695174,1.26347593697609,48.4739817505867,576.367866813987,90.3198795227978,0.0153329085989626,1.33109153159153
10,10.090805,30,30.317383,16.624001,17.162531,104.992203,NaN,1.002983,NaN,29.682178,400,400.086975,25,30.150122,9.017691,47.636715,50.010147,401.315521,398.445404,398.217834,5879.797363,11.485269,10.928802,10.92732,1.74275,1.723788,1.652074,54.897064,75.697586,28.770498,17.310066,75.934097,56.221443,102.544548,0.423531025648117,443.913879,529.141117832173,2.17427225187772,0.0389912082222055,1.1869813987552,6.9211039385566,595.361731059863,2.22550718887788,0.0165751028347537,1.26358241157806,48.4676613038785,576.36934945934,90.3153918292171,0.015335400642085,1.33102342553237
10,10.089121,30,30.3102,16.624001,17.165798,104.949333,NaN,1.002557,NaN,29.668308,400,399.939423,25,30.135267,9.030425,47.882767,50.010147,402.420227,399.561188,399.358276,5883.323242,11.525838,10.964196,10.981202,1.744609,1.733254,1.656048,54.900917,75.915108,28.780651,17.309376,75.91655,56.216747,102.538383,0.380365669727325,437.225616,529.150293873892,2.17432647895676,0.0389998542873735,1.18684979773871,6.91561299078876,595.317703144927,2.22542223838265,0.0165764173736919,1.26362069092369,48.4574690562482,576.378042045992,90.312890855834,0.015339838121221,1.33088482589566
