P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.086824,30,30.30632,16.624001,17.165798,104.949333,NaN,1.002866,NaN,29.668308,400,399.939423,25,30.135267,9.039405,48.296276,50.010147,401.220245,398.457153,398.12027,5874.134766,11.474858,10.922326,10.933556,1.716946,1.707303,1.640736,54.911476,75.713051,28.749454,17.300432,76.023201,56.22773,102.530327,0.506761789321899,456.185364,529.157520076669,2.17438223100353,0.0390105702579991,1.18671262078293,6.90812214282448,595.323182812234,2.22545374285462,0.0165790081433808,1.26356279381695,48.4519627963594,576.39235356393,90.3187659240392,0.0153428736630159,1.33076606116242
10,10.086824,30,30.30632,16.624001,17.1586,104.941742,NaN,1.002866,NaN,29.665464,400,399.901459,25,30.127193,9.022389,48.425579,50.010147,401.220245,398.457153,398.12027,5874.134766,11.474858,10.922326,10.933556,1.716946,1.707303,1.640736,54.911476,75.713051,28.749454,17.300432,76.023201,56.22773,102.530327,0.506761789321899,456.185364,529.148977873631,2.17435280680754,0.0390088230369028,1.18678086537021,6.90812214282448,595.313591009306,2.22542837412641,0.0165783917441114,1.26358855218853,48.4519627963594,576.381658905685,90.3107296039491,0.0153421644437435,1.33081489522582
10,10.085329,30,30.301048,16.624001,17.142456,104.938538,NaN,1.002691,NaN,29.65304,400,399.815308,25,30.129171,9.011304,48.078754,50.010147,402.219116,399.393616,399.147247,5865.512695,11.493276,10.943031,10.955802,1.722657,1.724505,1.640101,54.897964,75.662315,28.724888,17.321604,75.835579,56.145027,102.539886,0.472595095634461,450.844086,529.134522094902,2.17432310058824,0.0390118805287452,1.18684468882514,6.90324603974051,595.316988547381,2.22546047897252,0.0165816527734471,1.26352075036562,48.4444802269512,576.362773363585,90.289908668418,0.0153437477289708,1.33082857586365
10,10.081848,30,30.299543,16.624001,17.130756,104.941925,NaN,1.002728,NaN,29.639206,400,399.973083,25,30.125998,9.018014,47.837654,50.010147,402.219116,399.393616,399.147247,5865.512695,11.493276,10.943031,10.955802,1.722657,1.724505,1.640101,54.897964,75.662315,28.724888,17.321604,75.835579,56.145027,102.539886,0.472595095634461,450.844086,529.131591463118,2.17435979445403,0.0390252915701639,1.18674766445172,6.89189026699376,595.323393567299,2.22548402005947,0.0165829332624261,1.2634868050723,48.4423439913108,576.373800146304,90.2963017317834,0.0153452888493685,1.33075748869886
10,10.078985,30,30.29842,16.624001,17.125046,104.944221,NaN,1.003508,NaN,29.648294,400,400.137451,25,30.126642,9.01257,47.788456,50.010147,401.558838,398.819153,398.53476,5865.950684,11.474998,10.903505,10.928763,1.733728,1.723734,1.645003,54.914604,75.770477,28.69945,17.30714,75.986671,56.116524,102.569321,0.35708224773407,428.714783,529.133825670204,2.17440598764998,0.039037279376943,1.1866307307171,6.88254832232212,595.327880466026,2.22550081278905,0.016583870021896,1.26346226397324,48.4407499231783,576.38886575574,90.3062108825449,0.0153468924482282,1.33067324358712
10,10.077189,30,30.290073,16.624001,17.132454,104.964867,NaN,1.002532,NaN,29.658697,400,400.055634,25,30.135715,9.007889,48.140388,50.010147,402.417053,399.600403,399.376465,5879.174805,11.511323,10.952509,10.967242,1.723844,1.710493,1.636707,54.92318,75.723579,28.697792,17.307211,75.859726,56.158875,102.548286,0.427342832088471,437.270142,529.14826711256,2.17447989403495,0.0390474726814343,1.18645322964122,6.87668696579397,595.365750024465,2.22563758750754,0.0165911254010971,1.26326782686064,48.4289001598593,576.402915177433,90.3062728402966,0.0153523176163884,1.33049424222054
10,10.080378,30,30.284147,16.624001,17.138533,105.00753,NaN,1.00311,NaN,29.67285,400,400.196899,25,30.146338,9.010356,48.546268,50.010147,402.417053,399.600403,399.376465,5879.174805,11.511323,10.952509,10.967242,1.723844,1.710493,1.636707,54.92318,75.723579,28.697792,17.307211,75.859726,56.158875,102.548286,0.427342832088471,437.270142,529.145445990122,2.17442728644409,0.0390340466442693,1.1865860923775,6.8870939199802,595.428004118368,2.22582822832941,0.01659855283554,1.26303525986667,48.4204858305844,576.374697197187,90.2776112449193,0.0153536365585271,1.33054141725431
10,10.07798,30,30.28492,16.624001,17.138031,105.014702,NaN,1.003192,NaN,29.6765,400,400.28952,25,30.152962,9.010954,48.345177,50.010147,402.265869,399.436554,399.207275,5865.695313,11.495634,10.93792,10.935996,1.720187,1.718914,1.645218,54.908646,75.65477,28.719475,17.292425,75.808586,56.091812,102.567863,0.397732973098755,431.990265,529.152395241062,2.17448347522309,0.0390451300402973,1.18644763662199,6.87926854025966,595.435971823386,2.2258459050129,0.0165986182341342,1.26302254766307,48.4215834852514,576.396305110519,90.2948240016245,0.015354654135981,1.33045346569495
10,10.073806,30,30.276232,16.624001,17.132442,105.028313,NaN,1.003297,NaN,29.689426,400,400.16217,25,30.149891,9.020598,47.753284,50.011658,402.264465,399.447449,399.193207,5864.436523,11.511045,10.943974,10.970307,1.721357,1.716723,1.633621,54.944469,75.510124,28.7218,17.281372,75.884285,56.109386,102.554268,0.451885461807251,439.947388,529.158896293433,2.17456202650986,0.0390632887306115,1.18625135420031,6.86564419241216,595.465418989602,2.22596191335755,0.0166055360451935,1.2628472865399,48.4092453466909,576.411511593595,90.2953272874237,0.0153603444909779,1.33026453960856
10,10.073249,30,30.270128,16.624001,17.123302,105.033958,NaN,1.002957,NaN,29.683929,400,399.961212,25,30.147469,9.013081,47.184269,50.011658,401.926178,399.106354,398.919159,5867.928711,11.485188,10.921908,10.927611,1.731511,1.713947,1.646162,54.97435,75.609726,28.729067,17.277306,75.867874,56.099361,102.570717,0.46551313996315,450.799561,529.149806112896,2.17453820676573,0.0390636736071974,1.18630462129273,6.86382576678972,595.481157726711,2.2260303359749,0.0166100802739406,1.2627374339189,48.4005752120605,576.393478077855,90.2740930237054,0.0153624378387013,1.33026272719253
10,10.075268,30,30.267632,16.624001,17.118435,105.02182,NaN,1.002833,NaN,29.682716,400,400.054718,25,30.147717,9.006057,47.083664,50.011658,401.926178,399.106354,398.919159,5867.928711,11.485188,10.921908,10.927611,1.731511,1.713947,1.646162,54.97435,75.609726,28.729067,17.277306,75.867874,56.099361,102.570717,0.46551313996315,450.799561,529.13767885065,2.17446926031803,0.0390530482447531,1.18647131358309,6.87041679009849,595.469351419655,2.22601008004319,0.0166107655810283,1.262741203593,48.3970295015004,576.364587740633,90.2492358292955,0.0153618654398794,1.33036012969471
10,10.072292,30,30.264729,16.624001,17.117107,104.984802,NaN,1.00302,NaN,29.71031,400,399.995117,25,30.149357,9.012942,46.921165,50.011658,402.236511,399.411407,399.172791,5874.902832,11.527894,10.957646,10.9821,1.732437,1.714698,1.650213,55.013184,75.661751,28.763008,17.249426,75.783768,56.070564,102.570137,0.305602043867111,415.034882,529.145468142599,2.17453614167423,0.0390666455034766,1.18630613122015,6.86070129251414,595.426701643338,2.2259100470028,0.0166097023335602,1.26282283340946,48.3929053416859,576.384432783386,90.2605011100042,0.0153647486612455,1.33022963532871
10,10.071456,30,30.259443,16.624001,17.104729,104.946388,NaN,1.002869,NaN,29.71896,400,399.892151,25,30.152552,9.015924,47.086136,50.011658,402.276581,399.411285,399.211945,5859.077148,11.497759,10.937447,10.94254,1.726078,1.721155,1.650106,55.01786,75.551094,28.72179,17.26298,75.801941,56.022861,102.591064,0.463451772928238,438.532867,529.133414451955,2.17450586656393,0.039067549197839,1.18637343732865,6.85797168308466,595.385651366837,2.22582470199832,0.0166101212618833,1.26287378467567,48.3853949819616,576.365308583847,90.2394735005832,0.0153663299586233,1.33024405746584
10,10.071149,30,30.257038,16.624001,17.101326,104.910294,NaN,1.003165,NaN,29.711603,400,399.857544,25,30.150402,9.017253,47.692547,50.011658,402.276581,399.411285,399.211945,5859.077148,11.497759,10.937447,10.94254,1.726078,1.721155,1.650106,55.01786,75.551094,28.72179,17.26298,75.801941,56.022861,102.591064,0.463451772928238,438.532867,529.130343422952,2.17449941823882,0.0390681587515618,1.18638733781253,6.85696925959701,595.343463327615,2.22572368202444,0.0166087987054534,1.2629599254345,48.381977619456,576.359269644337,90.2319073098642,0.0153672264144722,1.33023847852486
10,10.069313,30,30.253094,16.624001,17.106697,104.903,NaN,1.003257,NaN,29.715012,400,399.818481,25,30.145012,9.003328,47.964176,50.011658,401.304138,398.535095,398.225159,5853.790039,11.463098,10.910069,10.917371,1.735672,1.725095,1.647398,55.032879,75.481491,28.693895,17.27179,75.887375,56.025311,102.586044,0.477060228586197,447.336243,529.142493146966,2.17456599284535,0.039078057407044,1.18622678309528,6.85097382787171,595.339821164725,2.22573137598109,0.0166108481473446,1.26292577879294,48.3763729775077,576.377400449283,90.2405745968916,0.0153705591578974,1.33010147830895
10,10.069313,30,30.253094,16.624001,17.106697,104.903,NaN,1.003257,NaN,29.715012,400,399.818481,25,30.145012,9.013547,47.783916,50.011658,401.304138,398.535095,398.225159,5853.790039,11.463098,10.910069,10.917371,1.735672,1.725095,1.647398,55.032879,75.481491,28.693895,17.27179,75.887375,56.025311,102.586044,0.477060228586197,447.336243,529.142493146966,2.17456599284535,0.039078057407044,1.18622678309528,6.85097382787171,595.339821164725,2.22573137598109,0.0166108481473446,1.26292577879294,48.3763729775077,576.377400449283,90.2405745968916,0.0153705591578974,1.33010147830895
10,10.067597,30,30.24556,16.624001,17.101044,104.896408,NaN,1.002813,NaN,29.718019,400,399.841003,25,30.145445,9.008525,47.735153,50.011658,401.95282,399.10025,398.813782,5859.553711,11.480385,10.94179,10.932931,1.722069,1.713598,1.648262,55.034039,75.700279,28.679468,17.270872,75.894844,56.039501,102.566177,0.511397242546082,456.337006,529.141187543204,2.17458459987479,0.0390847177353547,1.18617781170636,6.84536950735446,595.342136016568,2.22577060670856,0.016615361584017,1.26283572094403,48.3656651871102,576.372580355208,90.2274694927778,0.0153743063510736,1.33001968931194
10,10.06494,30,30.24176,16.624001,17.092525,104.852921,NaN,1.003257,NaN,29.730598,400,400.066803,25,30.143154,9.016941,47.705948,50.008427,402.217346,399.381622,399.156555,5867.973145,11.500623,10.932617,10.936005,1.748315,1.734821,1.662225,55.057743,75.660934,28.697182,17.252182,75.802559,56.030853,102.578545,0.350917428731918,422.919708,529.139444309813,2.17461437782468,0.0390950919218732,1.18609975527592,6.83669053050016,595.292584728535,2.22565622888461,0.0166143729152714,1.26292611439647,48.3602636130403,576.377558286538,90.2264299071384,0.0153766894414095,1.32994466538158
10,10.064001,30,30.236292,16.624001,17.084663,104.791733,NaN,1.002897,NaN,29.727522,400,400.231537,25,30.130157,9.005508,47.660202,50.008427,402.217346,399.381622,399.156555,5867.973145,11.500623,10.932617,10.936005,1.748315,1.734821,1.662225,55.057743,75.660934,28.697182,17.252182,75.802559,56.030853,102.578545,0.350917428731918,422.919708,529.133074339535,2.17460507918422,0.0390975799976457,1.18611808443765,6.83362291301859,595.223032607178,2.22549624960457,0.0166130621330239,1.26305174292642,48.3524901174506,576.365770885152,90.21068452541,0.0153788601093444,1.32992306651809
10,10.064777,30,30.232836,16.624001,17.087751,104.764259,NaN,1.003703,NaN,29.735003,400,400.00708,25,30.12141,8.994452,47.499435,50.008427,401.735413,398.866486,398.601227,5861.35791,11.507187,10.942687,10.946604,1.726909,1.712984,1.653597,55.069126,75.626106,28.680529,17.257051,75.825294,55.978107,102.58181,0.44369050860405,442.187653,529.134294772052,2.17459883107422,0.0390946948861168,1.18613520844903,6.8361580415974,595.193217220908,2.22543254991037,0.0166131444744499,1.26309328528227,48.3475763929317,576.358185429019,90.2006304553411,0.0153802234761641,1.32991002859876
10,10.061913,30,30.230684,16.624001,17.090746,104.750099,NaN,1.002777,NaN,29.738472,400,400.047211,25,30.12499,8.995591,47.168839,50.008427,402.324005,399.512512,399.272095,5859.467773,11.481427,10.925723,10.922474,1.728948,1.723841,1.658764,55.049541,75.539726,28.66576,17.267672,75.695297,55.995014,102.535789,0.396050751209259,430.538513,529.146859949922,2.17468070809377,0.0391088451664906,1.18593582286406,6.82680085396657,595.178374902264,2.22540273534411,0.0166134356211733,1.26310916887259,48.3445164715216,576.384626060912,90.2178042521774,0.0153831442786111,1.32975992189343
10,10.059936,30,30.224762,16.624001,17.089106,104.765388,NaN,1.003102,NaN,29.743172,400,400.166412,25,30.129906,9.004928,47.038052,50.008427,402.324005,399.512512,399.272095,5859.467773,11.481427,10.925723,10.922474,1.728948,1.723841,1.658764,55.049541,75.539726,28.66576,17.267672,75.695297,55.995014,102.535789,0.396050751209259,430.538513,529.151135952648,2.17472208316712,0.0391177158362878,1.18583330036102,6.82034047555368,595.206059574003,2.22550203125387,0.0166186533079226,1.26296877806605,48.336095136378,576.390549405554,90.2148048851826,0.0153867400253821,1.32965139055907
10,10.059277,30,30.221739,16.624001,17.086548,104.748642,NaN,1.003338,NaN,29.737389,400,399.96521,25,30.126568,9.019687,47.074684,50.008427,401.406006,398.626038,398.254059,5855.679688,11.473818,10.94023,10.939939,1.732456,1.708053,1.648381,55.060429,75.407562,28.651836,17.270142,75.64917,55.974117,102.54213,0.385673850774765,430.057037,529.150176187232,2.17472765850307,0.039120184337246,1.18581814198319,6.81818680283232,595.189184358227,2.22547067090392,0.0166193191637251,1.2629803813871,48.3317958136321,576.387923637823,90.2090248689019,0.0153882004380852,1.32962170934565
10,10.056854,30,30.216343,16.624001,17.094215,104.729271,NaN,1.003473,NaN,29.73357,400,399.845093,25,30.120089,9.021821,47.312187,50.008427,401.406006,398.626038,398.254059,5855.679688,11.473818,10.94023,10.939939,1.732456,1.708053,1.648381,55.060429,75.407562,28.651836,17.270142,75.64917,55.974117,102.54213,0.385673850774765,430.057037,529.166890214076,2.174817909385,0.0391334158932337,1.1856011097198,6.81026729856308,595.172350465524,2.22544985643946,0.0166213645848795,1.2629654161492,48.3241207797687,576.412412935341,90.2206522548522,0.0153927483436787,1.32943596561825
10,10.058216,30,30.210562,16.624001,17.093447,104.734657,NaN,1.003311,NaN,29.746552,400,399.821442,25,30.107367,9.020821,47.415188,50.008427,401.331482,398.562714,398.17868,5859.570313,11.476696,10.929987,10.924442,1.737588,1.71905,1.654241,55.118382,75.415993,28.634752,17.271786,75.7873,56.001297,102.533936,0.423846274614334,437.776947,529.161694926034,2.17478164742091,0.0391268389305283,1.18568962451803,6.81471913299316,595.187328314726,2.22551492413579,0.01662568524571,1.26286072366916,48.3158969707767,576.390337806123,90.1967702779354,0.0153944090090416,1.32945677705202
10,10.058216,30,30.210562,16.624001,17.082403,104.766525,NaN,1.003311,NaN,29.733507,400,399.721802,25,30.101526,9.006102,47.319569,50.008427,401.207123,398.3815,398.009125,5853.73877,11.479856,10.935268,10.930598,1.737849,1.707622,1.653932,55.106312,75.460754,28.682028,17.235683,75.782997,55.969639,102.529854,0.308165043592453,417.495422,529.148599593609,2.17473652811946,0.0391241529117394,1.18579398486393,6.81471913299316,595.227571439669,2.22562141543521,0.0166282797423557,1.26275276327225,48.3158969707767,576.373944131443,90.1844395162298,0.0153933185262389,1.32953138778529
10,10.055823,30,30.209721,16.624001,17.077749,104.793053,NaN,1.002529,NaN,29.715904,400,399.722015,25,30.101501,9.005174,47.155792,50.008427,401.207123,398.3815,398.009125,5853.73877,11.479856,10.935268,10.930598,1.737849,1.707622,1.653932,55.106312,75.460754,28.682028,17.235683,75.782997,55.969639,102.529854,0.308165043592453,417.495422,529.150611060098,2.17477572145305,0.0391342490021743,1.18569511809309,6.80689706797733,595.262257136153,2.22571689414701,0.0166310041389305,1.26265044129051,48.314700498632,576.386889956231,90.1931180605388,0.0153946349212992,1.32946088186229
10,10.055581,30,30.20223,16.624001,17.071798,104.807274,NaN,1.002424,NaN,29.71224,400,399.735107,25,30.103699,9.000689,47.084248,50.008427,402.130371,399.338379,398.957947,5855.917969,11.470079,10.9318,10.906424,1.741277,1.720333,1.66157,55.101402,75.592247,28.724073,17.193865,75.773499,55.955154,102.542381,0.355893790721893,425.510284,529.144316383433,2.17475729562555,0.0391339370811516,1.18573691184826,6.80610595757764,595.290797936784,2.22582537777412,0.016637195384842,1.26249058011778,48.3040420894066,576.368662085027,90.1699751533515,0.0153974783154373,1.32944063896309
10,10.055002,30,30.199625,16.624001,17.071798,104.807274,NaN,1.002372,NaN,29.71224,400,399.735107,25,30.103699,8.9935,47.359028,50.003643,401.379517,398.53186,398.248901,5849.32373,11.470833,10.925788,10.92238,1.730115,1.72464,1.660099,55.08976,75.322571,28.741219,17.177505,75.522026,55.94099,102.512817,0.424664855003357,436.434692,529.146138434664,2.17477138135201,0.0391366546413155,1.18570234349799,6.80421311850523,595.294478696728,2.22584658381501,0.0166389464390855,1.26245171391671,48.3003351450951,576.369768456996,90.1675269782139,0.0153989628672267,1.32939971156542
10,10.051844,30,30.193157,16.624001,17.059803,104.808571,NaN,1.00334,NaN,29.698296,400,399.760498,25,30.100325,8.989939,47.477966,50.003643,401.379517,398.53186,398.248901,5849.32373,11.470833,10.925788,10.92238,1.730115,1.72464,1.660099,55.08976,75.322571,28.741219,17.177505,75.522026,55.94099,102.512817,0.424664855003357,436.434692,529.141854565937,2.17479921363064,0.0391485634581376,1.18562714985082,6.7938876857948,595.305254596324,2.22590357272671,0.0166434010414088,1.26235084905929,48.2911300464454,576.369919113871,90.1594949150915,0.0154024772039627,1.32930990679537
10,10.051552,30,30.187441,16.624001,17.054506,104.830269,NaN,1.003195,NaN,29.700909,400,399.808533,25,30.101496,8.992983,47.339565,50.003643,401.767883,398.925079,398.652496,5846.804199,11.474955,10.93455,10.927627,1.726204,1.719779,1.656218,55.101391,75.385696,28.726831,17.178495,75.591866,55.931343,102.522346,0.345930635929108,422.917328,529.1364932113,2.17478467844322,0.0391486458612271,1.18565977311068,6.79293283544035,595.340717989802,2.22602257273798,0.0166490125862204,1.26219245293887,48.2829939151853,576.355833797534,90.1416996526138,0.0154046377041366,1.3292952314103
10,10.050484,30,30.186188,16.624001,17.053658,104.837494,NaN,1.003215,NaN,29.70385,400,399.865417,25,30.102568,8.998768,47.425484,50.003643,402.335419,399.4935,399.229706,5848.097656,11.482716,10.914169,10.912539,1.742669,1.733287,1.653483,55.097549,75.449455,28.667656,17.205812,75.664543,55.869587,102.542389,0.444859623908997,439.63681,529.138849157479,2.17480720493,0.0391534561059978,1.18560401080398,6.78944025897601,595.351606877991,2.22605689986084,0.0166504438822298,1.26214943704431,48.2812102419686,576.362087248754,90.1448258204059,0.0154057332797417,1.32924950896556
10,10.048799,30,30.184633,16.624001,17.05685,104.857574,NaN,1.002828,NaN,29.687283,400,400.078156,25,30.105625,8.999716,47.778385,50.003643,402.335419,399.4935,399.229706,5848.097656,11.482716,10.914169,10.912539,1.742669,1.733287,1.653483,55.097549,75.449455,28.667656,17.205812,75.664543,55.869587,102.542389,0.444859623908997,439.63681,529.147936221135,2.17486125341191,0.0391621498697181,1.18547326155569,6.78392939698182,595.379145821188,2.22613660486678,0.0166531250216249,1.26205866617347,48.2789965860077,576.379327334178,90.1558375627605,0.0154077241197027,1.32914966513028
10,10.048674,30,30.182144,16.624001,17.057131,104.888954,NaN,1.002721,NaN,29.681225,400,400.009216,25,30.113253,8.997205,47.958271,50.003643,401.475067,398.644196,398.402405,5851.069824,11.461352,10.914279,10.922884,1.74808,1.729026,1.661405,55.106167,75.41465,28.658499,17.201382,75.525993,55.874676,102.534378,0.367369323968887,427.775848,529.148662693234,2.1748654435352,0.0391628056727104,1.18546314694423,6.78352055149759,595.422260805519,2.22626162488034,0.0166573547057299,1.2619160867605,48.275453130623,576.377014488681,90.1509626037385,0.0154089198843233,1.32912588773682
10,10.045713,30,30.176641,16.624001,17.049454,104.90715,NaN,1.002747,NaN,29.67795,400,399.981201,25,30.12496,9.000199,48.003448,50.003643,402.332947,399.487274,399.208252,5851.059082,11.498232,10.93116,10.936808,1.748562,1.73524,1.668002,55.079258,75.259933,28.64333,17.189537,75.540062,55.951309,102.47168,0.367430150508881,430.278534,529.148880102022,2.1749061574061,0.0391748556937021,1.18535889238157,6.7738346954286,595.452987808965,2.22636715372101,0.0166625408173604,1.26177309796908,48.2676180090272,576.383325367076,90.1487797381278,0.0154123251129449,1.3290213732819
10,10.04505,30,30.17387,16.624001,17.038511,104.920807,NaN,1.003465,NaN,29.674162,400,399.930634,25,30.126255,8.997016,47.815254,50.003643,402.332947,399.487274,399.208252,5851.059082,11.498232,10.93116,10.936808,1.748562,1.73524,1.668002,55.079258,75.259933,28.64333,17.189537,75.540062,55.951309,102.47168,0.367430150508881,430.278534,529.137994926877,2.17487759765752,0.0391753092214259,1.18542263338786,6.77166563157027,595.47412919979,2.22643528767433,0.0166655186647069,1.26168607100374,48.2636722689612,576.368679023513,90.1342690261494,0.0154128532327491,1.32904977516087
10,10.041732,30,30.169235,16.624001,17.032057,104.924438,NaN,1.002399,NaN,29.673338,400,399.901489,25,30.129192,8.998524,47.65556,50.003643,401.631958,398.793976,398.621216,5845.032227,11.454197,10.899559,10.905035,1.730549,1.729542,1.662719,55.0821,75.342911,28.617062,17.200972,75.593727,55.949989,102.463593,0.535136044025421,453.636871,529.14078765562,2.17493202296972,0.0391893453064433,1.18528547288468,6.76080887133526,595.485249508909,2.22648513410054,0.0166689365547236,1.26160498220541,48.2570716811636,576.381306347699,90.137931782691,0.0154162097037998,1.32892850411973
10,10.044436,30,30.164793,16.624001,17.034262,104.940529,NaN,1.002759,NaN,29.685268,400,400.008087,25,30.133686,9.004203,47.475555,50.003643,401.631958,398.793976,398.621216,5845.032227,11.454197,10.899559,10.905035,1.730549,1.729542,1.662719,55.0821,75.342911,28.617062,17.200972,75.593727,55.949989,102.463593,0.535136044025421,453.636871,529.134890627297,2.17487518927882,0.0391771621735342,1.1854261000038,6.7696567790851,595.51181508903,2.22657498454037,0.0166732396839548,1.2614850627516,48.2507452090821,576.353812090558,90.1116470831037,0.0154167896261602,1.3289922717249
10,10.044055,30,30.160833,16.624001,17.038376,104.9552,NaN,1.002662,NaN,29.680649,400,400.051849,25,30.139475,9.007086,47.226337,50.002579,402.306824,399.449707,399.215118,5847.816895,11.493977,10.921318,10.931559,1.73866,1.745621,1.666574,55.0835,75.424835,28.594131,17.216677,75.419228,55.840313,102.505165,0.246619448065758,411.888153,529.140966517807,2.17490127112042,0.0391799557230325,1.1853645021114,6.76841019691733,595.53590654772,2.22665616676713,0.0166771032383816,1.26137714080414,48.245104617291,576.357181072292,90.1091925816997,0.0154191643135107,1.32892236854172
10,10.044055,30,30.160833,16.624001,17.039028,104.980103,NaN,1.002662,NaN,29.684723,400,399.975525,25,30.143499,9.002702,47.326862,50.002579,401.656097,398.852631,398.614746,5846.429688,11.443924,10.900103,10.905036,1.754983,1.743767,1.664634,55.104298,75.331375,28.625608,17.185598,75.523018,55.871433,102.492676,0.368660539388657,436.080811,529.141739373456,2.17490393440691,0.0391801144665678,1.18535834640608,6.76841019691733,595.567317585958,2.22673923889596,0.0166791303214392,1.26129389536737,48.245104617291,576.358148536584,90.109920589532,0.0154192287726196,1.3289179703173
10,10.038297,30,30.159082,16.624001,17.037043,105.013016,NaN,1.002327,NaN,29.681034,400,399.968292,25,30.145479,8.997956,47.746296,50.002579,401.656097,398.852631,398.614746,5846.429688,11.443924,10.900103,10.905036,1.754983,1.743767,1.664634,55.104298,75.331375,28.625608,17.185598,75.523018,55.871433,102.492676,0.368660539388657,436.080811,529.157506607174,2.17503603773141,0.0392067279222317,1.18503344575637,6.74956642077757,595.611296512942,2.2268632643022,0.016682989698568,1.26115802440748,48.242610325814,576.403438231784,90.1417976905915,0.0154231973077638,1.32868808572312
10,10.03661,30,30.155746,16.624001,17.037043,105.013016,NaN,1.003456,NaN,29.681034,400,399.968292,25,30.145479,8.995152,48.136448,50.002579,402.207123,399.322205,399.115356,5846.238281,11.49898,10.924772,10.944565,1.78062,1.772022,1.700841,55.149036,75.324631,28.604986,17.192545,75.566002,55.855045,102.488174,0.426481664180756,440.962189,529.162814632982,2.17507712457931,0.039214672528488,1.18493281512692,6.74404395452086,595.615997987396,2.22689041474957,0.0166852394618439,1.26110854142942,48.2378579013421,576.413219221954,90.1449570914461,0.0154256614495777,1.32859773062099
10,10.03623,30,30.147921,16.624001,17.029421,105.015228,NaN,1.003532,NaN,29.673492,400,399.942688,25,30.146837,9.001179,48.415413,50.002579,402.071777,399.173889,399.014252,5855.507324,11.498532,10.922999,10.952315,1.783273,1.780174,1.700029,55.166222,75.409569,28.605593,17.177586,75.47644,55.878948,102.458534,0.388081103563309,431.195801,529.154978561268,2.1750552559297,0.0392146059213891,1.18498197944544,6.74279991153702,595.62981459988,2.22696148163953,0.0166906985333415,1.2609851211208,48.226708918608,576.393203001412,90.1200334363286,0.0154285803757748,1.32858077462663
10,10.033901,30,30.143764,16.624001,17.021284,105.011383,NaN,1.002223,NaN,29.674582,400,400.078369,25,30.148703,8.991392,48.329372,50.002579,402.071777,399.173889,399.014252,5855.507324,11.498532,10.922999,10.952315,1.783273,1.780174,1.700029,55.166222,75.409569,28.605593,17.177586,75.47644,55.878948,102.458534,0.388081103563309,431.195801,529.152665482393,2.17507876257717,0.0392235964701431,1.18491972087854,6.7351744596466,595.630824067122,2.22698249983078,0.0166931910926946,1.26093629349615,48.2207851622854,576.395328059039,90.1163953182397,0.0154309821552568,1.32851384728944
10,10.033887,30,30.142841,16.624001,17.015253,104.982368,NaN,1.002932,NaN,29.67737,400,400.012054,25,30.147032,8.994896,48.178223,50.002579,401.541748,398.669983,398.449799,5847.280762,11.446791,10.902905,10.895823,1.777253,1.780382,1.701287,55.176804,75.248802,28.594173,17.185991,75.647324,55.815475,102.479935,0.446708232164383,439.067413,529.145563121248,2.17505447512104,0.0392221931180422,1.18497573677522,6.7351286177626,595.595537640791,2.22689326010074,0.016691451914295,1.2610193180751,48.2194697952327,576.385081078598,90.1075192911837,0.0154308009905641,1.32854764092948
10,10.033171,30,30.13788,16.624001,17.001034,104.935226,NaN,1.002959,NaN,29.667395,400,399.940094,25,30.150513,8.982313,47.711266,50.002579,402.338959,399.404053,399.252289,5843.363281,11.481718,10.921441,10.937695,1.776711,1.776064,1.692406,55.18684,75.322617,28.617067,17.151333,75.460747,55.724472,102.519028,0.470177412033081,441.204102,529.130966979776,2.17501384956581,0.0392221027920512,1.18506710220933,6.73278406837966,595.543083166617,2.22677643138161,0.0166909620313644,1.26110300855496,48.2123993455835,576.36266849008,90.084397622734,0.0154320048159846,1.32858103154443
10,10.031934,30,30.134464,16.624001,16.98938,104.915581,NaN,1.003154,NaN,29.669472,400,400.081177,25,30.160736,8.983126,47.332424,50.002579,402.338959,399.404053,399.252289,5843.363281,11.481718,10.921441,10.937695,1.776711,1.776064,1.692406,55.18684,75.322617,28.617067,17.151333,75.460747,55.724472,102.519028,0.470177412033081,441.204102,529.121050355818,2.17499639394437,0.0392250931542002,1.18510320131765,6.72873320111859,595.523126342386,2.22673872707494,0.016691668402373,1.26111789458587,48.2075303205028,576.351056363373,90.0713518419543,0.015433088721664,1.32858668115188
10,10.029005,30,30.131969,16.624001,16.990564,104.884308,NaN,1.002848,NaN,29.664858,400,400.046631,25,30.165211,8.990005,47.158974,50.002579,401.617096,398.720795,398.496704,5840.157227,11.442433,10.883918,10.880482,1.761948,1.753065,1.672006,55.163506,75.30645,28.622698,17.134575,75.44104,55.70647,102.528442,0.291604936122894,412.508118,529.131674614792,2.17507261699367,0.0392391923333519,1.18491711607065,6.71913994916605,595.487205968338,2.22665472782855,0.0166908055921017,1.26118535740997,48.2039737829078,576.37489184346,90.0861485666932,0.0154360357000585,1.32844404949187
10,10.027231,30,30.127003,16.624001,16.995058,104.809868,NaN,1.003298,NaN,29.651983,400,400.010559,25,30.164785,8.999237,46.970303,50.011127,402.330902,399.402832,399.253204,5842.649414,11.478964,10.913721,10.920911,1.767141,1.753499,1.681478,55.158035,75.268066,28.587921,17.155853,75.610901,55.682659,102.542793,0.361505091190338,422.730713,529.142583389188,2.17513420958132,0.039248656221576,1.18476886099826,6.71332859877782,595.400325844339,2.2264468105027,0.0166880933115896,1.26136074696756,48.1968942459399,576.38959819613,90.0909607553079,0.0154397193196313,1.32830886612107
10,10.027245,30,30.120911,16.624001,16.990953,104.743668,NaN,1.003132,NaN,29.665747,400,399.980865,25,30.163761,8.9994,47.119316,50.011127,402.330902,399.402832,399.253204,5842.649414,11.478964,10.913721,10.920911,1.767141,1.753499,1.681478,55.158035,75.268066,28.587921,17.155853,75.610901,55.682659,102.542793,0.361505091190338,422.730713,529.137675765464,2.17511710570151,0.0392475895490157,1.184808381613,6.71337446366078,595.325423619464,2.22627551745201,0.0166868115107666,1.2614921656536,48.1882082578363,576.373978961964,90.0715235459189,0.0154419943851261,1.32829576128203
10,10.025719,30,30.118158,16.624001,16.993753,104.685585,NaN,1.003073,NaN,29.680115,400,399.972687,25,30.162123,9.004491,47.672943,50.011127,401.697571,398.841339,398.59549,5838.51416,11.464026,10.889751,10.901486,1.741759,1.730062,1.666637,55.159161,75.315247,28.62332,17.115595,75.409676,55.684937,102.534889,0.367594242095947,435.103333,529.145796201273,2.17516573775851,0.0392554729611741,1.18469092807259,6.70837490648961,595.256038553217,2.22610404973919,0.0166839343937873,1.26164642062573,48.1842825813814,576.387391822534,90.0781515910494,0.0154443885595587,1.32819696550434
10,10.024632,30,30.115211,16.624001,16.998201,104.640266,NaN,1.002971,NaN,29.691504,400,400.046936,25,30.15992,9.006434,47.779961,50.011127,393.52951,394.045654,390.513,5832.786133,10.858095,10.926589,11.231841,2.041613,1.931953,1.879489,55.170727,75.236504,28.620424,17.098356,75.686058,55.762394,102.480682,0.409511268138885,431.302917,529.154486401271,2.1752103966844,0.0392616879249457,1.18458419284452,6.70481327216646,595.203026528252,2.22597674990981,0.0166822283947022,1.26175508316328,48.1800799627596,576.399061502424,90.0832234983115,0.0154467725438426,1.32810343246911
10,10.025187,30,30.111217,16.624001,16.992235,104.57872,NaN,1.002331,NaN,29.696377,400,398.119843,25,30.156883,9.00561,47.812626,50.011127,393.52951,394.045654,390.513,5832.786133,10.858095,10.926589,11.231841,2.041613,1.931953,1.879489,55.170727,75.236504,28.620424,17.098356,75.686058,55.762394,102.480682,0.409511268138885,431.302917,529.145672243442,2.17517250852436,0.0392576138053161,1.18467348213499,6.70663180638354,595.131016422546,2.22580376236318,0.0166799046962063,1.26190307771339,48.1743837483004,576.379130032951,90.0631816916097,0.0154476188697926,1.32813875814531
10,10.025187,30,30.111217,16.624001,16.983131,104.551239,NaN,1.002331,NaN,29.701479,400,401.935638,25,30.154465,9.005984,47.654072,50.011127,406.005096,404.812958,402.624237,5850.577148,11.314522,11.146425,11.186945,1.650967,1.687061,1.366646,55.213974,75.289185,28.621452,17.090406,75.590622,55.740139,102.474487,0.406416445970535,437.443481,529.134886585653,2.17513533425014,0.0392553943373682,1.18475925649801,6.70663180638354,595.096336788112,2.22571194806841,0.0166776614528972,1.26199595540175,48.1743837483004,576.36562803517,90.0530158212118,0.0154467178656382,1.32820000561462
10,10.021545,30,30.110809,16.624001,16.971937,104.543335,NaN,1.00288,NaN,29.706808,400,403.749359,25,30.145439,9.005943,47.709568,50.011127,406.005096,404.812958,402.624237,5850.577148,11.314522,11.146425,11.186945,1.650967,1.687061,1.366646,55.213974,75.289185,28.621452,17.090406,75.590622,55.740139,102.474487,0.406416445970535,437.443481,529.133089940532,2.17517842841391,0.0392698604333934,1.18464733155276,6.69469690084446,595.086939467109,2.22568886905711,0.0166772919125438,1.26201658117854,48.1738018289406,576.380649947294,90.0638117530601,0.0154479426315172,1.32812624060172
10,10.019318,30,30.10955,16.624001,16.971937,104.543335,NaN,1.002203,NaN,29.706808,400,403.749359,25,30.145439,9.001572,47.851883,50.011127,402.533661,400.706543,399.456238,5832.620605,11.333641,10.973483,11.052255,1.598766,1.672411,1.467608,55.194176,75.201309,28.582521,17.09586,75.572334,55.707031,102.483688,0.460143893957138,449.145538,529.140100293123,2.17523273979087,0.0392803809424177,1.18451441418769,6.68739736270254,595.088721803957,2.22569914739962,0.0166781427395213,1.26199773990627,48.1720061131433,576.398431896515,90.0756139375869,0.0154498153963852,1.32802826588087
10,10.018059,30,30.105486,16.624001,16.961267,104.591461,NaN,1.002533,NaN,29.723387,400,402.107635,25,30.142502,8.992797,47.684269,50.011127,401.365234,399.598114,398.813385,5828.853516,11.321815,10.842505,11.017185,1.652503,1.701463,1.567608,55.183174,75.094261,28.539843,17.13134,75.671242,55.689617,102.483826,0.397095620632172,428.761688,529.131424671861,2.17521988285477,0.0392837279819698,1.18453974996733,6.68327013906878,595.155203030921,2.22589310346644,0.0166848184707044,1.26177438050276,48.1662092233065,576.387482906831,90.0622463466792,0.0154512999781157,1.3280218812188
10,10.018022,30,30.099531,16.624001,16.959015,104.655701,NaN,1.003106,NaN,29.767162,400,400.460999,25,30.134319,8.990909,47.539303,50.011127,401.365234,399.598114,398.813385,5828.853516,11.321815,10.842505,11.017185,1.652503,1.701463,1.567608,55.183174,75.094261,28.539843,17.13134,75.671242,55.689617,102.483826,0.397095620632172,428.761688,529.128873552352,2.17521159024425,0.0392833535218632,1.18455875285338,6.68314884062477,595.244672195994,2.22615624451217,0.0166940886835937,1.26146901088251,48.1577139256989,576.375269024642,90.0455413902856,0.0154537317330724,1.32799515905767
10,10.016909,30,30.09749,16.624001,16.957258,104.691597,NaN,1.002468,NaN,29.8102,400,399.880585,25,30.119448,8.987601,47.359138,50.016521,401.066559,399.188782,398.542236,5830.223633,11.347475,10.857963,11.030176,1.611717,1.642852,1.536505,55.177425,75.253708,28.524807,17.125767,75.391014,55.652428,102.492279,0.373990148305893,426.504608,529.130296375346,2.17523156668892,0.0392881856535413,1.18450885887339,6.67949989398954,595.292836274855,2.22629274147952,0.0166983986750044,1.26131791335007,48.1548019742991,576.37937013723,90.0460562394413,0.0154551186709889,1.32794842744304
10,10.016179,30,30.092649,16.624001,16.962364,104.732582,NaN,1.002784,NaN,29.826977,400,399.911713,25,30.110435,8.995911,47.344662,50.016521,401.517059,399.592834,398.984497,5833.51416,11.352056,10.856932,11.018007,1.619954,1.658185,1.547841,55.181637,75.242935,28.519186,17.135475,75.373138,55.67527,102.459862,0.370340883731842,423.04129,529.138642327883,2.17527022157438,0.0392928823061573,1.18441721450595,6.6771064382142,595.351367193311,2.22646903917541,0.016705018724134,1.26110826548134,48.147894578824,576.38592684843,90.0448900306607,0.0154581973665021,1.3278519704001
10,10.01613,30,30.090126,16.624001,16.960657,104.767952,NaN,1.00325,NaN,29.834198,400,400.099152,25,30.105783,9.01262,47.528366,50.016521,401.517059,399.592834,398.984497,5833.51416,11.352056,10.856932,11.018007,1.619954,1.658185,1.547841,55.181637,75.242935,28.519186,17.135475,75.373138,55.67527,102.459862,0.370340883731842,423.04129,529.136774763763,2.17526444783088,0.0392926975538197,1.18443035870238,6.67694577687132,595.399533151212,2.2266076503865,0.0167096122266339,1.26095225686678,48.144294290479,576.37992964989,90.0371922371809,0.0154591736498918,1.32784436327498
10,10.016382,30,30.085888,16.624001,16.950525,104.808235,NaN,1.002086,NaN,29.83663,400,400.06842,25,30.102413,9.006999,47.550423,50.016521,401.649078,399.591339,398.978638,5830.549805,11.365314,10.876207,11.010405,1.636579,1.653966,1.554791,55.190674,75.196999,28.513155,17.130514,75.42289,55.64584,102.480415,0.439615696668625,438.010468,529.123980191436,2.17521693167613,0.0392890343908446,1.18454081459669,6.67777202887703,595.456307000386,2.22677661109313,0.0167157679307562,1.26075456520845,48.1382461976888,576.356121192248,90.013917888506,0.0154598966430663,1.32789384503745
10,10.01273,30,30.082249,16.624001,16.945387,104.81749,NaN,1.002551,NaN,29.860264,400,400.160706,25,30.100975,9.001893,47.362068,50.016521,402.030365,399.928619,399.39502,5831.666504,11.397799,10.8651,11.017684,1.645287,1.662403,1.567612,55.212139,75.174126,28.506287,17.123281,75.432175,55.672455,102.479309,0.366198390722275,429.396118,529.129392723972,2.17528505974079,0.0393050516744793,1.18437117434338,6.6657963958329,595.473110626394,2.22683716487246,0.0167189876822219,1.26066957692423,48.1330524219247,576.375236731307,90.02372458514,0.0154631599186388,1.32775701927
10,10.011578,30,30.082077,16.624001,16.94453,104.808525,NaN,1.002851,NaN,29.875507,400,400.172394,25,30.104019,8.993275,47.312771,50.016521,402.030365,399.928619,399.39502,5831.666504,11.397799,10.8651,11.017684,1.645287,1.662403,1.567612,55.212139,75.174126,28.506287,17.123281,75.432175,55.672455,102.479309,0.366198390722275,429.396118,529.132004610481,2.17530967282056,0.0393102930364433,1.18431047960601,6.66201807410863,595.462051340528,2.22680866545757,0.0167183728995263,1.26069694065716,48.1328069223718,576.383909660929,90.0300397940555,0.0154638331187564,1.3277153547573
10,10.010809,30,30.078377,16.624001,16.94487,104.790085,NaN,1.002779,NaN,29.876356,400,400.200256,25,30.109587,8.983176,47.245373,50.016521,401.773712,399.60553,399.086945,5839.03125,11.37455,10.872331,10.996693,1.643951,1.652802,1.57202,55.232922,75.189407,28.513573,17.112783,75.416283,55.620106,102.477356,0.355916291475296,423.810516,529.134828233709,2.17532982736965,0.0393140150762922,1.18426138516794,6.65949573025495,595.444026408705,2.22677734128719,0.0167193752444985,1.26070349420704,48.1275255663957,576.385507344037,90.026577115687,0.0154659603631305,1.32765710372012
10,10.010809,30,30.078377,16.624001,16.939827,104.790054,NaN,1.002779,NaN,29.872713,400,400.184265,25,30.115055,8.981958,47.016468,50.016521,402.258789,400.11972,399.596924,5839.234863,11.423073,10.890913,11.039559,1.65064,1.660432,1.568583,55.193096,75.09053,28.542553,17.078432,75.293549,55.627815,102.447708,0.442630767822266,439.583832,529.128855883888,2.17530923961595,0.0393127843456938,1.18430884200882,6.65949573025495,595.443987326895,2.22677723787977,0.016719372715298,1.2607035977235,48.1275255663957,576.378030411914,90.0209455134148,0.0154654609008072,1.3276909714671
10,10.010941,30,30.074699,16.624001,16.932011,104.774292,NaN,1.002335,NaN,29.874773,400,400.246826,25,30.107071,8.985592,47.058117,50.016521,402.258789,400.11972,399.596924,5839.234863,11.423073,10.890913,11.039559,1.65064,1.660432,1.568583,55.193096,75.09053,28.542553,17.078432,75.293549,55.627815,102.447708,0.442630767822266,439.583832,529.119183382011,2.17527410721809,0.039310252097825,1.184390305761,6.65992870476168,595.429308215815,2.22675466900475,0.0167205789489256,1.26070153958282,48.1222751187377,576.35958333138,90.0024126087051,0.0154662374169281,1.3277238325094
10,10.009552,30,30.071287,16.624001,16.932011,104.774292,NaN,1.003526,NaN,29.874773,400,400.246826,25,30.107071,8.993093,47.556862,50.018906,401.857941,399.681396,399.239563,5836.991211,11.410696,10.872253,11.025352,1.660069,1.659856,1.577703,55.18985,75.189789,28.506075,17.078039,75.333611,55.588055,102.448975,0.368817269802094,429.549011,529.123557096849,2.17530800923554,0.0393168261360677,1.18430737235807,6.65537241587822,595.434125034559,2.22678251128695,0.0167228914979776,1.26065079402129,48.1174039527286,576.366617469276,90.0034068407639,0.0154685714011164,1.32764490230299
10,10.006143,30,30.069143,16.624001,16.921524,104.762337,NaN,1.003435,NaN,29.889246,400,400.220886,25,30.097799,8.992877,47.551357,50.018906,401.857941,399.681396,399.239563,5836.991211,11.410696,10.872253,11.025352,1.660069,1.659856,1.577703,55.18985,75.189789,28.506075,17.078039,75.333611,55.588055,102.448975,0.368817269802094,429.549011,529.121872053274,2.17534841363375,0.0393304079627424,1.18420255131807,6.64418796429499,595.422080763423,2.22676012858768,0.0167233692641474,1.26065882846582,48.114342838834,576.377973913822,90.0092565948271,0.0154705017749478,1.32756389632241
10,10.004892,30,30.063206,16.624001,16.919268,104.7715,NaN,1.002752,NaN,29.922077,400,400.090088,25,30.098652,8.989608,47.171761,50.018906,401.369812,399.312744,398.808838,5830.585449,11.36478,10.835531,10.977547,1.661957,1.683042,1.591193,55.229572,75.029739,28.505072,17.081121,75.222267,55.593655,102.464996,0.464847296476364,440.549225,529.123139754072,2.17536974732079,0.0393357833023303,1.18414909488751,6.64008288605316,595.442013176392,2.22683914726285,0.0167281427372439,1.26053994457808,48.1058653630253,576.376535576339,90.0006843333297,0.0154736507668075,1.32748853669666
10,10.005843,30,30.060284,16.624001,16.911575,104.812004,NaN,1.003102,NaN,29.947081,400,399.990509,25,30.104422,8.981764,47.138756,50.018906,402.180695,399.968719,399.547424,5828.111328,11.410711,10.869616,11.020308,1.67789,1.689889,1.60525,55.234207,75.041359,28.515486,17.073774,75.145905,55.559807,102.459717,0.391797512769699,431.264374,529.111034787247,2.1753151200019,0.0393293998559417,1.1842782868674,6.64320356842512,595.497190342849,2.22699807625674,0.0167334302548764,1.26036149385992,48.1016925507954,576.352176832964,89.9786490784046,0.0154736202162733,1.32755855707402
10,10.006798,30,30.059259,16.624001,16.90308,104.839005,NaN,1.002517,NaN,29.956432,400,400.133698,25,30.107292,8.990388,47.225628,50.018906,402.180695,399.968719,399.547424,5828.111328,11.410711,10.869616,11.020308,1.67789,1.689889,1.60525,55.234207,75.041359,28.515486,17.073774,75.145905,55.559807,102.459717,0.391797512769699,431.264374,529.097965762157,2.17525711537262,0.0393228025138714,1.18441535608622,6.64633715108391,595.532666004383,2.22709647148681,0.0167363289244616,1.26025639863803,48.1002287081882,576.329528224808,89.9602959927428,0.0154726666968066,1.32764705223048
10,10.009329,30,30.055132,16.624001,16.90089,104.851517,NaN,1.003107,NaN,29.958399,400,400.234955,25,30.110554,8.980636,47.40683,50.018906,402.25946,400.073303,399.649414,5832.256836,11.386212,10.853382,10.991387,1.687621,1.684857,1.616143,55.251968,75.133202,28.527962,17.061029,75.305077,55.642883,102.43148,0.455966025590897,438.256042,529.087398282169,2.17518637461548,0.0393102845630156,1.18458727668108,6.65464087213127,595.554254666864,2.2271718600879,0.0167401503162605,1.26015353993841,48.0943343902305,576.297456972465,89.9309319814236,0.0154727792232435,1.32773552712459
10,10.007151,30,30.054045,16.624001,16.89357,104.864616,NaN,1.002881,NaN,29.952618,400,400.386658,25,30.113852,8.973877,47.441559,50.018906,402.296234,400.119049,399.689697,5830.425781,11.394263,10.858202,11.006437,1.688021,1.691138,1.617675,55.226242,75.183434,28.512325,17.085526,75.211166,55.516727,102.460617,0.371132552623749,426.846497,529.085589365562,2.17520965975971,0.0393188086998008,1.18452609952438,6.64749537101244,595.572293955355,2.22722439611235,0.0167419568770444,1.26009388924477,48.0927817974872,576.304229459826,89.9346608805304,0.015473826464089,1.3276898031167
10,10.005993,30,30.050329,16.624001,16.891439,104.869331,NaN,1.003141,NaN,29.966345,400,400.49472,25,30.096197,8.980543,47.755539,50.018906,402.296234,400.119049,399.689697,5830.425781,11.394263,10.858202,11.006437,1.688021,1.691138,1.617675,55.226242,75.183434,28.512325,17.085526,75.211166,55.516727,102.460617,0.371132552623749,426.846497,529.08671365569,2.17522923515117,0.0393237724208698,1.18447696468563,6.64369576914874,595.583474962551,2.22727043335336,0.0167448641083963,1.2600231123706,48.0874738043351,576.305586479737,89.9309927772101,0.0154759496799625,1.32763235530775
10,10.004669,30,30.048048,16.624001,16.883387,104.859276,NaN,1.002317,NaN,29.958435,400,400.44339,25,30.094213,8.992566,47.757324,50.018906,401.853271,399.862274,399.104889,5835.108398,11.374836,10.889845,11.030027,1.678046,1.680493,1.612611,55.250984,75.196014,28.514822,17.054377,75.325996,55.535385,102.452438,0.425851702690125,441.334137,529.08134790082,2.17522868693773,0.039328077624769,1.18447372700784,6.63935108475721,595.574021807719,2.2272555302975,0.0167455923147849,1.26002266200169,48.0842153382927,576.301857257219,89.9253046977001,0.0154769481503458,1.32761777906523
10,10.003006,30,30.045584,16.624001,16.873045,104.848816,NaN,1.003158,NaN,29.946182,400,400.411377,25,30.093218,9.004155,47.664501,50.018906,401.853271,399.862274,399.104889,5835.108398,11.374836,10.889845,11.030027,1.678046,1.680493,1.612611,55.250984,75.196014,28.514822,17.054377,75.325996,55.535385,102.452438,0.425851702690125,441.334137,529.074338400229,2.1752270705565,0.0393334311058801,1.1844718084988,6.63389336156547,595.564316695353,2.22724077146751,0.0167464118668977,1.26002084224503,48.0806952387828,576.297456744224,89.9188797897066,0.0154780020136836,1.32760371905404
10,10.003006,30,30.045584,16.624001,16.869518,104.869637,NaN,1.003158,NaN,29.938753,400,400.103912,25,30.085884,8.991708,47.708767,50.018906,401.800751,399.499207,398.933563,5832.175781,11.381202,10.88042,10.955032,1.688876,1.691916,1.622947,55.245243,75.034409,28.51528,17.035088,75.311172,55.624519,102.388824,0.367986053228378,429.115662,529.070160709498,2.17521266578348,0.0393325695207611,1.18450507474863,6.63389336156547,595.590550869681,2.22731017235114,0.01674811100941,1.25995172638371,48.0806952387828,576.292226847674,89.9149404742625,0.0154776522384118,1.32762743742675
10,10.000427,30,30.043163,16.624001,16.866377,104.873703,NaN,1.002876,NaN,29.936499,400,399.817841,25,30.088434,8.978758,47.841644,50.023289,401.535217,399.226837,398.68924,5826.897461,11.369765,10.860332,10.941969,1.690362,1.680905,1.618777,55.245178,75.113113,28.504427,17.041281,75.320473,55.587791,102.42189,0.398932307958603,439.728271,529.074567921941,2.17526284391736,0.0393440266643093,1.18438045233806,6.62542810336532,595.59908709783,2.22734348045494,0.0167500871020846,1.25990233853376,48.0772363537399,576.306697548728,89.9227844333191,0.0154799449153622,1.32752839956399
10,10.000572,30,30.041815,16.624001,16.865631,104.858643,NaN,1.002867,NaN,29.919182,400,399.539001,25,30.090681,8.974886,47.729607,50.023289,401.535217,399.226837,398.68924,5826.897461,11.369765,10.860332,10.941969,1.690362,1.680905,1.618777,55.245178,75.113113,28.504427,17.041281,75.320473,55.587791,102.42189,0.398932307958603,439.728271,529.073227418763,2.17525625467665,0.039343156938763,1.18439615728803,6.62590409225481,595.582013362292,2.22730428677494,0.0167497737066956,1.25993231227988,48.0753103721005,576.302218465201,89.9177088150298,0.0154803831053561,1.32753009670914
10,9.997105,30,30.040066,16.624001,16.865631,104.858643,NaN,1.003208,NaN,29.919182,400,399.539001,25,30.090681,8.990255,47.493286,50.023289,400.989624,398.684052,398.120758,5828.966797,11.362304,10.874912,10.954247,1.674333,1.67107,1.607307,55.2603,75.142952,28.501715,17.029062,75.356758,55.553661,102.422783,0.385435402393341,434.468933,529.084152493536,2.17534096803235,0.0393595996462221,1.18418886494096,6.6145216045868,595.584479532647,2.22731856107733,0.0167509618233722,1.2599063732256,48.0728113549082,576.330268184386,89.9366315776065,0.0154832166780949,1.32737884253737
10,9.999981,30,30.035187,16.624001,16.867886,104.847702,NaN,1.002182,NaN,29.906281,400,399.383362,25,30.089668,8.991454,47.216328,50.023289,401.992462,399.718384,399.187408,5822.419434,11.368279,10.858463,10.944262,1.69006,1.699375,1.625351,55.230446,75.110703,28.506096,17.010914,75.308022,55.612984,102.376465,0.339068919420242,421.857971,529.077760585931,2.1752799031267,0.0393465100106087,1.18433955753776,6.62396399449153,595.577574887708,2.2273219175046,0.0167533838509132,1.25987031173677,48.0658395210029,576.300542776351,89.9080792166148,0.0154838995284773,1.32744619048747
