P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.999074,30,30.035095,16.624001,16.860802,104.823959,NaN,1.002927,NaN,29.885418,400,399.61261,25,30.092422,8.980649,47.14566,50.023289,401.992462,399.718384,399.187408,5822.419434,11.368279,10.858463,10.944262,1.69006,1.699375,1.625351,55.230446,75.110703,28.506096,17.010914,75.308022,55.612984,102.376465,0.339068919420242,421.857971,529.072228942081,2.17527313518958,0.0393490801096374,1.18435209897463,6.62098638314825,595.547790615888,2.22724352792768,0.0167515081939722,1.2599477543966,48.0657080495001,576.297943177753,89.9060047297538,0.0154837759870472,1.32745670401486
10,9.997892,30,30.033052,16.624001,16.848949,104.787613,NaN,1.002552,NaN,29.859909,400,399.813629,25,30.092426,8.969606,47.314228,50.023289,401.660828,399.319092,398.878815,5827.449219,11.392575,10.877476,10.973436,1.691933,1.704241,1.623104,55.23999,75.127846,28.493801,17.004459,75.342964,55.583,102.384163,0.448619514703751,443.612915,529.061915945672,2.1752536121557,0.0393517896457935,1.1843931660677,6.61710566150271,595.504877049725,2.2271390411177,0.0167499290362432,1.2600381956,48.0627884450591,576.287691943644,89.8957029202272,0.0154842088732563,1.32747496990787
10,9.99589,30,30.030371,16.624001,16.839016,104.760674,NaN,1.002071,NaN,29.835688,400,399.949219,25,30.087496,8.966789,47.502235,50.023289,401.984833,399.715424,399.24054,5825.421875,11.395315,10.865976,10.963747,1.688057,1.707345,1.617731,55.255661,75.173195,28.460878,17.023136,75.193352,55.588406,102.397133,0.440885752439499,433.82608,529.056462156963,2.17526197490596,0.039358859769699,1.18436706980056,6.61053193902023,595.474715574196,2.22707111513135,0.0167495511898793,1.26008797451402,48.0589568581418,576.286576483145,89.8914774901588,0.0154856025510792,1.32744300679003
10,9.99501,30,30.028505,16.624001,16.834473,104.723366,NaN,1.003272,NaN,29.832397,400,400.145569,25,30.086964,8.97259,47.281384,50.023289,401.984833,399.715424,399.24054,5825.421875,11.395315,10.865976,10.963747,1.688057,1.707345,1.617731,55.255661,75.173195,28.460878,17.023136,75.193352,55.588406,102.397133,0.440885752439499,433.82608,529.053855715456,2.17526493115498,0.0393619252437273,1.18435726249953,6.60764207579336,595.430336501405,2.22696194698177,0.016747772239356,1.26018445978363,48.0562898843664,576.284760021059,89.887752916807,0.0154865031125268,1.32742547457156
10,9.995918,30,30.025286,16.624001,16.838463,104.693146,NaN,1.003214,NaN,29.856403,400,400.136963,25,30.089989,8.971666,47.025871,50.023289,401.915741,399.595642,399.103485,5823.510742,11.405165,10.876082,10.980004,1.684942,1.697654,1.611926,55.269577,74.979469,28.461966,17.016476,75.337715,55.572357,102.394547,0.342102497816086,427.846863,529.055718934271,2.17525903193954,0.0393585917387781,1.18437396134223,6.61062388605694,595.396798449358,2.22688745611405,0.0167474914794529,1.26023731143684,48.0516888411864,576.277633098227,89.8783190786216,0.0154877896643774,1.32741333253816
10,9.993755,30,30.022959,16.624001,16.848186,104.657516,NaN,1.002481,NaN,29.865314,400,400.104218,25,30.087704,8.980096,46.775074,50.026436,401.377502,399.081726,398.567841,5819.874512,11.353342,10.851902,10.931186,1.687738,1.690413,1.605984,55.286682,75.138542,28.446512,16.996681,75.416267,55.556767,102.405685,0.398060142993927,429.012085,529.074051136925,2.17535160935761,0.0393712340855469,1.18415292121197,6.60352040400772,595.355181682043,2.22678762220227,0.0167461620204466,1.26032156219786,48.0483625328554,576.307637842921,89.8979860864821,0.015491072890791,1.32724522180116
10,9.994114,30,30.018761,16.624001,16.845856,104.600586,NaN,1.003522,NaN,29.88031,400,399.942993,25,30.089712,8.988668,46.698208,50.026436,401.377502,399.081726,398.567841,5819.874512,11.353342,10.851902,10.931186,1.687738,1.690413,1.605984,55.286682,75.138542,28.446512,16.996681,75.416267,55.556767,102.405685,0.398060142993927,429.012085,529.070160595352,2.17533331976261,0.0393689604018933,1.18419634298009,6.60469947198339,595.289360507574,2.22663199813251,0.0167443630485186,1.26044926477888,48.0423612405453,576.294494530111,89.8827825590101,0.0154924941287252,1.32724680239146
10,9.993256,30,30.016075,16.624001,16.82424,104.575256,NaN,1.003454,NaN,29.858486,400,399.76236,25,30.091398,8.988527,46.685722,50.026436,401.487274,399.158539,398.686646,5822.498047,11.363835,10.858271,10.943808,1.6798,1.677375,1.609593,55.247288,75.163933,28.452131,16.965881,75.264816,55.562775,102.379066,0.421181797981262,439.801697,529.047265993037,2.17526601699085,0.0393677490121081,1.18434881939933,6.60188147918348,595.261230107652,2.22656943386366,0.0167441185973405,1.26049397239851,48.038521104789,576.265901031335,89.8578476294935,0.0154920524590888,1.32733930233583
10,9.993256,30,30.016075,16.624001,16.807999,104.569397,NaN,1.003454,NaN,29.869169,400,399.72467,25,30.092381,8.978522,46.780178,50.026436,401.487274,399.158539,398.686646,5822.498047,11.363835,10.858271,10.943808,1.6798,1.677375,1.609593,55.247288,75.163933,28.452131,16.965881,75.264816,55.562775,102.379066,0.421181797981262,439.801697,529.028029739242,2.17519967733074,0.0393637779589411,1.1845021142544,6.60188147918348,595.253844816014,2.22654988169234,0.0167436395500517,1.26051358542775,48.038521104789,576.241819815349,89.8397059038966,0.0154904402767712,1.32744852152867
10,9.992281,30,30.014879,16.624001,16.797905,104.573563,NaN,1.003059,NaN,29.873344,400,399.740479,25,30.096622,8.982416,47.078396,50.026436,401.3367,399.062927,398.56134,5816.314453,11.356653,10.850484,10.930026,1.677303,1.667128,1.594176,55.280315,75.106995,28.500681,16.936586,75.222847,55.491543,102.412521,0.425207763910294,438.825439,529.019148381199,2.17518228387314,0.039365938373508,1.18453904574001,6.59867899262792,595.260787162279,2.22657356304231,0.0167447934936514,1.26048180430572,48.0368111158337,576.233653572526,89.8320432254466,0.0154905491527337,1.3274690483141
10,9.992353,30,30.012833,16.624001,16.797905,104.573563,NaN,1.002957,NaN,29.873344,400,399.740479,25,30.096622,8.989367,47.146412,50.026436,401.336182,398.991241,398.516327,5824.510254,11.393707,10.876427,10.973121,1.678675,1.676396,1.598184,55.307652,75.046028,28.484447,16.932823,75.108871,55.423447,102.451607,0.594454288482666,457.733368,529.018921272934,2.1751805230679,0.0393655965280646,1.18454335973964,6.59891549202018,595.263680044655,2.22659029223289,0.0167461849880501,1.26045129551571,48.0338857124542,576.229844981444,89.8265893151295,0.0154914158024991,1.32745805685734
10,9.990475,30,30.009607,16.624001,16.783817,104.610573,NaN,1.003264,NaN,29.88076,400,399.731628,25,30.097593,8.988981,47.052822,50.026436,401.336182,398.991241,398.516327,5824.510254,11.393707,10.876427,10.973121,1.678675,1.676396,1.598184,55.307652,75.046028,28.484447,16.932823,75.108871,55.423447,102.451607,0.594454288482666,457.733368,529.008157571453,2.17516889887451,0.0393710687464801,1.18456393075506,6.59274637809659,595.314886471227,2.22674015530826,0.0167514054768415,1.26027947832875,48.029272815309,576.220628018564,89.8155700857383,0.0154925674445706,1.32745530029916
10,9.989895,30,30.00535,16.624001,16.775879,104.641449,NaN,1.003329,NaN,29.869978,400,399.720276,25,30.098125,8.98045,47.180405,50.026436,401.306519,399.033295,398.536255,5820.698242,11.360237,10.839835,10.933721,1.689409,1.682374,1.598296,55.291119,74.91748,28.487394,16.929945,75.343666,55.420494,102.452362,0.240378797054291,398.72345,529.00058427686,2.17515065394711,0.0393718817421172,1.18460419262767,6.59084093677359,595.359811658483,2.22687795499098,0.0167568264462292,1.26011303267405,48.0231850959976,576.207410383035,89.8002338085884,0.0154940168627545,1.32745645175117
10,9.988628,30,30.00334,16.624001,16.762291,104.655602,NaN,1.003065,NaN,29.882446,400,399.714722,25,30.101999,8.983622,47.307388,50.026436,401.23056,398.862976,398.414246,5815.652344,11.350786,10.852254,10.930015,1.690328,1.674703,1.601769,55.281914,75.124451,28.498175,16.904188,75.168282,55.504704,102.390373,0.576295673847198,457.298798,528.988485626767,2.17512612964925,0.0393745761028651,1.18465670243034,6.58667824217019,595.38048497127,2.22694159126019,0.0167593515265755,1.26003593723197,48.0203104667598,576.195395097861,89.7886423974045,0.0154943145934228,1.32748321371163
10,9.988321,30,30.002581,16.624001,16.761545,104.664497,NaN,1.002832,NaN,29.883312,400,399.721924,25,30.105453,8.991899,47.440407,50.026436,401.23056,398.862976,398.414246,5815.652344,11.350786,10.852254,10.930015,1.690328,1.674703,1.601769,55.281914,75.124451,28.498175,16.904188,75.168282,55.504704,102.390373,0.576295673847198,457.298798,528.988570734678,2.17513059282204,0.0393758521261159,1.18464534415286,6.58566954181032,595.392764885624,2.22697746112749,0.0167605953285529,1.25999500914297,48.019224933989,576.195838918904,89.7880174918051,0.015494760667029,1.32747070430584
10,9.9887,30,30.000948,16.624001,16.775513,104.631783,NaN,1.003296,NaN,29.871429,400,399.852417,25,30.099377,8.997236,47.518959,50.023613,401.963379,399.639404,399.22226,5822.074707,11.39474,10.856869,10.955177,1.693145,1.688022,1.606297,55.272274,74.935471,28.485723,16.905785,75.283478,55.490208,102.385056,0.329322606325149,420.636139,529.003921163956,2.17517839264325,0.0393774689075488,1.18453601068161,6.58691480693955,595.353850875682,2.22688170329141,0.0167590325140242,1.26007973915719,48.0168893223214,576.21065706035,89.7971168047355,0.015496649116819,1.32738086148513
10,9.987776,30,29.999063,16.624001,16.768089,104.621437,NaN,1.003479,NaN,29.87001,400,400.06897,25,30.102598,8.996828,47.614079,50.023613,401.963379,399.639404,399.22226,5822.074707,11.39474,10.856869,10.955177,1.693145,1.688022,1.606297,55.272274,74.935471,28.485723,16.905785,75.283478,55.490208,102.385056,0.329322606325149,420.636139,528.998042575203,2.1751706664505,0.0393800427850001,1.18455078432453,6.58387879451362,595.343477456197,2.22686260655422,0.0167594698838803,1.26008618080825,48.0141931642503,576.204931706927,89.7904213215836,0.0154972998551084,1.32738078711118
10,9.988156,30,29.997238,16.624001,16.753872,104.613976,NaN,1.003194,NaN,29.854179,400,400.03363,25,30.107128,8.998173,47.941669,50.023613,401.87085,399.504395,399.106323,5827.520508,11.391127,10.879436,10.961863,1.704726,1.694261,1.613859,55.272411,74.804192,28.460966,16.920792,75.184898,55.488087,102.382317,0.455175906419754,439.161285,528.980001468036,2.17510327525209,0.0393747585895377,1.18470803363522,6.58512739675484,595.336654780202,2.2268526427194,0.0167601023774391,1.2600838943258,48.0115827016407,576.177645304891,89.7675588340587,0.0154964732628324,1.32747944201122
10,9.985178,30,29.995756,16.624001,16.745554,104.625305,NaN,1.003398,NaN,29.835375,400,400.146637,25,30.114222,9.003705,48.13821,50.023613,401.677979,399.355316,398.911926,5829.842773,11.410909,10.87918,10.977545,1.6896,1.686244,1.610178,55.284912,75.047295,28.434662,16.923952,75.054276,55.462963,102.371239,0.413818418979645,426.185577,528.979547124318,2.1751421620222,0.0393868759621973,1.18460805206258,6.57534133597915,595.353023997801,2.2269025493455,0.0167620379349799,1.26002404859305,48.0094627732733,576.189461437137,89.7745869841746,0.015498078173196,1.32740528970413
10,9.986847,30,29.993048,16.624001,16.747133,104.657959,NaN,1.002867,NaN,29.850903,400,400.031067,25,30.127243,8.99495,47.924911,50.023613,401.677979,399.355316,398.911926,5829.842773,11.410909,10.87918,10.977545,1.6896,1.686244,1.610178,55.284912,75.047295,28.434662,16.923952,75.054276,55.462963,102.371239,0.413818418979645,426.185577,528.976149541241,2.17510776827039,0.0393793295266436,1.18469325694333,6.58082613939791,595.397991830044,2.22703359407817,0.0167665522786861,1.25987497142316,48.005588904325,576.172782443929,89.7585989459341,0.0154984468828817,1.32744357890876
10,9.984893,30,29.989239,16.624001,16.7379,104.669418,NaN,1.002787,NaN,29.877586,400,399.731598,25,30.130682,8.997141,47.633274,50.023613,401.626343,399.27182,398.874481,5818.07666,11.379828,10.861755,10.938222,1.700057,1.699959,1.62157,55.273132,75.105469,28.412777,16.93346,75.075607,55.489841,102.353424,0.367258101701737,434.495392,528.9713795552,2.17511785967106,0.0393863574678035,1.18466336588756,6.57440467654845,595.41780754043,2.22710294773993,0.0167700840664993,1.25978019667387,48.0001395700149,576.17054093895,89.7520949932565,0.0155003875647262,1.3274010750928
10,9.984708,30,29.987846,16.624001,16.7379,104.669418,NaN,1.00262,NaN,29.877586,400,399.731598,25,30.130682,9.009469,47.304188,50.023613,401.626343,399.27182,398.874481,5818.07666,11.379828,10.861755,10.938222,1.700057,1.699959,1.62157,55.273132,75.105469,28.412777,16.93346,75.075607,55.489841,102.353424,0.367258101701737,434.495392,528.97196356347,2.17512238784909,0.0393872369743654,1.18465226314045,6.57379665873231,595.419774668634,2.22711433748544,0.016771033216751,1.25975948461975,47.9981465461194,576.170024964449,89.7499451760507,0.015501117780497,1.32738415045822
10,9.984708,30,29.987846,16.624001,16.730036,104.688293,NaN,1.00262,NaN,29.871458,400,399.611053,25,30.124466,9.009275,47.223999,50.023613,401.1745,398.876129,398.3927,5812.432617,11.377542,10.858294,10.9594,1.695061,1.69794,1.614596,55.293297,75.00563,28.472166,16.876938,75.188782,55.465878,102.39135,0.446553707122803,439.905243,528.96264716543,2.1750902494797,0.0393853120592058,1.18472669520674,6.57379665873231,595.443552036663,2.2271772690686,0.0167725764639395,1.25969673809683,47.9981465461194,576.158362092904,89.741158993967,0.0155003361580689,1.32743712405868
10,9.983329,30,29.98418,16.624001,16.723749,104.708618,NaN,1.002488,NaN,29.859158,400,399.499603,25,30.131794,8.999656,46.981853,50.023613,401.444458,399.098816,398.697205,5823.154297,11.366409,10.853418,10.926523,1.706153,1.698548,1.62542,55.346428,74.984436,28.49592,16.86397,75.218384,55.405422,102.385437,0.368488013744354,431.71225,528.959552847309,2.17509831242789,0.0393903297234221,1.18470342396462,6.56926419272082,595.474329376655,2.22727499853803,0.0167767366377125,1.25957476577833,47.9929011055896,576.155605279887,89.734446885963,0.0155021643612034,1.32739893053494
10,9.981292,30,29.982096,16.624001,16.715982,104.682739,NaN,1.002897,NaN,29.850521,400,399.598267,25,30.139219,9.014087,46.691109,50.023613,401.444458,399.098816,398.697205,5823.154297,11.366409,10.853418,10.926523,1.706153,1.698548,1.62542,55.346428,74.984436,28.49592,16.86397,75.218384,55.405422,102.385437,0.368488013744354,431.71225,528.956783326345,2.17511644153634,0.03939811644908,1.18465464701154,6.56256816123988,595.444674090673,2.22720576634081,0.0167760412880664,1.25962973590424,47.9899190263308,576.15895325663,89.7343340377311,0.0155035333051444,1.32735489212242
10,9.980861,30,29.982998,16.624001,16.710117,104.689072,NaN,1.002604,NaN,29.88336,400,399.675262,25,30.139261,9.014143,46.629044,50.023613,401.82782,399.547058,399.128082,5823.366211,11.382565,10.850865,10.942101,1.707527,1.701938,1.623017,55.333881,74.907974,28.466568,16.857012,75.143822,55.428989,102.389481,0.607550799846649,459.411438,528.951196233708,2.17510302478457,0.0393987307127982,1.18468429329713,6.56115124455954,595.451377834042,2.2272195039151,0.0167759442544205,1.25962210400049,47.9912097538667,576.155482923328,89.7328601290546,0.0155028052899802,1.32738313353214
10,9.980757,30,29.980991,16.624001,16.723511,104.703888,NaN,1.002865,NaN,29.878414,400,399.8078,25,30.128193,9.004768,46.773746,50.018291,401.807953,399.346619,398.97403,5822.935547,11.404953,10.87889,10.955406,1.70746,1.692546,1.622778,55.330734,74.871017,28.463661,16.855736,75.273727,55.418007,102.378494,0.302491873502731,414.615936,528.967391383557,2.17516030942525,0.0394025050938133,1.18455127855989,6.56080933662361,595.472873015486,2.22728530411078,0.0167785238322887,1.25954309540352,47.9883377729312,576.173159204059,89.7436396464603,0.0155050925021667,1.32727509989365
10,9.981819,30,29.977535,16.624001,16.724648,104.705528,NaN,1.003241,NaN,29.872593,400,399.917542,25,30.119715,9.012589,46.831821,50.018291,401.807953,399.346619,398.97403,5822.935547,11.404953,10.87889,10.955406,1.70746,1.692546,1.622778,55.330734,74.871017,28.463661,16.855736,75.273727,55.418007,102.378494,0.302491873502731,414.615936,528.965385380221,2.1751389543048,0.0393977313556655,1.18460426489466,6.5643006160027,595.47981677428,2.22731902830875,0.0167810143525174,1.25948632168392,47.9833919531941,576.160050982142,89.7293937723068,0.0155061123796836,1.32728680743284
10,9.980957,30,29.975042,16.624001,16.707336,104.710022,NaN,1.002823,NaN,29.863613,400,399.907318,25,30.115891,9.001926,46.733017,50.018291,401.756897,399.43335,398.97168,5815.714844,11.393635,10.85714,10.949083,1.704499,1.695132,1.622044,55.312275,75.013443,28.475082,16.830023,75.06179,55.340099,102.403259,0.329947352409363,426.044769,528.94759841465,2.17508930761462,0.0393975930204271,1.18471639474074,6.56146684949408,595.488995453109,2.22735439199401,0.0167830819739123,1.25943439336984,47.9798239938125,576.138170046512,89.709756021458,0.0155060151306346,1.32735169734752
10,9.979644,30,29.975039,16.624001,16.68432,104.719414,NaN,1.003568,NaN,29.860605,400,399.961945,25,30.114454,8.985248,46.738953,50.018291,401.756897,399.43335,398.97168,5815.714844,11.393635,10.85714,10.949083,1.704499,1.695132,1.622044,55.312275,75.013443,28.475082,16.830023,75.06179,55.340099,102.403259,0.329947352409363,426.044769,528.924476728919,2.17502738248067,0.0393982032231321,1.18485559402619,6.55715009555047,595.500828148378,2.2273857199528,0.0167838519652457,1.25940320990434,47.9798197001019,576.115695779826,89.692821218806,0.0155045098888723,1.32745379348597
10,9.979396,30,29.972198,16.624001,16.666679,104.721062,NaN,1.00306,NaN,29.867079,400,400.024048,25,30.112555,8.987806,46.745918,50.018291,401.824249,399.401093,398.956604,5814.472168,11.38048,10.871219,10.946929,1.709419,1.698973,1.6219,55.321735,75.006386,28.458004,16.837614,75.203087,55.356915,102.414261,0.46372377872467,441.907104,528.904356975266,2.17496133336762,0.0393950619967085,1.18500802207156,6.55633469702121,595.506912815275,2.22741444212395,0.0167859245939218,1.25935557215918,47.9757534082393,576.087326374271,89.667856681904,0.0155041685118953,1.32754347363204
10,9.975209,30,29.968531,16.624001,16.65629,104.725121,NaN,1.003181,NaN,29.839527,400,399.9133,25,30.106396,8.998882,46.73204,50.018291,401.733276,399.363464,398.87323,5809.373535,11.380434,10.870283,10.963809,1.708681,1.699054,1.628249,55.338112,75.032265,28.445915,16.839861,75.118317,55.42728,102.360672,0.36450856924057,427.663879,528.9052789594,2.17502144256493,0.0394124472629527,1.18485471863085,6.54256595807942,595.517198944295,2.2274579542117,0.01678875834719,1.25928769592788,47.9705044343575,576.10344934385,89.6753629616665,0.0155072649395318,1.32741937525825
10,9.975209,30,29.968531,16.624001,16.65629,104.725121,NaN,1.003181,NaN,29.839527,400,399.9133,25,30.106396,8.984833,47.084377,50.018291,401.733276,399.363464,398.87323,5809.373535,11.380434,10.870283,10.963809,1.708681,1.699054,1.628249,55.338112,75.032265,28.445915,16.839861,75.118317,55.42728,102.360672,0.36450856924057,427.663879,528.9052789594,2.17502144256493,0.0394124472629527,1.18485471863085,6.54256595807942,595.517198944295,2.2274579542117,0.01678875834719,1.25928769592788,47.9705044343575,576.10344934385,89.6753629616665,0.0155072649395318,1.32741937525825
10,9.974211,30,29.968479,16.624001,16.648294,104.739227,NaN,1.003054,NaN,29.820673,400,399.845123,25,30.094439,8.973364,47.511284,50.018291,401.141357,398.783691,398.262939,5813.435059,11.345102,10.850225,10.92715,1.695614,1.68441,1.615401,55.32827,75.010948,28.460295,16.820862,74.988525,55.444771,102.348022,0.383636802434921,431.803711,528.898958970621,2.17501320768473,0.0394152406673287,1.18487053643043,6.53928344051843,595.535035491085,2.22750538659317,0.0167899472563301,1.25924021824542,47.970429997586,576.100380892859,89.6729855959844,0.0155070877303193,1.32743260669609
10,9.972853,30,29.96611,16.624001,16.619371,104.74691,NaN,1.002893,NaN,29.809685,400,399.661407,25,30.098856,8.968103,47.696449,50.018291,401.252838,398.886627,398.365936,5818.107422,11.387305,10.876055,10.965322,1.704484,1.685363,1.621144,55.352104,74.889244,28.433453,16.822906,75.286629,55.364407,102.378975,0.480298340320587,447.861084,528.868979400254,2.17492822356859,0.0394146198784652,1.18506340547391,6.53481644968741,595.548052122072,2.22755035813886,0.0167921921347777,1.25917964870241,47.9670387249365,576.065874424039,89.6439944649948,0.0155060754237771,1.3275567657795
10,9.968843,30,29.962337,16.624001,16.613424,104.735649,NaN,1.002156,NaN,29.815586,400,399.510437,25,30.111067,8.975974,47.495388,50.018291,401.252838,398.886627,398.365936,5818.107422,11.387305,10.876055,10.965322,1.704484,1.685363,1.621144,55.352104,74.889244,28.433453,16.822906,75.286629,55.364407,102.378975,0.480298340320587,447.861084,528.874612388834,2.17500222038149,0.0394322717994229,1.18487838922342,6.52162331400905,595.539195396342,2.2275436876501,0.0167938466168785,1.25916093576779,47.9616371723137,576.086869332918,89.6550357453323,0.0155095578599776,1.32740899973448
10,9.967733,30,29.959703,16.624001,16.622267,104.724594,NaN,1.003005,NaN,29.779423,400,399.484833,25,30.120184,8.986077,47.242054,50.02063,401.513641,399.12854,398.606171,5814.230469,11.341171,10.84509,10.904384,1.717573,1.70314,1.635427,55.36763,75.116478,28.47839,16.776421,75.116776,55.38525,102.356918,0.36312735080719,425.634277,528.888599023125,2.17506559535843,0.0394397325919907,1.18472764361513,6.51797063984316,595.528991646061,2.22752839144106,0.0167947407406793,1.25915843643128,47.9578659406345,576.105776864381,89.6659475922551,0.0155122746543191,1.32728656984315
10,9.966553,30,29.954638,16.624001,16.623938,104.720901,NaN,1.002571,NaN,29.772779,400,399.553955,25,30.120026,8.987931,47.362919,50.02063,401.513641,399.12854,398.606171,5814.230469,11.341171,10.84509,10.904384,1.717573,1.70314,1.635427,55.36763,75.116478,28.47839,16.776421,75.116776,55.38525,102.356918,0.36312735080719,425.634277,528.894308798352,2.17510136134143,0.039445769861544,1.1846407875077,6.51408727965514,595.531488093881,2.22755751178234,0.0167978973350797,1.25909550488259,47.9506134075197,576.110895528012,89.6633957327452,0.0155154041346016,1.32719318410611
10,9.965174,30,29.957848,16.624001,16.616791,104.698997,NaN,1.003939,NaN,29.798538,400,399.740173,25,30.111479,8.990027,47.349728,50.02063,401.91861,399.597046,399.097565,5813.453125,11.380976,10.850297,10.932204,1.706036,1.693975,1.627268,55.361828,75.000229,28.455505,16.780838,74.879021,55.371052,102.344337,0.423790991306305,432.69812,528.890201436358,2.17510595995654,0.0394505953926159,1.18462557970609,6.50954857335432,595.499377867944,2.22745826413328,0.0167939136716492,1.25921564625989,47.955209890141,576.117544221217,89.6724666422426,0.0155140843515803,1.3272074185685
10,9.962393,30,29.954292,16.624001,16.609369,104.670799,NaN,1.002846,NaN,29.80687,400,399.874542,25,30.114319,9.004091,47.249634,50.02063,402.064148,399.668518,399.219025,5811.687988,11.384366,10.852637,10.914834,1.696516,1.685158,1.619942,55.348652,74.955414,28.429478,16.781357,75.051147,55.334507,102.356361,0.382274687290192,434.610962,528.890201019027,2.17514382670389,0.0394620462122929,1.1845286014836,6.50039401635991,595.468889175209,2.22739337665047,0.0167940351284883,1.25925626888962,47.9501179385364,576.125765905723,89.6741626549226,0.0155165922253383,1.32712084772659
10,9.962359,30,29.950821,16.624001,16.604891,104.664276,NaN,1.00324,NaN,29.798817,400,400.14447,25,30.120689,9.006491,47.331566,50.02063,402.064148,399.668518,399.219025,5811.687988,11.384366,10.852637,10.914834,1.696516,1.685158,1.619942,55.348652,74.955414,28.429478,16.781357,75.051147,55.334507,102.356361,0.382274687290192,434.610962,528.885004098197,2.17512635430739,0.0394611100754845,1.18456901125532,6.50028208245925,595.465575141538,2.22740003461221,0.0167958720503651,1.25922633335325,47.9451472537455,576.114040609151,89.6609359127121,0.0155177154244916,1.32712605014662
10,9.961679,30,29.948397,16.624001,16.603642,104.657028,NaN,1.003002,NaN,29.792288,400,400.262451,25,30.123499,8.999604,47.369423,50.02063,402.251068,399.870117,399.371338,5810.813477,11.396275,10.855584,10.945056,1.696386,1.683216,1.623396,55.345654,74.964775,28.419268,16.781654,75.061577,55.314056,102.359779,0.267654746770859,414.141663,528.885674446255,2.17513792895487,0.0394640497558352,1.18453992856496,6.49804334379434,595.459870415803,2.22739571160666,0.0167969348227283,1.25921434917834,47.941675674958,576.114478342422,89.6581986062866,0.0155190788670899,1.32709050153086
10,9.95875,30,29.947899,16.624001,16.591949,104.643471,NaN,1.003125,NaN,29.788393,400,400.120636,25,30.121193,9.002327,47.231976,50.02063,401.841553,399.420685,398.890259,5813.134766,11.363691,10.863342,10.921115,1.697681,1.690102,1.629389,55.320656,74.978569,28.378855,16.80336,75.076828,55.316689,102.331383,0.373583346605301,427.619324,528.881084572772,2.1751619870318,0.0394751676465283,1.18447450017146,6.48839898553223,595.443502115443,2.22735460037876,0.0167961656586747,1.25925189392915,47.940962427861,576.1224340044,89.6635633914898,0.0155198868699885,1.3270474779974
10,9.959673,30,29.943701,16.624001,16.576445,104.641434,NaN,1.003361,NaN,29.774117,400,400.053619,25,30.123404,9.004992,47.075283,50.02063,401.841553,399.420685,398.890259,5813.134766,11.363691,10.863342,10.921115,1.697681,1.690102,1.629389,55.320656,74.978569,28.378855,16.80336,75.076828,55.316689,102.331383,0.373583346605301,427.619324,528.859800054025,2.1750759505957,0.0394669550440069,1.18467715327548,6.49143839158921,595.44686455929,2.22738216588768,0.0167988672140903,1.25919627297633,47.9349495935448,576.084705066951,89.6298214235978,0.0155196655892043,1.32716074155211
10,9.961187,30,29.942268,16.624001,16.576445,104.641434,NaN,1.003373,NaN,29.774117,400,400.053619,25,30.123404,9.01319,46.834278,50.02063,401.639587,399.227997,398.702911,5816.736816,11.401217,10.874473,10.952727,1.694457,1.68861,1.626094,55.309963,74.753403,28.419737,16.779577,75.074059,55.332085,102.330383,0.43166172504425,432.547638,528.855011272441,2.17503879992651,0.0394597260250258,1.18476836553731,6.49642347849317,595.448887891047,2.22739389373324,0.0167998464809389,1.25917498263039,47.9328969462526,576.069003857791,89.6161771914829,0.0155194005615603,1.32721226434652
10,9.961187,30,29.942268,16.624001,16.576094,104.673996,NaN,1.003373,NaN,29.76635,400,399.934753,25,30.13711,9.007895,46.705601,50.026096,401.406219,399.000061,398.534607,5813.209961,11.366244,10.849514,10.909913,1.71218,1.71143,1.638159,55.334007,74.845886,28.432423,16.761629,75.167786,55.330078,102.330986,0.44767153263092,434.713257,528.85459541816,2.17503736459142,0.0394596398992537,1.18477169873587,6.49642347849317,595.48988739049,2.22750241322044,0.0168025112199238,1.25906712891971,47.9328969462526,576.068483167039,89.6157848727096,0.0155193656093951,1.32721463170522
10,9.959677,30,29.938791,16.624001,16.580158,104.685417,NaN,1.003625,NaN,29.751293,400,399.724915,25,30.143999,9.001553,46.703953,50.026096,401.406219,399.000061,398.534607,5813.209961,11.366244,10.849514,10.909913,1.71218,1.71143,1.638159,55.334007,74.845886,28.432423,16.761629,75.167786,55.330078,102.330986,0.44767153263092,434.713257,528.864186044201,2.17509103439384,0.0394678470591923,1.184642154075,6.49145156298277,595.509173962756,2.22756892302798,0.0168058224451708,1.25897772743905,47.9279161341441,576.082556321128,89.6219877415576,0.0155222248185717,1.32710249851827
10,9.955549,30,29.937088,16.624001,16.579191,104.677422,NaN,1.002431,NaN,29.749249,400,399.584961,25,30.143011,8.977509,46.829639,50.026096,401.234039,398.869141,398.416595,5809.263672,11.385015,10.85451,10.955083,1.710811,1.711356,1.631645,55.389069,74.772194,28.429939,16.753256,74.971497,55.359573,102.316803,0.402803182601929,431.264374,528.876094991796,2.17518838478039,0.0394873310005531,1.18440276277222,6.47785655662096,595.501511864102,2.22755621888688,0.0168063324522346,1.25897889722518,47.9254764199727,576.115229706933,89.644454053627,0.0155253562171186,1.3269305093294
10,9.953638,30,29.935217,16.624001,16.585606,104.699127,NaN,1.003157,NaN,29.741337,400,399.600342,25,30.151138,8.994773,47.062557,50.026096,401.050232,398.697083,398.160065,5807.847656,11.330747,10.83307,10.890414,1.714995,1.708813,1.634083,55.413437,74.837425,28.445545,16.712564,74.999146,55.333752,102.30558,0.344524264335632,420.621674,528.889734568967,2.17526150959998,0.0394980405704628,1.18422697396489,6.47156149508311,595.531477215825,2.22764384924255,0.0168093879145026,1.25887937056728,47.9227959065693,576.138854511797,89.6598914053416,0.0155279729475454,1.32679739167959
10,9.952326,30,29.92968,16.624001,16.582211,104.687103,NaN,1.002718,NaN,29.724768,400,399.50415,25,30.168827,9.002267,47.035454,50.026096,401.050232,398.697083,398.160065,5807.847656,11.330747,10.83307,10.890414,1.714995,1.708813,1.634083,55.413437,74.837425,28.445545,16.712564,74.999146,55.333752,102.30558,0.344524264335632,420.621674,528.889862053517,2.17527983670699,0.039503480970098,1.18418018814143,6.4672390818908,595.524153668454,2.22764910165172,0.0168121907590274,1.25883695840964,47.9148624954537,576.136905042477,89.6514154483519,0.0155308932292868,1.32672958694367
10,9.951311,30,29.926338,16.624001,16.575933,104.677612,NaN,1.002476,NaN,29.721416,400,399.619202,25,30.176731,9.003495,46.969067,50.026096,401.858124,399.480469,399.079803,5800.575684,11.372642,10.83555,10.922245,1.713065,1.702435,1.629247,55.413006,74.75898,28.424318,16.70743,74.858711,55.350086,102.304825,0.415046691894531,436.124115,528.885636797928,2.17527909296348,0.0395067944380037,1.18417856749792,6.46389484626832,595.516922184143,2.22764483362674,0.016813700211256,1.25881873494209,47.9100735342635,576.131444543051,89.6430702934053,0.0155323686960716,1.32670808933486
10,9.950222,30,29.926245,16.624001,16.57243,104.699333,NaN,1.002789,NaN,29.711618,400,399.892029,25,30.175446,9.006837,46.853725,50.026096,401.858124,399.480469,399.079803,5800.575684,11.372642,10.83555,10.922245,1.713065,1.702435,1.629247,55.413006,74.75898,28.424318,16.70743,74.858711,55.350086,102.304825,0.415046691894531,436.124115,528.884931813108,2.17529151009035,0.039511143953035,1.18414621218481,6.46030650769745,595.544395417611,2.22771795907973,0.0168155416392292,1.25874560937673,47.9099402628674,576.13580495776,89.6462392654291,0.0155327127844982,1.32668702390829
10,9.949163,30,29.922873,16.624001,16.561832,104.711342,NaN,1.002452,NaN,29.694349,400,399.936401,25,30.178411,9.016752,46.664074,50.026096,401.748627,399.326111,398.961914,5805.887207,11.374202,10.838029,10.905275,1.698472,1.696104,1.619239,55.392769,74.773247,28.408484,16.731707,74.740875,55.341797,102.298729,0.432602792978287,434.586853,528.87573060643,2.17527419373075,0.0395136088419829,1.18418285240934,6.45681673668702,595.564268235022,2.22778556054051,0.016818831910039,1.25865597538705,47.9051078852971,576.124284945611,89.6332883642439,0.0155337982034083,1.32669259291576
10,9.948784,30,29.91786,16.624001,16.549206,104.688293,NaN,1.003072,NaN,29.683823,400,400.007233,25,30.185343,9.031319,46.461102,50.026096,401.914948,399.490875,399.120087,5811.247559,11.382992,10.862958,10.941836,1.695966,1.693027,1.618166,55.379185,74.891235,28.379292,16.739569,74.931473,55.360565,102.293434,0.311783492565155,409.355347,528.861977130084,2.17523188892757,0.0395123220356922,1.184279677281,6.45556773246597,595.542329717204,2.22774981393007,0.0168203765624051,1.25865769663464,47.8979230354685,576.101150575929,89.6095054596034,0.0155350087005482,1.32672814248367
10,9.945479,30,29.915758,16.624001,16.538004,104.682648,NaN,1.00303,NaN,29.700188,400,399.989227,25,30.179855,9.024957,46.428078,50.026096,401.914948,399.490875,399.120087,5811.247559,11.382992,10.862958,10.941836,1.695966,1.693027,1.618166,55.379185,74.891235,28.379292,16.739569,74.931473,55.360565,102.293434,0.311783492565155,409.355347,528.859165252684,2.17526726804636,0.0395253910759034,1.18418681148475,6.4446744954476,595.538190446143,2.22774821660721,0.0168213534962124,1.25864515236438,47.8949100826533,576.11071911993,89.6140568239862,0.0155368108886489,1.32665561117005
10,9.944866,30,29.916084,16.624001,16.534304,104.691254,NaN,1.002355,NaN,29.689541,400,399.942169,25,30.174128,9.003511,46.496948,50.026096,401.778778,399.352173,398.978394,5806.231934,11.371038,10.850063,10.913406,1.697335,1.696699,1.623022,55.375546,74.783974,28.402649,16.706085,74.965065,55.351009,102.28315,0.557806849479675,448.588135,528.856722820481,2.17526720085772,0.0395274175633528,1.18418495812032,6.44265375457445,595.548562286369,2.22777421580139,0.0168218348108689,1.25862158802564,47.8953773733247,576.111201243937,89.6148329192711,0.0155366634517407,1.32665793857297
10,9.944866,30,29.916084,16.624001,16.534304,104.691254,NaN,1.002355,NaN,29.689541,400,399.942169,25,30.174128,9.001495,46.649696,50.023098,401.112427,398.702026,398.246857,5799.547852,11.370038,10.854216,10.936934,1.69822,1.69132,1.61967,55.412609,74.750839,28.416405,16.704752,74.896385,55.384922,102.256622,0.398567199707031,426.360138,528.856722820481,2.17526720085772,0.0395274175633528,1.18418495812032,6.44265375457445,595.548562286369,2.22777421580139,0.0168218348108689,1.25862158802564,47.8953773733247,576.111201243937,89.6148329192711,0.0155366634517407,1.32665793857297
10,9.943209,30,29.91046,16.624001,16.53507,104.7005,NaN,1.002648,NaN,29.700396,400,399.735962,25,30.17263,9.00752,47.130886,50.023098,401.112427,398.702026,398.246857,5799.547852,11.370038,10.854216,10.936934,1.69822,1.69132,1.61967,55.412609,74.750839,28.416405,16.704752,74.896385,55.384922,102.256622,0.398567199707031,426.360138,528.862871200055,2.17531103729889,0.0395355420242626,1.18407791194823,6.43719101959493,595.568133021259,2.22785105303129,0.0168264429282119,1.2585077136236,47.8873153446983,576.118364698054,89.6131132887309,0.015540247595557,1.32654756050487
10,9.941361,30,29.908733,16.624001,16.525801,104.716209,NaN,1.002898,NaN,29.714785,400,399.619171,25,30.169594,8.999901,47.506016,50.023098,401.384583,399.044373,398.652527,5801.273926,11.346511,10.823896,10.895363,1.700976,1.690354,1.621314,55.397469,74.638412,28.410393,16.703754,74.787422,55.308529,102.27388,0.359436541795731,434.507446,528.857741592042,2.17531855305606,0.0395421187868616,1.184054432548,6.43109779121744,595.590338268304,2.22791751017492,0.0168289118568542,1.25843035632644,47.8848394491856,576.118407246046,89.6109590821122,0.0155412035259713,1.32652345139675
10,9.941158,30,29.907017,16.624001,16.520962,104.719498,NaN,1.003464,NaN,29.742018,400,399.630859,25,30.16777,9.005146,47.576172,50.023098,401.384583,399.044373,398.652527,5801.273926,11.346511,10.823896,10.895363,1.700976,1.690354,1.621314,55.397469,74.638412,28.410393,16.703754,74.787422,55.308529,102.27388,0.359436541795731,434.507446,528.852654046933,2.17530376107804,0.0395419025643724,1.18408805304249,6.43042840711763,595.596897346344,2.22794251109307,0.0168303566586769,1.25839409943397,47.8823792150443,576.110374449053,89.6027311274856,0.0155416108503055,1.32653611626078
10,9.94111,30,29.901997,16.624001,16.531322,104.717117,NaN,1.003304,NaN,29.755272,400,399.404907,25,30.162386,9.00051,47.366741,50.023098,401.173004,398.984192,398.492828,5798.961914,11.3463,10.832122,10.955439,1.701777,1.691383,1.612784,55.401588,74.59951,28.390196,16.734211,74.821739,55.256645,102.31089,0.524165093898773,450.689972,528.865072511426,2.17534728648612,0.0395446781219395,1.18398702724451,6.4302701275933,595.600980884664,2.2279756792406,0.0168336014804118,1.25832756711509,47.8751814045671,576.118360683433,89.6023961338956,0.0155449188319334,1.32643037696719
10,9.938151,30,29.900494,16.624001,16.543228,104.700424,NaN,1.003318,NaN,29.767628,400,399.54422,25,30.158587,8.997808,47.093224,50.023098,401.067963,398.849121,398.338837,5798.734863,11.337691,10.822893,10.919307,1.691519,1.6849,1.612583,55.416977,74.679588,28.393717,16.716595,74.679131,55.257591,102.291534,0.297998517751694,412.923431,528.888524738765,2.17546864504009,0.0395617879959043,1.18369630566327,6.42051173863973,595.582095174168,2.22793239416487,0.016833264800431,1.25836025661396,47.8730261825305,576.160048907921,89.6319248336392,0.0155485505995742,1.32622067882418
10,9.93862,30,29.899618,16.624001,16.551184,104.658661,NaN,1.003761,NaN,29.766788,400,399.743896,25,30.165182,9.009881,47.081409,50.023098,401.067963,398.849121,398.338837,5798.734863,11.337691,10.822893,10.919307,1.691519,1.6849,1.612583,55.416977,74.679588,28.393717,16.716595,74.679131,55.257591,102.291534,0.297998517751694,412.923431,528.896459259519,2.17548962929423,0.0395614939102686,1.18364930762878,6.42205858480844,595.530775544494,2.22780046917315,0.016830445250011,1.25848490899743,47.8717700067893,576.166299561306,89.6355292458772,0.0155494545254117,1.32618025178181
10,9.936591,30,29.899435,16.624001,16.550241,104.589584,NaN,1.002728,NaN,29.783716,400,400.174286,25,30.175343,9.015585,47.159676,50.023098,402.724731,399.918213,400.016357,5808.203125,11.497699,10.836754,10.920137,1.701239,1.698519,1.62316,55.434921,74.723221,28.387041,16.721512,74.733879,55.246799,102.294861,0.255347371101379,404.908539,528.901757317253,2.17553562865795,0.0395709927790196,1.18353622157597,6.41536618158523,595.444093727897,2.22757183024474,0.0168249124745093,1.25871033693972,47.8715075829483,576.182703178272,89.647667058002,0.0155506580590681,1.32610347205633
10,9.935207,30,29.895393,16.624001,16.538662,104.557739,NaN,1.0031,NaN,29.791288,400,400.726776,25,30.183926,9.012559,47.16095,50.023098,402.489929,399.819519,399.739197,5803.172852,11.457301,10.836832,10.907946,1.690422,1.692881,1.615907,55.398098,74.71521,28.37142,16.721367,74.821266,55.21106,102.326355,0.290108144283295,421.168213,528.892428356748,2.17552233163917,0.0395747868815813,1.18356239661197,6.41080063765384,595.409718089359,2.22749882720249,0.0168250733316673,1.25875564170382,47.8657110000111,576.171593263823,89.6341733098057,0.0155521443421086,1.32609780982752
10,9.934242,30,29.894342,16.624001,16.514982,104.571152,NaN,1.003456,NaN,29.786192,400,400.730347,25,30.188744,9.011059,46.976322,50.023098,402.489929,399.819519,399.739197,5803.172852,11.457301,10.836832,10.907946,1.690422,1.692881,1.615907,55.398098,74.71521,28.37142,16.721367,74.821266,55.21106,102.326355,0.290108144283295,421.168213,528.86745123257,2.17544929088108,0.0395735970200527,1.18372822891866,6.40761700785532,595.428085862675,2.22755213780361,0.0168268927878262,1.25869563970335,47.8642036752036,576.143461593965,89.6116299072596,0.0155508340207064,1.32621062985111
10,9.935065,30,29.892523,16.624001,16.514982,104.571152,NaN,1.002848,NaN,29.786192,400,400.730347,25,30.188744,9.008126,46.694069,50.018848,402.367889,399.818573,399.569489,5803.766113,11.405352,10.843157,10.917525,1.684858,1.680056,1.611324,55.38929,74.624573,28.389565,16.692554,75.031151,55.202549,102.312599,0.388677299022675,434.309998,528.86484810142,2.17542906104299,0.039569648193024,1.18377777134425,6.41033218037302,595.430654895188,2.227567042867,0.0168281396988933,1.25866861365582,47.8615948028711,576.133294359523,89.6016606485599,0.0155511555559974,1.32623149805439
10,9.935065,30,29.892523,16.624001,16.505915,104.579178,NaN,1.002848,NaN,29.788305,400,400.727814,25,30.186203,9.001511,46.477741,50.018848,402.367889,399.818573,399.569489,5803.766113,11.405352,10.843157,10.917525,1.684858,1.680056,1.611324,55.38929,74.624573,28.389565,16.692554,75.031151,55.202549,102.312599,0.388677299022675,434.309998,528.854114399318,2.17539200488927,0.0395674194273078,1.18386359611784,6.41033218037302,595.440756862967,2.22759378709459,0.0168287973551375,1.25864207291808,47.8615948028711,576.119852365747,89.5915254005564,0.0155502518765172,1.32629240526878
10,9.933157,30,29.888403,16.624001,16.50316,104.595245,NaN,1.002559,NaN,29.799574,400,400.49292,25,30.182791,8.999098,46.752522,50.018848,402.417816,399.855896,399.536102,5797.633789,11.423086,10.856901,10.939071,1.689765,1.67971,1.609066,55.414562,74.503395,28.431879,16.66489,74.784203,55.268879,102.256592,0.44299840927124,440.085815,528.856888990416,2.17542765032948,0.0395758976453099,1.18377477518045,6.40403720705035,595.466796208633,2.22768107969453,0.0168329387461488,1.25852779130805,47.8556853067736,576.126375178628,89.5912268348892,0.0155529671126378,1.32620578901338
10,9.932064,30,29.885479,16.624001,16.517139,104.631363,NaN,1.003363,NaN,29.800631,400,400.320007,25,30.180542,8.99778,46.945282,50.018848,402.158661,399.593262,399.274658,5806.249512,11.404295,10.867503,10.931125,1.696239,1.675941,1.607713,55.405518,74.674294,28.414339,16.673706,74.75042,55.238178,102.277824,0.452881067991257,440.637146,528.876892724491,2.17551164481149,0.0395845805782283,1.18357675333742,6.40043071250562,595.516376352663,2.22782535739611,0.0168379034493908,1.2583652040384,47.851490906514,576.152295927164,89.6070708337248,0.0155563262691883,1.32604791522856
10,9.932414,30,29.88797,16.624001,16.525892,104.665482,NaN,1.003109,NaN,29.809975,400,400.22113,25,30.180208,8.991826,46.960266,50.018848,402.158661,399.593262,399.274658,5806.249512,11.404295,10.867503,10.931125,1.696239,1.675941,1.607713,55.405518,74.674294,28.414339,16.673706,74.75042,55.238178,102.277824,0.452881067991257,440.637146,528.886145519077,2.17553880428556,0.0395850520963942,1.18351508083161,6.4015856153257,595.555794188804,2.22791859065757,0.0168389898956304,1.25828970709412,47.855064199648,576.166023426542,89.6205767177281,0.0155558722103481,1.32602026886845
10,9.930442,30,29.8862,16.624001,16.526264,104.694855,NaN,1.003294,NaN,29.806913,400,400.036957,25,30.177105,9.00363,47.079243,50.018848,401.738098,399.209259,398.783936,5799.865234,11.364787,10.830476,10.879915,1.697569,1.676191,1.600534,55.433666,74.633911,28.398312,16.681038,74.820969,55.207218,102.293236,0.346894979476929,423.117126,528.89282092258,2.17558879984744,0.0395946115782729,1.18339296868695,6.39507816115326,595.595248940892,2.22803090454156,0.0168426098720349,1.25816679699452,47.852525191095,576.181407012072,89.6299378564972,0.015557885034375,1.32592616927474
10,9.929424,30,29.883389,16.624001,16.522139,104.712311,NaN,1.00307,NaN,29.815939,400,400.002625,25,30.179371,9.017213,47.303856,50.018848,402.272308,399.698303,399.37323,5803.978027,11.388861,10.846086,10.909559,1.703282,1.692674,1.621754,55.444492,74.605347,28.355614,16.706507,74.838463,55.258087,102.263512,0.305177420377731,416.633484,528.891158126192,2.17559697500521,0.0395984865425346,1.18337070776422,6.39171845409743,595.621174853831,2.22811204931286,0.0168459681035253,1.25806777409178,47.848492664095,576.179999249626,89.6253178080253,0.0155593446706273,1.32589363070778
10,9.930023,30,29.881531,16.624001,16.52037,104.725136,NaN,1.002764,NaN,29.833839,400,400.103394,25,30.183332,9.014178,47.375881,50.018848,402.272308,399.698303,399.37323,5803.978027,11.388861,10.846086,10.909559,1.703282,1.692674,1.621754,55.444492,74.605347,28.355614,16.706507,74.838463,55.258087,102.263512,0.305177420377731,416.633484,528.887170725057,2.17557502166607,0.0395951747708373,1.18342343948026,6.39369536630198,595.63992889953,2.22816996424796,0.0168482934234885,1.25799813696564,47.8458271058239,576.169144281537,89.6147788563154,0.0155596422173828,1.32591701434415
10,9.929373,30,29.877172,16.624001,16.516262,104.730881,NaN,1.003417,NaN,29.827496,400,400.08316,25,30.180992,9.003855,47.317814,50.018848,402.022705,399.482117,399.061554,5800.105957,11.400844,10.856122,10.912941,1.692044,1.682972,1.619746,55.462219,74.679665,28.383303,16.68713,74.865005,55.256245,102.240723,0.308776795864105,424.751892,528.884364562716,2.17557421934377,0.039597286589812,1.18342315005921,6.39155013186524,595.65330125248,2.22822478955711,0.0168517557666368,1.25791476216945,47.8395730175328,576.162070361464,89.6039249233474,0.0155615774609306,1.32588867270475
10,9.929362,30,29.875902,16.624001,16.517565,104.720627,NaN,1.003734,NaN,29.828583,400,400.266663,25,30.184303,8.994871,47.269836,50.018848,402.165009,399.617065,399.245605,5795.970703,11.407991,10.855308,10.937194,1.679194,1.671627,1.612015,55.47155,74.390297,28.364832,16.697029,74.758736,55.253551,102.235062,0.355763703584671,427.543488,528.885941337719,2.17557981312114,0.0395976597833438,1.18341017963365,6.39151382698401,595.642192980678,2.22820105663248,0.0168517877429656,1.25792962129883,47.837750749524,576.162123156537,89.6023567513618,0.0155622835794215,1.32587085134562
10,9.929422,30,29.875938,16.624001,16.517426,104.727409,NaN,1.00348,NaN,29.822306,400,400.416656,25,30.189148,8.998432,47.190331,50.018848,402.165009,399.617065,399.245605,5795.970703,11.407991,10.855308,10.937194,1.679194,1.671627,1.612015,55.47155,74.390297,28.364832,16.697029,74.758736,55.253551,102.235062,0.355763703584671,427.543488,528.885587119307,2.17557777007726,0.0395973374259826,1.18341510148597,6.39171185323761,595.650673431799,2.22822333861888,0.0168523185189715,1.25790789445565,47.8378024051841,576.161438062126,89.6018856205794,0.0155622175836183,1.32587444909601
10,9.92669,30,29.874752,16.624001,16.513615,104.715187,NaN,1.003,NaN,29.83952,400,400.448059,25,30.192608,9.002519,47.100964,50.022835,402.132568,399.576355,399.239288,5792.431641,11.408771,10.854531,10.930076,1.67977,1.667773,1.607266,55.440617,74.51767,28.401047,16.65609,74.871414,55.283169,102.210983,0.333807736635208,427.537476,528.889715935454,2.17562937605876,0.0396095256425187,1.18328678566623,6.3826941405033,595.636971240993,2.22819236638845,0.016852131655445,1.2579304572966,47.8361006130389,576.178312733946,89.6131116817552,0.0155640087582391,1.32578170915401
10,9.925832,30,29.871708,16.624001,16.5105,104.699867,NaN,1.002725,NaN,29.83305,400,400.41748,25,30.192741,9.006072,47.00679,50.022835,402.132568,399.576355,399.239288,5792.431641,11.408771,10.854531,10.930076,1.67977,1.667773,1.607266,55.440617,74.51767,28.401047,16.65609,74.871414,55.283169,102.210983,0.333807736635208,427.537476,528.888742978708,2.17563775024697,0.0396128831090204,1.1832645981274,6.37986168984145,595.621991863078,2.22816629978598,0.0168529667069162,1.25793569495423,47.8317325382443,576.176612635609,89.6079754197817,0.0155655788318994,1.32574726028568
10,9.925832,30,29.871708,16.624001,16.5105,104.699867,NaN,1.002725,NaN,29.83305,400,400.41748,25,30.192741,9.009353,47.01881,50.022835,402.290527,399.820465,399.479858,5798.670898,11.38187,10.831891,10.902924,1.67958,1.672298,1.595299,55.420174,74.619759,28.397064,16.677603,74.612076,55.172813,102.265129,0.356334298849106,431.523254,528.888742978708,2.17563775024697,0.0396128831090204,1.1832645981274,6.37986168984145,595.621991863078,2.22816629978598,0.0168529667069162,1.25793569495423,47.8317325382443,576.176612635609,89.6079754197817,0.0155655788318994,1.32574726028568
10,9.925788,30,29.868736,16.624001,16.515383,104.682381,NaN,1.003521,NaN,29.841515,400,400.278564,25,30.189184,9.018839,46.918484,50.022835,401.747009,399.152679,398.83432,5799.699219,11.382869,10.850961,10.906136,1.671306,1.661651,1.598307,55.408955,74.523865,28.379589,16.676281,74.839691,55.218422,102.270203,0.434122204780579,440.496307,528.894659861028,2.17565877876405,0.0396142953807013,1.18321586005288,6.37971643097194,595.604186718206,2.22813243276633,0.016853575033955,1.25794911878532,47.827467452376,576.179614517592,89.6064768788959,0.0155674257004183,1.32569254893297
10,9.925665,30,29.868525,16.624001,16.520594,104.667244,NaN,1.002102,NaN,29.8465,400,400.120392,25,30.18944,9.017757,46.830734,50.022835,401.747009,399.152679,398.83432,5799.699219,11.382869,10.850961,10.906136,1.671306,1.661651,1.598307,55.408955,74.523865,28.379589,16.676281,74.839691,55.218422,102.270203,0.434122204780579,440.496307,528.901214317121,2.17568308840033,0.0396161679805457,1.18315929419064,6.37931036382253,595.585442396914,2.22808376279598,0.0168524796682287,1.25799573606831,47.8271646361206,576.188104590417,89.6126140880862,0.0155681136586727,1.32565125318885
