P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.923364,30,29.866322,16.624001,16.506815,104.676895,NaN,1.003548,NaN,29.862995,400,399.92688,25,30.19315,9.016554,46.968792,50.022835,402.068451,399.536804,399.232452,5801.15332,11.411057,10.841941,10.922453,1.655977,1.652633,1.581036,55.45153,74.675407,28.348307,16.697041,74.84053,55.149445,102.304657,0.282227069139481,404.664185,528.892186445694,2.17568339458854,0.0396238415839974,1.18315097589079,6.37171323556981,595.600690303039,2.22813394716237,0.0168547835141941,1.25793138805577,47.8240029067551,576.184785897893,89.6073214321772,0.0155691099683189,1.32563575933728
10,9.922771,30,29.863041,16.624001,16.50506,104.675858,NaN,1.00417,NaN,29.875116,400,400.044067,25,30.191481,9.014356,47.028183,50.022835,401.547943,399.048401,398.710938,5790.120117,11.349921,10.816592,10.870685,1.657129,1.65528,1.57863,55.489048,74.478424,28.330441,16.704016,74.75946,55.139294,102.297974,0.415584087371826,438.049011,528.891985009693,2.17569081142099,0.0396262615670722,1.18313188181056,6.36975513314707,595.604013324952,2.22815737970368,0.0168569524019398,1.25788620075433,47.8192937080026,576.182367889485,89.601343107273,0.015570763955796,1.32560127115733
10,9.924383,30,29.859535,16.624001,16.512934,104.645256,NaN,1.002701,NaN,29.865505,400,399.88269,25,30.189655,9.002583,46.91975,50.022835,401.547943,399.048401,398.710938,5790.120117,11.349921,10.816592,10.870685,1.657129,1.65528,1.57863,55.489048,74.478424,28.330441,16.704016,74.75946,55.139294,102.297974,0.415584087371826,438.049011,528.896204354625,2.1756833269659,0.0396204470184492,1.18315450123176,6.3750777951916,595.570464219783,2.22808422379388,0.0168568533616845,1.25793480951149,47.8142611293797,576.174193578924,89.5907370980943,0.0155721555702984,1.32558968006343
10,9.924246,30,29.860252,16.624001,16.518805,104.600647,NaN,1.002838,NaN,29.85742,400,399.90741,25,30.19389,8.997993,47.031784,50.022835,401.73822,399.238464,398.906311,5797.544922,11.365558,10.82272,10.877425,1.671196,1.667869,1.58801,55.506756,74.551323,28.330421,16.690392,74.919456,55.191586,102.264191,0.410524994134903,438.662933,528.903583584257,2.17571067587025,0.0396225495054873,1.18309088147796,6.37462546036988,595.513333728612,2.22792979511199,0.0168527041415992,1.25809220582289,47.8152903616017,576.18523080312,89.5999714114568,0.0155725011773783,1.32554972754703
10,9.922483,30,29.858715,16.624001,16.521662,104.582153,NaN,1.003732,NaN,29.843023,400,400.018707,25,30.203945,8.995234,47.306377,50.022835,401.73822,399.238464,398.906311,5797.544922,11.365558,10.82272,10.877425,1.671196,1.667869,1.58801,55.506756,74.551323,28.330421,16.690392,74.919456,55.191586,102.264191,0.410524994134903,438.662933,528.912536387653,2.17576570074419,0.0396317299011972,1.18295800554786,6.36880411725576,595.492235809508,2.2278807994397,0.0168522439573053,1.25813032280293,47.8130840204707,576.202797736218,89.611278390656,0.0155745346692037,1.32544910019742
10,9.922429,30,29.856928,16.624001,16.513449,104.569878,NaN,1.003473,NaN,29.821461,400,400.102173,25,30.217194,9.003854,47.557255,50.025185,402.146606,399.603546,399.278168,5797.407227,11.405954,10.854357,10.927422,1.67166,1.666097,1.594662,55.462223,74.408905,28.339832,16.675844,74.712234,55.130531,102.280052,0.377486974000931,422.368378,528.902991146385,2.17573348714448,0.0396299696931755,1.18303218996082,6.3686257994529,595.479315026561,2.22785456543208,0.0168524653763083,1.25814425567203,47.8105186984183,576.188328930701,89.5980997498711,0.0155745509395085,1.32548971867103
10,9.92184,30,29.856752,16.624001,16.513449,104.569878,NaN,1.003153,NaN,29.821461,400,400.102173,25,30.217194,8.993331,47.272774,50.025185,401.979584,399.476563,399.12442,5795.352539,11.376656,10.819418,10.890389,1.679257,1.669226,1.5997,55.477875,74.616165,28.331032,16.669945,74.762436,55.104355,102.307304,0.320392906665802,422.80777,528.904853130994,2.17574797386438,0.0396328026666546,1.18299679222348,6.36668076688466,595.479563513687,2.22785600854274,0.0168525863132957,1.25814164356259,47.8102660358165,576.193309870611,89.6016347400794,0.0155749836556,1.32546478266845
10,9.922884,30,29.853344,16.624001,16.51281,104.568695,NaN,1.003154,NaN,29.788229,400,400.23877,25,30.232199,8.987492,46.858299,50.025185,401.979584,399.476563,399.12442,5795.352539,11.376656,10.819418,10.890389,1.679257,1.669226,1.5997,55.477875,74.616165,28.331032,16.669945,74.762436,55.104355,102.307304,0.320392906665802,422.80777,528.900796759967,2.17571968664219,0.0396276242963822,1.18306556320095,6.37012826909921,595.482886721828,2.2278800130149,0.0168548313629449,1.25809496423906,47.8053733437531,576.177741919834,89.5855740182516,0.0155758241325549,1.32548793555299
10,9.922884,30,29.853344,16.624001,16.508181,104.565956,NaN,1.003154,NaN,29.749783,400,400.254517,25,30.225876,8.995534,46.742134,50.025185,401.817535,399.244873,398.898865,5801.025391,11.407822,10.851076,10.921171,1.567446,1.561009,1.500768,55.490379,74.615356,28.321657,16.670837,74.774658,55.136887,102.29277,0.533929646015167,447.672089,528.895320248416,2.17570077998548,0.0396264857849794,1.18310922850869,6.37012826909921,595.479440787361,2.22787088996379,0.0168546067620913,1.25810398964855,47.8053733437531,576.170883851615,89.5804000835295,0.0155753625293125,1.32551892498102
10,9.920352,30,29.852123,16.624001,16.504168,104.577904,NaN,1.002466,NaN,29.735847,400,400.388733,25,30.220625,9.006156,46.842232,50.025185,401.320892,399.022339,398.556061,5805.572266,11.373691,10.835016,10.949079,1.577677,1.586871,1.51243,55.537571,74.581238,28.308542,16.691519,74.477898,55.139992,102.269936,0.440672695636749,436.51416,528.898577899996,2.17574667058193,0.0396376781179134,1.1829948732187,6.36176661154929,595.496196045219,2.22792069728208,0.016856425730339,1.25804651028871,47.8036203119526,576.185628132409,89.5899775695472,0.0155770315507171,1.32543540523177
10,9.921022,30,29.85191,16.624001,16.501957,104.590645,NaN,1.003555,NaN,29.73134,400,400.310944,25,30.232822,9.019482,47.033371,50.025185,401.320892,399.022339,398.556061,5805.572266,11.373691,10.835016,10.949079,1.577677,1.586871,1.51243,55.537571,74.581238,28.308542,16.691519,74.477898,55.139992,102.269936,0.440672695636749,436.51416,528.893843905311,2.17572115870627,0.0396339108303964,1.18305600262349,6.36397937142073,595.512525194988,2.22796487702814,0.0168576168577274,1.25800140050683,47.803314494872,576.176042265519,89.5824756996016,0.0155765043614324,1.32547576204864
10,9.919117,30,29.850294,16.624001,16.497107,104.591156,NaN,1.002561,NaN,29.722372,400,399.992462,25,30.2383,9.010338,47.211552,50.025185,401.921448,399.616058,399.222656,5801.254883,11.366183,10.828669,10.928593,1.570733,1.586286,1.503093,55.520546,74.477295,28.311277,16.670736,74.753929,55.125389,102.288765,0.460344552993774,430.469849,528.894129485099,2.17574821415885,0.0396418837538246,1.18298722267856,6.35768757152709,595.515448962012,2.22797982921109,0.0168587696476818,1.25797574989656,47.8009942506573,576.183338928551,89.5859342359754,0.0155778911041721,1.32542042620887
10,9.919249,30,29.848814,16.624001,16.493299,104.575066,NaN,1.002553,NaN,29.734865,400,399.984955,25,30.231956,9.018765,47.037785,50.025185,401.921448,399.616058,399.222656,5801.254883,11.366183,10.828669,10.928593,1.570733,1.586286,1.503093,55.520546,74.477295,28.311277,16.670736,74.753929,55.125389,102.288765,0.460344552993774,430.469849,528.889207210797,2.17572941344426,0.0396403116523755,1.18303107665271,6.35812356821873,595.497296997933,2.22793837960539,0.0168584677478877,1.2580067618718,47.7988691899667,576.174213772726,89.577175230663,0.0155780971363445,1.32544115930069
10,9.920136,30,29.847027,16.624001,16.4977,104.569862,NaN,1.002975,NaN,29.738922,400,399.656464,25,30.211815,9.017822,46.938313,50.025185,400.802673,398.577148,398.085175,5788.174805,11.330875,10.814744,10.930901,1.572188,1.563017,1.492776,55.534893,74.581757,28.282921,16.693138,74.859024,55.087242,102.286232,0.432134926319122,441.638702,528.891609070541,2.17572556703676,0.0396371262433586,1.18304289193991,6.36105322010468,595.493273063594,2.22793570236323,0.0168592696340302,1.2579973840752,47.7963032150269,576.170034717127,89.5717589968799,0.0155788063425932,1.32543529824845
10,9.918588,30,29.846415,16.624001,16.494583,104.564995,NaN,1.002393,NaN,29.750038,400,399.557739,25,30.194454,9.015369,46.790051,50.028107,401.455231,399.222443,398.738922,5793.731445,11.330744,10.812127,10.9155,1.586482,1.571569,1.507565,55.517715,74.562378,28.261887,16.694572,74.89547,55.142212,102.254112,0.298934400081635,418.837677,528.8928162536,2.17575092048134,0.0396438086839453,1.18297922394814,6.35594023774064,595.488014369861,2.22792451170733,0.0168592912967714,1.25800433033515,47.7954244097191,576.178277582006,89.5772029783611,0.0155797005369088,1.3253895867422
10,9.91818,30,29.841724,16.624001,16.492081,104.548317,NaN,1.003007,NaN,29.78089,400,399.743744,25,30.190447,9.018816,47.008247,50.028107,401.455231,399.222443,398.738922,5793.731445,11.330744,10.812127,10.9155,1.586482,1.571569,1.507565,55.517715,74.562378,28.261887,16.694572,74.89547,55.142212,102.254112,0.298934400081635,418.837677,528.891146509236,2.1757507400889,0.0396451568334233,1.1829782914585,6.35459252953189,595.473656639558,2.22790743866703,0.0168611493891973,1.25798964503308,47.7886878791328,576.170903218356,89.5656975396519,0.0155818049802187,1.32535794748692
10,9.919998,30,29.842323,16.624001,16.493822,104.515236,NaN,1.003854,NaN,29.804852,400,399.586365,25,30.190508,9.01135,47.30027,50.028107,401.558472,399.300049,398.862457,5788.714844,11.342493,10.813286,10.917759,1.587271,1.580532,1.503901,55.530239,74.47451,28.271492,16.684036,74.728882,55.190876,102.213333,0.467427283525467,427.339966,528.887457535403,2.17571312237061,0.0396368361884797,1.18307118018944,6.36059743608968,595.431193211213,2.22779233298721,0.0168580237361702,1.25810757641409,47.7895481208892,576.158192161811,89.5568658571713,0.0155806169460751,1.32542367124706
10,9.922556,30,29.842396,16.624001,16.498158,104.488457,NaN,1.003406,NaN,29.799744,400,399.645569,25,30.198622,9.005369,47.315674,50.028107,401.15329,398.877289,398.462738,5795.318359,11.323256,10.817707,10.915069,1.585692,1.572851,1.497191,55.522411,74.460114,28.317114,16.669479,74.751495,55.193485,102.212135,0.443335562944412,444.00296,528.884498694515,2.17566790680909,0.0396255978330738,1.18318409193203,6.36904517534117,595.39739802565,2.22770251946908,0.0168557765084038,1.25819703392286,47.7896529574597,576.141906176882,89.5446712978678,0.0155794798608323,1.32549829351119
10,9.920835,30,29.840351,16.624001,16.498158,104.488457,NaN,1.003272,NaN,29.799744,400,399.645569,25,30.198622,9.000378,47.255711,50.028107,401.15329,398.877289,398.462738,5795.318359,11.323256,10.817707,10.915069,1.585692,1.572851,1.497191,55.522411,74.460114,28.317114,16.669479,74.751495,55.193485,102.212135,0.443335562944412,444.00296,528.88994070325,2.17571024191833,0.0396338759060614,1.18308059913584,6.36336179159849,595.400287323406,2.22771929860726,0.0168571829008884,1.2581666432343,47.7867160229155,576.154074831752,89.5512613830127,0.0155814332096904,1.32541496714883
10,9.920835,30,29.840351,16.624001,16.503633,104.465225,NaN,1.003272,NaN,29.814892,400,399.796936,25,30.19805,8.998465,47.084499,50.028107,401.81662,399.514648,399.105164,5796.310547,11.373882,10.841201,10.947378,1.565471,1.560776,1.484488,55.485481,74.540901,28.306263,16.673712,74.575432,55.116367,102.247566,0.42796316742897,433.157959,528.896417928139,2.17573260409636,0.0396352227323004,1.18302895221851,6.36336179159849,595.371056704815,2.22764189251364,0.0168552765841587,1.25824337112139,47.7867160229155,576.162185690538,89.557380953963,0.0155819793790484,1.32537831767069
10,9.918922,30,29.839741,16.624001,16.504065,104.460571,NaN,1.003433,NaN,29.817425,400,399.85022,25,30.209522,9.010313,47.084309,50.028107,401.347656,399.115906,398.685364,5792.717773,11.333945,10.821283,10.910708,1.574083,1.567717,1.506505,55.511826,74.73629,28.315796,16.659225,74.578102,55.097412,102.267555,0.378181785345078,417.627808,528.902976950853,2.17578142834447,0.0396445339958457,1.18290989795673,6.35704347747924,595.366062890638,2.22763139064471,0.0168553141941158,1.2582496798819,47.7858399391889,576.1789443504,89.5692531271206,0.0155834461678797,1.3252941729116
10,9.919002,30,29.839197,16.624001,16.502167,104.47641,NaN,1.003172,NaN,29.816168,400,399.888031,25,30.221111,9.025139,46.964603,50.028107,401.347656,399.115906,398.685364,5792.717773,11.333945,10.821283,10.910708,1.574083,1.567717,1.506505,55.511826,74.73629,28.315796,16.659225,74.578102,55.097412,102.267555,0.378181785345078,417.627808,528.9004788521,2.17577170895441,0.039643682050519,1.18293259817136,6.35730772234911,595.386760571902,2.2276886300449,0.0168569880980173,1.25818926862872,47.7850586332579,576.174571220091,89.5652643571241,0.015583453410516,1.32530639025806
10,9.921135,30,29.837418,16.624001,16.503223,104.496735,NaN,1.003101,NaN,29.805065,400,399.886597,25,30.22332,9.023641,46.960484,50.028107,401.100372,398.843597,398.341705,5790.123535,11.316833,10.810904,10.891335,1.572174,1.563329,1.492154,55.537994,74.531136,28.315638,16.649441,74.909424,55.150764,102.244827,0.40881422162056,432.600586,528.894984371547,2.17572354986168,0.0396336786474392,1.18305085398182,6.36435255710148,595.414845771612,2.22777094282222,0.0168598795623012,1.25809574454964,47.7825035142071,576.154331340612,89.5477393667687,0.0155830771429115,1.32537318724758
10,9.920275,30,29.835707,16.624001,16.50239,104.502815,NaN,1.002842,NaN,29.802366,400,399.820099,25,30.224396,9.022177,46.976727,50.018097,401.246979,399.013092,398.475311,5786.296875,11.307483,10.808169,10.890545,1.57153,1.562183,1.493132,55.562496,74.550407,28.315634,16.656651,74.555183,55.051594,102.27549,0.393345057964325,432.346588,528.896717968513,2.17574130305554,0.0396376112129801,1.18300701201333,6.36151230205735,595.424911859464,2.22780523638594,0.0168615555337374,1.25805027273925,47.7800459510438,576.158104022511,89.5484183685597,0.015584280308395,1.32533244513056
10,9.920331,30,29.836088,16.624001,16.507675,104.513756,NaN,1.003148,NaN,29.815502,400,399.787567,25,30.228197,9.021524,46.795235,50.018097,401.246979,399.013092,398.475311,5786.296875,11.307483,10.808169,10.890545,1.57153,1.562183,1.493132,55.562496,74.550407,28.315634,16.656651,74.555183,55.051594,102.27549,0.393345057964325,432.346588,528.902792993438,2.17576151002852,0.0396386418476109,1.18296054383433,6.36169725456313,595.438137861973,2.22783855636228,0.0168621911127355,1.25801985726227,47.7805932026958,576.166026892344,89.554879110938,0.0155846025379605,1.32530193111262
10,9.918905,30,29.83633,16.624001,16.516886,104.541077,NaN,1.002588,NaN,29.824211,400,399.749878,25,30.228664,9.014638,46.682804,50.018097,401.64856,399.340576,398.940369,5797.166992,11.359422,10.840713,10.939709,1.564518,1.553581,1.494528,55.554306,74.40033,28.331085,16.646452,74.693748,55.124657,102.265388,0.35025018453598,425.303223,528.918195994221,2.17583420199889,0.0396477697554728,1.18278807205565,6.3569873252369,595.472165286566,2.22792757236647,0.0168642660779625,1.25793343363611,47.7809407980739,576.192770537435,89.5753658198776,0.0155862693305426,1.32518452818547
10,9.918818,30,29.835155,16.624001,16.524717,104.54908,NaN,1.003089,NaN,29.816427,400,399.907104,25,30.232533,8.999183,46.723801,50.018097,401.64856,399.340576,398.940369,5797.166992,11.359422,10.840713,10.939709,1.564518,1.553581,1.494528,55.554306,74.40033,28.331085,16.646452,74.693748,55.124657,102.265388,0.35025018453598,425.303223,528.927733048936,2.1758683165885,0.0396501147316747,1.18270910991504,6.35669995673931,595.483891385435,2.22796386549546,0.0168657310795292,1.25788964808656,47.7792530729967,576.203313408291,89.581833632914,0.0155876312413388,1.32512068501299
10,9.918695,30,29.831944,16.624001,16.515804,104.545731,NaN,1.002983,NaN,29.835602,400,399.806335,25,30.233261,8.998384,47.040222,50.018097,401.40686,399.199493,398.630707,5789.074219,11.34467,10.829324,10.923085,1.564511,1.567721,1.498473,55.566689,74.237709,28.330082,16.662775,74.662231,55.121483,102.247398,0.329041182994842,424.406403,528.917579946863,2.17583494963019,0.0396485143205389,1.18278564980021,6.35629367388822,595.484212317091,2.22797905444954,0.0168676660267286,1.25785302488522,47.7746406552444,576.186205143588,89.5648560955111,0.0155882607890702,1.32515344107316
10,9.91716,30,29.833832,16.624001,16.505362,104.565079,NaN,1.003294,NaN,29.841484,400,399.812164,25,30.232656,9.014931,47.257057,50.018097,401.365387,399.103851,398.625732,5790.60498,11.365956,10.834046,10.941141,1.564659,1.56245,1.502646,55.552639,74.338326,28.325474,16.651102,74.620628,55.147633,102.201622,0.392188400030136,426.864502,528.910081141102,2.17583007361681,0.0396533345524788,1.18279180136083,6.35122307563199,595.505883526266,2.22802799885545,0.0168679539223574,1.25781737801555,47.7773527053407,576.187379505411,89.5681337307953,0.0155872922256339,1.32517427928388
10,9.917692,30,29.832314,16.624001,16.49658,104.593803,NaN,1.004084,NaN,29.852728,400,399.923065,25,30.240646,9.011937,47.105801,50.018097,401.365387,399.103851,398.625732,5790.60498,11.365956,10.834046,10.941141,1.564659,1.56245,1.502646,55.552639,74.338326,28.325474,16.651102,74.620628,55.147633,102.201622,0.392188400030136,426.864502,528.898011529405,2.17578112144707,0.0396486127806482,1.18290653279785,6.35298050976428,595.544153893988,2.22813609522514,0.016871354772298,1.25770045343707,47.7751721584876,576.167257971914,89.5510271823595,0.0155867793053573,1.32524410864042
10,9.917652,30,29.8311,16.624001,16.495701,104.610504,NaN,1.002535,NaN,29.876953,400,399.897919,25,30.251127,9.017844,46.914627,50.018097,401.886353,399.64447,399.160645,5788.933594,11.340647,10.820567,10.911814,1.566244,1.562194,1.500914,55.503437,74.562027,28.347084,16.651537,74.465553,55.12138,102.224358,0.537538588047028,446.285278,528.897098218419,2.17577851579667,0.0396485890611687,1.18291241536403,6.35284837433744,595.566871146193,2.22820165558878,0.0168735602016532,1.25762762233926,47.7734282343245,576.16442064022,89.5473482549124,0.0155872618458696,1.32524011062147
10,9.918221,30,29.830864,16.624001,16.495701,104.610504,NaN,1.002677,NaN,29.876953,400,399.897919,25,30.251127,9.020955,47.107864,50.018097,401.427063,399.11087,398.655548,5789.820313,11.360435,10.841211,10.937271,1.570256,1.564883,1.500302,55.517384,74.410034,28.345457,16.650139,74.644318,55.133072,102.21154,0.310098558664322,409.027924,528.895299196548,2.17576451611136,0.0396458501572114,1.18294661840678,6.35472796288809,595.56720412064,2.22820359118654,0.0168737226574607,1.25762412559141,47.773089211445,576.158975165605,89.5429402571652,0.0155870260106903,1.32526143715057
10,9.918483,30,29.83065,16.624001,16.495293,104.607773,NaN,1.00252,NaN,29.884697,400,399.977814,25,30.242273,9.01872,47.251606,50.018097,401.427063,399.11087,398.655548,5789.820313,11.360435,10.841211,10.937271,1.570256,1.564883,1.500302,55.517384,74.410034,28.345457,16.650139,74.644318,55.133072,102.21154,0.310098558664322,409.027924,528.893988159307,2.17575640364041,0.0396444887302311,1.18296621583652,6.35559340507456,595.564071479383,2.22819625438346,0.016873645980444,1.25762991902885,47.7727817906138,576.155699279438,89.5401972689224,0.0155869241031578,1.32527327074869
10,9.918483,30,29.83065,16.624001,16.493332,104.597069,NaN,1.00252,NaN,29.862911,400,399.984497,25,30.232069,9.019905,46.936279,50.018097,401.898743,399.631714,399.157471,5785.874512,11.350819,10.816677,10.913963,1.582343,1.57367,1.502089,55.53775,74.49437,28.360226,16.629059,74.495392,55.100288,102.227501,0.436736732721329,438.975922,528.891668344425,2.17574839445541,0.0396440062522916,1.18298470974968,6.35559340507456,595.550609620652,2.22816061765955,0.0168727680328846,1.25766506298152,47.7727817906138,576.152794435263,89.5380053966059,0.0155867284340965,1.32528639326123
10,9.917112,30,29.831692,16.624001,16.493929,104.557022,NaN,1.002492,NaN,29.850203,400,399.869781,25,30.229675,9.017117,46.9189,50.018097,401.898743,399.631714,399.157471,5785.874512,11.350819,10.816677,10.913963,1.582343,1.57367,1.502089,55.53775,74.49437,28.360226,16.629059,74.495392,55.100288,102.227501,0.436736732721329,438.975922,528.89670942898,2.17578456559523,0.039650752650537,1.18289666246563,6.3510645066408,595.498770277474,2.22801872345887,0.0168687657655963,1.25781213607169,47.7742786555458,576.167537657987,89.5504502681001,0.0155871432883204,1.32523423205939
10,9.916964,30,29.831993,16.624001,16.494179,104.508698,NaN,1.003116,NaN,29.853222,400,399.836639,25,30.229218,9.01696,47.015682,50.01252,401.116425,398.811523,398.339874,5791.0625,11.31949,10.81946,10.909458,1.576331,1.560335,1.496463,55.544903,74.556297,28.321672,16.659554,74.702126,55.201599,102.182755,0.431875646114349,433.82608,528.897473082603,2.17578922818185,0.039651526690068,1.18288540972652,6.35057558193267,595.437558779034,2.22785530808526,0.0168645938170004,1.25797571743429,47.7747110438023,576.169697957692,89.5524617079563,0.0155871217702573,1.32522864467568
10,9.917913,30,29.829248,16.624001,16.488762,104.476028,NaN,1.003617,NaN,29.863432,400,399.866699,25,30.23312,9.023607,47.163673,50.01252,401.812561,399.448669,398.996735,5795.757813,11.381526,10.849713,10.94898,1.577203,1.570731,1.506036,55.575626,74.690178,28.334972,16.652666,74.742081,55.247089,102.147247,0.24444468319416,404.735229,528.888064448696,2.17574375374152,0.0396456253650232,1.18299354269797,6.35371055073563,595.400337361092,2.22776900369031,0.0168638019438371,1.25804267033318,47.7707677113481,576.148926019152,89.5333101593523,0.015587245873076,1.32528445074224
10,9.917488,30,29.831013,16.624001,16.489965,104.468544,NaN,1.002457,NaN,29.856108,400,399.926361,25,30.232616,9.025502,47.138573,50.01252,401.812561,399.448669,398.996735,5795.757813,11.381526,10.849713,10.94898,1.577203,1.570731,1.506036,55.575626,74.690178,28.334972,16.652666,74.742081,55.247089,102.147247,0.24444468319416,404.735229,528.890831448573,2.17575912454149,0.0396479671876783,1.18295664289038,6.35230661487509,595.388428125575,2.22772958457839,0.0168619730267833,1.25809359708472,47.7733032557908,576.157251929445,89.5418287321449,0.0155868272537022,1.32527128465411
10,9.916158,30,29.829617,16.624001,16.487322,104.473984,NaN,1.003261,NaN,29.828939,400,399.882568,25,30.228886,9.005101,46.934147,50.01252,401.350006,399.056915,398.552948,5781.433594,11.311883,10.80332,10.886677,1.577452,1.571654,1.506078,55.575115,74.617584,28.373943,16.638292,74.745316,55.158871,102.200996,0.382969409227371,433.554047,528.891910412619,2.17578105713363,0.0396537201211323,1.18290160562383,6.34791282757283,595.397244549872,2.22775916568257,0.0168633802260316,1.25805489756692,47.7712978148588,576.163030727573,89.5444206768651,0.0155879912120475,1.32522584992679
10,9.91649,30,29.82906,16.624001,16.479303,104.471909,NaN,1.002471,NaN,29.816582,400,399.721619,25,30.22098,9.007197,46.833584,50.01252,401.582397,399.192627,398.747528,5787.723633,11.362283,10.842392,10.939276,1.577293,1.566822,1.49172,55.569077,74.487267,28.370436,16.627499,74.517868,55.137527,102.217308,0.429191946983337,438.928986,528.881374478436,2.17574013511986,0.0396501482177552,1.1829972012495,6.34900966432235,595.395421088186,2.22775682428494,0.0168635932763207,1.25805346691889,47.7704976295764,576.147320567861,89.5318605613607,0.0155872420569013,1.32528910004671
10,9.916617,30,29.83032,16.624001,16.47727,104.463196,NaN,1.002352,NaN,29.837288,400,399.881836,25,30.221882,9.005644,46.879177,50.01252,401.582397,399.192627,398.747528,5787.723633,11.362283,10.842392,10.939276,1.577293,1.566822,1.49172,55.569077,74.487267,28.370436,16.627499,74.517868,55.137527,102.217308,0.429191946983337,438.928986,528.87856777107,2.17572870579012,0.0396490364529757,1.18302402162302,6.34942923007549,595.382679065567,2.2277174544633,0.0168620109990635,1.25810095023391,47.7723077271366,576.145139296756,89.5318111418707,0.0155863959012029,1.3253164089638
10,9.916617,30,29.83032,16.624001,16.479837,104.45089,NaN,1.002352,NaN,29.845306,400,399.893646,25,30.224159,9.012905,46.969265,50.01252,401.924561,399.538483,399.132568,5790.701172,11.363618,10.844872,10.936682,1.573584,1.568703,1.496047,55.611839,74.379295,28.341921,16.644102,74.67057,55.157284,102.169479,0.300164878368378,420.46521,528.881604562646,2.17573919091509,0.039649668168881,1.18299980133665,6.34942923007549,595.367196625271,2.22767645300269,0.0168610009456122,1.25814158457698,47.7723077271366,576.148942076,89.534680497346,0.0155866520604478,1.3252992268423
10,9.918045,30,29.827587,16.624001,16.48457,104.486366,NaN,1.003148,NaN,29.82506,400,399.89447,25,30.225811,9.005863,46.841114,50.01252,401.954315,399.63797,399.162354,5789.276367,11.374058,10.839329,10.944289,1.57332,1.563793,1.497939,55.599075,74.579117,28.343748,16.652565,74.57328,55.164036,102.16848,0.312021136283875,416.724976,528.882687819946,2.17572338359956,0.0396439585200549,1.1830410281453,6.35414658743986,595.415689351078,2.2278170750177,0.0168657936622503,1.25798389489052,47.7683814649575,576.138949144169,89.5236775344708,0.0155874955964721,1.32530652138808
10,9.917637,30,29.828907,16.624001,16.479015,104.498138,NaN,1.002539,NaN,29.827633,400,399.907715,25,30.22636,9.014673,46.794182,50.01252,401.954315,399.63797,399.162354,5789.276367,11.374058,10.839329,10.944289,1.57332,1.563793,1.497939,55.599075,74.579117,28.343748,16.652565,74.57328,55.164036,102.16848,0.312021136283875,416.724976,528.877406269241,2.17571073283016,0.0396445554950646,1.1830689083766,6.35279882344855,595.428633557894,2.22784545615937,0.0168658511727398,1.25796469260389,47.7702778280221,576.136418534412,89.5234406914711,0.0155865925545042,1.32533624398753
10,9.917409,30,29.827368,16.624001,16.479015,104.498138,NaN,1.00297,NaN,29.827633,400,399.907715,25,30.22636,9.013982,46.931725,50.013783,401.938416,399.536407,399.120239,5791.337402,11.343056,10.828932,10.905452,1.575268,1.570095,1.49333,55.588837,74.488312,28.327732,16.655235,74.573967,55.131474,102.190933,0.423831611871719,436.381744,528.878127357841,2.17571634344544,0.039645653026412,1.18305519372285,6.35204564296123,595.430807452771,2.22785808598701,0.0168669105222167,1.25794183561546,47.7680668348582,576.136054508821,89.5212159169531,0.0155874221351217,1.32531656843205
10,9.916089,30,29.828217,16.624001,16.470734,104.512405,NaN,1.003196,NaN,29.823492,400,399.91803,25,30.229641,9.011211,46.982967,50.013783,401.227661,398.900391,398.445587,5789.982422,11.356944,10.832994,10.941102,1.555548,1.547217,1.478359,55.579315,74.464043,28.32378,16.643385,74.680481,55.14127,102.195152,0.334777712821961,420.963531,528.872505387723,2.17571500219668,0.0396499701211166,1.18305394129155,6.34768486705309,595.447555113248,2.22789864052454,0.0168674968933789,1.25790743424947,47.7692865553605,576.136891429944,89.5229231953503,0.0155870073327126,1.32532454791273
10,9.915893,30,29.82835,16.624001,16.463827,104.515114,NaN,1.002966,NaN,29.798878,400,399.98114,25,30.235594,9.000528,46.913189,50.013783,401.227661,398.900391,398.445587,5789.982422,11.356944,10.832994,10.941102,1.555548,1.547217,1.478359,55.579315,74.464043,28.32378,16.643385,74.680481,55.14127,102.195152,0.334777712821961,420.963531,528.864953827907,2.1756916112312,0.0396492139051201,1.18310735191313,6.3470373204845,595.450774938207,2.22790657214706,0.0168676276397836,1.25790048551884,47.7694776281262,576.128615533985,89.5168473891194,0.0155863760005363,1.32536379558283
10,9.917306,30,29.825975,16.624001,16.455957,104.463669,NaN,1.002575,NaN,29.803385,400,399.976807,25,30.244408,9.005029,46.944321,50.013783,402.054596,399.696075,399.275391,5792.509766,11.358372,10.824135,10.911199,1.567847,1.564653,1.503785,55.579712,74.57093,28.343542,16.629902,74.531525,55.155254,102.178741,0.433766186237335,433.984985,528.851171856657,2.17562468054883,0.0396404741426988,1.18326675078489,6.35170538608003,595.389413847191,2.22775469356102,0.0168650404203395,1.25803480886286,47.7660655160684,576.100641103716,89.4927312866581,0.0155858093614181,1.32545738067431
10,9.916477,30,29.826775,16.624001,16.450987,104.43354,NaN,1.003257,NaN,29.812437,400,399.990082,25,30.250937,9.007478,47.321838,50.013783,402.054596,399.696075,399.275391,5792.509766,11.358372,10.824135,10.911199,1.567847,1.564653,1.503785,55.579712,74.57093,28.343542,16.629902,74.531525,55.155254,102.178741,0.433766186237335,433.984985,528.847914079851,2.17562477907394,0.0396432416579606,1.1832638035722,6.34896671641775,595.350378239326,2.22764774218538,0.0168620165393003,1.25814618278038,47.767214882359,576.101923683736,89.4947128794127,0.0155854518035694,1.325462666697
10,9.917746,30,29.827904,16.624001,16.440536,104.407761,NaN,1.003119,NaN,29.82514,400,399.970093,25,30.254692,9.021393,47.4687,50.013783,401.232544,398.902374,398.421936,5785.309082,11.335263,10.81814,10.923688,1.578097,1.559042,1.495095,55.588043,74.540001,28.354382,16.612663,74.718536,55.176701,102.173874,0.313906878232956,424.062103,528.831530982048,2.17555083712731,0.0396345604790391,1.18343907116962,6.35315889195147,595.316347131366,2.22755256882835,0.0168591231208987,1.25824819769575,47.7688368852953,576.076869139954,89.477242326325,0.0155831373021615,1.32559168901729
10,9.918357,30,29.826113,16.624001,16.434376,104.397713,NaN,1.003098,NaN,29.819469,400,399.793671,25,30.254864,9.040731,47.54644,50.013783,402.048065,399.659454,399.149109,5788.967773,11.355049,10.830635,10.914777,1.586145,1.574145,1.511077,55.581345,74.597252,28.384781,16.587629,74.687798,55.145695,102.176704,0.461305409669876,441.145142,528.822306737929,2.17551062205803,0.0396301035415626,1.183534190619,6.35517720221065,595.306236587617,2.22753378724476,0.0168595307876451,1.25825478202678,47.7662637834415,576.059495444923,89.4618658066022,0.0155829604881515,1.32564551886156
10,9.916721,30,29.825937,16.624001,16.430758,104.366631,NaN,1.003133,NaN,29.842152,400,400.011047,25,30.26022,9.033866,47.528236,50.013783,402.048065,399.659454,399.149109,5788.967773,11.355049,10.830635,10.914777,1.586145,1.574145,1.511077,55.581345,74.597252,28.384781,16.587629,74.687798,55.145695,102.176704,0.461305409669876,441.145142,528.82320353404,2.17553610996071,0.0396370872372803,1.18346982305194,6.34977280845436,595.267374859522,2.22743163695228,0.01685709965684,1.2583550536908,47.7660109205815,576.068463478166,89.4684078271756,0.015583662409551,1.32560247113868
10,9.916721,30,29.825937,16.624001,16.42767,104.379723,NaN,1.003133,NaN,29.840372,400,399.968872,25,30.266083,9.032799,47.351501,50.013783,401.569366,399.2948,398.790222,5790.05957,11.322482,10.814255,10.913424,1.576297,1.564394,1.50705,55.575478,74.530418,28.374798,16.586767,74.648369,55.12981,102.177498,0.331735581159592,428.76413,528.8195489341,2.17552348957996,0.0396363269948611,1.18349905088146,6.34977280845436,595.283848960066,2.22747527427457,0.0168581747404394,1.2583116997175,47.7660109205815,576.063887117465,89.4649555667612,0.0155833540578044,1.32562319162371
10,9.91309,30,29.824438,16.624001,16.432278,104.389252,NaN,1.004057,NaN,29.840199,400,399.947235,25,30.273872,9.023578,47.074657,50.013783,401.569366,399.2948,398.790222,5790.05957,11.322482,10.814255,10.913424,1.576297,1.564394,1.50705,55.575478,74.530418,28.374798,16.586767,74.648369,55.12981,102.177498,0.331735581159592,428.76413,528.836494892697,2.1756317197472,0.0396549470739776,1.18323665054652,6.33777568491547,595.297959022551,2.22751934240452,0.0168599889738224,1.25825784463295,47.7638572297073,576.100798206075,89.4909017389747,0.0155866729920569,1.32543536762247
10,9.911979,30,29.821997,16.624001,16.432278,104.389252,NaN,1.003546,NaN,29.840199,400,399.947235,25,30.273872,9.014164,46.891285,50.0186,401.475067,399.177612,398.690674,5783.199707,11.309563,10.806952,10.88453,1.574834,1.57048,1.505651,55.580986,74.479576,28.373978,16.591465,74.667297,55.12236,102.184784,0.253508329391479,415.677704,528.840010943043,2.17565907643612,0.0396602997415811,1.18316972848817,6.33410418551199,595.301410815817,2.22753938673533,0.0168616693575173,1.25822151030181,47.7603499409485,576.106913958716,89.4924221203566,0.0155884400506128,1.32537387797056
10,9.9106,30,29.822672,16.624001,16.431591,104.407288,NaN,1.002384,NaN,29.832277,400,400.057953,25,30.277576,9.006111,46.814678,50.0186,402.055664,399.748749,399.302063,5793.398438,11.37486,10.844568,10.954682,1.580622,1.571409,1.51101,55.611534,74.289146,28.35465,16.595528,74.586853,55.092072,102.210861,0.36697182059288,427.699982,528.843562118481,2.17569022747221,0.0396667760388648,1.18309316748039,6.32954659912235,595.323149239646,2.22759394989583,0.0168626856415104,1.25817190960926,47.7613198195593,576.119263039805,89.5025952124306,0.0155888974362308,1.32532739891045
10,9.906803,30,29.822218,16.624001,16.419489,104.423622,NaN,1.00285,NaN,29.810509,400,399.994812,25,30.283806,9.002718,47.12035,50.0186,402.055664,399.748749,399.302063,5793.398438,11.37486,10.844568,10.954682,1.580622,1.571409,1.51101,55.611534,74.289146,28.35465,16.595528,74.586853,55.092072,102.210861,0.36697182059288,427.699982,528.841261053489,2.17573430342974,0.0396821023056172,1.18297881515586,6.31699505992009,595.344341538561,2.22765210644087,0.0168643393284949,1.25811117455074,47.7606674882442,576.134539776854,89.513546954355,0.0155901788347968,1.32525206472134
10,9.908182,30,29.821598,16.624001,16.425991,104.440994,NaN,1.003688,NaN,29.81703,400,400.015656,25,30.285299,9.003077,47.349144,50.0186,401.29306,399.003784,398.482513,5792.012207,11.329658,10.821397,10.896849,1.559729,1.554879,1.489278,55.642826,74.477493,28.385641,16.564417,74.728798,55.128716,102.196075,0.445377737283707,442.405518,528.844588858944,2.17572689938913,0.0396770535786409,1.18300045265299,6.32155396674426,595.367073194982,2.22771507894359,0.016866192456857,1.25804458429311,47.759776627004,576.130888020092,89.5100057461552,0.0155902770009512,1.32525997598824
10,9.906546,30,29.82012,16.624001,16.429659,104.485718,NaN,1.002537,NaN,29.833527,400,400.009186,25,30.27776,9.01878,46.947762,50.0186,402.106903,399.810608,399.363647,5784.690918,11.354694,10.832626,10.938248,1.575691,1.575845,1.496175,55.646168,74.43541,28.328369,16.614803,74.628922,55.097294,102.201721,0.35809600353241,426.478119,528.854104626309,2.17578217866541,0.0396858469628731,1.18286732880558,6.31614537740359,595.425422539028,2.22787620278364,0.0168708816015802,1.25787511720002,47.7576528714438,576.148631529463,89.521522010188,0.0155922932710326,1.32515934100189
10,9.904667,30,29.820099,16.624001,16.432823,104.529816,NaN,1.003196,NaN,29.839487,400,400.043335,25,30.263226,9.026252,46.567307,50.0186,402.106903,399.810608,399.363647,5784.690918,11.354694,10.832626,10.938248,1.575691,1.575845,1.496175,55.646168,74.43541,28.328369,16.614803,74.628922,55.097294,102.201721,0.35809600353241,426.478119,528.86379181524,2.17584138514005,0.0396956913578367,1.18272439912091,6.3099326007997,595.480918765195,2.22802324506322,0.0168745153260942,1.25772963065612,47.7576226957154,576.170071765071,89.5376753586704,0.0155937496185022,1.3250622456806
10,9.904376,30,29.818037,16.624001,16.429485,104.547173,NaN,1.003397,NaN,29.837326,400,400.09375,25,30.252922,9.022487,46.374226,50.0186,401.379852,399.101044,398.578949,5780.121582,11.331119,10.815866,10.905719,1.567564,1.561805,1.496182,55.649437,74.641647,28.287283,16.636971,74.50927,55.087234,102.188278,0.382980942726135,428.062317,528.860764486184,2.1758349200233,0.0396962733040359,1.18273836996444,6.30897035081881,595.505659582474,2.2280979644048,0.0168773600061528,1.25764197564359,47.7546596471639,576.164511458095,89.5308664805912,0.0155945201484282,1.32505878699461
10,9.90415,30,29.817451,16.624001,16.421707,104.578812,NaN,1.002673,NaN,29.824442,400,400.031555,25,30.251015,9.022368,46.387997,50.0186,401.379852,399.101044,398.578949,5780.121582,11.331119,10.815866,10.905719,1.567564,1.561805,1.496182,55.649437,74.641647,28.287283,16.636971,74.50927,55.087234,102.188278,0.382980942726135,428.062317,528.852279971531,2.17580871827042,0.0396954478172073,1.18279814364009,6.30822302165456,595.54627543628,2.22820811405778,0.0168803598388854,1.25752937942921,47.7538175493947,576.154094868257,89.5222628396256,0.0155941436785647,1.32509769817909
10,9.903437,30,29.816933,16.624001,16.4163,104.589363,NaN,1.002844,NaN,29.804554,400,400.140472,25,30.257872,9.024645,46.657387,50.0186,401.813141,399.533661,399.08313,5785.35498,11.336098,10.825408,10.915066,1.582314,1.583817,1.502112,55.636204,74.476379,28.326067,16.60441,74.620163,55.150894,102.168007,0.360544204711914,429.296204,528.848140703995,2.17580419808037,0.039697556639554,1.1828062443378,6.30586521284522,595.560274363136,2.22824748927345,0.0168815824022491,1.25748708245404,47.7530731588824,576.151647746459,89.5197596989037,0.0155942664789658,1.32510157263226
10,9.903227,30,29.815208,16.624001,16.408409,104.572746,NaN,1.00238,NaN,29.807606,400,400.092896,25,30.263887,9.029712,46.699188,50.0186,401.542053,399.193359,398.695282,5787.19043,11.348841,10.835437,10.921448,1.573295,1.566594,1.497991,55.654636,74.405403,28.318586,16.606409,74.476707,55.128456,102.184692,0.299127191305161,417.078918,528.839471508425,2.17577713808265,0.0396966259551879,1.18286808374093,6.30517074258745,595.541812684464,2.22820632342117,0.0168814075066764,1.2575160441267,47.7505941807196,576.139144039541,89.50813777297,0.0155943819770738,1.32513414449059
10,9.903227,30,29.815208,16.624001,16.398432,104.541214,NaN,1.00238,NaN,29.822233,400,400.053009,25,30.255728,9.031129,46.673157,50.0186,401.542053,399.193359,398.695282,5787.19043,11.348841,10.835437,10.921448,1.573295,1.566594,1.497991,55.654636,74.405403,28.318586,16.606409,74.476707,55.128456,102.184692,0.299127191305161,417.078918,528.827669563564,2.17573637895487,0.0396941675889356,1.18296230823609,6.30517074258745,595.502159056245,2.22810133825974,0.0168788199590471,1.25761959945808,47.7505941807196,576.124362637138,89.4969834079131,0.0155933857753655,1.32520092289789
10,9.903358,30,29.816668,16.624001,16.398432,104.541214,NaN,1.003059,NaN,29.822233,400,400.053009,25,30.255728,9.019588,46.804234,50.018883,401.97467,399.699951,399.19696,5794.831543,11.352154,10.833196,10.917762,1.568066,1.565152,1.498506,55.652672,74.425362,28.352118,16.57235,74.51236,55.148499,102.161079,0.355209797620773,426.646667,528.827254887823,2.175733150945,0.0396935353568008,1.1829702009885,6.30560396105477,595.500097925059,2.22808935660568,0.0168778140879518,1.2576412547234,47.7526923375065,576.125468585416,89.4996683777803,0.0155926494112054,1.32521615620996
10,9.902436,30,29.813482,16.624001,16.395342,104.532959,NaN,1.002481,NaN,29.800432,400,400.255035,25,30.250311,9.016505,46.768127,50.018883,401.95517,399.621368,399.1875,5789.561523,11.363273,10.823073,10.914701,1.569441,1.570884,1.503204,55.673271,74.166145,28.339058,16.580227,74.41452,55.174793,102.127121,0.327799111604691,421.896484,528.826518141188,2.17574324660653,0.0396972240000604,1.18294384147372,6.30255480466604,595.494214121176,2.22808801610297,0.0168793317174057,1.25762112718302,47.748113655334,576.124161662236,89.4946441415808,0.0155943309701523,1.32517791389759
10,9.902549,30,29.811819,16.624001,16.394461,104.523064,NaN,1.002449,NaN,29.78183,400,400.120422,25,30.252911,9.016644,46.890015,50.018883,401.95517,399.621368,399.1875,5789.561523,11.363273,10.823073,10.914701,1.569441,1.570884,1.503204,55.673271,74.166145,28.339058,16.580227,74.41452,55.174793,102.127121,0.327799111604691,421.896484,528.825118252649,2.17573686257817,0.0396964614543159,1.18295897310315,6.30292851975531,595.484117886522,2.22806871613364,0.0168796655185221,1.25762898170463,47.7457235663455,576.119253160366,89.4888322687592,0.0155949239690976,1.32517704819341
10,9.901574,30,29.813253,16.624001,16.399025,104.53624,NaN,1.003192,NaN,29.795317,400,400.023499,25,30.255577,9.019348,46.837658,50.018883,401.048798,398.74704,398.264526,5775.601563,11.307448,10.805343,10.889033,1.575918,1.568312,1.50611,55.645355,74.277382,28.361528,16.568417,74.427444,55.17091,102.140213,0.342177242040634,425.669159,528.833603297589,2.17577953525366,0.0397022928230772,1.18285712775814,6.29970388079715,595.498663654396,2.22810082063567,0.0168797587919533,1.2576069475543,47.7477845391103,576.136964594574,89.5040154201802,0.0155953210987574,1.32511690263277
10,9.89985,30,29.810848,16.624001,16.401991,104.559471,NaN,1.003866,NaN,29.807798,400,399.915985,25,30.264355,9.017205,46.740154,50.018883,401.048798,398.74704,398.264526,5775.601563,11.307448,10.805343,10.889033,1.575918,1.568312,1.50611,55.645355,74.277382,28.361528,16.568417,74.427444,55.17091,102.140213,0.342177242040634,425.669159,528.842567856461,2.17583413717721,0.0397113483709972,1.18272530663579,6.2940014701004,595.531272677629,2.22819790626449,0.016883322721518,1.25749498767543,47.7443279830227,576.153015483681,89.5130808136606,0.0155977391676608,1.32501110565011
10,9.902239,30,29.81171,16.624001,16.392605,104.555191,NaN,1.002815,NaN,29.801367,400,399.916229,25,30.26639,9.037986,47.105965,50.018883,401.035309,398.745056,398.256958,5784.056641,11.32205,10.81579,10.910869,1.559256,1.552874,1.490518,55.64505,74.391167,28.336296,16.595854,74.460411,55.175568,102.126999,0.393348008394241,430.800934,528.823904026789,2.17573691915187,0.0396975004405183,1.18295782901845,6.30190327595989,595.524673887246,2.22817658263268,0.0168823773962527,1.25752181733428,47.7455669063093,576.119103691225,89.4885813165166,0.0155949744498217,1.32517621307744
10,9.899588,30,29.810228,16.624001,16.39341,104.547577,NaN,1.003349,NaN,29.783813,400,399.945435,25,30.26511,9.038922,47.357048,50.018883,400.89917,398.69577,398.154144,5784.431152,11.285172,10.79081,10.881587,1.575526,1.565396,1.4921,55.657227,74.206726,28.351755,16.585924,74.648949,55.206768,102.125313,0.329801291227341,420.356842,528.833247838408,2.17580554226231,0.0397104988764146,1.1827905173912,6.29313479672686,595.517190971386,2.22816339518259,0.0168827739041763,1.25752484441856,47.7434368611136,576.141678250203,89.5037388793352,0.0155973195029926,1.3250537041777
10,9.898224,30,29.806868,16.624001,16.40259,104.555878,NaN,1.003395,NaN,29.783552,400,399.854492,25,30.259268,9.043554,47.406971,50.018883,400.89917,398.69577,398.154144,5784.431152,11.285172,10.79081,10.881587,1.575526,1.565396,1.4921,55.657227,74.206726,28.351755,16.585924,74.648949,55.206768,102.125313,0.329801291227341,420.356842,528.848421943031,2.17587665731163,0.0397193500063596,1.18262176353473,6.28862252236411,595.532371932684,2.2282186082657,0.0168857712517162,1.25744778091897,47.7386073079384,576.162227543372,89.5149897708975,0.0156005720073001,1.32491439649242
10,9.901072,30,29.808224,16.624001,16.401207,104.566116,NaN,1.003019,NaN,29.786701,400,399.8992,25,30.257198,9.041334,47.254452,50.018883,402.034363,399.669891,399.225372,5790.973145,11.367531,10.845905,10.94472,1.572978,1.562038,1.497804,55.693054,74.275681,28.337364,16.599827,74.581802,55.121693,102.141953,0.365340322256088,431.081451,528.837773105165,2.17580081977978,0.0397052542341866,1.18280629236902,6.29804351153069,595.543331853866,2.22824156289789,0.0168856767151961,1.2574342875369,47.7405564278768,576.136839856953,89.4975475134268,0.0155981069721946,1.3250477880018
10,9.901315,30,29.808544,16.624001,16.393206,104.570297,NaN,1.003546,NaN,29.784147,400,399.927246,25,30.266153,9.022789,47.11311,50.021248,401.466919,399.223511,398.766388,5783.473145,11.327077,10.804963,10.900775,1.558495,1.557603,1.48575,55.647137,74.341255,28.356096,16.588116,74.481308,55.114834,102.175362,0.33129671216011,424.692902,528.827539959454,2.17576214579181,0.0397021092230013,1.1828964785394,6.29884724404303,595.548137573645,2.2282528553802,0.0168857992483908,1.25742531434376,47.7410163872629,576.123314141285,89.4877456452074,0.0155970173680856,1.32511331529632
10,9.902448,30,29.808657,16.624001,16.391731,104.567146,NaN,1.00291,NaN,29.783913,400,400.063354,25,30.276955,9.011613,47.27055,50.021248,401.466919,399.223511,398.766388,5783.473145,11.327077,10.804963,10.900775,1.558495,1.557603,1.48575,55.647137,74.341255,28.356096,16.588116,74.481308,55.114834,102.175362,0.33129671216011,424.692902,528.822208480449,2.17572819775794,0.0396962762068642,1.18297868114148,6.30259449137731,595.544015938881,2.22824143830673,0.016885462764221,1.25743732581234,47.7411788095164,576.111179696852,89.4787317899517,0.0155961365752134,1.32516971032516
10,9.902448,30,29.808657,16.624001,16.400648,104.580788,NaN,1.00291,NaN,29.782219,400,400.321655,25,30.273294,9.015945,47.498104,50.021248,402.32135,399.801666,399.609894,5787.14502,11.395292,10.8247,10.91337,1.563833,1.566805,1.490529,55.618427,74.42807,28.380239,16.561571,74.60675,55.059464,102.180099,0.46658331155777,438.199432,528.832756725758,2.17576462802605,0.0396984736007923,1.1828944476275,6.30259449137731,595.561169593658,2.22828685150864,0.0168865822807763,1.25739258251076,47.7411788095164,576.12439054068,89.4887011857893,0.0155970271365615,1.32511001842877
10,9.902016,30,29.806793,16.624001,16.400648,104.580788,NaN,1.003319,NaN,29.782219,400,400.321655,25,30.273294,9.03205,47.61985,50.021248,402.132111,399.633423,399.379944,5779.843262,11.385424,10.810359,10.906448,1.578848,1.577798,1.501534,55.627819,74.472015,28.416683,16.534283,74.510933,55.088711,102.168434,0.366434454917908,428.581146,528.834124082104,2.1757752734018,0.0397005589626413,1.18286842598545,6.30116574686906,595.563799765964,2.22830214798747,0.0168878672923702,1.2573649657252,47.7384995006467,576.125343568731,89.4870576925369,0.0155981272477408,1.32507988283497
10,9.900005,30,29.808584,16.624001,16.405275,104.545685,NaN,1.00295,NaN,29.783043,400,400.375549,25,30.260687,9.037416,47.406448,50.021248,402.132111,399.633423,399.379944,5779.843262,11.385424,10.810359,10.906448,1.578848,1.577798,1.501534,55.627819,74.472015,28.416683,16.534283,74.510933,55.088711,102.168434,0.366434454917908,428.581146,528.845961367949,2.17584373120332,0.0397114091218048,1.1827036537011,6.29451418855041,595.51713236525,2.22817058879262,0.0168837517600384,1.25750668028097,47.74107388192,576.152963398542,89.5101723527163,0.0155989937784447,1.32497997828103
10,9.896738,30,29.809902,16.624001,16.403662,104.520805,NaN,1.003295,NaN,29.772057,400,400.313354,25,30.242847,9.038023,47.170879,50.021248,402.2742,399.705597,399.466095,5784.316406,11.372362,10.815866,10.881793,1.588253,1.570243,1.50677,55.655724,74.333969,28.422756,16.537251,74.524193,55.186653,102.122665,0.371043682098389,424.468994,528.854391870094,2.17591766110155,0.0397267941958033,1.18252221442147,6.28370612240315,595.483983637163,2.22807692879413,0.0168808012073875,1.25760796638678,47.7429682977603,576.181831723383,89.5336311704527,0.0156002071548429,1.32486797087543
10,9.899086,30,29.809465,16.624001,16.405689,104.510361,NaN,1.003313,NaN,29.772646,400,400.455475,25,30.240919,9.04097,47.037209,50.021248,402.414703,399.948517,399.680176,5792.633301,11.382464,10.812089,10.901083,1.587104,1.57903,1.505825,55.673523,74.546234,28.37896,16.586042,74.61557,55.192055,102.112694,0.331889182329178,423.244751,528.849359167821,2.17586807018996,0.0397159497539326,1.18264442454251,6.29147417563598,595.471466091132,2.22804573752943,0.0168802450877656,1.25763581900729,47.7423401867308,576.163164567261,89.5189880223771,0.0155991917902033,1.3249461396736
10,9.900617,30,29.809334,16.624001,16.40881,104.504807,NaN,1.002729,NaN,29.79941,400,400.38916,25,30.249149,9.04874,47.077545,50.021248,402.414703,399.948517,399.680176,5792.633301,11.382464,10.812089,10.901083,1.587104,1.57903,1.505825,55.673523,74.546234,28.37896,16.586042,74.61557,55.192055,102.112694,0.331889182329178,423.244751,528.848205549084,2.17584308852055,0.0397093248327111,1.18270714757595,6.29653854017801,595.46466612742,2.22802831742408,0.0168798794510635,1.2576521400659,47.7421518957785,576.153900233887,89.5118298836468,0.0155986401248187,1.3249861389371
