P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.900585,30,29.807835,16.624001,16.407581,104.511032,NaN,1.002944,NaN,29.808487,400,400.088226,25,30.247492,9.059636,47.032257,50.021248,401.14566,398.644775,398.345032,5780.281738,11.343872,10.807821,10.884776,1.581507,1.577306,1.50245,55.691719,74.248024,28.353828,16.629169,74.532448,55.203506,102.107841,0.377891004085541,422.571808,528.846853259621,2.17583885717819,0.0397091765008683,1.18271681586642,6.29643269407086,595.474611659937,2.22806135245801,0.016881423628792,1.25760942523482,47.7399972846457,576.150027418548,89.5070072580546,0.0155992121328667,1.32498285564686
10,9.899416,30,29.806963,16.624001,16.397524,104.534195,NaN,1.00309,NaN,29.805723,400,400.070496,25,30.247467,9.045607,46.979126,50.021248,401.14566,398.644775,398.345032,5780.281738,11.343872,10.807821,10.884776,1.581507,1.577306,1.50245,55.691719,74.248024,28.353828,16.629169,74.532448,55.203506,102.107841,0.377891004085541,422.571808,528.838658133545,2.17582658673469,0.039712343542911,1.18274132667439,6.29256582615227,595.50497180775,2.22814563793687,0.0168839260672177,1.25752037467839,47.738743863542,576.144217234392,89.5015170273596,0.0155993051048809,1.32499700525358
10,9.899286,30,29.806021,16.624001,16.390732,104.544945,NaN,1.002464,NaN,29.80131,400,400.123657,25,30.246979,9.02795,46.913677,50.015289,402.405334,399.914612,399.652893,5792.915527,11.409335,10.830815,10.922174,1.587295,1.581587,1.504393,55.687939,74.40712,28.339832,16.643648,74.511307,55.234344,102.093758,0.285022616386414,412.847595,528.831036233175,2.1758020459272,0.0397112974159341,1.18279760879549,6.29213578529379,595.519819643368,2.22818916144111,0.0168854578294688,1.25747110776729,47.7373897921619,576.133848137442,89.4924974326835,0.0155991296471151,1.32503077400439
10,9.900763,30,29.805998,16.624001,16.391512,104.544914,NaN,1.002985,NaN,29.801756,400,400.083679,25,30.245558,9.030226,46.931778,50.015289,401.481201,398.98587,398.677063,5784.099609,11.343993,10.802864,10.856956,1.583547,1.574778,1.503695,55.666367,74.476135,28.358562,16.630703,74.527252,55.272495,102.062508,0.384833723306656,420.023376,528.827283505333,2.1757688293194,0.0397043569309494,1.18287922152017,6.29702145975972,595.519813127304,2.22818924701415,0.0168854711414228,1.25747086851746,47.7373567305604,576.121766658383,89.4833505799912,0.0155983279442595,1.32508502382548
10,9.89984,30,29.807438,16.624001,16.388573,104.542511,NaN,1.00313,NaN,29.807678,400,400.186768,25,30.2467,9.034454,46.855019,50.015289,401.481201,398.98587,398.677063,5784.099609,11.343993,10.802864,10.856956,1.583547,1.574778,1.503695,55.666367,74.476135,28.358562,16.630703,74.527252,55.272495,102.062508,0.384833723306656,420.023376,528.826728854204,2.17577957129916,0.0397080896679134,1.18285136969927,6.29396839128219,595.514758725086,2.22816942718624,0.0168842812060921,1.2575001092824,47.7394266365538,576.12790822481,89.489810732732,0.0155979416831737,1.32507723613503
10,9.900728,30,29.805412,16.624001,16.387487,104.551987,NaN,1.002928,NaN,29.804461,400,400.284637,25,30.244545,9.017661,46.870949,50.015289,402.316589,399.862427,399.532654,5789.834473,11.403296,10.836564,10.938435,1.575909,1.57805,1.495928,55.636288,74.302338,28.398392,16.567123,74.454926,55.211395,102.097092,0.330923587083816,425.00589,528.822633141363,2.17575324802507,0.0397035339217709,1.1829151321018,6.29690569185743,595.529534238344,2.22821760463246,0.0168864556862248,1.25743896608812,47.7365143718531,576.115202347023,89.477653909364,0.0155982110827045,1.32510655900747
10,9.900728,30,29.805412,16.624001,16.387205,104.569298,NaN,1.002928,NaN,29.798683,400,400.361084,25,30.242981,9.016804,47.472637,50.015289,402.335327,399.812042,399.494324,5782.875977,11.364477,10.808891,10.869033,1.568271,1.548667,1.486376,55.62212,74.593422,28.403946,16.563585,74.660599,55.195496,102.107155,0.447411298751831,440.85022,528.822299558921,2.17575209590274,0.0397034644183663,1.1829177961726,6.29690569185743,595.551301272696,2.22827523349411,0.0168878764684981,1.25738217749329,47.7365143718531,576.114784555775,89.4773386207958,0.0155981829157345,1.3251084466787
10,9.899443,30,29.803858,16.624001,16.389635,104.592026,NaN,1.002199,NaN,29.795048,400,400.449188,25,30.247684,9.033581,48.006241,50.015289,402.335327,399.812042,399.494324,5782.875977,11.364477,10.808891,10.869033,1.568271,1.548667,1.486376,55.62212,74.593422,28.403946,16.563585,74.660599,55.195496,102.107155,0.447411298751831,440.85022,528.829241726759,2.17579369487319,0.0397102687511505,1.1828174239629,6.29265514179525,595.582070635848,2.22836364031601,0.0168908132133574,1.25728466117411,47.734280478535,576.12744554666,89.4849236947484,0.0155999002779474,1.32502971687943
10,9.899179,30,29.805578,16.624001,16.389635,104.592026,NaN,1.003227,NaN,29.795048,400,400.449188,25,30.247684,9.04607,47.83847,50.015289,402.578888,400.03714,399.801971,5783.352539,11.41205,10.837029,10.931826,1.556621,1.547881,1.482992,55.611095,74.378487,28.364628,16.586765,74.56424,55.17205,102.134232,0.460811495780945,437.15213,528.830077396972,2.17580020188608,0.0397115438333973,1.18280152044699,6.29178182538385,595.579644008602,2.22834952553727,0.0168896272096099,1.2573101359024,47.7367529935274,576.132488366314,89.4909097058386,0.0155992842018354,1.32503077637435
10,9.898977,30,29.807695,16.624001,16.391376,104.600433,NaN,1.003555,NaN,29.796425,400,400.675476,25,30.248981,9.041804,47.67593,50.015289,402.578888,400.03714,399.801971,5783.352539,11.41205,10.837029,10.931826,1.556621,1.547881,1.482992,55.611095,74.378487,28.364628,16.586765,74.56424,55.17205,102.134232,0.460811495780945,437.15213,528.832776026446,2.17581229282597,0.039712948630412,1.18277291636373,6.29111359411746,595.587227581529,2.22836013615363,0.0168888574944208,1.25731394571293,47.7397960492088,576.140175386088,89.4993943508304,0.0155986258102749,1.32502539635307
10,9.898435,30,29.806175,16.624001,16.391376,104.587814,NaN,1.002815,NaN,29.795998,400,400.664795,25,30.248798,9.040281,47.536716,50.015289,402.593445,400.000275,399.734161,5795.421875,11.41935,10.846548,10.911901,1.561872,1.553357,1.483508,55.606663,74.410439,28.348164,16.576897,74.64579,55.207668,102.116089,0.257140785455704,411.174316,528.834491578431,2.17582565210748,0.0397155667338299,1.18274027121197,6.28932056621471,595.573505877325,2.2283306066488,0.0168888699450045,1.25733278085998,47.7376111606412,576.142649053036,89.4993347632271,0.0155996373637987,1.32499316794212
10,9.898434,30,29.805157,16.624001,16.391645,104.576935,NaN,1.002715,NaN,29.800564,400,400.469391,25,30.25433,9.041359,47.262329,50.015289,400.549896,398.405548,397.864685,5780.883789,11.312805,10.800925,10.935988,1.545851,1.527665,1.466438,55.653286,74.350998,28.356302,16.570734,74.609772,55.203312,102.13224,0.497016459703445,444.879303,528.834812900392,2.17582677558549,0.0397156378687606,1.18273767204712,6.28931725797622,595.561263625305,2.22830274836741,0.0168886790496619,1.25735335859744,47.7361478124755,576.141468412463,89.4971534470336,0.0156001236127418,1.32498439409537
10,9.900289,30,29.807575,16.624001,16.396803,104.572861,NaN,1.003129,NaN,29.818386,400,400.119812,25,30.260004,9.064767,47.162937,50.015289,400.549896,398.405548,397.864685,5780.883789,11.312805,10.800925,10.935988,1.545851,1.527665,1.466438,55.653286,74.350998,28.356302,16.570734,74.609772,55.203312,102.13224,0.497016459703445,444.879303,528.835042273662,2.17580212593322,0.0397079497530372,1.18280070842668,6.29545360531841,595.552729014047,2.2282693429659,0.016886677650202,1.25740254497974,47.7396235611134,576.136301201787,89.4963184184701,0.0155984313364656,1.32504122825839
10,9.899474,30,29.805405,16.624001,16.395021,104.554466,NaN,1.002687,NaN,29.824457,400,399.974121,25,30.25701,9.059922,46.979362,50.019375,402.076599,399.798431,399.346741,5787.900879,11.344685,10.821632,10.910318,1.557641,1.547174,1.480426,55.657494,74.409401,28.350662,16.573685,74.49942,55.181389,102.107315,0.325430661439896,418.571594,528.835514125918,2.17581493285778,0.0397114465186945,1.18276844371491,6.29275768915801,595.532661299227,2.22822591507636,0.0168866639809324,1.25743072760994,47.736504309471,576.137560574578,89.4945184570765,0.015599722310419,1.32500547459656
10,9.901052,30,29.805529,16.624001,16.38801,104.52462,NaN,1.003195,NaN,29.844872,400,399.779144,25,30.245611,9.052536,46.831059,50.019375,400.80426,398.583557,398.077911,5782.578125,11.313472,10.803061,10.915427,1.545515,1.534902,1.465601,55.676983,74.343491,28.329641,16.611715,74.417061,55.162949,102.110519,0.338881433010101,422.881195,528.822226103658,2.17574739936127,0.0397020984388496,1.18292971502195,6.29797736004224,595.494955491669,2.22812552790067,0.0168841286680277,1.25753055779645,47.7366825571154,576.113263961517,89.4763394174271,0.0155980153725251,1.32511693881742
10,9.90066,30,29.806366,16.624001,16.378805,104.517792,NaN,1.003252,NaN,29.867811,400,399.928925,25,30.238323,9.042158,46.845455,50.019375,400.80426,398.583557,398.077911,5782.578125,11.313472,10.803061,10.915427,1.545515,1.534902,1.465601,55.676983,74.343491,28.329641,16.611715,74.417061,55.162949,102.110519,0.338881433010101,422.881195,528.81257802246,2.1757194517528,0.0397017223611133,1.18299307412336,6.29668077047722,595.485187197042,2.22809592159652,0.0168829911580571,1.25756540934473,47.7378857138343,576.104435010168,89.4707378425419,0.0155969549739088,1.32516843860957
10,9.899503,30,29.806576,16.624001,16.377748,104.519539,NaN,1.002723,NaN,29.863016,400,400.139008,25,30.228193,9.033986,46.987331,50.019375,402.223206,399.916473,399.445984,5781.430664,11.351136,10.814698,10.915882,1.556327,1.54591,1.482517,55.659077,74.297615,28.303406,16.611477,74.481613,55.169888,102.129509,0.373164027929306,435.649841,528.814990939342,2.17574365220181,0.0397070489674069,1.1829333225396,6.29285362034227,595.487087653953,2.22810001490437,0.0168829898039166,1.25756278367948,47.7381875770439,576.113538222686,89.4778736329736,0.0155974519818396,1.32513021054272
10,9.899059,30,29.807106,16.624001,16.377148,104.531082,NaN,1.002828,NaN,29.839273,400,400.025024,25,30.227207,9.0406,47.03046,50.019375,401.597504,399.343689,398.879639,5790.598633,11.316443,10.804989,10.901904,1.548746,1.544933,1.468788,55.684597,74.474564,28.32086,16.593008,74.622383,55.106491,102.155716,0.375454485416412,428.395782,528.815686955158,2.1757521455351,0.0397090454712061,1.18291223076396,6.29138485755755,595.500855248629,2.22813409915725,0.0168835719679222,1.25753272060632,47.7389494150326,576.117444821694,89.4814935782488,0.0155974208081769,1.32511990435984
10,9.898124,30,29.807936,16.624001,16.371805,104.547714,NaN,1.002896,NaN,29.811598,400,400.152924,25,30.222986,9.032867,47.065212,50.019375,401.597504,399.343689,398.879639,5790.598633,11.316443,10.804989,10.901904,1.548746,1.544933,1.468788,55.684597,74.474564,28.32086,16.593008,74.622383,55.106491,102.155716,0.375454485416412,428.395782,528.812327092794,2.1757533650622,0.0397122447135434,1.18290635942494,6.28829169196564,595.520598513601,2.22818266259506,0.016884364963274,1.257490410652,47.7401424611899,576.119181633789,89.4838563693608,0.0155970766498337,1.32512355984282
10,9.898124,30,29.807936,16.624001,16.371805,104.547714,NaN,1.002896,NaN,29.811598,400,400.152924,25,30.222986,9.02373,47.221195,50.019375,402.221436,399.8685,399.40979,5797.85791,11.384748,10.845875,10.952176,1.553826,1.54982,1.482282,55.655869,74.486526,28.283361,16.60005,74.447945,55.045353,102.211739,0.316063553094864,410.199219,528.812327092794,2.1757533650622,0.0397122447135434,1.18290635942494,6.28829169196564,595.520598513601,2.22818266259506,0.016884364963274,1.257490410652,47.7401424611899,576.119181633789,89.4838563693608,0.0155970766498337,1.32512355984282
10,9.900573,30,29.807377,16.624001,16.378294,104.553207,NaN,1.002599,NaN,29.805075,400,400.366272,25,30.22348,9.019016,47.375488,50.019375,402.092834,399.824188,399.410278,5792.708984,11.347675,10.816804,10.908921,1.553389,1.547018,1.477683,55.670582,74.448532,28.281288,16.607243,74.416451,55.086876,102.171021,0.339061260223389,414.873566,528.812248978986,2.17571950826809,0.0397020164859678,1.18299265964022,6.29639300171397,595.528294856367,2.22820553840022,0.0168852011417863,1.25746409215638,47.7393389545919,576.106032333124,89.473224874015,0.0155965008360934,1.32517523253507
10,9.899869,30,29.807711,16.624001,16.38426,104.54071,NaN,1.002393,NaN,29.806297,400,400.402649,25,30.220486,9.03021,47.453819,50.019375,402.092834,399.824188,399.410278,5792.708984,11.347675,10.816804,10.908921,1.553389,1.547018,1.477683,55.670582,74.448532,28.281288,16.607243,74.416451,55.086876,102.171021,0.339061260223389,414.873566,528.821535319621,2.17576123617447,0.039706886557958,1.18289385451175,6.29406431978498,595.512108587436,2.22816119011172,0.0168839451952068,1.25751007131263,47.7398190475812,576.121685034419,89.4854603567858,0.0155973704457302,1.32510913154327
10,9.900713,30,29.808563,16.624001,16.386223,104.549377,NaN,1.002484,NaN,29.801374,400,400.250061,25,30.22007,9.060613,47.452103,50.020901,402.019287,399.652802,399.210754,5786.825195,11.379905,10.84645,10.947059,1.548118,1.544125,1.47978,55.654224,74.504944,28.274401,16.611332,74.625031,55.134605,102.141197,0.446263760328293,438.494385,528.821185416495,2.17574845357586,0.0397032948147709,1.18292616963398,6.29685607694734,595.521804699322,2.22818305323811,0.0168840692541637,1.25749424730525,47.7410436972323,576.118378486185,89.4840450564849,0.0155966740912694,1.3251358778948
10,9.898181,30,29.808956,16.624001,16.381819,104.578239,NaN,1.002811,NaN,29.807537,400,400.313843,25,30.220987,9.063141,47.289967,50.020901,402.155945,399.810638,399.445801,5789.760742,11.36965,10.832505,10.937078,1.54746,1.540549,1.475895,55.688171,74.456642,28.285036,16.594183,74.583443,55.099186,102.171463,0.365411400794983,423.761169,528.823991797306,2.17579287207156,0.0397144379889001,1.18281519793595,6.2884802656024,595.557542573721,2.2282759126691,0.0168861669953105,1.25740537128286,47.7416085793946,576.135099403826,89.4971617903705,0.0155975828670492,1.32506579038901
10,9.900652,30,29.80994,16.624001,16.387218,104.571121,NaN,1.003826,NaN,29.821222,400,400.266541,25,30.219805,9.040606,47.221359,50.020901,402.155945,399.810638,399.445801,5789.760742,11.36965,10.832505,10.937078,1.54746,1.540549,1.475895,55.688171,74.456642,28.285036,16.594183,74.583443,55.099186,102.171463,0.365411400794983,423.761169,528.822555534815,2.17575402216164,0.0397038345903974,1.18291309371297,6.29665430906158,595.547203655418,2.22824414229331,0.0168849046063948,1.25744329972866,47.7430229157771,576.122545487422,89.4889350665771,0.0155961898523153,1.32513613329685
10,9.900902,30,29.810238,16.624001,16.401096,104.527054,NaN,1.002387,NaN,29.819756,400,399.947235,25,30.227907,9.030663,47.513882,50.020901,400.634338,398.432098,397.838501,5777.90918,11.303064,10.803451,10.893812,1.550417,1.54375,1.465011,55.701481,74.553696,28.34938,16.558954,74.540382,55.1357,102.150116,0.359190285205841,424.680878,528.838179858446,2.17580455573228,0.0397060477093657,1.18279710214142,6.29748122066002,595.491367978603,2.22809497913137,0.0168810825657208,1.25759241217388,47.74345123416,576.141336078819,89.5034933211628,0.01559729088216,1.32505538786309
10,9.902362,30,29.81188,16.624001,16.405655,104.500877,NaN,1.003128,NaN,29.80331,400,399.686371,25,30.241873,9.037199,47.821861,50.020901,400.634338,398.432098,397.838501,5777.90918,11.303064,10.803451,10.893812,1.550417,1.54375,1.465011,55.701481,74.553696,28.34938,16.558954,74.540382,55.1357,102.150116,0.359190285205841,424.680878,528.838951541309,2.17578720153105,0.0397001225231704,1.18284199111312,6.30231006914386,595.456127914023,2.22799432968495,0.0168778022945602,1.25770285714978,47.7458112382836,576.137603503083,89.5027574770438,0.0155961269526414,1.32509499403289
10,9.899702,30,29.811508,16.624001,16.398018,104.49617,NaN,1.002767,NaN,29.814615,400,399.799316,25,30.256739,9.057353,47.88493,50.020901,402.143066,399.834961,399.381989,5784.510742,11.333825,10.813538,10.900616,1.566195,1.556165,1.485352,55.686703,74.293419,28.309031,16.600874,74.503677,55.126022,102.145088,0.324534296989441,419.370941,528.838337231354,2.17582155593372,0.0397110839938691,1.18275388760648,6.29351190101261,595.450733262545,2.22798170736723,0.0168776722398452,1.25771282375619,47.745276581044,576.149482173438,89.5112506187393,0.0155971342865542,1.32503620009537
10,9.901057,30,29.810328,16.624001,16.396496,104.501205,NaN,1.002643,NaN,29.821728,400,399.803894,25,30.271122,9.051495,47.760227,50.020901,401.216522,398.907135,398.44162,5782.753906,11.329071,10.814387,10.908498,1.553794,1.543016,1.472571,55.692875,74.459084,28.286911,16.621944,74.619583,55.121887,102.143402,0.383358538150787,436.237305,528.832248278829,2.17578194465994,0.0397041656888948,1.18284986592845,6.29799389792385,595.458732271422,2.22800816223625,0.0168788987235823,1.25767874135415,47.7435805914153,576.133276534684,89.4975250536742,0.0155966976138313,1.32509303354515
10,9.901122,30,29.810894,16.624001,16.402048,104.521935,NaN,1.002299,NaN,29.823118,400,399.954193,25,30.277845,9.042824,47.635201,50.020901,401.216522,398.907135,398.44162,5782.753906,11.329071,10.814387,10.908498,1.553794,1.543016,1.472571,55.692875,74.459084,28.286911,16.621944,74.619583,55.121887,102.143402,0.383358538150787,436.237305,528.838609595508,2.1758030230627,0.0397052200679692,1.18280136488619,6.29820888980913,595.484004082491,2.22807254905827,0.0168802102983073,1.25761896948026,47.7443940979526,576.141803421332,89.5046774110421,0.0155969578766342,1.3250623660097
10,9.900283,30,29.81249,16.624001,16.399769,104.524628,NaN,1.003022,NaN,29.827482,400,400.204376,25,30.264801,9.054632,47.668278,50.020901,402.174866,399.861755,399.413208,5792.849609,11.360627,10.826649,10.911307,1.540312,1.538701,1.464206,55.69305,74.625435,28.334154,16.575336,74.559982,55.122631,102.158066,0.286697864532471,394.152649,528.838569408731,2.17581438972561,0.0397087096931365,1.1827723499641,6.29543375869622,595.485137409989,2.22806841669305,0.0168793315038182,1.25763379531169,47.7466879500985,576.148414874148,89.5116896139606,0.015596516738695,1.3250546227756
10,9.90147,30,29.814432,16.624001,16.401056,104.495644,NaN,1.0034,NaN,29.852303,400,400.124756,25,30.255177,9.058407,47.574051,50.022015,402.099243,399.746918,399.365936,5785.728516,11.358457,10.835017,10.927781,1.557873,1.546076,1.477932,55.703915,74.411469,28.34754,16.564602,74.561859,55.153706,102.141792,0.562282145023346,456.286438,528.836334826083,2.17579039499157,0.0397032954235376,1.18283168780946,6.2993599051398,595.445941935404,2.22795595293046,0.0168756143639064,1.25775796386311,47.7494789639343,576.142741626803,89.5098692573331,0.0155950554966757,1.32510714509662
10,9.901079,30,29.814121,16.624001,16.406317,104.487076,NaN,1.002733,NaN,29.842831,400,400.263702,25,30.248432,9.043365,47.488441,50.022015,402.099243,399.746918,399.365936,5785.728516,11.358457,10.835017,10.927781,1.557873,1.546076,1.477932,55.703915,74.411469,28.34754,16.564602,74.561859,55.153706,102.141792,0.562282145023346,456.286438,528.84379496941,2.17582152084095,0.0397064796815712,1.1827584846844,6.29806666452748,595.435604636422,2.22792996934915,0.0168751252976389,1.25778155488325,47.7490320086887,576.153544824023,89.5176280008752,0.0155959563557666,1.32505405468659
10,9.901079,30,29.814121,16.624001,16.41081,104.504372,NaN,1.002733,NaN,29.819645,400,400.435242,25,30.243725,9.056315,47.636204,50.022015,402.210815,399.933258,399.42865,5792.056641,11.369463,10.83595,10.933987,1.549669,1.541008,1.471432,55.708893,74.486847,28.310858,16.597834,74.656288,55.127125,102.152298,0.285027533769607,409.281952,528.849109008042,2.17583987304773,0.0397075868364675,1.18271609166139,6.29806666452748,595.457358733778,2.22798757386042,0.0168765450685926,1.25772462140658,47.7490320086887,576.160200621572,89.5226510963426,0.0155964049252238,1.32502400770271
10,9.899127,30,29.814587,16.624001,16.41081,104.504372,NaN,1.001976,NaN,29.819645,400,400.435242,25,30.243725,9.065983,47.483467,50.022015,402.250427,399.968384,399.482025,5789.020508,11.337553,10.827513,10.905137,1.559238,1.538817,1.465968,55.742867,74.311623,28.298403,16.615845,74.53315,55.088654,102.183487,0.292569190263748,407.430511,528.855285637631,2.17588797510458,0.0397170137395694,1.18259859996144,6.29160980643923,595.45670062107,2.2279837487962,0.0168762240082799,1.25773153852251,47.7497017216439,576.178373081533,89.536956766473,0.0155973707359106,1.32494845122516
10,9.898743,30,29.814037,16.624001,16.411777,104.527016,NaN,1.002264,NaN,29.807924,400,400.39325,25,30.241634,9.054252,46.927418,50.022015,402.250427,399.968384,399.482025,5789.020508,11.337553,10.827513,10.905137,1.559238,1.538817,1.465968,55.742867,74.311623,28.298403,16.615845,74.53315,55.088654,102.183487,0.292569190263748,407.430511,528.857644193568,2.17590138756523,0.0397191069430041,1.1825663741903,6.29033949154467,595.48595640795,2.22806367144004,0.0168784615386759,1.25764889620279,47.7489112870438,576.182379750526,89.5392839634079,0.0155979463309325,1.32492275889706
10,9.902011,30,29.816149,16.624001,16.404003,104.561615,NaN,1.003651,NaN,29.809088,400,400.185699,25,30.236397,9.048768,46.842155,50.022015,400.908051,398.744812,398.158813,5781.054688,11.287894,10.791296,10.873,1.560983,1.539517,1.463196,55.726288,74.630333,28.330612,16.584459,74.48011,55.103287,102.192192,0.414617359638214,428.723206,528.838108377249,2.17578910214806,0.039701409838321,1.18283644837017,6.30114921019828,595.526486916582,2.22816154326362,0.0168798457863349,1.25756653608426,47.751946494911,576.144950363906,89.513711995365,0.0155942505999029,1.32512095662561
10,9.902754,30,29.818094,16.624001,16.396732,104.576859,NaN,1.003544,NaN,29.798216,400,400.144318,25,30.231422,9.045284,47.238777,50.022015,402.2883,399.991241,399.52063,5793.601074,11.369873,10.844149,10.940947,1.559594,1.540347,1.472343,55.72821,74.562408,28.356874,16.573505,74.548943,55.074406,102.195244,0.377913445234299,430.652893,528.827155806082,2.17574108913314,0.0396960316003995,1.18294987001781,6.30360649022697,595.542912054353,2.22819633634576,0.016879756619399,1.25754531982464,47.7547415570208,576.130570869198,89.5053257974787,0.0155922013136066,1.32521285995575
10,9.903986,30,29.81897,16.624001,16.383924,104.575027,NaN,1.002433,NaN,29.790751,400,400.131439,25,30.227266,9.042009,47.601585,50.022015,402.2883,399.991241,399.52063,5793.601074,11.369873,10.844149,10.940947,1.559594,1.540347,1.472343,55.72821,74.562408,28.356874,16.573505,74.548943,55.074406,102.195244,0.377913445234299,430.652893,528.808102866754,2.17565839623192,0.0396869296674592,1.18314519156838,6.30768070392384,595.539371955749,2.22818304964315,0.0168790028420316,1.2575643181738,47.756000367072,576.101948465651,89.4848388830378,0.0155897860120479,1.32535437900454
10,9.901951,30,29.818026,16.624001,16.371584,104.552269,NaN,1.003161,NaN,29.784676,400,399.83847,25,30.240908,9.040928,47.400696,50.022015,401.074188,398.829041,398.341461,5793.068848,11.317927,10.800837,10.892611,1.542656,1.523629,1.455095,55.714233,74.469406,28.362522,16.560333,74.568138,55.176777,102.12442,0.395686477422714,428.109253,528.799947051594,2.17565812394322,0.0396937098010135,1.18313919693348,6.30095076965813,595.51208401089,2.22811502291289,0.016877785760009,1.25762506711567,47.7546438399852,576.100378028988,89.4824573864257,0.0155902043447155,1.32534839651619
10,9.902063,30,29.81992,16.624001,16.367466,104.533798,NaN,1.003212,NaN,29.778173,400,399.809601,25,30.248428,9.0493,47.128723,50.022015,401.074188,398.829041,398.341461,5793.068848,11.317927,10.800837,10.892611,1.542656,1.523629,1.455095,55.714233,74.469406,28.362522,16.560333,74.568138,55.176777,102.12442,0.395686477422714,428.109253,528.794720084002,2.17563853449263,0.039692154130318,1.18318491340492,6.30132119126438,595.486179748336,2.22803797450184,0.0168749653913247,1.25771387819986,47.7573654828907,576.09622692414,89.4817261385844,0.0155888729777829,1.32539342237245
10,9.903169,30,29.821053,16.624001,16.364918,104.534637,NaN,1.003304,NaN,29.788874,400,400.023926,25,30.253195,9.053679,47.081482,50.022015,402.165771,399.896881,399.471985,5795.830078,11.355368,10.839129,10.922232,1.55459,1.539814,1.467227,55.690811,74.53109,28.407921,16.532114,74.606544,55.245655,102.087395,0.420843869447708,433.737,528.788202168858,2.17560085944109,0.0396861880120142,1.18327575569692,6.30497893455453,595.485635294974,2.2280314707971,0.0168742539034786,1.25772792887608,47.7589935195012,576.084331035207,89.4741872144474,0.0155874423317231,1.3254629425631
10,9.902449,30,29.823622,16.624001,16.361616,104.52845,NaN,1.003483,NaN,29.769449,400,400.056641,25,30.25272,9.049944,47.238377,50.033508,401.723419,399.438202,398.967407,5789.172363,11.346037,10.825083,10.927676,1.548254,1.540261,1.461107,55.687496,74.510025,28.388552,16.554529,74.584854,55.25518,102.074005,0.257729023694992,400.291992,528.786575622449,2.17560511124943,0.0396888489928183,1.18326357074043,6.30259779860137,595.474226217775,2.22798978546503,0.0168719770576645,1.25778640229962,47.7626848053696,576.089877138567,89.4816279575448,0.0155863900397557,1.32547346141046
10,9.901745,30,29.825018,16.624001,16.358229,104.497986,NaN,1.002442,NaN,29.774277,400,400.255127,25,30.258127,9.045968,47.45253,50.033508,401.723419,399.438202,398.967407,5789.172363,11.346037,10.825083,10.927676,1.548254,1.540261,1.461107,55.687496,74.510025,28.388552,16.554529,74.584854,55.25518,102.074005,0.257729023694992,400.291992,528.784797925565,2.17560862231495,0.0396914121958469,1.18325315406066,6.3002694502191,595.433935651914,2.22787686567224,0.0168685158449418,1.25790743667778,47.7646905555724,576.093326191974,89.4859995684677,0.0155858476284931,1.32547720741267
10,9.903017,30,29.824795,16.624001,16.362701,104.488083,NaN,1.00306,NaN,29.771179,400,400.474426,25,30.265436,9.049074,47.564224,50.033508,402.254059,399.960297,399.554077,5795.583008,11.369629,10.841277,10.946049,1.569479,1.537881,1.47535,55.661926,74.568649,28.352293,16.576174,74.591049,55.186787,102.118591,0.484088212251663,437.044983,528.786060296807,2.17559554487398,0.0396863750990103,1.18328757321135,6.30447626119633,595.421793452387,2.22784570916226,0.0168678566168888,1.25793676061732,47.7643701576162,576.088236305964,89.4818768963219,0.0155856284419884,1.32549714532475
10,9.90397,30,29.825611,16.624001,16.374954,104.468307,NaN,1.002995,NaN,29.756405,400,400.575836,25,30.253092,9.059354,47.428883,50.033508,402.24176,399.971039,399.510345,5795.787109,11.375441,10.837001,10.934756,1.550094,1.53452,1.467743,55.657253,74.61615,28.36186,16.576584,74.510696,55.192608,102.124138,0.315037101507187,421.388489,528.797540345473,2.17562213386102,0.0396847962654878,1.18322908741709,6.30762779451317,595.395762890527,2.22777313277577,0.0168656716890634,1.25801409694209,47.7655425465768,576.099150242556,89.4911451455584,0.0155859109269806,1.32545907955966
10,9.90397,30,29.825611,16.624001,16.380184,104.442184,NaN,1.002995,NaN,29.739937,400,400.188324,25,30.244829,9.053854,47.278259,50.033508,402.24176,399.971039,399.510345,5795.787109,11.375441,10.837001,10.934756,1.550094,1.53452,1.467743,55.657253,74.61615,28.36186,16.576584,74.510696,55.192608,102.124138,0.315037101507187,421.388489,528.803728504192,2.17564350715802,0.0396860851911414,1.18317960322605,6.30762779451317,595.362898662249,2.22768609948189,0.0168635273633575,1.25810032106446,47.7655425465768,576.106901142129,89.4969929323377,0.0155864331517493,1.3254240218893
10,9.903774,30,29.825317,16.624001,16.377102,104.426437,NaN,1.003225,NaN,29.719149,400,400.105286,25,30.245436,9.058505,47.262829,50.033508,402.124298,399.619293,399.098236,5797.964844,11.349727,10.875959,10.881321,1.545104,1.531445,1.4713,55.67477,74.484886,28.353354,16.584583,74.682259,55.185375,102.129929,0.476766228675842,438.961426,528.800702599067,2.17563574262043,0.0396862714229011,1.18319694074157,6.30697964899122,595.343502535632,2.22763604349593,0.0168624370050445,1.25814796707044,47.7651201445664,576.103627126579,89.4941501582321,0.0155863757334051,1.32543475487338
10,9.903752,30,29.829523,16.624001,16.377102,104.426437,NaN,1.002243,NaN,29.719149,400,400.105286,25,30.245436,9.062451,47.162636,50.033508,402.14801,399.66394,399.11319,5792.085449,11.360229,10.863683,10.883641,1.55107,1.540935,1.470626,55.692818,74.534088,28.372297,16.561985,74.707893,55.23267,102.101181,0.290326803922653,411.941132,528.800772269054,2.17563628481458,0.0396863775840471,1.18319561389549,6.30690689735775,595.33755696214,2.22760151457832,0.0168595421679576,1.25821053056157,47.7711627754179,576.110378987692,89.504574725803,0.0155844965533284,1.32546250607211
10,9.903338,30,29.830721,16.624001,16.372023,104.40033,NaN,1.003156,NaN,29.73381,400,400.157562,25,30.252529,9.055942,47.256699,50.033508,402.14801,399.66394,399.11319,5792.085449,11.360229,10.863683,10.883641,1.55107,1.540935,1.470626,55.692818,74.534088,28.372297,16.561985,74.707893,55.23267,102.101181,0.290326803922653,411.941132,528.796073872718,2.17562573177261,0.0396871236477878,1.18321870180914,6.3055378211111,595.303013738965,2.22750467568929,0.0168565745273919,1.25831470894523,47.772883785563,576.108418853498,89.5046141406981,0.0155836998098012,1.3254879734157
10,9.906129,30,29.830521,16.624001,16.359573,104.34063,NaN,1.003327,NaN,29.750553,400,399.972137,25,30.257059,9.029657,47.50996,50.033508,402.318695,399.834045,399.337158,5789.176758,11.334091,10.856135,10.858534,1.556184,1.544515,1.484594,55.68977,74.529297,28.388756,16.558556,74.561401,55.240734,102.100655,0.329308867454529,419.978851,528.772500133643,2.17550605572004,0.0396705901034319,1.18350504791429,6.3147666742056,595.228169431379,2.22730731626644,0.0168518100599761,1.25850953795774,47.7725964753693,576.064708122511,89.4713859850172,0.0155808661089535,1.32568303307172
10,9.904493,30,29.832298,16.624001,16.355942,104.312782,NaN,1.002242,NaN,29.767422,400,399.802643,25,30.257181,9.021551,47.880787,50.040195,400.931549,398.418945,397.794464,5783.819824,11.320918,10.86504,10.866271,1.541467,1.527688,1.461654,55.689823,74.505753,28.392511,16.55056,74.59655,55.225548,102.111061,0.323384404182434,423.922485,528.773386134206,2.17553153580209,0.0396775869266368,1.18344068387517,6.30935723740089,595.190606111631,2.22719987235277,0.0168483004975117,1.25862846840212,47.7751491746683,576.076716593839,89.4826969198374,0.0155806893676816,1.3256532945231
10,9.904048,30,29.83279,16.624001,16.360304,104.326729,NaN,1.002848,NaN,29.801933,400,399.725006,25,30.258757,9.023722,47.856911,50.040195,400.931549,398.418945,397.794464,5783.819824,11.320918,10.86504,10.866271,1.541467,1.527688,1.461654,55.689823,74.505753,28.392511,16.55056,74.59655,55.225548,102.111061,0.323384404182434,423.922485,528.779957929916,2.17556033471777,0.0396808091354027,1.18337249499702,6.3078857272788,595.207463627313,2.22724233551496,0.0168491075162075,1.25858949244322,47.7758559227889,576.087926735114,89.4917769741269,0.015581171610832,1.32560936875375
10,9.905533,30,29.833548,16.624001,16.356144,104.340111,NaN,1.003343,NaN,29.846958,400,399.720032,25,30.25242,9.047504,47.560711,50.040195,402.470337,399.990295,399.429504,5799.340332,11.359078,10.868345,10.882768,1.529575,1.527119,1.464591,55.711926,74.579399,28.395617,16.55608,74.594032,55.224072,102.113586,0.480228811502457,444.563904,528.770330194934,2.17550672751162,0.0396726196706609,1.18350156281468,6.31279607739566,595.223233237672,2.22728072773394,0.0168496850790008,1.25855637720308,47.7769447570672,576.069667855905,89.4789642689227,0.015579521222728,1.3257025405504
10,9.90455,30,29.836975,16.624001,16.350901,104.361656,NaN,1.003047,NaN,29.864542,400,399.966919,25,30.243576,9.069096,47.352856,50.040195,402.470337,399.990295,399.429504,5799.340332,11.359078,10.868345,10.882768,1.529575,1.527119,1.464591,55.711926,74.579399,28.395617,16.55608,74.594032,55.224072,102.113586,0.480228811502457,444.563904,528.767239684303,2.17550952359998,0.0396760693610757,1.18349190190106,6.30954571935592,595.245500012134,2.22732441634199,0.0168490971148972,1.25853597562662,47.7818672297346,576.076020661178,89.4881000188862,0.0155780486391469,1.32572128202467
10,9.90583,30,29.839558,16.624001,16.347988,104.351074,NaN,1.003083,NaN,29.871284,400,400.231201,25,30.240768,9.07442,47.372818,50.040195,402.354492,399.789032,399.184143,5796.30127,11.361955,10.877196,10.877352,1.543617,1.53966,1.475465,55.708736,74.597519,28.406654,16.525064,74.72052,55.297169,102.084969,0.306760489940643,404.584717,528.759736091489,2.17546606345251,0.0396691768144498,1.18359683093645,6.31377808063417,595.228527409752,2.22726792886383,0.0168464520160877,1.25860957690336,47.7855771113919,576.06428399983,89.482521182752,0.0155758260165561,1.32581024973009
10,9.906507,30,29.838808,16.624001,16.355927,104.352814,NaN,1.002944,NaN,29.866957,400,400.259796,25,30.235989,9.061584,47.279171,50.040195,402.398132,399.921509,399.340729,5794.227051,11.352302,10.873655,10.886359,1.544024,1.542698,1.474725,55.683285,74.483276,28.407515,16.537453,74.588989,55.231781,102.116486,0.313526064157486,417.554382,528.766987331072,2.17548183426332,0.0396678684560497,1.18356243655559,6.31601643579853,595.231778521876,2.22727988806244,0.0168471105979587,1.25859262424854,47.7844999353665,576.068834814327,89.4850030795631,0.0155765483185993,1.32577923720355
10,9.906036,30,29.839088,16.624001,16.360804,104.36525,NaN,1.00273,NaN,29.873281,400,400.368652,25,30.238335,9.053475,47.308384,50.040195,402.398132,399.921509,399.340729,5794.227051,11.352302,10.873655,10.886359,1.544024,1.542698,1.474725,55.683285,74.483276,28.407515,16.537453,74.588989,55.231781,102.116486,0.313526064157486,417.554382,528.774251657953,2.17551338003669,0.0396713420461299,1.1834877659118,6.31445918765235,595.247034018356,2.22731904941894,0.0168479391049863,1.25855553944723,47.7849020835126,576.080710715509,89.4943158059656,0.015577192919944,1.3257293353082
10,9.909396,30,29.842911,16.624001,16.357405,104.389839,NaN,1.003382,NaN,29.877241,400,400.382721,25,30.249063,9.057336,47.308331,50.040195,402.234802,399.721649,399.092773,5794.354492,11.373186,10.89214,10.910991,1.552829,1.551909,1.478449,55.703209,74.505203,28.389179,16.544872,74.546127,55.298489,102.107239,0.424291491508484,429.398529,528.759582500489,2.17541667887862,0.0396543039124199,1.18372291652335,6.32556699459639,595.272572686585,2.22736963597347,0.0168473291028553,1.25853095745061,47.7903925523327,576.051597798065,89.4772029443052,0.0155731130472223,1.32591422443802
10,9.908991,30,29.842541,16.624001,16.347782,104.377953,NaN,1.002233,NaN,29.885643,400,400.09201,25,30.249693,9.06122,47.346107,50.040195,401.320587,398.468475,397.7146,5786.774414,11.327847,10.911345,10.771,1.536685,1.527701,1.460625,55.710571,74.418739,28.390865,16.549925,74.73069,55.265472,102.124626,0.445333749055862,431.845825,528.749474692584,2.17538731189787,0.0396538845638466,1.18378977378412,6.32422825808777,595.258136926583,2.22733305006075,0.0168466077734709,1.25856485483817,47.7898611938998,576.040372467898,89.4682679726398,0.0155725621424011,1.32595997834765
10,9.908991,30,29.842541,16.624001,16.346472,104.396011,NaN,1.002233,NaN,29.89147,400,399.507263,25,30.246353,9.037808,47.623631,50.040195,401.320587,398.468475,397.7146,5786.774414,11.327847,10.911345,10.771,1.536685,1.527701,1.460625,55.710571,74.418739,28.390865,16.549925,74.73069,55.265472,102.124626,0.445333749055862,431.845825,528.747923919835,2.17538195511674,0.0396535617097577,1.18380221009145,6.32422825808777,595.280863550155,2.22739324713988,0.0168480901158734,1.25850499078318,47.7898611938998,576.038430005079,89.4668030292018,0.0155724313253777,1.32596878512813
10,9.909769,30,29.843977,16.624001,16.356308,104.419571,NaN,1.002731,NaN,29.878996,400,399.201691,25,30.251635,9.034399,47.761215,50.040195,401.742126,398.810333,398.068573,5789.095703,11.354213,10.930598,10.805997,1.528525,1.522297,1.460437,55.721691,74.636047,28.403936,16.543957,74.665726,55.216198,102.134491,0.322614371776581,414.534058,528.757101944725,2.17540300174925,0.0396522358031482,1.18375586054519,6.32679991780225,595.308482634232,2.22745999090994,0.016849036610084,1.25844832476919,47.7919234108009,576.048298157156,89.4760656097296,0.0155723000553533,1.32594396201044
10,9.910335,30,29.845774,16.624001,16.356308,104.419571,NaN,1.003029,NaN,29.878996,400,399.201691,25,30.251635,9.042506,47.390938,50.038944,400.718994,397.855042,397.112,5793.628906,11.339378,10.895061,10.789493,1.53197,1.529968,1.461455,55.743198,74.511086,28.399591,16.553352,74.608658,55.230255,102.129074,0.245663672685623,407.809723,528.755308299155,2.17538905426414,0.0396495080590248,1.18379005797895,6.32867072086026,595.305941799576,2.22744524264641,0.0168478012387209,1.25847507306206,47.794503946852,576.046038670695,89.4766393704783,0.0155711520995725,1.3259791230791
10,9.909635,30,29.848557,16.624001,16.35737,104.443542,NaN,1.002635,NaN,29.867682,400,399.292511,25,30.26322,9.047733,46.997597,50.038944,400.718994,397.855042,397.112,5793.628906,11.339378,10.895061,10.789493,1.53197,1.529968,1.461455,55.743198,74.511086,28.399591,16.553352,74.608658,55.230255,102.129074,0.245663672685623,407.809723,528.758783716694,2.17541064619046,0.0396531433424656,1.18373768711984,6.32635699500497,595.332173690001,2.22750229823993,0.0168478554125527,1.25843712694384,47.7985001678114,576.058201966913,89.489339889429,0.0155704291295388,1.32596257487097
10,9.910317,30,29.846848,16.624001,16.35754,104.45018,NaN,1.002572,NaN,29.859436,400,399.211487,25,30.264469,9.043087,46.777832,50.038944,402.058929,398.818756,398.350586,5793.312012,11.394157,10.922783,10.778737,1.541524,1.551568,1.477966,55.741943,74.602463,28.40436,16.536581,74.700394,55.179703,102.164696,0.356635630130768,425.203308,528.756823762412,2.17539453542052,0.0396498983889476,1.183777277405,6.32861122659978,595.342942818296,2.22753844412756,0.0168495748291393,1.25838973655712,47.7960461802648,576.04969861845,89.4807608806943,0.0155708034518174,1.32597742360241
10,9.912463,30,29.846302,16.624001,16.35618,104.469223,NaN,1.00346,NaN,29.858459,400,399.125214,25,30.262838,9.066643,46.783997,50.038944,400.570099,397.46814,396.852295,5785.80957,11.336265,10.894779,10.763576,1.530883,1.536621,1.4689,55.746212,74.454422,28.423769,16.520144,74.701027,55.149803,102.188591,0.3548823595047,424.760315,528.748412740897,2.17533609554717,0.039639223672506,1.18391987021206,6.33570368884176,595.367677350086,2.22760638351415,0.0168515127148044,1.25831864211484,47.7952621451354,576.027656894493,89.4634463520484,0.015569621741561,1.32606980168866
10,9.913116,30,29.848276,16.624001,16.353138,104.474823,NaN,1.00305,NaN,29.855391,400,399.108154,25,30.261576,9.076136,46.917984,50.038944,400.570099,397.46814,396.852295,5785.80957,11.336265,10.894779,10.763576,1.530883,1.536621,1.4689,55.746212,74.454422,28.423769,16.520144,74.701027,55.149803,102.188591,0.3548823595047,424.760315,528.742741480677,2.17530756552494,0.0396353288120126,1.18398823817299,6.33786160286832,595.371934340346,2.22760884785728,0.0168506151918934,1.25832948234973,47.7980966816529,576.020384854299,89.4604650093665,0.0155680384556371,1.32613017132055
10,9.913615,30,29.849333,16.624001,16.358297,104.490936,NaN,1.003394,NaN,29.871359,400,399.167694,25,30.259134,9.07072,46.893818,50.038944,402.134827,398.899597,398.419281,5793.422852,11.411765,10.938926,10.801525,1.54692,1.55169,1.48043,55.748981,74.691383,28.41538,16.55526,74.642006,55.15469,102.176292,0.398181140422821,435.50177,528.747268045844,2.17531636946336,0.0396341966218658,1.18396939156719,6.33951053364797,595.390715914764,2.22765386627028,0.0168512105582273,1.25829194814371,47.7996144062647,576.025222804555,89.4654531323311,0.0155677786942817,1.32612288266128
10,9.91273,30,29.850811,16.624001,16.365791,104.520248,NaN,1.003384,NaN,29.889078,400,399.399841,25,30.246767,9.075048,46.894249,50.038944,402.134827,398.899597,398.419281,5793.422852,11.411765,10.938926,10.801525,1.54692,1.55169,1.48043,55.748981,74.691383,28.41538,16.55526,74.642006,55.15469,102.176292,0.398181140422821,435.50177,528.758944891526,2.17536881889582,0.0396403055185264,1.18384475033816,6.33658603421031,595.425509868028,2.22773940251663,0.0168525991154337,1.25821711902682,47.8017365669949,576.046543213873,89.4834042977244,0.0155683954936014,1.32604668063273
10,9.913109,30,29.853519,16.624001,16.360983,104.502197,NaN,1.003055,NaN,29.897209,400,399.626404,25,30.236383,9.083984,47.186264,50.038944,402.08374,398.933014,398.500671,5793.387695,11.374972,10.902086,10.762454,1.554733,1.548713,1.475556,55.737289,74.688644,28.402882,16.54318,74.634262,55.151451,102.175186,0.410646319389343,435.407867,528.752051760122,2.1753398204373,0.0396372954164061,1.18391329923092,6.33783847112858,595.398971388243,2.22765704904928,0.0168492573648018,1.2583169610383,47.80562459278,576.0402430842,89.4820856534395,0.0155664714775681,1.32611280162067
10,9.91186,30,29.856237,16.624001,16.361639,104.499748,NaN,1.003019,NaN,29.929405,400,399.680756,25,30.232283,9.084187,47.65274,50.038944,401.934204,399.226959,398.934082,5802.078125,11.40559,10.876735,10.921829,1.56894,1.545017,1.478244,55.76038,74.592644,28.381657,16.554209,74.59211,55.092056,102.222382,0.439643085002899,440.433685,528.756786506476,2.17537327622986,0.0396434736069219,1.18383159856056,6.3337109101538,595.392049568989,2.22762659456318,0.0168471888668168,1.25836545085565,47.8095267040258,576.056606404661,89.4978698817901,0.0155660678737021,1.32607628463654
10,9.911699,30,29.857609,16.624001,16.351532,104.482368,NaN,1.00285,NaN,29.952646,400,399.975037,25,30.225595,9.069007,47.997734,50.038944,401.934204,399.226959,398.934082,5802.078125,11.40559,10.876735,10.921829,1.56894,1.545017,1.478244,55.76038,74.592644,28.381657,16.554209,74.59211,55.092056,102.222382,0.439643085002899,440.433685,528.745331329045,2.17533591289564,0.039641758880396,1.18391783684721,6.33317882604678,595.368239822932,2.22755742565963,0.0168448206628818,1.25844331069649,47.8114963196517,576.045192358883,89.4910015054326,0.0155645398780132,1.32614706696116
10,9.911633,30,29.859764,16.624001,16.341883,104.451134,NaN,1.002578,NaN,29.985611,400,400.263763,25,30.219122,9.058839,47.991566,50.026485,402.587341,399.898071,399.650757,5804.780273,11.426513,10.856276,10.891691,1.554229,1.548373,1.480944,55.770332,74.519775,28.380632,16.552467,74.738487,55.114189,102.228844,0.251511514186859,414.796539,528.73411648964,2.175298077541,0.0396396991107104,1.18400552010743,6.33296070272314,595.325885578564,2.22743565175109,0.0168407781643394,1.25857875143712,47.8145898541449,576.034825758634,89.4859158689523,0.0155626490641432,1.32622397619875
10,9.912719,30,29.859531,16.624001,16.341911,104.46727,NaN,1.003195,NaN,29.976561,400,400.497681,25,30.219492,9.040498,47.837605,50.026485,401.811005,399.093964,398.795654,5796.269531,11.399847,10.862247,10.877154,1.543675,1.544202,1.474396,55.800037,74.702934,28.402878,16.52858,74.602768,55.258686,102.110603,0.433438718318939,436.239655,528.73070684371,2.17527143004713,0.0396344745652904,1.18407093100759,6.336549683258,595.346522901296,2.2274913435352,0.0168422619076959,1.25852185427941,47.8142553874457,576.024799921335,89.4780609868111,0.0155621032048035,1.32626624069583
10,9.912719,30,29.859531,16.624001,16.343105,104.486893,NaN,1.003195,NaN,29.98103,400,400.425659,25,30.225151,9.047233,47.794609,50.026485,401.811005,399.093964,398.795654,5796.269531,11.399847,10.862247,10.877154,1.543675,1.544202,1.474396,55.800037,74.702934,28.402878,16.52858,74.602768,55.258686,102.110603,0.433438718318939,436.239655,528.732120617625,2.17527631367581,0.0396347687905477,1.18405958060232,6.336549683258,595.371218238497,2.2275567396321,0.0168438715332072,1.25845692398319,47.8142553874457,576.026570865437,89.4793962763735,0.0155622224078898,1.32625820353355
10,9.913212,30,29.858265,16.624001,16.343105,104.486893,NaN,1.003134,NaN,29.98103,400,400.425659,25,30.225151,9.040541,47.73378,50.026485,402.628479,400.01947,399.636322,5789.851563,11.405785,10.864532,10.910206,1.562841,1.54641,1.482404,55.777245,74.743828,28.426617,16.525974,74.592903,55.314354,102.111061,0.358620047569275,410.622925,528.730557705798,2.17526416538166,0.0396323942856249,1.18408939696118,6.33817883691137,595.373007247377,2.22756712394077,0.0168447411835543,1.25843809930775,47.8124380355281,576.020195381053,89.4729845020306,0.0155624940753004,1.32626958057438
10,9.917212,30,29.858055,16.624001,16.336731,104.488693,NaN,1.003066,NaN,29.996239,400,400.378815,25,30.232685,9.061908,47.756878,50.026485,402.635101,399.993744,399.644379,5802.926758,11.411748,10.883308,10.921558,1.557555,1.553537,1.487604,55.771847,74.61837,28.446226,16.507046,74.560112,55.17857,102.182304,0.395788043737411,421.752014,528.710326451281,2.17513953221162,0.039611566594324,1.18439206962251,6.3513948580507,595.375569177915,2.22757484476009,0.016845033091134,1.25842902417914,47.8121365733316,575.974675901749,89.4383994768277,0.0155595461075927,1.32647340187277
10,9.918381,30,29.85957,16.624001,16.322079,104.473404,NaN,1.00241,NaN,29.991575,400,400.290283,25,30.244617,9.057395,47.645374,50.026485,402.635101,399.993744,399.644379,5802.926758,11.411748,10.883308,10.921558,1.557555,1.553537,1.487604,55.771847,74.61837,28.446226,16.507046,74.560112,55.17857,102.182304,0.395788043737411,421.752014,528.689263435258,2.1750507760931,0.0396023315898409,1.18460246231249,6.35525647925465,595.354187492266,2.22751146667073,0.0168427382923796,1.25850213226578,47.8143113712815,575.944851930259,89.41783819478,0.0155566999376878,1.32663002498499
10,9.918139,30,29.862068,16.624001,16.30703,104.478813,NaN,1.002777,NaN,30.007954,400,400.112457,25,30.251755,9.054346,47.7453,50.026485,401.24585,398.723053,398.205261,5798.358887,11.342839,10.854735,10.863401,1.563742,1.55099,1.491021,55.751823,74.591537,28.419361,16.516052,74.655914,55.106106,102.228577,0.431686580181122,441.649536,528.672203178022,2.17499514955316,0.0395997875995831,1.18473133497119,6.3544570957522,595.357464345267,2.22750900311187,0.0168414662820156,1.25852138627102,47.8178970908749,575.92856954298,89.4087330831854,0.0155542216970382,1.32673878631625
10,9.918591,30,29.86323,16.624001,16.304905,104.484695,NaN,1.00419,NaN,30.001984,400,400.093567,25,30.253325,9.063968,47.667072,50.026485,402.185059,399.57373,399.165588,5798.550781,11.374403,10.869359,10.892357,1.575745,1.568711,1.502388,55.736664,74.590378,28.415405,16.525352,74.653412,55.218002,102.157623,0.396615386009216,429.127655,528.668251268139,2.17497531317061,0.039597089392158,1.1847790175223,6.35595014720491,595.363224769532,2.22751907499851,0.0168411507258778,1.25851920318129,47.8195649892947,575.923185056959,89.4061483825689,0.0155532164106934,1.32677942762437
10,9.915667,30,29.864899,16.624001,16.307537,104.44902,NaN,1.002192,NaN,29.982512,400,400.200653,25,30.248131,9.056961,47.38908,50.026485,402.185059,399.57373,399.165588,5798.550781,11.374403,10.869359,10.892357,1.575745,1.568711,1.502388,55.736664,74.590378,28.415405,16.525352,74.653412,55.218002,102.157623,0.396615386009216,429.127655,528.680647326395,2.17505814572767,0.0396118086081956,1.18457667260655,6.34629064763345,595.315965437518,2.2273864808642,0.0168370784438809,1.25866217975095,47.8219605325155,575.955813554919,89.4328582442315,0.0155544893563175,1.32665413950867
10,9.911858,30,29.866243,16.624001,16.2999,104.42643,NaN,1.003289,NaN,29.975895,400,400.356293,25,30.248228,9.047685,47.109108,50.022003,402.191132,399.620789,399.172852,5803.539063,11.398174,10.873184,10.910047,1.573945,1.563267,1.497509,55.749523,74.529312,28.42625,16.515694,74.703171,55.235645,102.137978,0.377944529056549,432.016785,528.683686158068,2.17512078131533,0.0396282673965898,1.18441867420979,6.3337043004538,595.285630850406,2.22730015045201,0.0168343025627073,1.25875709793905,47.8238895232141,575.980615370418,89.4532578978907,0.0155554151110849,1.32656002756313
