P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.912812,30,29.865988,16.624001,16.294586,104.410225,NaN,1.003337,NaN,29.984871,400,400.273407,25,30.262907,9.040413,46.953831,50.022003,402.459961,399.896149,399.447632,5795.4375,11.362155,10.859506,10.870543,1.575265,1.58045,1.492433,55.740891,74.486481,28.396055,16.539841,74.518501,55.3326,102.072662,0.348696261644363,423.214661,528.674364930856,2.17507551751487,0.039622362453238,1.18452714034651,6.33685701307701,595.265592917162,2.22724821634678,0.0168331481456067,1.25880707917191,47.8235235367952,575.963806212117,89.4402637184431,0.0155544248849642,1.32663290616744
10,9.911562,30,29.864704,16.624001,16.299103,104.419518,NaN,1.004362,NaN,29.986759,400,400.388763,25,30.267582,9.035266,46.850208,50.022003,402.459961,399.896149,399.447632,5795.4375,11.362155,10.859506,10.870543,1.575265,1.58045,1.492433,55.740891,74.486481,28.396055,16.539841,74.518501,55.3326,102.072662,0.348696261644363,423.214661,528.68368128883,2.17512481706479,0.0396294967850342,1.18440833542154,6.33272605367944,595.279106712315,2.22728973312469,0.0168347920820451,1.25875711046767,47.8216806510997,575.979684701804,89.4506052632862,0.0155562038870289,1.32654290295769
10,9.912004,30,29.864096,16.624001,16.301905,104.451454,NaN,1.003197,NaN,29.998604,400,400.411713,25,30.267052,9.056765,46.916931,50.022003,402.442535,399.877228,399.43396,5797.734863,11.373867,10.857497,10.875972,1.588424,1.580556,1.502404,55.748001,74.394554,28.415867,16.516813,74.709396,55.327087,102.107719,0.352251201868057,426.742981,528.685597706079,2.17512538650682,0.0396280583902937,1.18440841367539,6.33418680593201,595.320164230205,2.2274011811734,0.0168378294636278,1.25864216170969,47.8208079861967,575.978945355495,89.4492771083917,0.0155564905093009,1.32653782676239
10,9.910822,30,29.867641,16.624001,16.302078,104.450012,NaN,1.002654,NaN,30.011831,400,400.295563,25,30.266125,9.062896,47.168404,50.022003,402.442535,399.877228,399.43396,5797.734863,11.373867,10.857497,10.875972,1.588424,1.580556,1.502404,55.748001,74.394554,28.415867,16.516813,74.709396,55.327087,102.107719,0.352251201868057,426.742981,528.689552460917,2.17515523301203,0.0396337952327288,1.18433516272626,6.33028034011295,595.313337478553,2.22736729535514,0.0168352773234405,1.25869970604772,47.8258959473308,575.99528255125,89.4660868402815,0.0155556288348658,1.32651277128985
10,9.907245,30,29.866447,16.624001,16.307186,104.449821,NaN,1.003438,NaN,30.026461,400,400.035339,25,30.257114,9.071755,47.399635,50.022003,401.222717,398.692352,398.172272,5797.825684,11.344337,10.863441,10.886675,1.567933,1.567813,1.499779,55.736099,74.517593,28.391048,16.528135,74.707535,55.278553,102.134026,0.325288504362106,415.66687,528.706947477873,2.17526431861738,0.039652294615574,1.18406995006289,6.31845634262805,595.314785121009,2.22737645272626,0.0168360813439933,1.25868256632936,47.8241823106227,576.03298268211,89.4929959919986,0.0155588264468026,1.32632501284137
10,9.907871,30,29.865479,16.624001,16.31781,104.446915,NaN,1.002879,NaN,30.026491,400,400.142303,25,30.256805,9.07401,47.37265,50.022003,402.40686,399.845886,399.387665,5803.758789,11.40068,10.877537,10.904997,1.572309,1.565286,1.495723,55.774193,74.58149,28.377285,16.536562,74.619102,55.25716,102.13327,0.360916256904602,418.303162,528.717541485446,2.17529234223519,0.0396518958272037,1.18400679603267,6.32052585778814,595.312495942929,2.22737470636071,0.0168365075490535,1.25867779008765,47.8227929920284,576.041639176742,89.4982960620016,0.0155599446113149,1.32627230771253
10,9.906923,30,29.86796,16.624001,16.321362,104.432426,NaN,1.003189,NaN,30.026628,400,400.034668,25,30.259201,9.078255,47.141792,50.022003,402.40686,399.845886,399.387665,5803.758789,11.40068,10.877537,10.904997,1.572309,1.565286,1.495723,55.774193,74.58149,28.377285,16.536562,74.619102,55.25716,102.13327,0.360916256904602,418.303162,528.724752852527,2.17533024129432,0.039657342196858,1.18391568145515,6.31739179313149,595.290750390864,2.22730605424206,0.0168336157714776,1.25876277510483,47.8263537693456,576.059243916498,89.5147139980525,0.0155597564612382,1.32622684144306
10,9.906923,30,29.86796,16.624001,16.312267,104.443375,NaN,1.003189,NaN,30.010746,400,399.990784,25,30.258541,9.100716,47.267151,50.022003,401.274597,398.779816,398.282562,5794.458008,11.335291,10.854568,10.867558,1.578761,1.568361,1.498883,55.771179,74.440193,28.377737,16.539749,74.775459,55.255886,102.120178,0.346096247434616,423.932129,528.713984746278,2.175293041499,0.0396550999075884,1.18400213857164,6.31739179313149,595.304532385668,2.22734255433856,0.0168345139247584,1.25872646010335,47.8263537693456,576.045753052252,89.5045418671763,0.0155588486704725,1.32628804098212
10,9.906584,30,29.866179,16.624001,16.312267,104.443375,NaN,1.002971,NaN,30.010746,400,399.990784,25,30.258541,9.088614,47.319195,50.022003,402.28891,399.718933,399.284363,5799.752441,11.402605,10.878897,10.915021,1.5741,1.567964,1.494921,55.752876,74.656113,28.378935,16.544445,74.453743,55.168472,102.191345,0.371811985969544,428.900177,528.715059772426,2.17530139962376,0.0396567345422837,1.18398162539849,6.31627101244425,595.307050500614,2.22735716383946,0.0168357365722687,1.25869994584824,47.8237976680244,576.046013035226,89.5024810015429,0.015559851604989,1.32626216858595
10,9.908308,30,29.864939,16.624001,16.309404,104.428123,NaN,1.002439,NaN,29.991131,400,400.092041,25,30.26383,9.067265,47.326115,50.022003,402.28891,399.718933,399.284363,5799.752441,11.402605,10.878897,10.915021,1.5741,1.567964,1.494921,55.752876,74.656113,28.378935,16.544445,74.453743,55.168472,102.191345,0.371811985969544,428.900177,528.706202426982,2.17524718369129,0.0396477168216564,1.1841131927783,6.32197049268916,595.289605887099,2.22731649226481,0.0168353366993072,1.25873206266687,47.8220179439148,576.024422602076,89.4846308700929,0.0155590847900092,1.32634295463919
10,9.908433,30,29.867519,16.624001,16.322676,104.415565,NaN,1.002402,NaN,29.975201,400,399.915466,25,30.271105,9.053886,47.549103,50.022366,401.318115,398.846954,398.347717,5794.919922,11.321716,10.834062,10.849848,1.571301,1.555143,1.486447,55.803345,74.470093,28.419807,16.504068,74.610451,55.266949,102.151947,0.37290096282959,430.408508,528.721520792811,2.17529839091647,0.0396503861538189,1.18399453523916,6.32238370891514,595.270149626436,2.22725345944994,0.0168325352737214,1.25881215986824,47.8257208545334,576.047006891375,89.5049284155712,0.0155591770395743,1.32627623796707
10,9.907924,30,29.867916,16.624001,16.327072,104.404541,NaN,1.002823,NaN,29.961353,400,399.877197,25,30.279772,9.058502,47.640228,50.022366,402.188629,399.584656,399.219452,5803.408203,11.401499,10.88555,10.91418,1.574693,1.573461,1.494238,55.790318,74.494171,28.438759,16.494553,74.59272,55.28476,102.119026,0.340789347887039,412.437073,528.728339315367,2.17532891797782,0.039653923563421,1.18392196450824,6.32070106779162,595.255710737179,2.22721344696073,0.0168313583355737,1.25885467753118,47.8262906217041,576.058695533694,89.5142447555681,0.0155597439066165,1.32622871871865
10,9.904963,30,29.866507,16.624001,16.314924,104.396294,NaN,1.003483,NaN,29.943253,400,400.027161,25,30.293377,9.056397,47.800209,50.022366,402.188629,399.584656,399.219452,5803.408203,11.401499,10.88555,10.91418,1.574693,1.573461,1.494238,55.790318,74.494171,28.438759,16.494553,74.59272,55.28476,102.119026,0.340789347887039,412.437073,528.72334555061,2.17535223441536,0.0396652075279569,1.18385830208381,6.31091136235881,595.247321993201,2.22719750952604,0.0168316488720656,1.25886107304403,47.8242684242745,576.06495915371,89.5171824113307,0.0155609450359771,1.32618078125518
10,9.907588,30,29.867615,16.624001,16.305588,104.413086,NaN,1.002992,NaN,29.929607,400,400.184418,25,30.309925,9.067316,47.925312,50.022366,401.623749,399.130066,398.687714,5799.87793,11.371155,10.853279,10.877828,1.563573,1.562604,1.491467,55.761425,74.533966,28.472702,16.481642,74.655418,55.266544,102.13372,0.355283588171005,425.684814,528.703967439374,2.17524932472787,0.0396502469329341,1.18410591539437,6.31959029049432,595.26689324475,2.2272444067601,0.0168322659980469,1.258821819495,47.8258586325181,576.029362481382,89.4917467587194,0.0155579366035638,1.32635764124026
10,9.90941,30,29.868938,16.624001,16.30999,104.440598,NaN,1.001988,NaN,29.945251,400,400.008301,25,30.312853,9.060207,47.7757,50.022366,402.141327,399.544373,399.128357,5799.317383,11.399375,10.876444,10.901209,1.574853,1.584133,1.501298,55.764404,74.574799,28.457903,16.49741,74.506752,55.309834,102.098824,0.428389936685562,433.657532,528.703401198343,2.17522241298093,0.0396425497409693,1.18417432668639,6.32561327116787,595.29965405912,2.22732527458084,0.0168336148030002,1.25875023047565,47.8277573507599,576.021661446215,89.4876174200699,0.0155566864829972,1.32641094964656
10,9.908031,30,29.865353,16.624001,16.322958,104.462402,NaN,1.00311,NaN,29.933907,400,400.094971,25,30.302212,9.076547,47.619473,50.022366,402.141327,399.544373,399.128357,5799.317383,11.399375,10.876444,10.901209,1.574853,1.584133,1.501298,55.764404,74.574799,28.457903,16.49741,74.506752,55.309834,102.098824,0.428389936685562,433.657532,528.723129315101,2.17530945415964,0.0396523935761284,1.18396753570338,6.32105479148788,595.332166798432,2.22742736197183,0.0168378644223594,1.25862459517624,47.8226121484306,576.047648766235,89.5026676274686,0.0155604187548069,1.32624329560085
10,9.906871,30,29.866812,16.624001,16.328712,104.455002,NaN,1.003429,NaN,29.9422,400,400.162872,25,30.296354,9.080148,47.578762,50.022366,402.340363,399.809021,399.4245,5795.580078,11.37803,10.860226,10.881369,1.577658,1.581167,1.501715,55.752018,74.469322,28.473969,16.492525,74.730812,55.311646,102.117012,0.383024245500565,431.963837,528.733619226255,2.17536158284752,0.03965940488935,1.18384270435561,6.31721987585257,595.320790311135,2.22739072877379,0.0168362557423463,1.25867082706096,47.8247061666182,576.068824149006,89.5204832551497,0.0155610363365114,1.32616748368476
10,9.907084,30,29.864828,16.624001,16.32093,104.459587,NaN,1.002482,NaN,29.947109,400,400.051819,25,30.29451,9.067028,47.405125,50.022366,401.261414,398.707855,398.214111,5785.63623,11.361733,10.860991,10.881254,1.566274,1.576118,1.49825,55.763996,74.452919,28.499386,16.491837,74.69381,55.249279,102.134827,0.300746440887451,413.651672,528.723730920451,2.1753245052885,0.0396564593858899,1.18392952573583,6.31792407114932,595.329365901776,2.22742228556939,0.0168379939902585,1.25862610835016,47.8218586271369,576.052290181877,89.5055020540162,0.0155610216325667,1.32621496248642
10,9.905551,30,29.8652,16.624001,16.312237,104.489937,NaN,1.003026,NaN,29.930031,400,399.861694,25,30.281918,9.049767,47.298187,50.022366,401.261414,398.707855,398.214111,5785.63623,11.361733,10.860991,10.881254,1.566274,1.576118,1.49825,55.763996,74.452919,28.499386,16.491837,74.69381,55.249279,102.134827,0.300746440887451,413.651672,528.718299968883,2.17532674660424,0.0396617088682618,1.18391940878151,6.31285559337715,595.367037984788,2.22752038736739,0.0168402278815834,1.258531154206,47.8223925518457,576.053681877031,89.5070228197672,0.0155609094228375,1.32621380727441
10,9.905948,30,29.867882,16.624001,16.309484,104.513634,NaN,1.002406,NaN,29.949213,400,399.901794,25,30.270779,9.045292,47.384579,50.022366,401.339996,398.87796,398.365143,5792.538574,11.362296,10.856732,10.874234,1.556598,1.55545,1.497584,55.768547,74.509377,28.476665,16.527124,74.642921,55.320152,102.111267,0.354566931724548,427.415894,528.713781639947,2.17530569765383,0.0396591153934415,1.18396960092544,6.31416823062494,595.39307127285,2.22757736240661,0.0168403297415945,1.25849264174724,47.8262418257509,576.050221524721,89.5078122116263,0.0155591925091711,1.32626668643298
10,9.903618,30,29.868471,16.624001,16.314184,104.513214,NaN,1.003305,NaN,29.948481,400,400.030731,25,30.274723,9.064913,47.533779,50.016617,402.391541,399.761871,399.340149,5797.94873,11.41581,10.876633,10.899588,1.56432,1.560377,1.494429,55.779644,74.419792,28.461063,16.533169,74.55056,55.279236,102.128845,0.387722581624985,428.017761,528.726734076698,2.17538237254611,0.0396715137183978,1.18378398119626,6.30646377113459,595.391710535224,2.2275711329971,0.0168398909250147,1.25850278614894,47.8270871378583,576.078945616798,89.5302173499111,0.015560799385395,1.32614459030056
10,9.903618,30,29.868471,16.624001,16.314184,104.513214,NaN,1.003305,NaN,29.948481,400,400.030731,25,30.274723,9.078332,47.547153,50.016617,402.391541,399.761871,399.340149,5797.94873,11.41581,10.876633,10.899588,1.56432,1.560377,1.494429,55.779644,74.419792,28.461063,16.533169,74.55056,55.279236,102.128845,0.387722581624985,428.017761,528.726734076698,2.17538237254611,0.0396715137183978,1.18378398119626,6.30646377113459,595.391710535224,2.2275711329971,0.0168398909250147,1.25850278614894,47.8270871378583,576.078945616798,89.5302173499111,0.015560799385395,1.32614459030056
10,9.906172,30,29.867184,16.624001,16.325239,104.475494,NaN,1.003132,NaN,29.955128,400,400.062317,25,30.281078,9.08034,47.780636,50.016617,401.83667,399.275574,398.853119,5792.815918,11.354804,10.844457,10.860229,1.558532,1.561884,1.489423,55.78326,74.450272,28.483763,16.516287,74.639999,55.305653,102.125587,0.284714221954346,414.94342,528.731723757993,2.17536461180007,0.0396619195128174,1.18383342577335,6.31490884466984,595.346056513999,2.22745598002564,0.0168376811325281,1.25860847533729,47.8252400641127,576.070501532197,89.5222194220724,0.0155609433564583,1.32616503451124
10,9.904945,30,29.868797,16.624001,16.325872,104.435295,NaN,1.003553,NaN,29.954992,400,400.176819,25,30.285242,9.069161,47.983852,50.016617,401.83667,399.275574,398.853119,5792.815918,11.354804,10.844457,10.860229,1.558532,1.561884,1.489423,55.78326,74.450272,28.483763,16.516287,74.639999,55.305653,102.125587,0.284714221954346,414.94342,528.736362923505,2.17539745068919,0.0396679936533384,1.18375322362786,6.31085184370585,595.293178237056,2.22730875268035,0.0168332765849604,1.25876572122045,47.8275549961063,576.084921483922,89.535136591637,0.0155610210853783,1.32612202086169
10,9.903556,30,29.868174,16.624001,16.32366,104.393532,NaN,1.002675,NaN,29.952961,400,400.130432,25,30.286261,9.078993,47.988377,50.016617,401.787415,399.198425,398.786652,5788.057617,11.350574,10.839927,10.858512,1.555809,1.557267,1.480122,55.77977,74.386002,28.475027,16.524849,74.675102,55.270344,102.132446,0.356356412172318,418.624573,528.738147728504,2.17542265190765,0.0396741494156128,1.18369025075395,6.30625874104953,595.241486829529,2.2271746224867,0.0168302780053869,1.25889509250008,47.8266608954912,576.093092179661,89.5405088009775,0.0155619155799816,1.32607635920553
10,9.905166,30,29.866905,16.624001,16.328035,104.397095,NaN,1.002854,NaN,29.942547,400,400.07431,25,30.282421,9.076097,47.829971,50.016617,402.337738,399.681366,399.306305,5794.190918,11.40659,10.873898,10.907365,1.557177,1.562833,1.488649,55.76223,74.638939,28.46476,16.55645,74.73513,55.23053,102.162094,0.265028238296509,400.955292,528.738222796598,2.1754008472163,0.0396674608840751,1.18374604722693,6.31158259483408,595.247767344411,2.2271969147803,0.0168314413886828,1.25886434348448,47.8248396414707,576.083209114113,89.5314483647209,0.0155619528246453,1.32610356223184
10,9.906399,30,29.87047,16.624001,16.336721,104.416176,NaN,1.003264,NaN,29.93751,400,400.22287,25,30.28108,9.068992,47.566635,50.016617,402.337738,399.681366,399.306305,5794.190918,11.40659,10.873898,10.907365,1.557177,1.562833,1.488649,55.76223,74.638939,28.46476,16.55645,74.73513,55.23053,102.162094,0.265028238296509,400.955292,528.744596403273,2.17540596961228,0.0396636553125575,1.18373811898864,6.3156593647368,595.26674513688,2.22723128721485,0.0168305599271176,1.2588540928025,47.8299559370637,576.090614511651,89.5415489957039,0.0155604784498642,1.32611940231747
10,9.907071,30,29.871471,16.624001,16.342371,104.435341,NaN,1.002397,NaN,29.913275,400,400.338623,25,30.280613,9.067244,47.488655,50.016617,402.042511,399.354248,398.940277,5805.333008,11.394093,10.891301,10.900391,1.567163,1.548868,1.48514,55.776493,74.621231,28.501637,16.539694,74.790764,55.238682,102.17421,0.336693644523621,419.568329,528.749154571974,2.17541250813217,0.0396618074497696,1.18372510381714,6.31788109242194,595.289455002524,2.22728697162209,0.0168314450720936,1.25880538794621,47.8313924339905,576.094543580924,89.5457798717376,0.0155601889769365,1.32611546679854
10,9.906145,30,29.8713,16.624001,16.338774,104.448181,NaN,1.002674,NaN,29.908331,400,399.915283,25,30.282045,9.074145,47.542316,50.016617,401.851318,399.542786,398.964142,5801.728027,11.361399,10.856771,10.932939,1.560857,1.551636,1.484975,55.759369,74.389595,28.52273,16.542974,74.69326,55.287464,102.153343,0.336108535528183,421.227173,528.747831649512,2.17542062558686,0.0396653863478885,1.18370328134555,6.31481957489802,595.305859560929,2.22733117911772,0.0168326156184521,1.25876024696736,47.8311470410275,576.097221673277,89.5475827718973,0.0155604637578335,1.32610096170151
10,9.907877,30,29.872322,16.624001,16.32811,104.437088,NaN,1.003197,NaN,29.920776,400,399.698547,25,30.29187,9.080266,47.467083,50.016617,401.851318,399.542786,398.964142,5801.728027,11.361399,10.856771,10.932939,1.560857,1.551636,1.484975,55.759369,74.389595,28.52273,16.542974,74.69326,55.287464,102.153343,0.336108535528183,421.227173,528.729717228966,2.17533432180949,0.0396544060260168,1.18390925874948,6.3205456929183,595.29045078595,2.22728581545224,0.0168310043578022,1.25881226390311,47.8326136425891,576.067510560466,89.5264738741636,0.0155578994829213,1.32624981264798
10,9.908077,30,29.870682,16.624001,16.32811,104.437088,NaN,1.003053,NaN,29.920776,400,399.698547,25,30.29187,9.076548,47.527035,50.018066,400.897644,398.550018,397.97403,5791.923828,11.314821,10.84028,10.892071,1.561236,1.550506,1.48274,55.778191,74.497589,28.496666,16.563288,74.637947,55.249714,102.162064,0.357310235500336,422.669342,528.72908315134,2.17532939170924,0.039653441833509,1.18392135440126,6.32120685873144,595.292769796025,2.22729926767886,0.0168321298663778,1.25878784209434,47.8302601732623,576.063170996147,89.5211239689213,0.0155585147350087,1.32624676210444
10,9.907921,30,29.870592,16.624001,16.332008,104.436081,NaN,1.00298,NaN,29.91683,400,399.58139,25,30.294323,9.084132,47.675678,50.018066,401.828705,399.467468,398.881775,5798.140137,11.356977,10.865497,10.930683,1.578236,1.564328,1.486686,55.804703,74.553291,28.467697,16.598911,74.685844,55.311165,102.140442,0.38642019033432,432.167267,528.734192548869,2.17534917892568,0.0396551547636393,1.18387488590356,6.32069115026303,595.29162945803,2.2272966488122,0.0168321090341154,1.25878984290419,47.8301310165878,576.070207270708,89.5263154106181,0.0155590379390115,1.32621360493358
10,9.908548,30,29.872372,16.624001,16.344816,104.446945,NaN,1.003321,NaN,29.904383,400,399.625,25,30.284813,9.077287,47.826046,50.018066,401.828705,399.467468,398.881775,5798.140137,11.356977,10.865497,10.930683,1.578236,1.564328,1.486686,55.804703,74.553291,28.467697,16.598911,74.685844,55.311165,102.140442,0.38642019033432,432.167267,528.747367615882,2.17538610159395,0.0396552890193554,1.183791157752,6.32276386436297,595.302788042495,2.22731826608428,0.0168317785417847,1.25878030648772,47.8326853931454,576.086368032915,89.5407563153792,0.0155591405013433,1.32616500540183
10,9.90929,30,29.876282,16.624001,16.348103,104.456047,NaN,1.003068,NaN,29.893436,400,399.585236,25,30.27784,9.081131,47.576027,50.018066,400.91748,398.534943,397.913269,5789.30127,11.325885,10.848957,10.902877,1.55528,1.546123,1.480806,55.821259,74.624344,28.475803,16.594442,74.72612,55.298634,102.131958,0.349020600318909,419.722443,528.748907053404,2.17538125565461,0.0396525224652844,1.18380479634246,6.32521661323506,595.308717418485,2.22731654079761,0.0168298420901138,1.25880832658202,47.8382960013016,576.090693693854,89.5489710470651,0.0155572687717692,1.32619957786651
10,9.90951,30,29.876949,16.624001,16.358337,104.44133,NaN,1.003849,NaN,29.873945,400,399.56189,25,30.270697,9.078698,47.296074,50.018066,401.740631,399.369598,398.814178,5799.080078,11.337279,10.849145,10.897376,1.572507,1.544681,1.486231,55.813652,74.457916,28.483135,16.588341,74.564857,55.420391,102.073151,0.376559495925903,421.394501,528.760324485714,2.17541768032974,0.0396539841104974,1.18372096033161,6.32594381667161,595.289248014705,2.22726200697806,0.0168281774839681,1.25886709142158,47.8392530487908,576.104941631233,89.5605595536124,0.0155578582775394,1.32614424607069
10,9.911482,30,29.877043,16.624001,16.354776,104.454185,NaN,1.002196,NaN,29.876883,400,399.595703,25,30.262609,9.062332,47.050606,50.018066,401.740631,399.369598,398.814178,5799.080078,11.337279,10.849145,10.897376,1.572507,1.544681,1.486231,55.813652,74.457916,28.483135,16.588341,74.564857,55.420391,102.073151,0.376559495925903,421.394501,528.749859646878,2.17535452604007,0.0396436037102922,1.18387391371277,6.33246165886811,595.305297575038,2.22730409242613,0.0168291672791003,1.25882583307674,47.8393879237306,576.082182833239,89.5435176652715,0.0155562754148617,1.3262487073301
10,9.910406,30,29.876829,16.624001,16.342062,104.490608,NaN,1.002918,NaN,29.882595,400,399.579834,25,30.260666,9.070528,47.050632,50.018066,401.497681,399.090515,398.529968,5793.171875,11.339997,10.861969,10.903929,1.558086,1.538404,1.47801,55.786488,74.534401,28.496241,16.568392,74.521355,55.399487,102.083839,0.40859317779541,433.556427,528.738218000199,2.17532904788866,0.0396456552265002,1.1839296271868,6.32890539186684,595.351448036575,2.22742725948336,0.0168323009316747,1.25870190000474,47.8390808675434,576.072609269389,89.536028152837,0.015555749771361,1.32628915507061
10,9.912591,30,29.875921,16.624001,16.337685,104.503067,NaN,1.002526,NaN,29.872818,400,399.766968,25,30.263443,9.088488,47.230743,50.018066,401.302856,398.946869,398.349548,5800.850586,11.356483,10.861167,10.914916,1.558148,1.549684,1.489826,55.788143,74.407791,28.473356,16.582264,74.821205,55.330364,102.129768,0.374399900436401,426.42157,528.72610869768,2.17525729888429,0.0396340497048873,1.18410336819983,6.33612668811458,595.368413054413,2.22747622974763,0.0168339455357538,1.25864713267602,47.8377780122391,576.045175289517,89.5141938690745,0.0155544063884643,1.32640103549823
10,9.912591,30,29.875921,16.624001,16.339766,104.521927,NaN,1.002526,NaN,29.863214,400,399.87439,25,30.278147,9.092785,47.319397,50.018066,401.302856,398.946869,398.349548,5800.850586,11.356483,10.861167,10.914916,1.558148,1.549684,1.489826,55.788143,74.407791,28.473356,16.582264,74.821205,55.330364,102.129768,0.374399900436401,426.42157,528.728572796201,2.17526581078235,0.0396345625240591,1.18408358177635,6.33612668811458,595.39215055065,2.22753908347664,0.0168354918597531,1.25858471348937,47.8377780122391,576.048262260143,89.5165212096349,0.0155546140570763,1.32638702556526
10,9.913555,30,29.876791,16.624001,16.346172,104.535706,NaN,1.003271,NaN,29.861055,400,399.613068,25,30.288189,9.097714,47.124069,50.018066,401.030914,398.678009,398.019257,5790.880859,11.330995,10.857918,10.915083,1.559726,1.553685,1.478722,55.838097,74.47628,28.500629,16.561497,74.698898,55.330368,102.146217,0.355501353740692,428.115295,528.7331019252,2.17526825818162,0.0396314981077228,1.18408098408819,6.33931226873659,595.408263288198,2.22757786782448,0.0168360245027614,1.25855206914961,47.8390263433712,576.050503090479,89.5193129447381,0.0155542837213846,1.32638891723486
10,9.913836,30,29.878242,16.624001,16.351404,104.539368,NaN,1.003612,NaN,29.847313,400,399.688171,25,30.291775,9.100927,47.116161,50.020027,402.046417,399.631195,399.102844,5797.586426,11.344317,10.846609,10.890744,1.564296,1.561217,1.479278,55.835491,74.574989,28.439779,16.599695,74.644569,55.316891,102.145584,0.388063132762909,427.350891,528.738406189976,2.17528273361556,0.0396314340029935,1.18404824572962,6.34024080157963,595.410822415329,2.22757817567268,0.0168353290844893,1.2585615232559,47.8411082680694,576.058009845653,89.5268108883012,0.0155539863843926,1.32637496765205
10,9.912502,30,29.880539,16.624001,16.346905,104.5784,NaN,1.003153,NaN,29.841082,400,399.859314,25,30.294044,9.103558,47.243679,50.020027,402.046417,399.631195,399.102844,5797.586426,11.344317,10.846609,10.890744,1.564296,1.561217,1.479278,55.835491,74.574989,28.439779,16.599695,74.644569,55.316891,102.145584,0.388063132762909,427.350891,528.737307849161,2.17529720290504,0.0396367504155592,1.18401034157596,6.33583257187036,595.456700625179,2.22768940140803,0.0168369524034921,1.25846665689611,47.8444038923878,576.06683026383,89.5363709353998,0.0155533097127485,1.32636678722046
10,9.912461,30,29.880241,16.624001,16.351927,104.611992,NaN,1.002706,NaN,29.828283,400,399.737396,25,30.275608,9.098861,47.50951,50.020027,401.84021,399.444977,398.893982,5798.862305,11.332568,10.847688,10.888206,1.571543,1.560583,1.494793,55.840981,74.63459,28.45018,16.579178,74.704155,55.446396,102.070076,0.246977970004082,394.836395,528.743383782988,2.17531875198977,0.0396381853729744,1.1839601467216,6.33569707944537,595.499393816641,2.22780375091459,0.0168399097489654,1.25835136966043,47.8439763473988,576.074182380533,89.5415365587619,0.0155539689709185,1.32632930683422
10,9.913532,30,29.87949,16.624001,16.360365,104.624962,NaN,1.002659,NaN,29.811316,400,399.650635,25,30.264507,9.088381,48.161442,50.020027,401.84021,399.444977,398.893982,5798.862305,11.332568,10.847688,10.888206,1.571543,1.560583,1.494793,55.840981,74.63459,28.45018,16.579178,74.704155,55.446396,102.070076,0.246977970004082,394.836395,528.749979522099,2.17532687152162,0.0396351058575449,1.18394473231189,6.33923626694695,595.51677428112,2.22785310707345,0.0168414878550559,1.25829746420289,47.8428988621258,576.075959144454,89.5419248368171,0.0155545036972446,1.32631084059784
10,9.913897,30,29.88159,16.624001,16.36277,104.616837,NaN,1.003069,NaN,29.801023,400,399.6875,25,30.262705,9.076599,48.842869,50.020027,401.121552,398.725708,398.175171,5798.96582,11.354322,10.861777,10.925052,1.562139,1.545825,1.48986,55.822945,74.538559,28.440413,16.591927,74.675339,55.433144,102.07679,0.40432870388031,428.36084,528.751670150537,2.17532771421106,0.0396339405519661,1.18394395008025,6.34044236657911,595.503586396233,2.22780883585998,0.0168393811833248,1.25835540735627,47.8459117514487,576.079529977065,89.5472772693593,0.0155535828439375,1.32632374768009
10,9.91256,30,29.882011,16.624001,16.370201,104.614929,NaN,1.003671,NaN,29.802465,400,399.74585,25,30.257847,9.079865,48.850807,50.020027,401.231781,398.887512,398.295227,5791.902344,11.323516,10.852509,10.900622,1.556415,1.554133,1.481363,55.814991,74.446754,28.440226,16.585352,74.642891,55.32962,102.139458,0.279823184013367,397.367981,528.764704203365,2.1753910393219,0.0396422108942538,1.18379262678515,6.3360242433572,595.500591195744,2.22779903050372,0.0168389360005178,1.25836794682299,47.8465157444713,576.103153238052,89.5656222726499,0.0155549388784382,1.32622247843749
10,9.913343,30,29.880486,16.624001,16.368639,104.607178,NaN,1.002923,NaN,29.800804,400,399.812988,25,30.258068,9.078499,48.472305,50.020027,401.231781,398.887512,398.295227,5791.902344,11.323516,10.852509,10.900622,1.556415,1.554133,1.481363,55.814991,74.446754,28.440226,16.585352,74.642891,55.32962,102.139458,0.279823184013367,397.367981,528.760374046056,2.17536536235799,0.0396380545562355,1.18385475090401,6.33861172545164,595.492990227659,2.2277857072695,0.0168393471622725,1.25837088389596,47.8443278527463,576.091467807185,89.5548797980493,0.0155549961164136,1.32625431927812
10,9.913754,30,29.880461,16.624001,16.366167,104.599052,NaN,1.003417,NaN,29.801575,400,399.830505,25,30.26886,9.077822,47.82291,50.020027,402.016174,399.612457,399.035431,5798.825195,11.365723,10.870348,10.924129,1.561622,1.550893,1.480602,55.790958,74.452148,28.464806,16.558735,74.57003,55.308784,102.17025,0.512100458145142,442.555969,528.756145111385,2.17534512866751,0.0396354661113422,1.18390305087626,6.33996984387358,595.482799890523,2.22775884252854,0.0168386984114273,1.25839732297437,47.8442919849551,576.084090118477,89.5492854001829,0.015554513727491,1.32628742330883
10,9.913058,30,29.882978,16.624001,16.359749,104.593178,NaN,1.002843,NaN,29.813076,400,399.745575,25,30.274664,9.076144,47.369141,50.020027,401.159973,398.810547,398.191406,5796.286133,11.304086,10.84737,10.878798,1.558023,1.544452,1.483552,55.763035,74.479378,28.475632,16.562643,74.705002,55.351669,102.136475,0.20691704750061,390.998688,528.750752433969,2.17533603067285,0.0396372370286066,1.18392193572403,6.33766993950877,595.471854387433,2.22771864747432,0.0168364902420726,1.25845407374543,47.8479030386391,576.084705167017,89.552937320565,0.0155531635972094,1.32631951179132
10,9.912697,30,29.881483,16.624001,16.359749,104.593178,NaN,1.002826,NaN,29.813076,400,399.745575,25,30.274664,9.066331,47.03912,50.020027,401.159973,398.810547,398.191406,5796.286133,11.304086,10.84737,10.878798,1.558023,1.544452,1.483552,55.763035,74.479378,28.475632,16.562643,74.705002,55.351669,102.136475,0.20691704750061,390.998688,528.751896510663,2.17534492506188,0.0396389758631452,1.183900119131,6.33647698126163,595.473965109797,2.227730898799,0.0168375158563373,1.25843187982861,47.8457582414922,576.085605918328,89.5517228241175,0.0155540506452457,1.32629471161382
10,9.915051,30,29.883625,16.624001,16.353556,104.590675,NaN,1.001738,NaN,29.811878,400,399.635376,25,30.272995,9.0633,46.9492,50.020031,401.648712,399.287567,398.684692,5800.052246,11.352164,10.861825,10.921799,1.559272,1.550571,1.483953,55.778599,74.564171,28.445614,16.59478,74.566116,55.332474,102.147453,0.438621014356613,439.663269,528.737102945681,2.17526160032402,0.0396261137927713,1.18410125801661,6.34425540320746,595.467790963366,2.22770500661629,0.0168358412985309,1.25847194339638,47.8488312296707,576.058717136101,89.5341637406854,0.0155510581692281,1.32644637266693
10,9.915051,30,29.883625,16.624001,16.357605,104.572678,NaN,1.001738,NaN,29.818708,400,399.630127,25,30.26783,9.059268,46.889198,50.020031,402.026184,399.54715,399.167023,5808.633789,11.396504,10.87212,10.940582,1.569684,1.56027,1.497201,55.798954,74.577713,28.431238,16.633327,74.570709,55.336311,102.159439,0.314280301332474,413.380829,528.74189729376,2.17527816079263,0.0396271113263758,1.18406277375018,6.34425540320746,595.445141708939,2.22764504539025,0.0168343664237683,1.25853138943748,47.8488312296707,576.064723393444,89.5386918687548,0.0155514621158656,1.32641911751487
10,9.914136,30,29.885466,16.624001,16.372221,104.550026,NaN,1.002488,NaN,29.815563,400,399.833679,25,30.266197,9.057604,47.029892,50.020031,402.026184,399.54715,399.167023,5808.633789,11.396504,10.87212,10.940582,1.569684,1.56027,1.497201,55.798954,74.577713,28.431238,16.633327,74.570709,55.336311,102.159439,0.314280301332474,413.380829,528.762101885504,2.17536047378472,0.0396351178694775,1.18386865678425,6.34123209582208,595.414032146581,2.22755447760103,0.016831247212983,1.25863362948224,47.8514722576567,576.097440474281,89.5656906189778,0.0155526447795535,1.32629623960526
10,9.913808,30,29.884546,16.624001,16.379253,104.5196,NaN,1.00273,NaN,29.813828,400,399.802246,25,30.272306,9.069565,47.443253,50.020031,401.382111,398.941956,398.516541,5799.735352,11.371937,10.839878,10.895541,1.556568,1.550274,1.481079,55.783924,74.597374,28.421442,16.648289,74.509712,55.326988,102.162117,0.399276405572891,431.34024,528.771465774391,2.17539730634814,0.0396384297095215,1.18378211468073,6.34014827962648,595.377035374296,2.22746062054866,0.0168293842216091,1.25872065266064,47.8501524765498,576.109369463723,89.5735199150546,0.0155539555028012,1.32622942301801
10,9.913607,30,29.885981,16.624001,16.381369,104.504395,NaN,1.003608,NaN,29.811562,400,399.863068,25,30.279884,9.091945,47.823235,50.020031,401.968689,399.506287,399.095001,5800.349609,11.371688,10.858752,10.913671,1.564067,1.562397,1.484826,55.788029,74.567741,28.414158,16.642788,74.722626,55.335934,102.151398,0.356349110603333,428.080383,528.774607404506,2.17541090899135,0.0396399189935914,1.18374990453172,6.33948409837882,595.355868180871,2.22739817833795,0.0168271536876465,1.25879236546292,47.8522110345575,576.116535481942,89.5807404977792,0.0155536441620166,1.32621682649575
10,9.913445,30,29.889286,16.624001,16.393642,104.511559,NaN,1.003709,NaN,29.7969,400,399.879211,25,30.274796,9.090734,48.154285,50.020031,401.968689,399.506287,399.095001,5800.349609,11.371688,10.858752,10.913671,1.564067,1.562397,1.484826,55.788029,74.567741,28.414158,16.642788,74.722626,55.335934,102.151398,0.356349110603333,428.080383,528.78964794494,2.1754650737805,0.039643722297756,1.18362376083606,6.3389487807101,595.360215656411,2.22739496479186,0.0168254748394727,1.25881778765376,47.8569518848971,576.141323789162,89.6036167999668,0.0155534841717127,1.32615030555399
10,9.913671,30,29.887087,16.624001,16.409212,104.531776,NaN,1.002709,NaN,29.814066,400,399.868866,25,30.270006,9.08522,48.202862,50.020031,401.392883,398.903503,398.457214,5798.704102,11.370973,10.849829,10.901693,1.554256,1.55501,1.480905,55.790531,74.368881,28.429205,16.650188,74.576157,55.362942,102.131126,0.405203461647034,432.846161,528.807360234656,2.17552315089221,0.0396464684458713,1.18348989861901,6.33969558007993,595.388771348811,2.22748037221076,0.0168286397478357,1.25871811868874,47.85379757873,576.158971302066,89.6141406578992,0.0155558861737541,1.32603996162111
10,9.917237,30,29.88826,16.624001,16.422995,104.515121,NaN,1.003616,NaN,29.801941,400,399.846039,25,30.261316,9.073741,48.387661,50.020031,402.126251,399.647552,399.292969,5802.070313,11.36981,10.843104,10.891175,1.578018,1.572656,1.504663,55.796932,74.548401,28.463741,16.636137,74.415939,55.397671,102.118217,0.326382577419281,417.261871,528.812382334934,2.17549167837635,0.0396326921927378,1.18357442406665,6.35147744550937,595.366149387475,2.22741524760737,0.0168264702627702,1.25879072326076,47.8554801843987,576.149378921815,89.6083920028231,0.0155545928286207,1.32609962474655
10,9.91596,30,29.889349,16.624001,16.426868,104.500671,NaN,1.002579,NaN,29.808498,400,399.929932,25,30.247833,9.084623,48.696823,50.020031,402.126251,399.647552,399.292969,5802.070313,11.36981,10.843104,10.891175,1.578018,1.572656,1.504663,55.796932,74.548401,28.463741,16.636137,74.415939,55.397671,102.118217,0.326382577419281,417.261871,528.821008815712,2.17553894776146,0.0396397931812313,1.18346076814968,6.34725867677759,595.346420412411,2.2273581555334,0.0168245391303211,1.25885481642996,47.8570422512084,576.168220588132,89.6239793447253,0.0155552576775948,1.32602941459636
10,9.915009,30,29.890984,16.624001,16.430017,104.495422,NaN,1.003882,NaN,29.829662,400,399.906097,25,30.23999,9.08031,48.501659,50.015118,401.292023,398.851166,398.408386,5806.388184,11.38736,10.865845,10.936044,1.57892,1.571003,1.509908,55.820641,74.645699,28.472048,16.634836,74.726753,55.395718,102.133949,0.286234080791473,407.014008,528.827745710634,2.17557523117316,0.0396451476160545,1.18337365458903,6.34411663306099,595.337501705359,2.22732725535399,0.0168229879993955,1.25889655149808,47.8593874210284,576.183926815676,89.6378937035699,0.0155554098768987,1.32598098122344
10,9.915931,30,29.892311,16.624001,16.42485,104.515907,NaN,1.002664,NaN,29.855278,400,399.772186,25,30.247574,9.079123,48.328274,50.015118,401.292023,398.851166,398.408386,5806.388184,11.38736,10.865845,10.936044,1.57892,1.571003,1.509908,55.820641,74.645699,28.472048,16.634836,74.726753,55.395718,102.133949,0.286234080791473,407.014008,528.818712377997,2.17553141438888,0.0396394359558571,1.18347812014686,6.34716286598371,595.361414282574,2.22738466245176,0.0168237575129921,1.2588483743837,47.8612907372569,576.170094900851,89.6291422430651,0.0155537466433048,1.326061932126
10,9.916135,30,29.89307,16.624001,16.42485,104.515907,NaN,1.002967,NaN,29.855278,400,399.772186,25,30.247574,9.073158,48.054482,50.015118,401.904846,399.467407,399.054749,5802.5,11.382976,10.846606,10.904423,1.572266,1.577349,1.504768,55.806725,74.510605,28.460833,16.643047,74.622818,55.298294,102.181274,0.418304055929184,431.854248,528.818066572007,2.17552639171352,0.039638453796876,1.18349041825142,6.34783684086631,595.360341706561,2.22737844139918,0.0168232372598663,1.25885966471638,47.8623793418842,576.169453289633,89.6296191495108,0.0155532840799135,1.32607534166934
10,9.916288,30,29.891565,16.624001,16.414621,104.540749,NaN,1.002869,NaN,29.867649,400,399.810181,25,30.256126,9.082238,47.800964,50.015118,401.797241,399.371033,398.965698,5799.951172,11.385002,10.83874,10.903808,1.571735,1.57333,1.502873,55.806969,74.44899,28.444809,16.662935,74.612808,55.33532,102.183243,0.349934935569763,414.174164,528.805475700369,2.17548081611129,0.0396351986469504,1.18359650534687,6.34834231514981,595.393739493477,2.22747357504158,0.016826304944634,1.25875498523176,47.8602207573637,576.150579020957,89.6134811451004,0.0155528469277724,1.32613994922955
10,9.915758,30,29.891684,16.624001,16.419455,104.572037,NaN,1.003029,NaN,29.856377,400,399.811188,25,30.26593,9.100178,47.649788,50.015118,401.442169,398.985321,398.586029,5800.535645,11.348682,10.8272,10.878416,1.575615,1.562201,1.49713,55.822372,74.539787,28.464783,16.652885,74.816437,55.343689,102.180367,0.504838585853577,448.54364,528.812875096127,2.17551362426691,0.0396389405476382,1.18351876349295,6.34659130063829,595.432953736394,2.22757686689971,0.0168287873972887,1.25865322187182,47.8603914391761,576.162665857254,89.6227462726814,0.0155535937252696,1.32608687715515
10,9.917722,30,29.893003,16.624001,16.427971,104.589828,NaN,1.002998,NaN,29.868044,400,399.67392,25,30.263216,9.090301,47.730717,50.015118,401.442169,398.985321,398.586029,5800.535645,11.348682,10.8272,10.878416,1.575615,1.562201,1.49713,55.822372,74.539787,28.464783,16.652885,74.816437,55.343689,102.180367,0.504838585853577,448.54364,528.816736301647,2.17550007621452,0.0396315828624734,1.18355654827051,6.35307961107026,595.453483431534,2.22762534040295,0.0168293409207261,1.2586139965687,47.8622832472038,576.159802454651,89.6222567125247,0.0155526723460426,1.32611809802065
10,9.916756,30,29.892462,16.624001,16.440197,104.612015,NaN,1.003184,NaN,29.861431,400,399.638916,25,30.258402,9.085898,47.61689,50.015118,401.268616,398.778381,398.34375,5809.691895,11.391487,10.865615,10.931888,1.555312,1.547396,1.489605,55.823421,74.457809,28.473345,16.648325,74.465942,55.245399,102.221405,0.248010605573654,411.251343,528.834263112936,2.1755738219531,0.0396392424344813,1.1833826272691,6.34988843518073,595.482171225414,2.22770369446845,0.0168315296001434,1.25853266783632,47.8615073124631,576.185714603633,89.6411126908963,0.0155547131963646,1.32599334823915
10,9.916205,30,29.892872,16.624001,16.442913,104.612373,NaN,1.00326,NaN,29.853565,400,399.752747,25,30.257343,9.096041,47.475292,50.015118,401.268616,398.778381,398.34375,5809.691895,11.391487,10.865615,10.931888,1.555312,1.547396,1.489605,55.823421,74.457809,28.473345,16.648325,74.465942,55.245399,102.221405,0.248010605573654,411.251343,528.839220890486,2.17559848424447,0.0396425636984839,1.18332374791292,6.34806810434185,595.482042978852,2.22770152820055,0.0168312778389825,1.25853757171989,47.8620953601129,576.195299711314,89.6488603339231,0.015555130926853,1.32595566728718
10,9.916205,30,29.892872,16.624001,16.43639,104.61927,NaN,1.00326,NaN,29.866329,400,399.822479,25,30.257292,9.072169,47.727924,50.015118,402.088837,399.511719,399.128326,5807.472656,11.409675,10.879882,10.927874,1.56499,1.555276,1.502436,55.829353,74.570618,28.44957,16.685112,74.686745,55.320927,102.182693,0.400931537151337,434.072876,528.83150186849,2.1755718292105,0.0396409578873945,1.18338543819166,6.34806810434185,595.490723033953,2.2277245055442,0.0168318428704092,1.25851480009158,47.8620953601129,576.185629392371,89.6415673604916,0.0155544808830418,1.3259994077038
10,9.916545,30,29.892214,16.624001,16.431498,104.638199,NaN,1.002932,NaN,29.862465,400,399.995331,25,30.259731,9.077584,47.833416,50.015118,401.757477,399.175842,398.772583,5807.773438,11.393894,10.860436,10.895149,1.558278,1.550716,1.486057,55.819054,74.60527,28.463516,16.68174,74.632507,55.31662,102.182739,0.364102572202682,437.329163,528.824636409825,2.17554346713069,0.0396381166839416,1.18345221195635,6.3491913665253,595.515473521142,2.22779295325171,0.0168338446630309,1.25844257275811,47.8611516123441,576.174316529733,89.6322030685512,0.0155540840425761,1.32604148517872
10,9.91807,30,29.893476,16.624001,16.433332,104.63942,NaN,1.002813,NaN,29.863306,400,400.06485,25,30.264122,9.086237,47.790241,50.015118,401.757477,399.175842,398.772583,5807.773438,11.393894,10.860436,10.895149,1.558278,1.550716,1.486057,55.819054,74.60527,28.463516,16.68174,74.632507,55.31662,102.182739,0.364102572202682,437.329163,528.821979627302,2.17551342017494,0.0396312277494678,1.18352677333546,6.35422916965479,595.515229002717,2.22778668281364,0.0168330794319128,1.2584572673693,47.8629616434248,576.165378949557,89.6270606205555,0.0155527858448196,1.32609940243483
10,9.917055,30,29.894947,16.624001,16.441196,104.623016,NaN,1.003236,NaN,29.895321,400,400.100555,25,30.263489,9.091136,47.671822,50.016975,402.142242,399.538544,399.18515,5801.030273,11.394634,10.863717,10.908269,1.565986,1.56345,1.499496,55.840183,74.52655,28.440414,16.714422,74.698608,55.279453,102.214455,0.39438185095787,417.72171,528.834499015285,2.1755705439018,0.0396380490080105,1.1833911927349,6.35087620521045,595.492508402376,2.22771998660925,0.0168307272411916,1.25853322973188,47.8650713600072,576.188390545415,89.6462759029663,0.0155535198322169,1.32601563211672
10,9.917067,30,29.89415,16.624001,16.46011,104.618179,NaN,1.00292,NaN,29.91927,400,400.071045,25,30.264542,9.083508,47.548027,50.016975,401.461761,398.879395,398.469971,5798.397461,11.370019,10.842741,10.888122,1.567774,1.553473,1.489436,55.842339,74.396271,28.451277,16.720093,74.608116,55.371735,102.169914,0.445085287094116,428.989197,528.85684202022,2.17564753073285,0.0396426468083512,1.1832131199816,6.35091584768469,595.487545922764,2.22771040125588,0.0168308773496155,1.25853737039986,47.8639283079535,576.215082112974,89.665397425568,0.0155557543551036,1.32588390473006
10,9.913937,30,29.897261,16.624001,16.474728,104.629227,NaN,1.002988,NaN,29.925011,400,399.977478,25,30.265989,9.08994,47.521721,50.016975,401.461761,398.879395,398.469971,5798.397461,11.370019,10.842741,10.888122,1.567774,1.553473,1.489436,55.842339,74.396271,28.451277,16.720093,74.608116,55.371735,102.169914,0.445085287094116,428.989197,528.88403626946,2.17578428120701,0.0396613172098286,1.18288682157656,6.34057453984036,595.497058863862,2.2277217229706,0.0168296498811822,1.25854706692448,47.8683899507832,576.269540066547,89.7104095253047,0.0155576950994316,1.32568093389598
10,9.916087,30,29.898087,16.624001,16.478413,104.659546,NaN,1.002869,NaN,29.918051,400,399.90094,25,30.268326,9.084991,47.291008,50.016975,401.819672,399.27063,398.910065,5801.894531,11.365891,10.85102,10.885547,1.577342,1.566052,1.491827,55.851498,74.277023,28.450058,16.717113,74.766975,55.436462,102.146393,0.316041648387909,418.781067,528.8815961057,2.17574641751498,0.0396518695956491,1.18298136036883,6.34767825948416,595.534049685822,2.22781595574643,0.0168315670420683,1.25845928317964,47.8695744994101,576.257086001798,89.7020601844571,0.0155564016871688,1.32574858199561
10,9.917963,30,29.896936,16.624001,16.480677,104.643944,NaN,1.002758,NaN,29.915728,400,399.814362,25,30.27018,9.092828,47.103699,50.016975,401.33136,398.743011,398.309845,5814.408691,11.393194,10.875951,10.913173,1.557003,1.546115,1.484972,55.842972,74.544456,28.467073,16.723509,74.797951,55.328339,102.204781,0.410895466804504,426.380585,528.878341506096,2.1757094996812,0.0396433952756202,1.18307283258199,6.35387571666985,595.516039216398,2.22777341178148,0.0168310781117782,1.25849367338014,47.8679238684704,576.241900007997,89.6891496189178,0.0155560171716029,1.32580125401379
10,9.918242,30,29.898449,16.624001,16.477697,104.659203,NaN,1.003659,NaN,29.920523,400,399.634125,25,30.272131,9.090285,47.123638,50.016975,401.33136,398.743011,398.309845,5814.408691,11.393194,10.875951,10.913173,1.557003,1.546115,1.484972,55.842972,74.544456,28.467073,16.723509,74.797951,55.328339,102.204781,0.410895466804504,426.380585,528.873933476952,2.17569046136892,0.0396413190991549,1.18311774395733,6.35479733102886,595.533107219406,2.22781184847899,0.0168312908345524,1.25846578320567,47.8700936278188,576.23734571641,89.687628767413,0.0155548750550984,1.32584275362826
10,9.916811,30,29.899323,16.624001,16.471676,104.680931,NaN,1.003315,NaN,29.915821,400,399.768219,25,30.268673,9.082877,47.210358,50.016975,401.848602,399.302551,398.868164,5800.115234,11.372855,10.864989,10.897661,1.558907,1.560511,1.478293,55.83102,74.404869,28.50252,16.689241,74.76223,55.307709,102.22393,0.44533896446228,439.158905,528.871336166199,2.17570108114334,0.0396467257764633,1.1830884880033,6.35007013369875,595.559217367113,2.22787706217055,0.0168324711988216,1.25840711483699,47.8713469732135,576.242558487364,89.6926661993598,0.0155547424527011,1.32583128951261
10,9.916194,30,29.896778,16.624001,16.463219,104.677193,NaN,1.002467,NaN,29.917955,400,399.911865,25,30.261805,9.070446,47.417946,50.016975,401.44928,398.942322,398.481293,5805.747559,11.369267,10.849483,10.893085,1.559849,1.55832,1.481997,55.830593,74.567802,28.505188,16.696009,74.75396,55.419327,102.151085,0.296585291624069,406.409698,528.863282311669,2.1756817189669,0.0396476149602945,1.18313120760237,6.34803176302051,595.558103956764,2.22788545389293,0.0168339095370618,1.25838170316033,47.8676972793572,576.231574407703,89.681161649004,0.0155554105304422,1.32584572015118
10,9.919442,30,29.899185,16.624001,16.458786,104.655426,NaN,1.003014,NaN,29.904451,400,399.877502,25,30.262657,9.07091,47.609703,50.016975,401.44928,398.942322,398.481293,5805.747559,11.369267,10.849483,10.893085,1.559849,1.55832,1.481997,55.830593,74.567802,28.505188,16.696009,74.75396,55.419327,102.151085,0.296585291624069,406.409698,528.847760955853,2.1755836695676,0.0396308905115034,1.18336863291055,6.35876104033497,595.527315361502,2.22779323949315,0.0168304770644562,1.25848915697949,47.8711490784412,576.19974382713,89.6602012298046,0.0155519414033999,1.32602291866763
10,9.920562,30,29.901218,16.624001,16.458786,104.655426,NaN,1.002565,NaN,29.904451,400,399.877502,25,30.262657,9.072927,48.239403,50.016975,402.019104,399.451508,399.090118,5795.932129,11.390387,10.859454,10.903143,1.562693,1.556211,1.486324,55.825626,74.391243,28.475027,16.731915,74.749069,55.429699,102.158783,0.36536118388176,429.558655,528.844217001469,2.17555610717053,0.0396255020018566,1.18343608679082,6.36246017530647,595.52444644824,2.22777658963269,0.0168290838278125,1.25851931317047,47.874064370389,576.192905492692,89.6576170413464,0.0155503588371984,1.3260819823851
10,9.919681,30,29.901905,16.624001,16.466661,104.634285,NaN,1.002851,NaN,29.906868,400,400.088348,25,30.271914,9.07915,48.43047,50.016846,401.784088,399.310242,398.862762,5806.374512,11.399942,10.867744,10.923903,1.552671,1.550464,1.48608,55.850525,74.576302,28.504145,16.696838,74.759651,55.434113,102.146721,0.374265074729919,429.912567,528.856323564715,2.17560996475612,0.0396316784890921,1.18330858470034,6.35955043581509,595.496869650544,2.22770053544692,0.0168268816208744,1.25859928693298,47.8750494838498,576.213514221542,89.6740279318083,0.0155513642853434,1.32599827402994
10,9.919711,30,29.902714,16.624001,16.477716,104.633011,NaN,1.003153,NaN,29.911152,400,400.241638,25,30.279173,9.083924,48.292225,50.016846,401.784088,399.310242,398.862762,5806.374512,11.399942,10.867744,10.923903,1.552671,1.550464,1.48608,55.850525,74.576302,28.504145,16.696838,74.759651,55.434113,102.146721,0.374265074729919,429.912567,528.869309571928,2.17565439197486,0.0396342544282691,1.18320595062727,6.35964952209838,595.494124262016,2.22768966505422,0.016826222961966,1.25861550086941,47.8762095151337,576.230891932777,89.6881572263457,0.0155520851473509,1.32593090405312
