P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.921125,30,29.904005,16.624001,16.48418,104.625717,NaN,1.003364,NaN,29.904606,400,400.266296,25,30.272877,9.071215,48.123535,50.016846,402.172913,399.668457,399.301392,5800.141602,11.390395,10.848851,10.88701,1.548092,1.552904,1.493099,55.87067,74.538879,28.495613,16.712376,74.650444,55.357422,102.175659,0.353544890880585,423.944153,528.872485451935,2.17564600877184,0.0396290420381309,1.18322998609782,6.36431953194932,595.483121385337,2.22765479007782,0.016824741053447,1.25865875783961,47.8780606400221,576.229857906985,89.6890107077847,0.0155513025937914,1.32595343302157
10,9.92156,30,29.905245,16.624001,16.479702,104.609619,NaN,1.003124,NaN,29.913639,400,400.172607,25,30.27363,9.074851,48.003391,50.016846,402.050903,399.528503,399.131744,5797.286621,11.402367,10.870341,10.922405,1.56437,1.55217,1.501454,55.851593,74.638214,28.486423,16.723803,74.70977,55.36438,102.200211,0.317860275506973,420.356842,528.865810870299,2.17561701205462,0.0396258478916333,1.18329846117851,6.36575610279391,595.461108298054,2.22759099631565,0.0168225730545942,1.25873037669173,47.8798385798539,576.221265121152,89.6840992083781,0.0155500404009498,1.32600942916959
10,9.92156,30,29.905245,16.624001,16.471819,104.586395,NaN,1.003124,NaN,29.904278,400,400.187225,25,30.275764,9.07707,47.686199,50.016846,402.050903,399.528503,399.131744,5797.286621,11.402367,10.870341,10.922405,1.56437,1.55217,1.501454,55.851593,74.638214,28.486423,16.723803,74.70977,55.36438,102.200211,0.317860275506973,420.356842,528.85648263493,2.17558480416208,0.0396239083627475,1.18337295667217,6.36575610279391,595.431874651829,2.22751360703576,0.0168206707025511,1.2588072018045,47.8798385798539,576.209579141156,89.6752864903837,0.0155492552078406,1.32606227399108
10,9.922667,30,29.905855,16.624001,16.465481,104.560837,NaN,1.002811,NaN,29.875793,400,400.078827,25,30.272224,9.087342,47.39856,50.016846,401.542328,399.054596,398.617462,5800.330566,11.380619,10.864689,10.907383,1.562521,1.556893,1.499965,55.85841,74.750397,28.480564,16.736601,74.555511,55.452377,102.131882,0.492346674203873,441.310028,528.845479516504,2.17553166841244,0.039617025015362,1.18349954901372,6.36941171314919,595.398839260273,2.22742343164177,0.0168181591113001,1.25890089753327,47.8807131907856,576.191248950687,89.6622358133814,0.0155476867271926,1.32615363930063
10,9.922801,30,29.904985,16.624001,16.473944,104.562874,NaN,1.002457,NaN,29.877491,400,399.850037,25,30.269684,9.083323,47.389626,50.016846,401.542328,399.054596,398.617462,5800.330566,11.380619,10.864689,10.907383,1.562521,1.556893,1.499965,55.85841,74.750397,28.480564,16.736601,74.555511,55.452377,102.131882,0.492346674203873,441.310028,528.855071195073,2.1755629535785,0.0396184628681321,1.18342758474185,6.36985419610232,595.402632611192,2.22743734850423,0.0168189218942638,1.25888121592668,47.8794657907056,576.201246993744,89.6686742098009,0.0155488389287391,1.32609636583883
10,9.925555,30,29.906223,16.624001,16.487551,104.548065,NaN,1.002909,NaN,29.885616,400,399.82959,25,30.274841,9.079681,47.399441,50.016846,401.536163,399.111572,398.556,5800.624023,11.372892,10.852334,10.897187,1.568488,1.548525,1.497498,55.898468,74.647835,28.486004,16.735622,74.727798,55.436562,102.160515,0.242258071899414,397.321014,528.862461996124,2.17555080444955,0.0396085703047569,1.18346473908427,6.37894721111701,595.382240380646,2.22737784635954,0.0168168606683663,1.25894869485509,47.8812408183006,576.198763958366,89.6683683110693,0.0155479884750924,1.3261247274075
10,9.924437,30,29.909824,16.624001,16.501617,104.490082,NaN,1.002982,NaN,29.89193,400,399.737335,25,30.283287,9.090899,47.311157,50.016846,401.373901,398.948303,398.460236,5802.862305,11.354473,10.839984,10.881576,1.592055,1.590873,1.522874,55.877529,74.679306,28.488079,16.728088,74.653839,55.420166,102.164703,0.343571275472641,423.002777,528.882643226361,2.17563577052028,0.0396174040955791,1.18326456943322,6.37525608645188,595.304146322229,2.22715503618843,0.0168096437075326,1.25919473928431,47.8864035627017,576.235191484305,89.7003946111391,0.0155484476041273,1.32600980022662
10,9.923281,30,29.909988,16.624001,16.507215,104.455826,NaN,1.003071,NaN,29.893942,400,399.662354,25,30.276169,9.094052,47.481518,50.008354,401.746582,399.22522,398.751221,5797.404297,11.400862,10.860922,10.921464,1.569545,1.552732,1.483774,55.888226,74.629791,28.495382,16.733118,74.77282,55.477589,102.138908,0.422648370265961,425.577667,528.892922135579,2.17568706986578,0.039624339080427,1.18314221102052,6.3714391725955,595.260777455897,2.22703945920842,0.0168067239585858,1.25931111250317,47.8866386777219,576.254060846981,89.7148326907334,0.0155496246580574,1.3259267938971
10,9.923821,30,29.908722,16.624001,16.515924,104.42012,NaN,1.002683,NaN,29.883562,400,399.778168,25,30.264454,9.091722,47.65099,50.008354,401.746582,399.22522,398.751221,5797.404297,11.400862,10.860922,10.921464,1.569545,1.552732,1.483774,55.888226,74.629791,28.495382,16.733118,74.77282,55.477589,102.138908,0.422648370265961,425.577667,528.901518650702,2.17570936075201,0.0396238844253257,1.18309251111766,6.37322220187178,595.217601502022,2.22693074718363,0.0168046638091757,1.2594111483309,47.884823678799,576.260180806587,89.7178470730198,0.0155507348362827,1.32588164361474
10,9.924064,30,29.909319,16.624001,16.523714,104.408745,NaN,1.00336,NaN,29.874916,400,399.881653,25,30.25843,9.086262,47.856976,50.008354,401.78595,399.306549,398.816742,5794.744629,11.364115,10.835049,10.879565,1.571509,1.562693,1.48479,55.874908,74.504616,28.46875,16.760721,74.698616,55.451725,102.155876,0.463415622711182,437.443451,528.909966554584,2.17573520063563,0.0396246317566354,1.18303365262621,6.37402454111617,595.202430753024,2.22688790960148,0.016803322601967,1.25945796844069,47.885679574262,576.270485769635,89.7263744268951,0.0155510974317682,1.32584335491438
10,9.925852,30,29.911337,16.624001,16.527607,104.418625,NaN,1.00331,NaN,29.869259,400,399.962372,25,30.259542,9.072445,47.982342,50.008354,401.78595,399.306549,398.816742,5794.744629,11.364115,10.835049,10.879565,1.571509,1.562693,1.48479,55.874908,74.504616,28.46875,16.760721,74.698616,55.451725,102.155876,0.463415622711182,437.443451,528.908920486297,2.17570713383313,0.0396169935888438,1.18310438215484,6.3799277164394,595.212018905925,2.2269043235213,0.0168027512217061,1.25945513282028,47.88857260459,576.263439080088,89.7236119607509,0.0155495098153508,1.32590307756497
10,9.923983,30,29.911348,16.624001,16.528751,104.423302,NaN,1.003272,NaN,29.864746,400,400.138275,25,30.256878,9.067197,47.930313,50.008354,402.1828,399.618378,399.158478,5788.488281,11.392201,10.860832,10.912596,1.584812,1.593487,1.497737,55.849586,74.777962,28.4666,16.773022,74.585564,55.430099,102.168518,0.443661421537399,441.11264,528.916181385478,2.17575776305626,0.0396262598476452,1.18298130404307,6.37375709635148,595.217893778599,2.22691983421997,0.016803127085406,1.2594397078669,47.8885883739188,576.281828546136,89.7374956954184,0.0155507389941466,1.32582018438864
10,9.925939,30,29.909615,16.624001,16.531437,104.40744,NaN,1.003693,NaN,29.875914,400,400.131592,25,30.257915,9.079818,47.870354,50.008354,402.06073,399.451355,399.042328,5803.931641,11.394469,10.8543,10.894143,1.572549,1.570911,1.479303,55.853855,74.702057,28.460993,16.792587,74.639519,55.394451,102.205406,0.259618282318115,396.413361,528.913176723811,2.17572063691876,0.0396175171374406,1.18307349384315,6.38021493096988,595.200368321604,2.22688112970393,0.0168030129936021,1.25946673531994,47.8861039329806,576.265661269814,89.7231100173299,0.0155506098902633,1.32586923504096
10,9.926741,30,29.913227,16.624001,16.534077,104.418518,NaN,1.00432,NaN,29.877316,400,400.078339,25,30.258698,9.089078,47.720795,50.008354,402.06073,399.451355,399.042328,5803.931641,11.394469,10.8543,10.894143,1.572549,1.570911,1.479303,55.853855,74.702057,28.460993,16.792587,74.639519,55.394451,102.205406,0.259618282318115,396.413361,528.913765179076,2.17571170044945,0.0396143117459442,1.18309678642648,6.38286249712775,595.209210060427,2.22688847357282,0.0168014488921436,1.25948368064605,47.8912819966724,576.268034986129,89.7294685560674,0.0155487750860894,1.32590844532592
10,9.928624,30,29.912577,16.624001,16.534077,104.418518,NaN,1.003676,NaN,29.877316,400,400.078339,25,30.258698,9.088505,47.704243,50.008354,401.832794,399.240021,398.77243,5795.062988,11.408429,10.869215,10.938478,1.559934,1.558634,1.476195,55.863853,74.634888,28.475176,16.771717,74.662048,55.457443,102.152534,0.395129531621933,421.052582,528.907813347013,2.17566540741454,0.0396052642373988,1.18320993343992,6.38907803006697,595.210129724328,2.2268938018045,0.0168018937485588,1.25947398509413,47.8903502099835,576.250225880575,89.7152151851303,0.015547937682143,1.32597991814158
10,9.930497,30,29.914446,16.624001,16.536015,104.452713,NaN,1.002423,NaN,29.871206,400,400.072388,25,30.265631,9.067144,48.050735,50.008354,401.451172,398.78476,398.391113,5802.59375,11.363682,10.848632,10.888626,1.535562,1.542706,1.478989,55.877533,74.724342,28.496191,16.771503,74.612762,55.487759,102.134949,0.296619534492493,406.259216,528.904185877521,2.17562728070517,0.0395967444581657,1.18330421634444,6.39525967032876,595.250552039094,2.22699253940715,0.0168034174185002,1.25938791889888,47.8930294132012,576.239296880432,89.7093372805606,0.015546171907762,1.32605515760416
10,9.931734,30,29.916037,16.624001,16.540491,104.475105,NaN,1.003243,NaN,29.873621,400,399.962402,25,30.270399,9.064932,48.020504,50.008354,401.451172,398.78476,398.391113,5802.59375,11.363682,10.848632,10.888626,1.535562,1.542706,1.478989,55.877533,74.724342,28.496191,16.771503,74.612762,55.487759,102.134949,0.296619534492493,406.259216,528.905572177847,2.17561515899297,0.0395919049882281,1.18333632073507,6.39934177595205,595.276501656288,2.22705417944099,0.0168041636664395,1.25933709090882,47.8953100034381,576.237371716425,89.7098979655832,0.0155451645062369,1.32608586146324
10,9.931726,30,29.91753,16.624001,16.549967,104.484207,NaN,1.003172,NaN,29.877151,400,399.686646,25,30.264059,9.076971,47.905609,50.008354,401.269226,398.690308,398.297821,5795.447266,11.366528,10.853851,10.93332,1.540038,1.541675,1.47565,55.865143,74.593346,28.500181,16.779367,74.786163,55.500053,102.140915,0.356359899044037,402.733276,528.916810332753,2.17565406135742,0.0395942723817328,1.1832464249274,6.39931537715063,595.285852990944,2.22707229902853,0.0168038878384367,1.25932904937592,47.8974500326935,576.253809016641,89.7241819504753,0.0155454445381866,1.32603220508322
10,9.932217,30,29.917944,16.624001,16.548025,104.485085,NaN,1.002784,NaN,29.873449,400,399.529694,25,30.266899,9.088293,47.796734,49.990765,402.269043,399.169067,399.272278,5806.606445,11.492159,10.845414,10.858445,1.570523,1.55908,1.489279,55.835098,74.593056,28.506849,16.759159,74.831619,55.483658,102.165596,0.346835255622864,406.855072,528.91296059376,2.17563406215737,0.0395914378158144,1.18329424779426,6.40093557380891,595.286373309125,2.2270718346686,0.0168036764922648,1.2593322956698,47.8980434355352,576.247195435281,89.7197181355452,0.0155447719041572,1.32606782059269
10,9.932217,30,29.917944,16.624001,16.549643,104.494354,NaN,1.002784,NaN,29.863592,400,399.917053,25,30.270149,9.090675,47.776245,49.990765,402.269043,399.169067,399.272278,5806.606445,11.492159,10.845414,10.858445,1.570523,1.55908,1.489279,55.835098,74.593056,28.506849,16.759159,74.831619,55.483658,102.165596,0.346835255622864,406.855072,528.914875151503,2.17564067094387,0.0395918354619759,1.18327898179321,6.40093557380891,595.298045917277,2.22710274404478,0.0168044359696311,1.25930146444548,47.8980434355352,576.249593569801,89.7215265983431,0.0155449329629269,1.32605698095504
10,9.931652,30,29.920067,16.624001,16.551609,104.523682,NaN,1.002944,NaN,29.852129,400,400.25354,25,30.270046,9.093451,48.05043,49.990765,402.815521,399.694489,399.867371,5807.20166,11.508691,10.849395,10.885962,1.574512,1.560243,1.493364,55.825489,74.696007,28.494532,16.759005,74.86824,55.447163,102.179787,0.305962264537811,412.439484,528.918987076428,2.17566258651234,0.0395950312241912,1.18322649100215,6.39907118747499,595.33197666864,2.22718314214815,0.0168053860932656,1.25923558568914,47.9010863177696,576.260846373471,89.7326975645943,0.0155445171775574,1.32603547595515
10,9.932958,30,29.921419,16.624001,16.549261,104.539078,NaN,1.003019,NaN,29.843168,400,400.426941,25,30.268265,9.101846,48.593861,49.990765,402.780273,399.602417,399.837463,5808.558594,11.493729,10.848966,10.851214,1.583093,1.558024,1.496277,55.860611,74.643379,28.513086,16.755936,74.766861,55.40538,102.199005,0.315931260585785,412.056671,528.912081119821,2.17562089993161,0.0395881844701429,1.18332711150921,6.40338060320965,595.349452850174,2.22722339848966,0.0168057222382949,1.25920456595275,47.9030240443113,576.247820712658,89.724584703805,0.015542896506345,1.32611303990987
10,9.934374,30,29.923132,16.624001,16.54409,104.557159,NaN,1.003269,NaN,29.841724,400,400.557312,25,30.258602,9.089375,48.69754,49.990765,402.780273,399.602417,399.837463,5808.558594,11.493729,10.848966,10.851214,1.583093,1.558024,1.496277,55.860611,74.643379,28.513086,16.755936,74.766861,55.40538,102.199005,0.315931260585785,412.056671,528.90148591298,2.17556497825909,0.0395801177665032,1.18346103492574,6.4080525026248,595.369799637725,2.22726964690873,0.0168060312482702,1.25917002245093,47.9054790702766,576.230190785652,89.7134573647336,0.0155407676495097,1.32621644707877
10,9.934071,30,29.923151,16.624001,16.54805,104.574593,NaN,1.002889,NaN,29.859848,400,400.581146,25,30.255888,9.070024,48.297268,49.990765,402.358429,399.267334,399.419403,5801.086426,11.484719,10.848702,10.878629,1.577455,1.56858,1.488602,55.870556,74.482925,28.53208,16.745846,74.660133,55.374863,102.211502,0.450441360473633,436.227631,528.907130105533,2.1755886013165,0.0395825449747586,1.18340543065933,6.40705283767238,595.391724662646,2.2273276087089,0.0168074460903193,1.25911245878147,47.9055062999656,576.238792335007,89.7199672715217,0.0155413347651866,1.3261778082443
10,9.936602,30,29.924284,16.624001,16.550997,104.574326,NaN,1.00352,NaN,29.854221,400,400.723419,25,30.256641,9.06568,48.35252,49.990765,402.48642,399.574921,399.593536,5805.123535,11.463829,10.85425,10.896263,1.575536,1.580834,1.494328,55.874413,74.723595,28.515566,16.758715,74.750015,55.357765,102.223854,0.39718633890152,428.70874,528.902617295924,2.17553844691394,0.0395711257719058,1.1835297418913,6.41540246649731,595.389787898123,2.22731743991279,0.0168066490987666,1.25913019244675,47.9071300253329,576.222353818498,89.7090053354112,0.0155396059895557,1.32626783079025
10,9.937679,30,29.926649,16.624001,16.551073,104.574669,NaN,1.003373,NaN,29.845358,400,400.700867,25,30.251286,9.077455,48.563717,49.990765,402.48642,399.574921,399.593536,5805.123535,11.463829,10.85425,10.896263,1.575536,1.580834,1.494328,55.874413,74.723595,28.515566,16.758715,74.750015,55.357765,102.223854,0.39718633890152,428.70874,528.899302668433,2.17551229526222,0.0395659789584928,1.18359377468329,6.41895494221575,595.386878716515,2.22729921560863,0.0168050593933847,1.25916422450215,47.9105192029677,576.216539390784,89.7076128432176,0.0155379112975303,1.32632684878631
10,9.938133,30,29.925196,16.624001,16.545855,104.56044,NaN,1.003093,NaN,29.861628,400,400.605927,25,30.255377,9.090364,48.133636,49.990765,402.612915,399.62915,399.714294,5810.572754,11.49136,10.863891,10.910666,1.576554,1.570353,1.488477,55.870739,74.469055,28.500837,16.776262,74.7929,55.417454,102.196198,0.45939177274704,439.775208,528.891691185573,2.17547982115224,0.0395625197740708,1.18367038866643,6.42045237030948,595.371014719287,2.22726368049941,0.0168048879986027,1.25918983508168,47.9084369968289,576.202498465899,89.6951887067534,0.0155377697505368,1.32637030338758
10,9.938623,30,29.927113,16.624001,16.545855,104.56044,NaN,1.003325,NaN,29.861628,400,400.605927,25,30.255377,9.097322,47.713268,49.978405,401.928497,399.197571,398.938782,5811.572754,11.445224,10.87175,10.906872,1.563349,1.563591,1.489676,55.807327,74.607391,28.535799,16.748997,74.889824,55.455391,102.182373,0.382638692855835,421.550995,528.890141973071,2.17546778191058,0.0395601702415047,1.18369985995333,6.4220684791693,595.368306127556,2.22724798073989,0.0168035767598264,1.25921835223552,47.911184116871,576.201108556953,89.6965658524896,0.0155366193400732,1.3264031136657
10,9.938522,30,29.929459,16.624001,16.539152,104.543457,NaN,1.00244,NaN,29.837341,400,400.374023,25,30.25363,9.101199,47.38715,49.978405,401.928497,399.197571,398.938782,5811.572754,11.445224,10.87175,10.906872,1.563349,1.563591,1.489676,55.807327,74.607391,28.535799,16.748997,74.889824,55.455391,102.182373,0.382638692855835,421.550995,528.882526791529,2.17544287401822,0.0395590075599608,1.18375716688958,6.4217353677812,595.343604943315,2.22717214593915,0.016800581465847,1.25930966909459,47.9145458233789,576.195715524122,89.6954677423296,0.0155349637970852,1.32645998628453
10,9.938323,30,29.92811,16.624001,16.531818,104.542389,NaN,1.003615,NaN,29.83285,400,400.050201,25,30.248274,9.089054,47.44725,49.978405,401.825012,399.174377,398.931946,5807.591797,11.416172,10.859832,10.905931,1.572488,1.559921,1.484976,55.783031,74.680099,28.536615,16.749598,74.798256,55.436974,102.193764,0.407281577587128,440.141174,528.874474201388,2.17541779380293,0.0395581596164953,1.1838145694758,6.42107903191544,595.344166454913,2.22717963341426,0.016801416525969,1.25929314096523,47.9126127951982,576.184519742546,89.685320924146,0.0155349557867049,1.32649203025416
10,9.938949,30,29.928993,16.624001,16.516842,104.566154,NaN,1.002874,NaN,29.842968,400,399.904877,25,30.242451,9.080157,47.770817,49.978405,401.647675,399.022491,398.734406,5799.174805,11.387262,10.835854,10.873141,1.57345,1.561722,1.500607,55.775845,74.679779,28.488703,16.793139,74.761086,55.374016,102.221062,0.445274621248245,432.314117,528.854764018613,2.17534120325916,0.039551478065235,1.18399403419117,6.42314365291992,595.372845045468,2.22725163409912,0.0168027589220382,1.25922734865342,47.9138780836199,576.158102344166,89.6665238679943,0.0155326952122483,1.326623957605
10,9.938631,30,29.929012,16.624001,16.511795,104.561432,NaN,1.003558,NaN,29.852726,400,399.857788,25,30.236898,9.084769,47.929905,49.978405,401.647675,399.022491,398.734406,5799.174805,11.387262,10.835854,10.873141,1.57345,1.561722,1.500607,55.775845,74.679779,28.488703,16.793139,74.761086,55.374016,102.221062,0.445274621248245,432.314117,528.849794358237,2.17532838870584,0.0395517622769674,1.1840226916933,6.42209486412008,595.366872090745,2.22723573613697,0.0168023592338426,1.25924330925746,47.9139053092171,576.153482546357,89.6630655653771,0.015532374538343,1.3266451641985
10,9.939307,30,29.929125,16.624001,16.5147,104.536934,NaN,1.003232,NaN,29.848406,400,399.96051,25,30.238136,9.077003,48.045952,49.978405,401.59549,398.873932,398.675476,5803.998535,11.409568,10.858108,10.896461,1.573846,1.567615,1.49203,55.802063,74.664474,28.510996,16.779819,74.737404,55.416103,102.20282,0.268969237804413,406.368774,528.851095297941,2.17532364984432,0.0395492354412178,1.18403588922542,6.42432433448488,595.335862446083,2.22715313204097,0.0168002756268947,1.25932637621417,47.9140672295978,576.151938742769,89.6620448643878,0.0155322085911865,1.32665372757905
10,9.937897,30,29.930529,16.624001,16.515327,104.540771,NaN,1.003127,NaN,29.847618,400,399.976257,25,30.241131,9.081816,48.350655,49.978405,401.59549,398.873932,398.675476,5803.998535,11.409568,10.858108,10.896461,1.573846,1.567615,1.49203,55.802063,74.664474,28.510996,16.779819,74.737404,55.416103,102.20282,0.268969237804413,406.368774,528.856298260926,2.17536086487585,0.0395561496346617,1.18394502580603,6.41967397801898,595.338710219125,2.22715442691552,0.0167996298115122,1.25933452110713,47.9160790153798,576.167621799556,89.6756430731393,0.0155324877303567,1.32660206564584
10,9.937467,30,29.931507,16.624001,16.502209,104.555153,NaN,1.002465,NaN,29.842556,400,400.052032,25,30.242237,9.085963,48.3955,49.978405,401.839172,399.176453,398.97464,5803.323242,11.42385,10.852952,10.893653,1.584633,1.586354,1.505298,55.808376,74.502251,28.485415,16.799456,74.793602,55.407681,102.221237,0.477271199226379,441.740997,528.842127054653,2.17531781312597,0.0395549873709694,1.18404339824578,6.41825568495227,595.3554396354,2.22719436990993,0.0168001389047549,1.25930128566518,47.9174803447338,576.153520727289,89.6662513430905,0.0155310019406622,1.3266795232184
10,9.938054,30,29.932285,16.624001,16.49684,104.578705,NaN,1.002885,NaN,29.818386,400,400.255615,25,30.242353,9.078373,48.253468,49.978405,402.170074,399.445862,399.286804,5808.657715,11.463406,10.87512,10.92928,1.568135,1.568938,1.487856,55.832176,74.636147,28.498297,16.786541,74.748276,55.418449,102.214935,0.322232067584992,419.884949,528.833912215738,2.17528143607564,0.0395508529905205,1.1841296683638,6.42019180834473,595.383998667779,2.22726651898552,0.0168015355357675,1.25923464974702,47.9185950785733,576.141530952477,89.6581985763596,0.015529768190173,1.32674466499705
10,9.938054,30,29.932285,16.624001,16.503323,104.592712,NaN,1.002885,NaN,29.823603,400,400.386444,25,30.246452,9.086459,48.065079,49.978405,402.06189,399.387726,399.204071,5800.691895,11.421274,10.855209,10.89106,1.581283,1.574294,1.500873,55.836979,74.672226,28.512661,16.77113,74.862144,55.420528,102.235313,0.420416980981827,430.130432,528.841588729149,2.17530793879013,0.0395524464969619,1.18406821055465,6.42019180834473,595.40163644196,2.22731321241107,0.0168026824105007,1.25918816889725,47.9185950785733,576.151146450812,89.6654461324435,0.0155304137734173,1.32670105700255
10,9.940201,30,29.931541,16.624001,16.518167,104.597778,NaN,1.00336,NaN,29.824835,400,400.379761,25,30.25411,9.079173,47.908962,49.978405,402.06189,399.387726,399.204071,5800.691895,11.421274,10.855209,10.89106,1.581283,1.574294,1.500873,55.836979,74.672226,28.512661,16.77113,74.862144,55.420528,102.235313,0.420416980981827,430.130432,528.852372103598,2.17531585210782,0.0395458021908351,1.18405689144192,6.42727260002795,595.409066313117,2.22733619092688,0.0168036059371796,1.25916030359507,47.9175290610726,576.15286204377,89.6657978740344,0.015530938978097,1.3266829803918
10,9.940451,30,29.934416,16.624001,16.528927,104.604233,NaN,1.00307,NaN,29.815113,400,400.323334,25,30.26672,9.068276,47.956306,49.973854,401.837524,399.132935,398.899658,5800.158691,11.443427,10.874741,10.929675,1.570839,1.554961,1.49185,55.850849,74.615608,28.526424,16.766609,74.827126,55.431274,102.217987,0.370290488004685,415.318939,528.864321267897,2.17535368953305,0.0395472479445469,1.18397002920251,6.42809702320665,595.413133550506,2.22733416950884,0.0168021686134943,1.25918163394969,47.9216483038032,576.171055480953,89.6831490775234,0.0155305760608779,1.32664029026189
10,9.93931,30,29.933313,16.624001,16.53787,104.621056,NaN,1.002159,NaN,29.804192,400,400.205994,25,30.26827,9.067595,48.079102,49.973854,401.837524,399.132935,398.899658,5800.158691,11.443427,10.874741,10.929675,1.570839,1.554961,1.49185,55.850849,74.615608,28.526424,16.766609,74.827126,55.431274,102.217987,0.370290488004685,415.318939,528.878517380741,2.17541827345918,0.0395549145935773,1.18381670718261,6.42433422832863,595.435873879049,2.22739927315435,0.016804300001907,1.25910946570819,47.9200679832732,576.192776017821,89.6981270206712,0.0155326420742167,1.32652661452687
10,9.941601,30,29.934387,16.624001,16.550037,104.636665,NaN,1.003402,NaN,29.792009,400,400.065521,25,30.259722,9.08626,48.149822,49.973854,401.917725,399.233673,398.996826,5806.879883,11.419708,10.857481,10.890506,1.573668,1.565969,1.49511,55.854813,74.73893,28.513268,16.780773,74.742493,55.430595,102.233902,0.364946126937866,419.606873,528.885676709439,2.17541170864583,0.0395469229990002,1.18383945109938,6.43188916795634,595.454010531107,2.22744250437444,0.0168048433878098,1.25907370527053,47.9216067546969,576.192062156337,89.6989474540678,0.0155320022523747,1.32654470554612
10,9.942729,30,29.934958,16.624001,16.548872,104.64595,NaN,1.003059,NaN,29.779915,400,399.928741,25,30.245216,9.083724,48.230824,49.973854,401.64505,398.949524,398.701294,5806.319336,11.438253,10.866343,10.904924,1.564889,1.571973,1.488663,55.855076,74.679306,28.531824,16.784744,74.62677,55.397732,102.242439,0.41611921787262,433.294006,528.880730768125,2.17537923874262,0.0395412320417309,1.1839183420888,6.43560844518328,595.464894763444,2.22746877460626,0.0168052129800084,1.25905143536294,47.9224248365923,576.181167455008,89.6914571036723,0.0155309562237709,1.32660196375937
10,9.943233,30,29.936878,16.624001,16.545691,104.660156,NaN,1.003031,NaN,29.766348,400,399.897797,25,30.245037,9.08496,48.478756,49.973854,401.64505,398.949524,398.701294,5806.319336,11.438253,10.866343,10.904924,1.564889,1.571973,1.488663,55.855076,74.679306,28.531824,16.784744,74.62677,55.397732,102.242439,0.41611921787262,433.294006,528.875370860585,2.17535385809335,0.0395380361482364,1.18397878025335,6.43727014679956,595.480070276506,2.22750040200174,0.0168050629891731,1.25903291453977,47.9251755670433,576.174940133854,89.6891918974233,0.0155294802566959,1.32665674968923
10,9.942369,30,29.937073,16.624001,16.545691,104.660156,NaN,1.002715,NaN,29.766348,400,399.897797,25,30.245037,9.084437,48.684105,49.973854,401.690643,399.046295,398.817566,5797.914063,11.404915,10.843344,10.872394,1.563072,1.559468,1.481875,55.854237,74.750488,28.522224,16.792542,74.790009,55.365059,102.263184,0.388545125722885,428.705139,528.878103093132,2.1753750820807,0.0395421754277448,1.18392678259596,6.43442147647073,595.479795015233,2.22749880607137,0.0168049296744965,1.25903580997568,47.9254549305314,576.182943924146,89.6954717056948,0.0155299100818852,1.3266231756054
10,9.944077,30,29.94039,16.624001,16.546806,104.674675,NaN,1.002279,NaN,29.739491,400,399.830658,25,30.252222,9.088138,48.719093,49.973854,401.719849,399.043488,398.818878,5804.922852,11.411284,10.856933,10.881629,1.573223,1.56661,1.488796,55.851822,74.644005,28.532457,16.792589,74.687347,55.357323,102.268188,0.257681578397751,414.68457,528.874021957223,2.1753376833773,0.0395342672376235,1.18401902298422,6.44005269501315,595.493392979182,2.22752004370482,0.0168038503778877,1.25903700125786,47.9302067611935,576.17452488853,89.6933216771351,0.015527517625927,1.32670722460038
10,9.944283,30,29.941675,16.624001,16.536732,104.67778,NaN,1.003499,NaN,29.715233,400,399.885559,25,30.246292,9.097982,48.426746,49.973854,401.719849,399.043488,398.818878,5804.922852,11.411284,10.856933,10.881629,1.573223,1.56661,1.488796,55.851822,74.644005,28.532457,16.792589,74.687347,55.357323,102.268188,0.257681578397751,414.68457,528.861442081857,2.17529144718056,0.0395308060208251,1.18412683925354,6.44073182067018,595.495488638058,2.22751987538461,0.0168032261554363,1.25904580125954,47.9320475035105,576.159743789857,89.6838064286375,0.0155258177681482,1.32679202301565
10,9.94383,30,29.942524,16.624001,16.541618,104.66095,NaN,1.003072,NaN,29.717728,400,400.006653,25,30.236137,9.109852,48.020412,49.973854,401.545959,398.893036,398.583282,5802.99707,11.422471,10.867005,10.904382,1.570479,1.577326,1.499132,55.82021,74.703011,28.525152,16.802422,74.664345,55.381359,102.270767,0.337310433387756,422.757202,528.868660330378,2.17532254627276,0.0395341759348286,1.18405328110466,6.43923838954896,595.473099934703,2.22745684205076,0.0168012686831407,1.25911412578485,47.9332636494154,576.172345914535,89.6943788008496,0.0155261959917672,1.32674662882171
10,9.943377,30,29.944626,16.624001,16.551634,104.630638,NaN,1.002056,NaN,29.717699,400,400.027405,25,30.23531,9.102986,47.682968,49.965595,402.43103,399.624298,399.428009,5799.786621,11.46148,10.887335,10.926204,1.594733,1.583936,1.510547,55.836266,74.765831,28.540968,16.790627,74.811974,55.399933,102.264252,0.378438085317612,432.246735,528.881951748257,2.17537460908459,0.0395388061458682,1.18393119629985,6.43774490699479,595.431963861526,2.2273386107498,0.0167973515923538,1.25924581427486,47.9362745351869,576.194500758619,89.7137366494501,0.0155265251955576,1.32667529428784
10,9.943769,30,29.946724,16.624001,16.556597,104.595627,NaN,1.003023,NaN,29.692371,400,400.218231,25,30.244425,9.098614,47.688831,49.965595,402.43103,399.624298,399.428009,5799.786621,11.46148,10.887335,10.926204,1.594733,1.583936,1.510547,55.836266,74.765831,28.540968,16.790627,74.811974,55.399933,102.264252,0.378438085317612,432.246735,528.886588071798,2.17538526276566,0.0395381474035226,1.18390781997408,6.43903728341587,595.384910586174,2.22720472550669,0.0167930526290894,1.25939321431916,47.93927952966,576.201624030062,89.7217593237545,0.0155258478657771,1.32667203835975
10,9.945019,30,29.948364,16.624001,16.560558,104.608109,NaN,1.003314,NaN,29.681288,400,400.458252,25,30.249674,9.096977,48.193798,49.965595,402.523071,399.795349,399.526398,5810.165039,11.459198,10.881114,10.914989,1.585516,1.582886,1.513893,55.808372,74.700813,28.517862,16.810699,74.783554,55.492062,102.201515,0.367818385362625,414.837433,528.887325404585,2.17537074948378,0.0395331333668264,1.18394554297283,6.44315812449116,595.398313554055,2.22723291574542,0.0167929539879958,1.2593761486385,47.9416284118776,576.198903719817,89.721782952364,0.0155247623111669,1.32670704689926
10,9.944452,30,29.950047,16.624001,16.557405,104.655273,NaN,1.002661,NaN,29.683058,400,400.402191,25,30.249197,9.083159,48.298401,49.965595,402.451569,399.685394,399.449707,5805.116211,11.439054,10.881861,10.906439,1.577081,1.558753,1.494575,55.837795,74.653679,28.503498,16.840797,74.736832,55.512604,102.178375,0.38119575381279,427.850464,528.885385163465,2.1753717896399,0.0395350744622502,1.18394126598177,6.44128895950536,595.455330964265,2.22737636083396,0.0167956640856206,1.25924467762239,47.9440387780125,576.201893921954,89.7261652092809,0.0155240363550061,1.3267167752134
10,9.944452,30,29.950047,16.624001,16.558235,104.661476,NaN,1.002661,NaN,29.696636,400,400.386047,25,30.252466,9.067101,48.166462,49.965595,402.451569,399.685394,399.449707,5805.116211,11.439054,10.881861,10.906439,1.577081,1.558753,1.494575,55.837795,74.653679,28.503498,16.840797,74.736832,55.512604,102.178375,0.38119575381279,427.850464,528.886367831456,2.17537518156764,0.0395352783133489,1.18393341213605,6.44128895950536,595.463141995228,2.22739703541793,0.0167961716417072,1.25922411654745,47.9440387780125,576.203124773285,89.7270929535745,0.0155241189395811,1.32671119816359
10,9.944378,30,29.949646,16.624001,16.565193,104.665878,NaN,1.003125,NaN,29.709528,400,400.19281,25,30.255682,9.069752,47.860996,49.965595,401.770203,399.079376,398.734558,5807.141602,11.431899,10.874222,10.90658,1.56594,1.555513,1.489884,55.837444,74.677391,28.5137,16.832357,74.661674,55.500652,102.196129,0.314088761806488,413.96228,528.894839352185,2.17540543263793,0.039537341594746,1.18386313785845,6.44104500610325,595.469251153107,2.22741498791009,0.016796805744703,1.25920357249983,47.9434644815516,576.213479768786,89.7343910217328,0.0155250344827246,1.32665874136084
10,9.944539,30,29.951906,16.624001,16.562626,104.667656,NaN,1.003162,NaN,29.71052,400,400.074066,25,30.262472,9.077089,47.646263,49.965595,401.770203,399.079376,398.734558,5807.141602,11.431899,10.874222,10.90658,1.56594,1.555513,1.489884,55.837444,74.677391,28.5137,16.832357,74.661674,55.500652,102.196129,0.314088761806488,413.96228,528.891291338596,2.17539098889406,0.0395359400535899,1.18389710244703,6.44157576783101,595.468299636606,2.227402422463,0.0167954075139744,1.25923124707097,47.9467010877582,576.211746852513,89.7359426583469,0.0155236740254139,1.32669784430833
10,9.946211,30,29.954762,16.624001,16.566191,104.644691,NaN,1.00259,NaN,29.711359,400,400.077087,25,30.261536,9.08026,48.265255,49.965595,401.97998,399.200653,398.870453,5810.573242,11.422216,10.884656,10.890564,1.570283,1.550786,1.484647,55.854626,74.756195,28.479103,16.872766,74.69381,55.452026,102.246071,0.383161127567291,435.56076,528.890225937046,2.17536449654743,0.0395288089243944,1.18396395084296,6.44708739383168,595.435347713357,2.22730250841327,0.0167915780719746,1.25934983204128,47.9507909733687,576.20656644343,89.7356494758016,0.0155217544730055,1.32676081132204
10,9.948338,30,29.95701,16.624001,16.575983,104.626389,NaN,1.00328,NaN,29.705706,400,400.005249,25,30.246834,9.08341,48.92112,49.965595,401.873108,399.188385,398.847961,5809.903809,11.405024,10.858281,10.885015,1.571264,1.548068,1.488621,55.859798,74.83252,28.46096,16.888233,74.859276,55.395668,102.278549,0.347799450159073,424.229462,528.895095136891,2.17535228566331,0.0395210314346235,1.18399924010256,6.45409788195661,595.409123568603,2.2272231021166,0.0167885456209038,1.25944400330381,47.9540099725709,576.205624420132,89.7377820658537,0.0155204541559455,1.3267961684743
10,9.949528,30,29.956112,16.624001,16.572912,104.63504,NaN,1.002708,NaN,29.684471,400,400.021973,25,30.240702,9.08186,49.269249,49.965595,402.363281,399.584076,399.24826,5807.680664,11.427589,10.887929,10.901257,1.570929,1.568414,1.496785,55.858093,74.67868,28.474539,16.886202,74.819252,55.516541,102.203476,0.449971288442612,424.790405,528.88769678255,2.17531051848254,0.0395145827670306,1.18409989148713,6.45801956954955,595.421287079574,2.22725929025738,0.0167898665998717,1.25940192790068,47.9527241134538,576.189074195236,89.724172960128,0.0155198380837447,1.32685876684691
10,9.948205,30,29.955521,16.624001,16.572912,104.63504,NaN,1.002903,NaN,29.684471,400,400.021973,25,30.240702,9.080114,49.173828,49.965595,402.363281,399.584076,399.24826,5807.680664,11.427589,10.887929,10.901257,1.570929,1.568414,1.496785,55.858093,74.67868,28.474539,16.886202,74.819252,55.516541,102.203476,0.449971288442612,424.790405,528.891879504462,2.17534300096705,0.0395209139736048,1.18402030019488,6.45365955366435,595.422121703305,2.22726412612058,0.0167902701253544,1.25939314264857,47.9518778359114,576.199944117465,89.731617985483,0.0155208925073525,1.32680131920727
10,9.948221,30,29.958269,16.624001,16.566214,104.668289,NaN,1.003252,NaN,29.674828,400,400.121063,25,30.248592,9.109153,48.589809,49.970043,401.863342,399.190857,398.897736,5806.958008,11.429193,10.862875,10.896872,1.561747,1.551885,1.486,55.838135,74.746887,28.504726,16.848965,74.735222,55.482712,102.217003,0.402656227350235,431.721832,528.883898134546,2.17531523410892,0.0395191927970075,1.18408466286048,6.45371228512209,595.460113961173,2.2273524745288,0.0167911142338191,1.25932366477604,47.9558127029692,576.194132927561,89.7307132413859,0.0155189905578293,1.32686566731965
10,9.946802,30,29.960915,16.624001,16.567022,104.692818,NaN,1.003106,NaN,29.704365,400,400.20752,25,30.252563,9.119694,48.168934,49.970043,402.190674,399.466858,399.18634,5806.145996,11.451365,10.88729,10.930503,1.557858,1.546467,1.478657,55.847153,74.597816,28.508097,16.842197,74.846214,55.526836,102.186943,0.387725681066513,434.713287,528.889341327433,2.17535337987491,0.0395261835035799,1.18399164016555,6.44903541466374,595.487268309194,2.2274125845239,0.0167913143735189,1.25928165169058,47.9596012542419,576.21208190424,89.7475865924564,0.0155187387135577,1.32682090549746
10,9.94792,30,29.958582,16.624001,16.567572,104.692993,NaN,1.002933,NaN,29.715672,400,400.211853,25,30.245691,9.10448,47.690605,49.970043,402.190674,399.466858,399.18634,5806.145996,11.451365,10.88729,10.930503,1.557858,1.546467,1.478657,55.847153,74.597816,28.508097,16.842197,74.846214,55.526836,102.186943,0.387725681066513,434.713287,528.886457799493,2.17532817508489,0.0395209668800744,1.18405369609311,6.45272026383475,595.490781514166,2.22743225091426,0.0167929214088241,1.25924643140898,47.9562608707633,576.199314733254,89.7350143664193,0.0155191659283075,1.32684650638173
10,9.948442,30,29.958849,16.624001,16.567783,104.680534,NaN,1.00263,NaN,29.720118,400,400.307312,25,30.241381,9.092426,47.865025,49.970043,402.50238,399.795502,399.496765,5802.858398,11.420305,10.867947,10.883551,1.571524,1.559098,1.499205,55.84214,74.63723,28.535791,16.829433,74.801895,55.533165,102.183434,0.24356497824192,408.456146,528.885057199497,2.17531622023753,0.0395185203601833,1.1840831063753,6.45444063182055,595.474715412261,2.22738854299998,0.0167917199669951,1.25929168305262,47.9566431708022,576.195390870143,89.7323947333101,0.0155187558233824,1.32686798646821
10,9.944815,30,29.96159,16.624001,16.576906,104.664642,NaN,1.003552,NaN,29.72624,400,400.40036,25,30.244741,9.086034,48.124908,49.970043,402.50238,399.795502,399.496765,5802.858398,11.420305,10.867947,10.883551,1.571524,1.559098,1.499205,55.84214,74.63723,28.535791,16.829433,74.801895,55.533165,102.183434,0.24356497824192,408.456146,528.907324072011,2.17544256118245,0.0395381250200115,1.18377866853435,6.44248562996535,595.450832470642,2.22731315016122,0.01678854881806,1.25938510044911,47.960567680294,576.245494325193,89.7736236137379,0.0155206082693894,1.32667889260716
10,9.944815,30,29.96159,16.624001,16.576452,104.666229,NaN,1.003552,NaN,29.749352,400,400.344604,25,30.245453,9.092207,47.878181,49.970043,402.309021,399.724915,399.37558,5805.294434,11.399165,10.860876,10.893045,1.577744,1.570914,1.510465,55.881279,74.676598,28.541615,16.801355,74.851967,55.544285,102.198738,0.415056645870209,427.722809,528.906786635521,2.17544070620488,0.0395380135355938,1.18378295982457,6.44248562996535,595.452831110618,2.22731844015148,0.0167886786422199,1.25937983552906,47.960567680294,576.244821110469,89.7731161707133,0.015520563119551,1.32668194065486
10,9.946499,30,29.960135,16.624001,16.581974,104.654266,NaN,1.003647,NaN,29.762966,400,400.039734,25,30.242348,9.111227,47.780388,49.970043,401.601074,399.123352,398.644501,5800.772949,11.366524,10.853827,10.886927,1.566314,1.558066,1.488175,55.891006,74.723885,28.553061,16.810417,74.926529,55.500877,102.24543,0.414861381053925,432.335785,528.908000998674,2.17542191875358,0.0395313055085971,1.18383199673071,6.44803669410163,595.439819379579,2.22729046585139,0.0167886931504615,1.25939790835595,47.9584844744364,576.235744535491,89.7644353233837,0.0155207549261328,1.32670292745479
10,9.94714,30,29.960892,16.624001,16.596283,104.651978,NaN,1.003602,NaN,29.754557,400,399.934784,25,30.243328,9.108399,48.231956,49.970043,401.601074,399.123352,398.644501,5800.772949,11.366524,10.853827,10.886927,1.566314,1.558066,1.488175,55.891006,74.723885,28.553061,16.810417,74.926529,55.500877,102.24543,0.414861381053925,432.335785,528.922914023637,2.17546464358027,0.0395317496879844,1.1837352987517,6.45014947185035,595.435868958467,2.22727664569418,0.016787989238128,1.25941675174663,47.9595683238744,576.252425228998,89.7779656196529,0.0155214571497124,1.32663786835822
10,9.947952,30,29.961201,16.624001,16.60014,104.670486,NaN,1.003235,NaN,29.753654,400,399.79248,25,30.244751,9.107349,49.09832,49.970043,401.448029,398.872803,398.396851,5805.385742,11.378216,10.88921,10.90691,1.518697,1.52095,1.451114,55.892551,74.705559,28.528484,16.822929,74.810738,55.523666,102.218292,0.314939469099045,418.840057,528.924913930855,2.17546046770814,0.0395288094643699,1.18374764894578,6.45282572896986,595.458741439525,2.22733581204545,0.0167892924061457,1.25935993542171,47.9600107345796,576.251389298356,89.7775753468535,0.0155212176530013,1.32664682844705
10,9.949514,30,29.960815,16.624001,16.589739,104.676605,NaN,1.002275,NaN,29.757448,400,399.758118,25,30.244837,9.102478,49.065899,49.970043,401.77179,399.222351,398.726257,5801.835938,11.40707,10.886631,10.926899,1.52035,1.512146,1.454275,55.896282,74.725609,28.527855,16.835493,74.765068,55.47908,102.242233,0.38796591758728,429.030182,528.907664540373,2.17537962761722,0.0395187807247717,1.18393983247708,6.45797343410976,595.466992307474,2.22735936523446,0.0167900564417347,1.25933390910201,47.9594580785907,576.22145204699,89.7545223761218,0.0155194221906913,1.32677706629632
10,9.950034,30,29.961296,16.624001,16.581808,104.628128,NaN,1.003263,NaN,29.76955,400,399.916473,25,30.250904,9.091017,48.558392,49.970043,401.77179,399.222351,398.726257,5801.835938,11.40707,10.886631,10.926899,1.52035,1.512146,1.454275,55.896282,74.725609,28.527855,16.835493,74.765068,55.47908,102.242233,0.38796591758728,429.030182,528.89663062373,2.17533445274021,0.0395143456953937,1.18404612892202,6.45968700322004,595.405260316389,2.22719383030074,0.0167857621868674,1.25950195581015,47.9601467501119,576.20580458477,89.743337288859,0.0155181080871844,1.32685462328555
10,9.951097,30,29.963093,16.624001,16.580191,104.595055,NaN,1.002272,NaN,29.778496,400,400.047821,25,30.25415,9.083059,48.355171,49.972713,402.349365,399.763214,399.292694,5803.585449,11.422749,10.903086,10.940387,1.530457,1.525662,1.461671,55.916615,74.720154,28.552227,16.804127,74.734695,55.415516,102.270393,0.3849878013134,421.727966,528.891355493148,2.17530174925267,0.0395088633502137,1.18412537547694,6.46318972328271,595.361064002776,2.22706885104699,0.0167818295968789,1.25963864703001,47.962719528944,576.196725242158,89.7387668955154,0.0155165106547398,1.32692063337077
10,9.95087,30,29.963631,16.624001,16.582657,104.574455,NaN,1.003176,NaN,29.779095,400,400.081177,25,30.258339,9.07332,48.544132,49.972713,402.085663,399.519104,399.037964,5801.633301,11.38265,10.872271,10.887876,1.530078,1.524364,1.471147,55.917225,74.769119,28.542633,16.810452,74.892937,55.468994,102.257698,0.355572998523712,417.076477,528.894993124122,2.17531739995878,0.039510554583843,1.18408837763747,6.4624417531935,595.334354424957,2.22699575111462,0.0167797767003754,1.25971522531205,47.9634897646808,576.203239543569,89.744356536165,0.015516651633546,1.32689854073787
10,9.949987,30,29.963947,16.624001,16.592495,104.570427,NaN,1.002858,NaN,29.787983,400,400.195923,25,30.253859,9.080818,48.367134,49.972713,402.085663,399.519104,399.037964,5801.633301,11.38265,10.872271,10.887876,1.530078,1.524364,1.471147,55.917225,74.769119,28.542633,16.810452,74.892937,55.468994,102.257698,0.355572998523712,417.076477,528.909432529372,2.17537927829917,0.0395171940016752,1.1839422055851,6.45953212571811,595.328833664858,2.22697973143516,0.0167792314377449,1.25973334512317,47.963942165853,576.226185739752,89.7620498111372,0.015518016694861,1.32679892303546
10,9.948923,30,29.964247,16.624001,16.605051,104.603714,NaN,1.002965,NaN,29.792213,400,400.196075,25,30.244968,9.091207,48.310635,49.972713,402.330383,399.685577,399.28009,5817.70752,11.432137,10.912037,10.936203,1.534863,1.531612,1.476272,55.905186,74.751534,28.488688,16.852711,74.833023,55.513248,102.245644,0.365448653697967,415.430908,528.927659279048,2.1754566964491,0.0395253675079399,1.18375959217899,6.45602581470808,595.370340724165,2.22708828219131,0.0167817506755284,1.25962701172786,47.9643716572486,576.254748134617,89.7839573536917,0.0155197670941305,1.32667372221687
10,9.948463,30,29.966415,16.624001,16.61495,104.630669,NaN,1.003196,NaN,29.802719,400,400.23111,25,30.247461,9.100631,48.442619,49.972713,401.930389,399.322632,398.838562,5813.543945,11.41897,10.894234,10.911353,1.535623,1.529341,1.46299,55.899757,74.69838,28.501614,16.856848,74.798737,55.526657,102.228439,0.340866267681122,421.904907,528.940829988755,2.17550842540793,0.0395299987805463,1.18363849183854,6.4545098405992,595.401230644345,2.2271604206897,0.016782476791318,1.25956963440117,47.9674753503042,576.276887550594,89.8033857981127,0.0155200590566814,1.32660348613351
10,9.948421,30,29.966236,16.624001,16.622126,104.646637,NaN,1.003573,NaN,29.783613,400,400.229797,25,30.255247,9.100366,48.41552,49.972713,401.930389,399.322632,398.838562,5813.543945,11.41897,10.894234,10.911353,1.535623,1.529341,1.46299,55.899757,74.69838,28.501614,16.856848,74.798737,55.526657,102.228439,0.340866267681122,421.904907,528.949456193621,2.17553876767712,0.03953196102779,1.18356825096234,6.45437142293162,595.421595810993,2.22721512213615,0.0167839052435278,1.25951391814939,47.9672191017314,576.287622683107,89.8112519392537,0.0155208773345952,1.32655245024061
10,9.948878,30,29.967245,16.624001,16.614527,104.663658,NaN,1.003941,NaN,29.784592,400,400.193146,25,30.253685,9.095195,48.080585,49.972713,402.404785,399.797852,399.345123,5810.754883,11.419903,10.904674,10.926249,1.547973,1.534381,1.473668,55.902931,74.751762,28.485977,16.881937,74.872101,55.53624,102.230202,0.332028985023498,426.513062,528.939018318035,2.17549651187312,0.0395279087051665,1.18366740408976,6.45587751523152,595.441608864289,2.22726361147482,0.0167846091186229,1.25947239632617,47.968663526659,576.273851637662,89.8021462713547,0.0155193989420235,1.32662869064941
10,9.948609,30,29.968414,16.624001,16.602198,104.669357,NaN,1.003165,NaN,29.781733,400,400.118469,25,30.250336,9.088676,47.720264,49.972713,401.436676,398.879669,398.318176,5807.274414,11.39572,10.885138,10.911876,1.520429,1.516338,1.466103,55.909195,74.833168,28.503874,16.862698,74.820473,55.427437,102.309258,0.267846614122391,405.534546,528.92527414171,2.17545274816993,0.039526169999175,1.18376767944901,6.45499100333916,595.447136062243,2.22727304752765,0.0167842776702064,1.25947085059339,47.9703369514831,576.259781832174,89.7930183237567,0.0155178125996698,1.32670852278192
10,9.950033,30,29.968342,16.624001,16.602497,104.664528,NaN,1.002813,NaN,29.782173,400,399.838898,25,30.250156,9.085329,47.411102,49.972713,401.436676,398.879669,398.318176,5807.274414,11.39572,10.885138,10.911876,1.520429,1.516338,1.466103,55.909195,74.833168,28.503874,16.862698,74.820473,55.427437,102.309258,0.267846614122391,405.534546,528.921128489642,2.17541901695506,0.0395194289679425,1.18385041488947,6.45968370795975,595.441155699466,2.22725753864871,0.0167839318087309,1.25948581070994,47.9702338848493,576.24742775614,89.7836156900876,0.0155170238498849,1.32676346274239
10,9.950808,30,29.968933,16.624001,16.611919,104.657471,NaN,1.003105,NaN,29.782921,400,399.795532,25,30.24684,9.091958,47.431831,49.976158,401.960571,399.389587,398.95401,5807.009277,11.387158,10.874872,10.891191,1.524236,1.524684,1.460829,55.922768,74.856186,28.521782,16.873346,74.788879,55.442612,102.280792,0.370531737804413,426.026703,528.929833756456,2.17543849037967,0.0395180334894971,1.18380794940955,6.46223745956092,595.431432896756,2.22722917869063,0.0167829513635952,1.2595180264662,47.9710798845122,576.25541244494,89.7903809116938,0.0155172342078075,1.32673547626133
10,9.950502,30,29.971382,16.624001,16.620182,104.65477,NaN,1.003529,NaN,29.786026,400,399.876801,25,30.247387,9.088069,47.959579,49.976158,401.478485,398.86264,398.409119,5819.09082,11.404576,10.884114,10.896292,1.537866,1.535546,1.465853,55.924835,74.917839,28.503019,16.884941,74.745758,55.512276,102.266136,0.315904676914215,411.855621,528.94058188082,2.17547975618565,0.0395215253263614,1.18371153290099,6.46122915753756,595.424572638076,2.22720014217892,0.0167810597903276,1.25956340154154,47.974585421783,576.274189988596,89.8076294454207,0.0155171464129285,1.32668431974311
10,9.951537,30,29.971239,16.624001,16.620182,104.65477,NaN,1.002918,NaN,29.786026,400,399.876801,25,30.247387,9.097258,48.564297,49.976158,401.478485,398.86264,398.409119,5819.09082,11.404576,10.884114,10.896292,1.537866,1.535546,1.465853,55.924835,74.917839,28.503019,16.884941,74.745758,55.512276,102.266136,0.315904676914215,411.855621,528.93731230302,2.17545435743905,0.0395165738520757,1.18377368579978,6.4646394964164,595.424774573834,2.2272013118455,0.0167811573334498,1.25956127575415,47.9743807353687,576.26474952096,89.8003330022773,0.0155165921339101,1.32672507284244
10,9.951537,30,29.971239,16.624001,16.618658,104.666222,NaN,1.002918,NaN,29.77248,400,399.908539,25,30.240114,9.087142,48.697014,49.976158,401.712799,399.067078,398.672668,5809.022949,11.404119,10.893813,10.921535,1.525475,1.526253,1.457772,55.915989,74.732979,28.531185,16.857117,74.847321,55.554058,102.251122,0.472656339406967,441.871002,528.935508220955,2.17544813151616,0.0395161998714317,1.18378807947235,6.4646394964164,595.439198851756,2.22723949045111,0.0167820940236348,1.25952324007275,47.9743807353687,576.262489825427,89.7986297957369,0.0155164406365863,1.32673530219516
