P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.951088,30,29.973919,16.624001,16.620602,104.662773,NaN,1.003734,NaN,29.74527,400,399.832336,25,30.231897,9.085628,48.485092,49.976158,401.47522,398.873413,398.400177,5810.193359,11.396566,10.883706,10.901619,1.516685,1.50759,1.45206,55.928684,74.913376,28.527391,16.873402,74.825218,55.51001,102.275902,0.309105515480042,423.253143,528.939227891292,2.17546709142801,0.0395188248273307,1.18374275575465,6.46316006832626,595.431070479115,2.2272060727523,0.0167799839659628,1.25957452796826,47.9782166918162,576.273529718624,89.8103377681571,0.0155157071990275,1.32672236052092
10,9.951612,30,29.975731,16.624001,16.630426,104.657349,NaN,1.002647,NaN,29.736834,400,399.919403,25,30.230736,9.107651,47.981735,49.976158,401.47522,398.873413,398.400177,5810.193359,11.396566,10.883706,10.901619,1.516685,1.50759,1.45206,55.928684,74.913376,28.527391,16.873402,74.825218,55.51001,102.275902,0.309105515480042,423.253143,528.949201499441,2.17549436365725,0.0395187287719679,1.18368147264325,6.46488661200306,595.421679687396,2.22717316951878,0.0167783046192886,1.25961948571927,47.9808101072457,576.286240051471,89.8222078061265,0.0155155630298563,1.32668987423153
10,9.951336,30,29.977833,16.624001,16.639637,104.672043,NaN,1.002924,NaN,29.734058,400,399.992188,25,30.234982,9.1136,47.827259,49.976158,401.701202,399.101715,398.754456,5805.898926,11.401287,10.879067,10.908879,1.535012,1.525516,1.453061,55.971081,74.682243,28.542864,16.855564,74.860191,55.474697,102.2985,0.394930809736252,428.200745,528.960975572311,2.17553875808,0.0395223091296943,1.18357800073647,6.46397721970146,595.437220247904,2.22720496760749,0.0167780730072149,1.2596019098932,47.9838184328998,576.305615763171,89.8394684681414,0.0155157061976191,1.3266312574705
10,9.951418,30,29.978092,16.624001,16.642776,104.669662,NaN,1.003043,NaN,29.738174,400,400.040344,25,30.237659,9.11384,47.656181,49.976158,401.476685,398.858185,398.39212,5812.633789,11.373095,10.876397,10.877073,1.523182,1.518396,1.456766,55.96056,74.79409,28.557417,16.834101,74.838966,55.453735,102.311279,0.390225023031235,427.909424,528.964431845165,2.17554956651138,0.0395226870026523,1.18355331579066,6.46424740346322,595.433855416701,2.22719491157575,0.0167777016935964,1.25961366955375,47.9841890955047,576.309940988128,89.8430560009971,0.0155158537149305,1.32661527377067
10,9.954424,30,29.977152,16.624001,16.634024,104.659401,NaN,1.0033,NaN,29.78124,400,399.95752,25,30.231791,9.100628,47.383099,49.976158,401.476685,398.858185,398.39212,5812.633789,11.373095,10.876397,10.877073,1.523182,1.518396,1.456766,55.96056,74.79409,28.557417,16.834101,74.838966,55.453735,102.311279,0.390225023031235,427.909424,528.944578710115,2.17544006878446,0.0395061636814756,1.18381632355738,6.47415078327219,595.422257770934,2.22716838916783,0.0167775034704537,1.25963379205272,47.9828438218138,576.268737453358,89.8108112013022,0.0155136086849153,1.32678872268844
10,9.957295,30,29.979488,16.624001,16.622292,104.635338,NaN,1.003177,NaN,29.805067,400,399.967163,25,30.225468,9.108013,47.325073,49.976158,401.976898,399.319916,398.950439,5817.055176,11.43375,10.911813,10.940638,1.522293,1.528675,1.451926,55.933716,74.675858,28.558071,16.853859,74.66291,55.46986,102.290421,0.281116008758545,410.63501,528.921618366345,2.17532170175356,0.0394895632192243,1.18409966275909,6.48360728999728,595.388646590257,2.22706905022942,0.0167739427398799,1.25974854875452,47.9861869103074,576.229399960045,89.7841171401598,0.0155096880986259,1.32699919949934
10,9.956659,30,29.982908,16.624001,16.619648,104.60466,NaN,1.003333,NaN,29.802315,400,399.947693,25,30.224163,9.114635,47.889328,49.975929,401.529236,398.908966,398.492981,5815.948242,11.400267,10.882635,10.889647,1.523237,1.513953,1.440261,55.92561,74.815491,28.546789,16.880169,74.711754,55.506741,102.270592,0.388267517089844,430.738342,528.920497271461,2.17532650043078,0.0394919536979684,1.18408644805324,6.48151260940944,595.345165940387,2.22693876854811,0.0167691022898124,1.25990159656182,47.9910809686442,576.23644565991,89.7937490780292,0.0155082812680415,1.32701453845448
10,9.956979,30,29.980518,16.624001,16.620808,104.573814,NaN,1.002536,NaN,29.799812,400,399.81311,25,30.222864,9.116769,48.3186,49.975929,401.529236,398.908966,398.492981,5815.948242,11.400267,10.882635,10.889647,1.523237,1.513953,1.440261,55.92561,74.815491,28.546789,16.880169,74.711754,55.506741,102.270592,0.388267517089844,430.738342,528.92085966632,2.17532338993957,0.0394907091180756,1.1840947080368,6.48256654939161,595.309679654396,2.2268554344002,0.0167682078426168,1.25996884753345,47.9876608969445,576.231610139305,89.7870845204062,0.0155092702833238,1.32700341953793
10,9.955995,30,29.981567,16.624001,16.62166,104.511459,NaN,1.002969,NaN,29.784237,400,399.885864,25,30.223431,9.100146,48.339851,49.975929,401.797119,399.215485,398.818512,5809.660156,11.413136,10.882781,10.918597,1.532008,1.519622,1.457996,55.921566,74.704765,28.545149,16.870846,74.783966,55.482288,102.286087,0.392176866531372,428.519745,528.924977666757,2.1753510121702,0.0394956206378372,1.1840275189924,6.47932560225007,595.229624097445,2.22663881848203,0.0167623907296932,1.26019274709239,47.9891620336782,576.243262344228,89.7971912631443,0.0155094748971243,1.3269651134378
10,9.95769,30,29.983948,16.624001,16.627415,104.483231,NaN,1.003277,NaN,29.789585,400,399.738495,25,30.231977,9.087376,48.260479,49.975929,401.628632,399.011963,398.617554,5810.81543,11.403107,10.873227,10.89109,1.544356,1.533982,1.466956,55.925571,74.691277,28.563898,16.869408,74.871941,55.506638,102.288963,0.378515005111694,422.25882,528.92643637856,2.17533294561024,0.0394889326275656,1.18407494915677,6.48490818064357,595.190681290634,2.22652513182573,0.0167584581725844,1.2603227408957,47.9925691353451,576.240397756793,89.7980416215677,0.015507974797512,1.32701100154219
10,9.957005,30,29.984585,16.624001,16.638191,104.526077,NaN,1.003871,NaN,29.79059,400,399.672241,25,30.246267,9.096627,48.333351,49.975929,401.628632,399.011963,398.617554,5810.81543,11.403107,10.873227,10.89109,1.544356,1.533982,1.466956,55.925571,74.691277,28.563898,16.869408,74.871941,55.506638,102.288963,0.378515005111694,422.25882,528.941359227595,2.17539377752774,0.0394948491041566,1.18393194455017,6.48265218089034,595.243777142801,2.22666289853953,0.0167615304845763,1.26018888274599,47.9934806178857,576.263465031941,89.8162300951299,0.0155091707396886,1.32691529851795
10,9.954411,30,29.98624,16.624001,16.635736,104.595856,NaN,1.003655,NaN,29.80802,400,399.806,25,30.257002,9.101751,48.381435,49.975929,402.002991,399.357819,399.037384,5824.246582,11.444681,10.903125,10.937494,1.545331,1.545203,1.470061,55.927422,74.824059,28.549078,16.8724,74.899773,55.459503,102.307983,0.320204466581345,420.32074,528.946646451197,2.17544738144828,0.0395066458379951,1.18379937636943,6.4741079591517,595.329364877017,2.2268821490501,0.0167661115619702,1.25998055659336,47.9958486859456,576.285488761011,89.8349193352366,0.0155097373797716,1.32683844271146
10,9.95542,30,29.985527,16.624001,16.630018,104.633163,NaN,1.002609,NaN,29.803883,400,399.899506,25,30.262035,9.093052,48.448906,49.975929,402.002991,399.357819,399.037384,5824.246582,11.444681,10.903125,10.937494,1.545331,1.545203,1.470061,55.927422,74.824059,28.549078,16.8724,74.899773,55.459503,102.307983,0.320204466581345,420.32074,528.936689918888,2.17539926805079,0.0395004194773293,1.18391397645604,6.47743164401248,595.377375875736,2.22701240625378,0.016769648732899,1.2598456326392,47.9948284973227,576.266918867342,89.8200232811851,0.0155088846943801,1.32691267163164
10,9.956144,30,29.986702,16.624001,16.633976,104.651405,NaN,1.002833,NaN,29.781982,400,399.975616,25,30.258394,9.095331,48.630188,49.975929,402.028717,399.389191,399.022827,5816.692383,11.438354,10.903635,10.924339,1.554634,1.555367,1.481856,55.9608,74.791893,28.529711,16.876295,74.848953,55.464367,102.29921,0.358620703220367,423.914063,528.939088755086,2.17539767753084,0.039497929919561,1.18392006182443,6.47981637098172,595.398697870578,2.22706362890003,0.0167703398409133,1.25980239321365,47.9965097238929,576.268163815369,89.8224461530152,0.0155083226603593,1.32692326753385
10,9.956144,30,29.986702,16.624001,16.64048,104.665855,NaN,1.002833,NaN,29.766453,400,400.087006,25,30.245407,9.091066,48.427078,49.975929,402.226868,399.630951,399.296722,5814.803711,11.43764,10.906783,10.945492,1.555681,1.549329,1.473374,55.932793,74.811714,28.529499,16.882002,74.853989,55.475006,102.302696,0.326576173305511,420.185913,528.946788771355,2.17542424880633,0.0394995253772633,1.18385862271765,6.47981637098172,595.416901667827,2.22711181148721,0.0167715214326652,1.25975432396796,47.9965097238929,576.27780855301,89.8297147695271,0.0155089689437551,1.32687959388623
10,9.956366,30,29.985504,16.624001,16.64048,104.665855,NaN,1.002836,NaN,29.766453,400,400.087006,25,30.245407,9.094402,48.120342,49.972015,401.833954,399.223633,398.77243,5810.672852,11.399995,10.883247,10.89503,1.53755,1.526475,1.459989,55.924141,74.777519,28.544922,16.869146,74.782227,55.491463,102.307175,0.343990921974182,413.610779,528.946087573984,2.17541880323387,0.0394984643512107,1.18387195160568,6.48054757315549,595.418593450454,2.22712160742285,0.0167723378397638,1.25973651123552,47.9947955877022,576.273973934009,89.825311188497,0.0155093701018513,1.32688040599059
10,9.956981,30,29.987221,16.624001,16.641207,104.699379,NaN,1.003104,NaN,29.76721,400,400.16687,25,30.230581,9.095903,48.114445,49.972015,401.833954,399.223633,398.77243,5810.672852,11.399995,10.883247,10.89503,1.53755,1.526475,1.459989,55.924141,74.777519,28.544922,16.869146,74.782227,55.491463,102.307175,0.343990921974182,413.610779,528.945005729992,2.17540668789368,0.0394957035851251,1.18390201078596,6.48257313643597,595.458399138925,2.22721933785049,0.0167739087182637,1.25965061986089,47.9972523091467,576.27223922735,89.8261732441862,0.0155083106610358,1.32691198185569
10,9.956005,30,29.985708,16.624001,16.646805,104.723778,NaN,1.003021,NaN,29.740925,400,400.238464,25,30.226448,9.087834,48.389114,49.972015,402.449982,399.831909,399.471344,5818.478516,11.422206,10.899774,10.928033,1.535735,1.529513,1.467142,55.949684,74.914864,28.532598,16.885925,74.82798,55.531013,102.272812,0.404064804315567,433.090546,528.954715469862,2.17545349636759,0.0395017412110728,1.18379055565377,6.47935853992283,595.491267688146,2.22731304060449,0.0167769344979318,1.25954715093956,47.9950874810507,576.286883257376,89.8352982116979,0.0155101230896801,1.32682478196922
10,9.956303,30,29.985985,16.624001,16.653534,104.742455,NaN,1.002915,NaN,29.714119,400,400.234711,25,30.225327,9.087421,48.543072,49.972015,402.449982,399.831909,399.471344,5818.478516,11.422206,10.899774,10.928033,1.535735,1.529513,1.467142,55.949684,74.914864,28.532598,16.885925,74.82798,55.531013,102.272812,0.404064804315567,433.090546,528.961739973713,2.1754736735421,0.0395019673595505,1.18374492675875,6.48034007108868,595.514400816159,2.22737302843517,0.016778272413243,1.2594893196494,47.9954838239905,576.294636973252,89.8414920417844,0.0155104904772707,1.32679351570437
10,9.957998,30,29.984678,16.624001,16.652157,104.734177,NaN,1.002465,NaN,29.71703,400,400.272034,25,30.22678,9.073337,48.398308,49.972015,401.934509,399.389557,398.95163,5816.312012,11.387936,10.884619,10.895656,1.529072,1.517818,1.46194,55.987053,74.823158,28.54491,16.88756,74.794624,55.530209,102.288475,0.402741998434067,430.538513,528.95475718117,2.17542647710806,0.0394935297282341,1.18385964973092,6.48592251894058,595.505819019112,2.22735612168634,0.0167784866254313,1.25949736516093,47.9936136902311,576.275478264342,89.8254012889383,0.015509924698521,1.32686218345087
10,9.958342,30,29.985788,16.624001,16.655958,104.706696,NaN,1.002932,NaN,29.722965,400,400.175415,25,30.230215,9.074282,48.278255,49.972015,401.594849,398.96582,398.563446,5815.975586,11.433868,10.906418,10.935471,1.528351,1.519464,1.457697,55.967342,74.810417,28.531792,16.891443,74.782845,55.502415,102.294067,0.394951790571213,426.254181,528.958170648316,2.17543356776779,0.0394928183536778,1.18384440840375,6.48705538822264,595.469638694695,2.22725544545945,0.0167754835165253,1.25960503232541,47.9952019486142,576.279773599772,89.8300409520258,0.0155096027224909,1.3268580709473
10,9.957529,30,29.984959,16.624001,16.65914,104.676872,NaN,1.003532,NaN,29.725288,400,399.90976,25,30.229649,9.081764,48.309372,49.972015,401.594849,398.96582,398.563446,5815.975586,11.433868,10.906418,10.935471,1.528351,1.519464,1.457697,55.967342,74.810417,28.531792,16.891443,74.782845,55.502415,102.294067,0.394951790571213,426.254181,528.964504777764,2.17546650371179,0.039497483251246,1.18376558660589,6.48437794891282,595.433241304172,2.22716279614933,0.0167736101091665,1.25969178353566,47.9940157671151,576.290443010859,89.8370348814473,0.0155107731310835,1.32679832454681
10,9.959356,30,29.987446,16.624001,16.658155,104.629814,NaN,1.002964,NaN,29.727682,400,400.037445,25,30.231979,9.09534,48.224731,49.972015,402.108185,399.548615,399.126801,5813.133301,11.409912,10.880924,10.897706,1.531132,1.52186,1.464388,55.968307,74.800507,28.525127,16.904686,74.868477,55.524998,102.26857,0.430063843727112,433.314453,528.957569462971,2.17541767602624,0.0394885130703226,1.18388452223901,6.49039454591116,595.370445636371,2.22698554367974,0.0167680672224853,1.25988533995865,47.997574236105,576.276576616153,89.8297263261139,0.0155084777065618,1.32689544982597
10,9.958437,30,29.986286,16.624001,16.664324,104.591324,NaN,1.002618,NaN,29.728605,400,400.130615,25,30.232574,9.094424,48.123333,49.972015,401.600372,398.980072,398.532776,5814.389648,11.411029,10.90047,10.927387,1.528933,1.511574,1.457733,55.999886,74.808899,28.497837,16.925018,74.959183,55.494873,102.301781,0.336604475975037,408.692078,528.967774405167,2.1754654112618,0.0394944160781946,1.18377114467107,6.48736823935184,595.323589599835,2.22686665599998,0.0167657095138388,1.25999635571062,47.9959145039272,576.292104702791,89.8399637500337,0.015510155431103,1.32680913312712
10,9.9575,30,29.990047,16.624001,16.672398,104.583557,NaN,1.003049,NaN,29.737631,400,400.044281,25,30.228107,9.088086,48.029999,49.972015,401.600372,398.980072,398.532776,5814.389648,11.411029,10.90047,10.927387,1.528933,1.511574,1.457733,55.999886,74.808899,28.497837,16.925018,74.959183,55.494873,102.301781,0.336604475975037,408.692078,528.980289860313,2.1755213648749,0.0395008730765516,1.18363878400339,6.48428244064502,595.308487215724,2.22680998339134,0.0167625119420634,1.26007829044888,48.0012955771579,576.318249298101,89.8644200051376,0.0155098411447052,1.32674278212048
10,9.958316,30,29.990232,16.624001,16.685871,104.591011,NaN,1.003402,NaN,29.755991,400,400.086517,25,30.225195,9.086853,47.85928,49.972015,402.455322,399.825104,399.416656,5813.067383,11.419209,10.8889,10.905285,1.536257,1.515156,1.461911,56.023144,74.781448,28.525549,16.903831,74.996086,55.562569,102.291069,0.414823472499847,438.051392,528.993660824048,2.17555637763099,0.0395002775176818,1.18356070538539,6.48696976541487,595.317618278561,2.22683333547297,0.0167629956174381,1.26005617179906,48.0015602536483,576.331246548508,89.874450230877,0.0155106102880646,1.32668655858434
10,9.958316,30,29.990232,16.624001,16.693256,104.605598,NaN,1.003402,NaN,29.750565,400,400.148407,25,30.230707,9.095379,47.742931,49.968536,402.390717,399.716644,399.355804,5821.70752,11.462343,10.912286,10.943849,1.543558,1.536063,1.47006,55.982334,74.751411,28.507433,16.915974,74.976196,55.588963,102.266891,0.285249769687653,412.074768,529.002401162934,2.17558653341366,0.0395020881033045,1.18349113108033,6.48696976541487,595.335998363025,2.22688199243384,0.0167641886839803,1.26000751475772,48.0015602536483,576.342193959597,89.8827020784801,0.0155113437047736,1.32663706711548
10,9.959608,30,29.990303,16.624001,16.6849,104.592705,NaN,1.002847,NaN,29.744354,400,400.131805,25,30.239784,9.095926,47.926167,49.968536,402.390717,399.716644,399.355804,5821.70752,11.462343,10.912286,10.943849,1.543558,1.536063,1.47006,55.982334,74.751411,28.507433,16.915974,74.976196,55.588963,102.266891,0.285249769687653,412.074768,528.988433680293,2.17552073613932,0.0394938670565419,1.18364730315945,6.49122435587901,595.319652463408,2.22683840551543,0.016763085809497,1.26005157729242,48.0016618318597,576.318418108173,89.8648705860627,0.015509711837468,1.32674555328525
10,9.960667,30,29.989811,16.624001,16.6849,104.592705,NaN,1.003609,NaN,29.744354,400,400.131805,25,30.239784,9.099715,48.234173,49.968536,401.533112,398.950592,398.506775,5810.825195,11.386435,10.875559,10.889677,1.55256,1.534821,1.475776,55.962074,74.695267,28.474949,16.950052,74.874245,55.50219,102.302811,0.400891691446304,425.058807,528.985091010848,2.17549477376512,0.0394888089534403,1.18371079398527,6.4947113599913,595.32034781407,2.22684242969037,0.0167634209563422,1.26004424926316,48.0009579339786,576.308230420079,89.8565705463288,0.0155092995339056,1.32678484600543
10,9.959808,30,29.992146,16.624001,16.681725,104.553596,NaN,1.003143,NaN,29.733639,400,400.04068,25,30.241137,9.095031,48.360962,49.968536,402.325287,399.614075,399.239471,5811.378418,11.435888,10.907319,10.935408,1.54338,1.51544,1.466167,55.994518,74.895622,28.491982,16.936991,74.963707,55.469997,102.321655,0.301244407892227,422.772858,528.984044238943,2.17550286620812,0.0394921333131084,1.18368922932342,6.49188292392131,595.267764711983,2.22669285770427,0.0167586314735444,1.26020963585667,48.0042985087588,576.314789385272,89.8644633957084,0.0155084564796608,1.32678741538576
10,9.960576,30,29.993748,16.624001,16.677811,104.528366,NaN,1.003026,NaN,29.740812,400,400.014465,25,30.240593,9.101907,48.509335,49.968536,402.325287,399.614075,399.239471,5811.378418,11.435888,10.907319,10.935408,1.54338,1.51544,1.466167,55.994518,74.895622,28.491982,16.936991,74.963707,55.469997,102.321655,0.301244407892227,422.772858,528.976986729049,2.1754680515371,0.0394875056052371,1.18377220071486,6.49441173230639,595.233702830322,2.22659556556972,0.016755476502928,1.26031789643714,48.0065902994261,576.304635583774,89.8588341356306,0.0155068965013688,1.32685547930112
10,9.958155,30,29.996044,16.624001,16.671564,104.508873,NaN,1.003721,NaN,29.749371,400,400.121796,25,30.248539,9.09247,48.281876,49.968536,401.84021,399.216705,398.762604,5819.39209,11.398027,10.882021,10.895331,1.537897,1.510274,1.458028,56.013725,74.652367,28.498917,16.932905,74.782669,55.518696,102.318573,0.485186964273453,435.613678,528.977234927868,2.17550189730238,0.0394975387837616,1.18368592845885,6.48643955888167,595.205886828105,2.22651172832339,0.016752318417102,1.26041741010468,48.0098747494521,576.320482507797,89.8736774589909,0.0155066973141951,1.32681548097753
10,9.960229,30,29.994577,16.624001,16.662554,104.534698,NaN,1.002672,NaN,29.748821,400,400.121704,25,30.259783,9.086688,48.190681,49.968536,402.494446,399.712402,399.371368,5821.17334,11.45211,10.918006,10.933289,1.535307,1.519359,1.462692,56.027756,74.818657,28.509706,16.934328,74.973465,55.516148,102.317513,0.37066325545311,425.046814,528.960020581065,2.1754142389711,0.0394854220234146,1.18389537954623,6.49326917698062,595.240510695857,2.2266099132092,0.0167554300425204,1.26030907702575,48.0077762141374,576.286386940618,89.8461284974061,0.0155052188232229,1.32694953348406
10,9.962072,30,29.995634,16.624001,16.659815,104.584679,NaN,1.00304,NaN,29.764656,400,400.157806,25,30.267862,9.096112,48.366776,49.968536,402.494446,399.712402,399.371368,5821.17334,11.45211,10.918006,10.933289,1.535307,1.519359,1.462692,56.027756,74.818657,28.509706,16.934328,74.973465,55.516148,102.317513,0.37066325545311,425.046814,528.950957496484,2.1753578595909,0.0394759499431334,1.18403187684051,6.49933721714126,595.3020039563,2.22676802944352,0.0167587986510842,1.26015778237437,48.0092882546712,576.267560610124,89.8332766730208,0.0155033773340971,1.32704940124962
10,9.963352,30,29.99851,16.624001,16.66074,104.623199,NaN,1.002427,NaN,29.784044,400,400.170776,25,30.271181,9.093792,48.697075,49.968536,401.686676,399.079865,398.576416,5810.280273,11.401986,10.878033,10.895268,1.537743,1.518569,1.462345,56.010868,74.754288,28.525139,16.918314,74.96199,55.518246,102.332603,0.409677475690842,428.711151,528.948010150539,2.17533025570103,0.0394700664915348,1.184099987081,6.50355109186097,595.346479099712,2.2268730055602,0.0167599904669058,1.26007207060348,48.0134021711916,576.261999358174,89.8327195477842,0.0155014261268032,1.32711433267081
10,9.964123,30,29.997036,16.624001,16.674318,104.623322,NaN,1.002603,NaN,29.794186,400,399.974731,25,30.272051,9.092226,48.874508,49.976795,401.563568,398.881958,398.393097,5819.550293,11.42477,10.905228,10.921948,1.523133,1.507818,1.451421,56.018059,74.640366,28.491631,16.959656,74.842247,55.500195,102.32975,0.340762615203857,416.120697,528.961652486271,2.17536682770267,0.0394697153923822,1.18401797708389,6.50608909547401,595.348716795302,2.22688546857277,0.0167610041605818,1.26004971566562,48.0112937552725,576.272989456239,89.8391388016313,0.0155029713733027,1.32704417600083
10,9.962571,30,29.998968,16.624001,16.688263,104.63707,NaN,1.003059,NaN,29.786484,400,399.927399,25,30.273594,9.095886,48.565662,49.976795,401.563568,398.881958,398.393097,5819.550293,11.42477,10.905228,10.921948,1.523133,1.507818,1.451421,56.018059,74.640366,28.491631,16.959656,74.842247,55.500195,102.32975,0.340762615203857,416.120697,528.983061895086,2.17546183452101,0.0394805418595372,1.18379324176545,6.50098001853968,595.363310189552,2.2269155262276,0.0167608127936288,1.26003263909222,48.0140572801633,576.310472672213,89.869826366942,0.0155044215511281,1.32690114464815
10,9.961075,30,29.997932,16.624001,16.686726,104.657478,NaN,1.002778,NaN,29.784922,400,399.983246,25,30.273357,9.089104,48.431732,49.976795,402.333954,399.734009,399.318085,5816.274902,11.414223,10.890985,10.90907,1.540523,1.526333,1.460026,56.03476,74.646362,28.508499,16.950468,74.864578,55.460178,102.356964,0.312214434146881,419.889771,528.985964625425,2.17549222922722,0.039487308138176,1.18371803722478,6.49605472021722,595.39048755367,2.22699205909138,0.0167631867314995,1.25994922548284,48.0125754069913,576.319900321191,89.8756231096855,0.0155056217397864,1.32684418145685
10,9.963863,30,29.999319,16.624001,16.685556,104.668045,NaN,1.002884,NaN,29.793947,400,400.031128,25,30.264067,9.068157,48.353867,49.976795,401.407318,398.777252,398.302979,5812.450684,11.414873,10.901666,10.920863,1.53364,1.52339,1.465465,56.035782,74.86319,28.537403,16.926172,75.080299,55.585148,102.30191,0.43753370642662,432.61264,528.975778691959,2.17541910825862,0.0394737110024959,1.18389626981844,6.50523323535992,595.401842379346,2.22701595922971,0.0167631061818916,1.25993467023093,48.0145593344623,576.295506607252,89.8589910424965,0.0155032264699199,1.32697373581687
10,9.963091,30,29.999281,16.624001,16.687439,104.665718,NaN,1.003036,NaN,29.797121,400,399.96637,25,30.253305,9.072273,48.222336,49.976795,401.407318,398.777252,398.302979,5812.450684,11.414873,10.901666,10.920863,1.53364,1.52339,1.465465,56.035782,74.86319,28.537403,16.926172,75.080299,55.585148,102.30191,0.43753370642662,432.61264,528.980444975799,2.17544572262378,0.0394778574846804,1.18383219869577,6.50269188968605,595.398964171737,2.22700850983225,0.0167629418243489,1.25994185302116,48.0145049812234,576.305109043438,89.8661795085396,0.0155038904887508,1.32692974197613
10,9.964369,30,29.998816,16.624001,16.687681,104.654198,NaN,1.003086,NaN,29.806814,400,400.007355,25,30.247421,9.091431,48.006008,49.976795,402.36792,399.76236,399.38205,5815.599609,11.414953,10.884463,10.904837,1.538511,1.530256,1.469308,56.037807,74.863426,28.580105,16.899998,74.978233,55.620922,102.264778,0.250609904527664,412.006165,528.976697087187,2.17541538572476,0.0394718169110869,1.18390656432138,6.5068988552693,595.385106242491,2.22697389330955,0.0167623166469659,1.25997330212045,48.0138398649363,576.293375482442,89.8567496968433,0.0155033598250896,1.32697643796301
10,9.962445,30,29.997927,16.624001,16.681938,104.650047,NaN,1.002656,NaN,29.803928,400,400.048035,25,30.243599,9.085973,48.161926,49.976795,402.36792,399.76236,399.38205,5815.599609,11.414953,10.884463,10.904837,1.538511,1.530256,1.469308,56.037807,74.863426,28.580105,16.899998,74.978233,55.620922,102.264778,0.250609904527664,412.006165,528.975971990762,2.17543908898237,0.0394795929390628,1.18384536057272,6.50056520882646,595.381131841849,2.22696731785981,0.0167625826018831,1.25997390291346,48.0125682549979,576.300601684399,89.8610725079191,0.0155043318471134,1.3269314466775
10,9.962445,30,29.997927,16.624001,16.681938,104.650047,NaN,1.002656,NaN,29.803928,400,400.048035,25,30.243599,9.101161,48.345181,49.976795,401.333221,398.674164,398.257996,5813.464355,11.402257,10.895805,10.902637,1.541338,1.530999,1.472641,56.017864,74.844109,28.576151,16.909248,74.918427,55.657482,102.237495,0.423566460609436,433.905518,528.975971990762,2.17543908898237,0.0394795929390628,1.18384536057272,6.50056520882646,595.381131841849,2.22696731785981,0.0167625826018831,1.25997390291346,48.0125682549979,576.300601684399,89.8610725079191,0.0155043318471134,1.3269314466775
10,9.963995,30,29.997017,16.624001,16.675594,104.662827,NaN,1.003157,NaN,29.795918,400,399.85907,25,30.244986,9.113111,48.434731,49.976795,402.272217,399.649658,399.265869,5818.480469,11.439772,10.896358,10.917109,1.55856,1.548108,1.486934,56.013981,74.761879,28.572214,16.919212,74.863503,55.592495,102.288795,0.409130960702896,433.71048,528.963567453318,2.17537517820964,0.0394706390703718,1.18399824368854,6.50566775106614,595.398519293542,2.22701737768038,0.0167642471162665,1.25991780254841,48.0112665770716,576.275991153135,89.8413767527367,0.0155031828762886,1.32703031662553
10,9.963875,30,29.998831,16.624001,16.701477,104.676567,NaN,1.003319,NaN,29.803566,400,399.886902,25,30.242428,9.111643,48.233276,49.976795,402.272217,399.649658,399.265869,5818.480469,11.439772,10.896358,10.917109,1.55856,1.548108,1.486934,56.013981,74.761879,28.572214,16.919212,74.863503,55.592495,102.288795,0.409130960702896,433.71048,528.994588436909,2.1754838410304,0.0394775559409083,1.18374679926434,6.50527273696775,595.413268569365,2.22704836667235,0.0167641351184166,1.25989904414611,48.013861320424,576.318249119521,89.8755140318967,0.015505017610288,1.3268640641988
10,9.964938,30,30.000217,16.624001,16.723049,104.697952,NaN,1.003494,NaN,29.809565,400,400.051849,25,30.235771,9.103851,48.422813,49.976795,401.474152,398.819916,398.403778,5805.829102,11.390233,10.883855,10.885493,1.554787,1.534409,1.4807,55.978432,74.769508,28.609083,16.893015,74.821259,55.519485,102.336121,0.347560286521912,421.309021,529.016768513851,2.17554588291628,0.0394777689049139,1.18360720051444,6.50877177835827,595.438253889624,2.22710834422838,0.0167649394172468,1.25984850258291,48.015843771947,576.342921596005,89.8958595224061,0.0155059091907339,1.32677160052777
10,9.964271,30,30.002922,16.624001,16.728205,104.721924,NaN,1.003203,NaN,29.829367,400,399.837189,25,30.225767,9.072021,49.022324,49.980186,401.479004,398.888367,398.501251,5810.334473,11.393623,10.88496,10.899569,1.541933,1.538063,1.467323,55.968437,74.662956,28.586403,16.92268,74.908546,55.513645,102.352959,0.367173761129379,426.498596,529.02497510925,2.17558327795702,0.0394822155876612,1.1835187085809,6.50657626984469,595.464635787567,2.227166161858,0.0167650569370368,1.25980900233591,48.0197126397258,576.360692334109,89.912669090852,0.0155056144075351,1.32672859374277
10,9.964754,30,30.002192,16.624001,16.719639,104.757545,NaN,1.002897,NaN,29.811146,400,399.78299,25,30.222893,9.074108,48.960003,49.980186,401.479004,398.888367,398.501251,5810.334473,11.393623,10.88496,10.899569,1.541933,1.538063,1.467323,55.968437,74.662956,28.586403,16.92268,74.908546,55.513645,102.352959,0.367173761129379,426.498596,529.013312884631,2.17553646757414,0.0394778114661474,1.18362830040026,6.50816613193348,595.510539389349,2.22729087436298,0.0167684647694716,1.25967985758971,48.0186685723964,576.342565692293,89.8980851001973,0.0155048012251986,1.32680046957823
10,9.964077,30,30.00238,16.624001,16.710588,104.788185,NaN,1.002403,NaN,29.797613,400,399.960785,25,30.221733,9.074846,48.379726,49.980186,402.31189,399.632965,399.248199,5810.691406,11.441273,10.910483,10.926393,1.533903,1.530987,1.467798,55.99752,74.762154,28.594296,16.924967,74.949211,55.565941,102.312935,0.371981561183929,425.085358,529.004735761703,2.17551609795903,0.039478824644159,1.18367302179813,6.50593767529841,595.548869235269,2.22739146255178,0.0167708401568558,1.25958102287077,48.018937457353,576.335462079316,89.8929686169716,0.0155042223188785,1.32683519079201
10,9.964099,30,30.002216,16.624001,16.711246,104.792442,NaN,1.003422,NaN,29.813841,400,400.02536,25,30.226906,9.087746,48.024338,49.980186,401.389313,398.806366,398.370575,5810.986816,11.370559,10.872412,10.871716,1.519091,1.511533,1.456684,55.979759,74.699638,28.568895,16.941422,74.812149,55.612457,102.263023,0.427760511636734,425.023926,529.005445197112,2.17551824582338,0.0394788808890973,1.18366813916827,6.50601009370899,595.554462565292,2.22740698980663,0.0167712996127823,1.25956448014831,48.0187028982076,576.335987576301,89.8931575824889,0.0155043475255639,1.32683055024054
10,9.963461,30,30.002724,16.624001,16.713892,104.781853,NaN,1.002925,NaN,29.828974,400,399.955139,25,30.231419,9.075355,47.763226,49.980186,401.389313,398.806366,398.370575,5810.986816,11.370559,10.872412,10.871716,1.519091,1.511533,1.456684,55.979759,74.699638,28.568895,16.941422,74.812149,55.612457,102.263023,0.427760511636734,425.023926,529.010590183303,2.17554468544492,0.0394825746448326,1.18360498632954,6.50390991072118,595.540408231115,2.22736754863093,0.0167700886080287,1.25960711903909,48.0194294562674,576.34637404365,89.9016271738005,0.0155047642542768,1.32679059135091
10,9.963697,30,30.003363,16.624001,16.716265,104.788666,NaN,1.00347,NaN,29.815975,400,399.892548,25,30.230095,9.091183,47.426071,49.980186,401.208038,398.653046,398.191437,5809.733887,11.39426,10.87453,10.88567,1.525096,1.524186,1.460561,55.98914,74.776703,28.570545,16.942902,74.93811,55.668972,102.254562,0.431900352239609,424.57489,529.012654258761,2.17554859172136,0.0394820296305013,1.18359676970415,6.50468679276446,595.548088499389,2.22738503484203,0.0167702101238707,1.2595940126313,48.0203433613634,576.348782977262,89.9042496036732,0.0155045748432369,1.32678851826431
10,9.96422,30,30.00428,16.624001,16.713058,104.787964,NaN,1.0023,NaN,29.809839,400,399.858337,25,30.237053,9.099674,47.271187,49.980186,402.248077,399.647003,399.310089,5812.121582,11.421331,10.89714,10.91646,1.53802,1.533638,1.469692,56.020683,74.753006,28.525139,16.990648,74.903503,55.58144,102.324165,0.391450017690659,433.625061,529.007208193506,2.17552268000955,0.0394787474129853,1.18365831399745,6.50640839280771,595.545910746239,2.22737520373993,0.0167695284233698,1.2596099453642,48.0216548391308,576.340797404937,89.8993888293657,0.0155035368133408,1.32683728569298
10,9.963747,30,30.00462,16.624001,16.714628,104.772537,NaN,1.002224,NaN,29.799316,400,399.847931,25,30.251587,9.09769,47.7159,49.980186,402.248077,399.647003,399.310089,5812.121582,11.421331,10.89714,10.91646,1.53802,1.533638,1.469692,56.020683,74.753006,28.525139,16.990648,74.903503,55.58144,102.324165,0.391450017690659,433.625061,529.010558939618,2.17554068209391,0.0394813898093644,1.1836151854036,6.5048513846321,595.525998665368,2.22732100797377,0.0167680365955071,1.2596661542041,48.0221410935164,576.347860227737,89.9051412294915,0.0155038231667093,1.32681003869704
10,9.965532,30,30.006168,16.624001,16.712469,104.770424,NaN,1.003414,NaN,29.781185,400,399.958466,25,30.256086,9.099223,47.915169,49.980186,402.243988,399.62088,399.224243,5816.287109,11.43378,10.912669,10.925782,1.533133,1.528062,1.465394,56.005077,74.929718,28.513016,16.997849,74.886238,55.599541,102.312897,0.402088850736618,430.467499,529.00237104442,2.17548812455162,0.0394723419213738,1.18374247795523,6.51072690531709,595.521152943811,2.22730131785538,0.0167668101360667,1.25969614208023,48.02435492767,576.331179060139,89.8945238887207,0.0155018566823529,1.32690685339563
10,9.964152,30,30.003111,16.624001,16.704523,104.754723,NaN,1.002312,NaN,29.755543,400,400.040405,25,30.250343,9.098408,48.061283,49.980186,402.243988,399.62088,399.224243,5816.287109,11.43378,10.912669,10.925782,1.533133,1.528062,1.465394,56.005077,74.929718,28.513016,16.997849,74.886238,55.599541,102.312897,0.402088850736618,430.467499,528.997319923933,2.17548949205591,0.0394769803495024,1.18373468354609,6.50618455574789,595.505687782068,2.22727395854905,0.0167676084676133,1.2597028681596,48.0199829498701,576.32693638943,89.8874662296713,0.0155032501634975,1.32688384822836
10,9.964152,30,30.003111,16.624001,16.707527,104.771179,NaN,1.002312,NaN,29.73904,400,400.045105,25,30.246042,9.102571,48.137932,49.970364,402.310791,399.721039,399.367462,5816.856934,11.427886,10.895262,10.907822,1.534561,1.532311,1.477667,56.014381,74.746948,28.543262,16.962111,74.952682,55.571548,102.328583,0.458821177482605,439.908844,529.000875820387,2.17550175985836,0.0394777165379738,1.18370636549891,6.50618455574789,595.526417003121,2.22732881038994,0.0167689530263757,1.25964826222038,48.0199829498701,576.331390082036,89.890822760408,0.0155035484166351,1.32686370019869
10,9.964271,30,30.005493,16.624001,16.707527,104.771179,NaN,1.003,NaN,29.73904,400,400.045105,25,30.246042,9.092216,48.191738,49.970364,401.812988,399.248108,398.732391,5819.393066,11.42813,10.91361,10.935616,1.531694,1.529637,1.474167,56.034386,74.748329,28.553053,16.968605,75.059799,55.527771,102.348724,0.307619005441666,425.093781,529.000500295915,2.17549884357763,0.0394771485770645,1.18371349678532,6.50657626984469,595.523056352676,2.22730934913105,0.0167673313232942,1.25968361750733,48.0233896037889,576.33402415653,89.8958157410796,0.0155024175887034,1.32688466502487
10,9.96506,30,30.006414,16.624001,16.702507,104.777901,NaN,1.00254,NaN,29.745777,400,400.077515,25,30.241503,9.07146,48.296303,49.970364,401.812988,399.248108,398.732391,5819.393066,11.42813,10.91361,10.935616,1.531694,1.529637,1.474167,56.034386,74.748329,28.553053,16.968605,75.059799,55.527771,102.348724,0.307619005441666,425.093781,528.992067824678,2.17545900634694,0.0394721529789471,1.18380811951603,6.50917334360958,595.530224547403,2.22732423021576,0.0167672535267792,1.25967498565258,48.0247067304508,576.320989298072,89.8871553319893,0.015501039384125,1.32695635595777
10,9.967052,30,30.007982,16.624001,16.697912,104.77346,NaN,1.00308,NaN,29.778276,400,400.225861,25,30.244553,9.053435,48.549629,49.970364,402.034271,399.443237,399.019623,5817.701172,11.42226,10.897943,10.906618,1.538636,1.529904,1.471269,56.03334,74.660233,28.577864,16.96122,74.859917,55.557274,102.347443,0.301783353090286,406.401215,528.980340361045,2.17539142227397,0.0394615231262403,1.18397091779586,6.51572952268674,595.522418073644,2.22729661773128,0.0167658233906544,1.25971299383147,48.0269490636344,576.298884643537,89.8724780907592,0.0154986989805083,1.327078072671
10,9.96554,30,30.006863,16.624001,16.701839,104.725433,NaN,1.003558,NaN,29.818386,400,400.229095,25,30.248505,9.075364,48.584801,49.970364,402.17926,399.565002,399.151642,5813.380859,11.427003,10.903063,10.929167,1.530375,1.516024,1.460574,56.051052,74.81942,28.551786,16.973267,74.81192,55.609196,102.319153,0.452256113290787,434.474915,528.989762079581,2.17544451499607,0.039469698855501,1.18384319614879,6.51075323639185,595.463493559009,2.22714565536127,0.0167626609691271,1.25985589532814,48.025348836324,576.316424404289,89.8842822385568,0.0155004873595142,1.32698321445405
10,9.965256,30,30.00988,16.624001,16.715883,104.662766,NaN,1.00335,NaN,29.832203,400,400.092072,25,30.254198,9.092736,48.217529,49.970364,402.17926,399.565002,399.151642,5813.380859,11.427003,10.903063,10.929167,1.530375,1.516024,1.460574,56.051052,74.81942,28.551786,16.973267,74.81192,55.609196,102.319153,0.452256113290787,434.474915,529.007283159245,2.17550882935642,0.0394744954878656,1.18369376258722,6.50981847344514,595.380274068859,2.22691202539792,0.0167554863230002,1.26010937592592,48.0296631961144,576.344450054798,89.9092122320539,0.0155007086210416,1.3268980554132
10,9.964807,30,30.008455,16.624001,16.728989,104.584396,NaN,1.002371,NaN,29.85273,400,400.02002,25,30.251297,9.091961,47.929184,49.970364,401.707245,399.140808,398.674805,5815.408203,11.413777,10.889322,10.905722,1.525369,1.510643,1.453025,56.0224,74.79599,28.540335,16.984322,74.764259,55.600437,102.311386,0.345642387866974,429.800598,529.024212210965,2.17557334593148,0.0394798495042551,1.18354341985387,6.50834058530336,595.283523566316,2.22666223759242,0.0167500489380001,1.26034979262654,48.0276254640872,576.365664841967,89.9234021659784,0.0155029108262172,1.32678246526603
10,9.965214,30,30.007221,16.624001,16.732471,104.520805,NaN,1.00247,NaN,29.855427,400,400.06308,25,30.26096,9.103617,48.033268,49.970364,401.707245,399.140808,398.674805,5815.408203,11.413777,10.889322,10.905722,1.525369,1.510643,1.453025,56.0224,74.79599,28.540335,16.984322,74.764259,55.600437,102.311386,0.345642387866974,429.800598,529.027049456746,2.1755775905671,0.0394787602947842,1.18353500665795,6.509680232145,595.205115546269,2.22646011737055,0.0167456878615052,1.26054425165678,48.0258607996421,576.365292852851,89.9215639814679,0.0155035630518437,1.32676711998072
10,9.96408,30,30.008595,16.624001,16.734554,104.519882,NaN,1.002978,NaN,29.834894,400,399.811249,25,30.271975,9.09931,48.091663,49.970364,400.994141,398.38623,397.881622,5806.099609,11.380314,10.891258,10.89515,1.512929,1.503659,1.447148,56.02248,74.862091,28.543652,16.981489,74.827011,55.51947,102.353157,0.434021919965744,432.745056,529.033091502224,2.17561387849738,0.0394846828589092,1.18344751918455,6.50594755054317,595.20200834518,2.22644579803283,0.0167446776425355,1.26056785378849,48.0278256656113,576.380598417816,89.9348346532529,0.0155038338275339,1.32671690776712
10,9.96458,30,30.007927,16.624001,16.734631,104.553055,NaN,1.002362,NaN,29.83551,400,399.865723,25,30.278225,9.09808,48.116776,49.970364,401.466217,398.87149,398.366333,5812.032715,11.374473,10.877283,10.873552,1.513642,1.50656,1.451803,56.021324,74.668343,28.555988,16.967634,74.980606,55.575626,102.352547,0.404160261154175,429.192657,529.031605596893,2.17560194243603,0.0394823152332272,1.1834767225092,6.50759339329801,595.244767972086,2.2265619744937,0.0167478452388694,1.26044676805132,48.0268704118876,576.375228987648,89.9299443002944,0.015503840895314,1.32673195462121
10,9.968001,30,30.005085,16.624001,16.738489,104.591324,NaN,1.002523,NaN,29.858324,400,399.976471,25,30.276213,9.106935,48.150715,49.970364,401.466217,398.87149,398.366333,5812.032715,11.374473,10.877283,10.873552,1.513642,1.50656,1.451803,56.021324,74.668343,28.555988,16.967634,74.980606,55.575626,102.352547,0.404160261154175,429.192657,529.025381164985,2.17553388580931,0.0394669381409298,1.18364520576704,6.51885257491568,595.297018888432,2.22671290916247,0.0167529085258329,1.26027641143352,48.0228061110492,576.346113723259,89.9044120285197,0.0155034510252042,1.32682435391413
10,9.968695,30,30.007057,16.624001,16.746286,104.628578,NaN,1.002497,NaN,29.880445,400,399.752228,25,30.278898,9.117401,48.00705,49.965664,402.186462,399.527771,399.137329,5820.100098,11.453959,10.912057,10.949751,1.528087,1.525654,1.456465,56.058739,74.775505,28.545963,16.995195,75.076927,55.573902,102.359245,0.414679020643234,436.585175,529.032420926538,2.17554872167536,0.0394655380575087,1.18361333482475,6.52113630855126,595.34118047987,2.22682106713369,0.0167546125423107,1.26018138449035,48.0256262695414,576.354557245436,89.9132655246573,0.0155029342359092,1.32681338946854
10,9.96789,30,30.009161,16.624001,16.75016,104.637733,NaN,1.00252,NaN,29.891844,400,399.85672,25,30.279049,9.106698,47.737831,49.965664,401.742035,399.098969,398.666107,5812.892578,11.391443,10.877707,10.880825,1.521236,1.51887,1.461125,56.101948,74.925415,28.534054,17.016354,74.898148,55.537937,102.377312,0.306219398975372,419.413055,529.039544902064,2.17558425533252,0.0394703263538845,1.1835286889074,6.51848729801179,595.349744585676,2.2268344054923,0.0167539293050966,1.26018216227931,48.0286350444658,576.370720284891,89.9281037227522,0.0155028619128443,1.32676935594205
10,9.96789,30,30.009161,16.624001,16.757301,104.629227,NaN,1.00252,NaN,29.883497,400,400.086121,25,30.271547,9.106599,47.529358,49.965664,401.742035,399.098969,398.666107,5812.892578,11.391443,10.877707,10.880825,1.521236,1.51887,1.461125,56.101948,74.925415,28.534054,17.016354,74.898148,55.537937,102.377312,0.306219398975372,419.413055,529.047996240527,2.17561340755643,0.0394720753833133,1.18346150336387,6.51848729801179,595.339025355483,2.22680603148772,0.0167532339524197,1.26021054858272,48.0286350444658,576.381304935593,89.9360816289841,0.0155035705511003,1.32672152363549
10,9.967236,30,30.008913,16.624001,16.757301,104.629227,NaN,1.002546,NaN,29.883497,400,400.086121,25,30.271547,9.103565,47.763874,49.965664,402.192535,399.523529,399.180664,5816.589355,11.440516,10.912883,10.94764,1.531303,1.530405,1.461856,56.086208,74.765694,28.529509,17.013491,74.804192,55.551193,102.369896,0.359077453613281,422.016876,529.05005841228,2.17562942559903,0.0394751951244647,1.18342237976092,6.51633506355103,595.339375786052,2.22680805889634,0.0167534026915323,1.26020685560217,48.0282804064101,576.386736399559,89.939862534401,0.0155040702659675,1.32669356313728
10,9.966426,30,30.008181,16.624001,16.76288,104.616669,NaN,1.002804,NaN,29.890926,400,400.073273,25,30.272734,9.091994,48.026073,49.965664,402.1539,399.506897,399.112701,5813.375,11.413724,10.879822,10.894846,1.523078,1.525359,1.45409,56.102711,74.984833,28.529663,17.003426,74.98671,55.543934,102.361931,0.391198426485062,430.871948,529.059214290209,2.1756720373638,0.0394804260467497,1.18332148183305,6.51366930407085,595.324584312589,2.22677215070385,0.0167528740925704,1.2602378775293,48.0272336390296,576.401073562449,89.9497456144762,0.0155054318202567,1.32661870995277
10,9.966839,30,30.008743,16.624001,16.758209,104.621315,NaN,1.003234,NaN,29.916,400,400.043945,25,30.27989,9.080942,48.352421,49.965664,402.1539,399.506897,399.112701,5813.375,11.413724,10.879822,10.894846,1.523078,1.525359,1.45409,56.102711,74.984833,28.529663,17.003426,74.98671,55.543934,102.361931,0.391198426485062,430.871948,529.052384712132,2.17564285575755,0.0394773115035627,1.18339009396845,6.51502853276315,595.329645158986,2.22678305507936,0.016752871536605,1.26023073558349,48.0280373064429,576.391349203363,89.9431249065491,0.015504472374605,1.32667038053513
10,9.967319,30,30.009008,16.624001,16.750557,104.652313,NaN,1.002924,NaN,29.937082,400,399.904816,25,30.268745,9.079113,48.634159,49.965664,401.665924,399.034241,398.637787,5823.634277,11.42232,10.910813,10.935179,1.531497,1.519988,1.452838,56.131008,74.685196,28.569317,16.988216,74.911217,55.560402,102.363747,0.44652459025383,433.85498,529.041815454827,2.175599862036,0.03947314733737,1.18349078418868,6.5166082123709,595.368333827589,2.2268842885924,0.0167552252377189,1.26013125065969,48.0284162559313,576.376149570527,89.9320027374001,0.0155033093548596,1.3267427083061
10,9.968582,30,30.006474,16.624001,16.749546,104.687012,NaN,1.002523,NaN,29.952362,400,400.025391,25,30.265152,9.098083,48.616558,49.965664,402.327698,399.679779,399.24472,5823.84082,11.449464,10.913983,10.934058,1.521251,1.503099,1.441734,56.102932,74.781372,28.579082,16.987366,74.862534,55.542175,102.351326,0.43682074546814,430.898438,529.036635833779,2.17556479931898,0.0394668754461858,1.18357588197007,6.52076446962383,595.415635501099,2.22702072412133,0.0167597858322094,1.25997793447786,48.0247925356713,576.359490631263,89.9162477549135,0.0155035844812286,1.32678304049737
10,9.967642,30,30.008682,16.624001,16.750708,104.726509,NaN,1.002912,NaN,29.963732,400,399.966644,25,30.267319,9.112558,48.863388,49.965664,402.327698,399.679779,399.24472,5823.84082,11.449464,10.913983,10.934058,1.521251,1.503099,1.441734,56.102932,74.781372,28.579082,16.987366,74.862534,55.542175,102.351326,0.43682074546814,430.898438,529.040975565026,2.17559256695646,0.039471643533666,1.18350869141237,6.51767117273857,595.462281530015,2.22713437903583,0.0167615108898428,1.2598793464391,48.0279500761973,576.372995461163,89.9292138960132,0.0155032770656702,1.32675246458378
10,9.967463,30,30.009871,16.624001,16.759035,104.721153,NaN,1.00311,NaN,29.958534,400,399.8862,25,30.274885,9.083921,48.861248,49.965878,401.102081,398.535065,398.007935,5814.782715,11.397637,10.89153,10.920014,1.503067,1.49357,1.44131,56.115635,74.581444,28.567257,16.99836,75.016884,55.561028,102.365158,0.345662772655487,428.912201,529.051394713935,2.17563094408745,0.0394745369310654,1.18341965127864,6.51708210503926,595.453855102172,2.2271068055536,0.0167602640913315,1.25991482627984,48.0296503264609,576.388773020773,89.9426068397581,0.015503680940452,1.32669757734047
11,11.172545,33,33.344467,19.790001,20.672651,108.331635,NaN,1.00395,NaN,30.660828,400,400.036957,25,30.891439,9.064924,52.068504,50.014118,401.76413,399.139374,398.641693,6417.828125,12.077943,11.573168,11.625585,1.58455,1.572977,1.528085,59.986328,83.784569,31.563627,20.919722,84.011276,62.075966,105.929993,0.619315147399902,470.610352,529.987966673552,2.16345111760766,0.0352220909770826,1.21667979004302,10.3135914821095,595.378555551386,2.21299207516405,0.0149910310865866,1.29687389283808,52.606473247455,576.830316033049,94.3861315906292,0.0138866971966224,1.36992351366996
11,11.168357,33,33.338894,19.790001,20.674269,108.353615,NaN,1.003349,NaN,30.698025,400,399.949066,25,30.886961,9.065693,52.118774,50.014118,401.76413,399.139374,398.641693,6417.828125,12.077943,11.573168,11.625585,1.58455,1.572977,1.528085,59.986328,83.784569,31.563627,20.919722,84.011276,62.075966,105.929993,0.619315147399902,470.610352,530.002867471747,2.16355204648976,0.0352386328545849,1.21641611202163,10.3009458391994,595.414869096796,2.21310916623168,0.0149958103594103,1.29670298540116,52.5991254181149,576.859671547391,94.4008341439603,0.0138909433335963,1.36970233799755
11,11.166848,33,33.335209,19.790001,20.673466,108.361183,NaN,1.003644,NaN,30.734987,400,399.925873,25,30.887165,9.052555,52.036217,50.014118,402.003387,399.394562,398.939087,6424.723633,12.100516,11.572173,11.634331,1.584238,1.574672,1.525884,59.987846,83.655411,31.547415,20.929712,84.153267,62.05751,105.945465,0.653118491172791,465.561615,530.006549851795,2.16358267816102,0.0352442841469283,1.21633525101386,10.2963885447805,595.429845421667,2.21316290769466,0.0149984414903388,1.29661743284476,52.594266336,576.865811061876,94.4008683074647,0.0138929496061279,1.36962237056244
11,11.166485,33,33.333324,19.790001,20.664675,108.358253,NaN,1.003471,NaN,30.753265,400,399.992065,25,30.886349,9.048367,52.063507,50.014118,401.251495,398.641693,398.099121,6423.324707,12.071748,11.573565,11.626027,1.57984,1.570169,1.534318,59.999737,83.639374,31.475758,20.929434,84.120316,62.103783,105.937637,0.58135050535202,468.465179,529.996977590852,2.16355445363544,0.0352437089510659,1.21640331181548,10.2952921878922,595.428687371665,2.21316728303366,0.0149992704253757,1.29660039695656,52.5917805930451,576.852818452171,94.3891065758303,0.0138930008860772,1.3696619535241
11,11.163464,33,33.327423,19.790001,20.65325,108.342484,NaN,1.003493,NaN,30.741318,400,399.884735,25,30.888258,9.044334,52.095669,50.014118,401.251495,398.641693,398.099121,6423.324707,12.071748,11.573565,11.626027,1.57984,1.570169,1.534318,59.999737,83.639374,31.475758,20.929434,84.120316,62.103783,105.937637,0.58135050535202,468.465179,529.992409640279,2.163575149225,0.0352528179404426,1.21634132272424,10.2861669177667,595.416509737939,2.21315856496485,0.0150013643746617,1.2965729726239,52.5839982605033,576.852225789617,94.3815494633284,0.0138955845815948,1.3695858915714
