P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.164443,33,33.321426,19.790001,20.641212,108.322205,NaN,1.003665,NaN,30.733564,400,399.703674,25,30.890917,9.03646,52.213078,50.014118,402.34256,399.718353,399.320313,6424.283203,12.115625,11.573065,11.643701,1.577031,1.581634,1.529393,60.016331,83.763321,31.521137,20.889938,83.892754,62.129288,105.896317,0.534743070602417,450.649048,529.974742460515,2.16350326933487,0.0352463222969244,1.21652173817296,10.2891243014668,595.398620573577,2.21313525509226,0.0150031696954157,1.29656180419043,52.5760882275692,576.817475481125,94.3489358848566,0.0138961463993781,1.36967900025916
11,11.162001,33,33.317326,19.790001,20.627613,108.305984,NaN,1.002985,NaN,30.745899,400,399.822906,25,30.897411,9.024243,52.433651,50.014118,400.847931,398.251343,397.701996,6417.992188,12.054416,11.559116,11.613037,1.571177,1.555064,1.531207,60.029758,83.738197,31.505316,20.884846,83.988663,62.027191,105.927116,0.63403731584549,463.330963,529.965743081508,2.16350193690253,0.0352527047794242,1.21651607876018,10.281747091826,595.383335450729,2.21311131153621,0.0150042250782098,1.29656342866599,52.5706796995178,576.811288102506,94.3394666548563,0.0138975932148727,1.36965496128285
11,11.162248,33,33.315258,19.790001,20.627613,108.305984,NaN,1.002779,NaN,30.745899,400,399.822906,25,30.897411,9.026825,52.777805,50.014118,400.847931,398.251343,397.701996,6417.992188,12.054416,11.559116,11.613037,1.571177,1.555064,1.531207,60.029758,83.738197,31.505316,20.884846,83.988663,62.027191,105.927116,0.63403731584549,463.330963,529.964979962896,2.16349637538747,0.035251749368791,1.21653067195948,10.2824933268868,595.38623405963,2.21312704494272,0.0150053800061838,1.29653208967834,52.56795149506,576.806370234192,94.3333782465279,0.0138982144265412,1.36965180716984
11,11.160947,33,33.309048,19.790001,20.612595,108.285889,NaN,1.002722,NaN,30.765886,400,399.802368,25,30.898039,9.045777,52.867344,50.014118,402.234619,399.64212,399.213776,6418.239746,12.101059,11.567264,11.637696,1.58174,1.574691,1.527187,60.059105,83.907921,31.515892,20.893019,84.051674,62.082962,105.892761,0.535212874412537,464.164063,529.950729520292,2.16346347863422,0.0352534003022195,1.2166069152104,10.2785626126481,595.368885246513,2.21310599380793,0.0150073199078816,1.29651695352751,52.5597581774368,576.785650335764,94.3107488572413,0.0138997202718582,1.36967206117456
11,11.159451,33,33.307598,19.790001,20.604328,108.293701,NaN,1.003614,NaN,30.760643,400,399.805359,25,30.8986,9.050163,52.911877,50.014118,402.234619,399.64212,399.213776,6418.239746,12.101059,11.567264,11.637696,1.58174,1.574691,1.527187,60.059105,83.907921,31.515892,20.893019,84.051674,62.082962,105.892761,0.535212874412537,464.164063,529.945295115293,2.16346293327927,0.0352573267231231,1.21660279949786,10.2740423169244,595.381046026497,2.21314358019349,0.0150087245104883,1.29646427565977,52.5578449134995,576.783434443408,94.3073792326489,0.0139002305878886,1.3696636943396
11,11.159451,33,33.307598,19.790001,20.600857,108.28125,NaN,1.003614,NaN,30.750637,400,399.831116,25,30.900459,9.044736,52.693577,50.017704,401.025421,398.461884,397.950012,6418.098145,12.054845,11.556411,11.611876,1.579501,1.55498,1.513487,60.056839,83.800423,31.501753,20.901392,83.798416,62.075386,105.881866,0.770085871219635,484.900482,529.941072225523,2.16344855761118,0.0352565449298665,1.21663821009441,10.2740423169244,595.364903445186,2.21310125980719,0.0150077770215527,1.29651320960165,52.5578449134995,576.778152025511,94.3035225435682,0.0138999110148232,1.36969008210278
11,11.158907,33,33.303539,19.790001,20.600801,108.274284,NaN,1.002967,NaN,30.764093,400,399.76474,25,30.900923,9.039237,52.713913,50.017704,401.547943,398.957794,398.49176,6415.107422,12.103238,11.583472,11.662669,1.58599,1.563971,1.529531,60.052818,83.729378,31.551352,20.819948,84.010323,62.00227,105.908394,0.480828583240509,448.992645,529.942685452877,2.16346057882088,0.0352586374855789,1.21660661479759,10.2723984596119,595.361562512412,2.21310847238287,0.0150095150389054,1.29647906119183,52.5524887507456,576.77692690099,94.2977238931013,0.0139016409346051,1.36964179139574
11,11.157292,33,33.3004,19.790001,20.605131,108.276123,NaN,1.002862,NaN,30.762657,400,399.710205,25,30.907429,9.047829,52.630676,50.017704,401.547943,398.957794,398.49176,6415.107422,12.103238,11.583472,11.662669,1.58599,1.563971,1.529531,60.052818,83.729378,31.551352,20.819948,84.010323,62.00227,105.908394,0.480828583240509,448.992645,529.952944148415,2.16351488822652,0.0352658637180865,1.21646698540038,10.2675179018119,595.368347339586,2.21313861357741,0.0150114094269761,1.29642425161635,52.5483462519082,576.792518882958,94.3053157550726,0.013903979849449,1.36952184937843
11,11.15576,33,33.297337,19.790001,20.606667,108.265526,NaN,1.003214,NaN,30.750986,400,399.835724,25,30.914928,9.067916,52.262909,50.017704,401.899902,399.269592,398.905426,6399.858887,12.106928,11.556605,11.641889,1.578518,1.569047,1.525268,60.107254,83.995911,31.527325,20.834921,83.8591,61.974277,105.909943,0.627614200115204,464.769531,529.959546550187,2.16355575757741,0.0352721410177574,1.21636079580409,10.2628876785418,595.35890334263,2.21312590880819,0.0150123150929034,1.29641946331999,52.5443037576395,576.803277531029,94.3094711469047,0.0139059929017306,1.36942709317378
11,11.15655,33,33.292248,19.790001,20.602335,108.251389,NaN,1.003522,NaN,30.750614,400,399.852081,25,30.911776,9.069152,51.937057,50.017704,401.432739,398.694519,398.462158,6418.911133,12.1402,11.568394,11.656437,1.577752,1.564967,1.523307,60.102726,83.642105,31.510963,20.844097,83.916946,61.963165,105.902718,0.590611755847931,465.929993,529.951835896277,2.16352002367837,0.0352681064312979,1.21645163339403,10.2652753862474,595.347711241312,2.21311659626168,0.0150140843452074,1.29639786893404,52.5375867466246,576.783070118593,94.2885663172727,0.0139070334360127,1.36945975241027
11,11.1542,33,33.287888,19.790001,20.599604,108.235916,NaN,1.003244,NaN,30.755919,400,399.900116,25,30.903103,9.07219,51.749771,50.017704,401.432739,398.694519,398.462158,6418.911133,12.1402,11.568394,11.656437,1.577752,1.564967,1.523307,60.102726,83.642105,31.510963,20.844097,83.916946,61.963165,105.902718,0.590611755847931,465.929993,529.955775904482,2.16356165421368,0.0352765912048406,1.21634058328175,10.2581723365234,595.333765933508,2.21309719664077,0.015015344723628,1.29639257391192,52.5318313156266,576.792302802226,94.2900398727296,0.0139095320103405,1.369355219883
11,11.152084,33,33.282848,19.790001,20.593531,108.241234,NaN,1.00347,NaN,30.776091,400,399.968994,25,30.897888,9.069337,52.037117,50.017704,402.68631,399.86084,399.672516,6404.379883,12.15084,11.562433,11.637335,1.589732,1.599074,1.533355,60.086224,83.566437,31.515984,20.861408,83.715721,61.886761,105.941063,0.587483167648315,462.246399,529.954928046102,2.16358418176458,0.0352834198953478,1.21627741763491,10.251775602601,595.347727315585,2.21315364806521,0.0150185691070796,1.29629525068936,52.5251775207249,576.793569279056,94.2848743598984,0.0139118516396652,1.36928134077371
11,11.149858,33,33.279751,19.790001,20.590849,108.202209,NaN,1.003497,NaN,30.785191,400,400.101471,25,30.895229,9.057741,52.369942,50.017704,402.68631,399.86084,399.672516,6404.379883,12.15084,11.562433,11.637335,1.589732,1.599074,1.533355,60.086224,83.566437,31.515984,20.861408,83.715721,61.886761,105.941063,0.587483167648315,462.246399,529.958544753366,2.16362323536226,0.0352914417778025,1.21617320466503,10.2450453462893,595.301480764836,2.21304457995801,0.0150173301022127,1.29640168367109,52.5210884821199,576.803610195062,94.2884650658426,0.0139138381769959,1.36918973516441
11,11.148361,33,33.274746,19.790001,20.590849,108.202209,NaN,1.00288,NaN,30.785191,400,400.101471,25,30.895229,9.046303,52.797417,50.017704,401.2341,398.467346,398.204254,6411.48584,12.117038,11.556539,11.623776,1.579385,1.556352,1.527616,60.095398,83.639359,31.489508,20.852829,83.769272,61.792778,106.012947,0.66874361038208,472.974579,529.963170414178,2.16365696994163,0.0352972448138681,1.21608476496328,10.2405186331237,595.308501340674,2.21308270075588,0.0150201311174774,1.29632574550172,52.5144796450153,576.80904102574,94.2863834183483,0.013916395618864,1.3690955669379
11,11.148361,33,33.274746,19.790001,20.5879,108.153351,NaN,1.00288,NaN,30.790958,400,400.019714,25,30.904202,9.041043,53.000233,50.01083,402.429321,399.830688,399.367523,6395.573242,12.090668,11.561501,11.645765,1.583974,1.56632,1.523291,60.09124,83.519203,31.547451,20.820475,83.987305,61.821175,106.000084,0.676612436771393,467.863251,529.959584135938,2.16364476089323,0.0352965802352649,1.21611478839891,10.2405186331237,595.245160761788,2.21291659541974,0.0150164092143111,1.29651802059459,52.5144796450153,576.804554996901,94.2831068083745,0.0139161239771064,1.36911793780038
11,11.149044,33,33.269562,19.790001,20.588381,108.161751,NaN,1.003474,NaN,30.789801,400,399.972687,25,30.908136,9.039917,53.113285,50.01083,402.429321,399.830688,399.367523,6395.573242,12.090668,11.561501,11.645765,1.583974,1.56632,1.523291,60.09124,83.519203,31.547451,20.820475,83.987305,61.821175,106.000084,0.676612436771393,467.863251,529.958058585708,2.16363136045455,0.0352940408506681,1.21615024356012,10.2425839840197,595.263325873671,2.2129846521271,0.0150199510026237,1.29640622282327,52.5076336358606,576.79241680555,94.2679758434888,0.0139176978779846,1.36910898529039
11,11.147982,33,33.264462,19.790001,20.585501,108.194107,NaN,1.003018,NaN,30.786936,400,400.007568,25,30.9104,9.037102,53.039043,50.01083,400.87265,398.335846,397.83783,6398.144043,12.050003,11.541134,11.62133,1.561337,1.547413,1.506161,60.141117,83.635376,31.501802,20.822571,83.70713,61.822258,105.959488,0.751236140727997,476.216339,529.95783781121,2.16364336996477,0.0352975089830435,1.21611682327739,10.2393725187252,595.312424112183,2.21313349978832,0.0150252718593257,1.29620157818344,52.5008977508707,576.789730702105,94.2598494938343,0.0139198073898781,1.36905400862646
11,11.145488,33,33.261799,19.790001,20.581425,108.198723,NaN,1.002477,NaN,30.763811,400,399.792419,25,30.903645,9.037194,53.281059,50.01083,402.551819,399.8927,399.479523,6406.415039,12.106202,11.571019,11.648737,1.566718,1.566205,1.513669,60.143124,83.724831,31.486568,20.836451,83.858688,61.837818,105.94796,0.570282399654388,457.647919,529.960587763462,2.16368270577041,0.0353062619800542,1.21601097519902,10.2318298079437,595.3221424097,2.21316947697938,0.0150271150753504,1.2961430515209,52.4973802443261,576.800476066502,94.2644796533253,0.0139216450317989,1.36896472536332
11,11.146149,33,33.259178,19.790001,20.571312,108.18457,NaN,1.004228,NaN,30.740734,400,400.020447,25,30.896313,9.050039,53.902985,50.01083,402.551819,399.8927,399.479523,6406.415039,12.106202,11.571019,11.648737,1.566718,1.566205,1.513669,60.143124,83.724831,31.486568,20.836451,83.858688,61.837818,105.94796,0.570282399654388,457.647919,529.946246796856,2.16362593677639,0.0353014187526421,1.21615300903109,10.233829022573,595.307474340358,2.21314134102445,0.0150275050220285,1.29615889270218,52.493918001735,576.775970090742,94.2434108083721,0.0139213286561016,1.36905179534129
11,11.141857,33,33.255402,19.790001,20.565489,108.165695,NaN,1.003175,NaN,30.725231,400,400.164307,25,30.905106,9.051439,53.608574,50.01083,402.247009,399.601685,399.131622,6399.580078,12.094887,11.552674,11.64122,1.564296,1.55879,1.508766,60.185104,83.474037,31.498512,20.834791,83.780708,61.801041,105.956245,0.5850750207901,469.508881,529.952430501075,2.16369858583212,0.0353167575873423,1.21595865556726,10.2208461413649,595.288306390499,2.21310595537861,0.0150281823555249,1.29617577412447,52.4889296758583,576.797404022119,94.2545030305854,0.0139243105368328,1.36889428049286
11,11.141476,33,33.250076,19.790001,20.571007,108.15741,NaN,1.004007,NaN,30.704233,400,400.108398,25,30.912981,9.059637,53.480606,50.01083,401.295685,398.6651,398.173889,6408.880371,12.09911,11.571531,11.653492,1.559447,1.539322,1.497693,60.205715,83.403275,31.475826,20.829748,83.848587,61.741943,105.9869,0.536578595638275,449.78952,529.960317339836,2.16373001887777,0.0353194804118616,1.21587999164306,10.219693471111,595.285040200021,2.21311838208342,0.0150305356843745,1.29612751176166,52.4818929595982,576.801535823576,94.2510831284777,0.0139269359427835,1.36880228187252
11,11.139459,33,33.248287,19.790001,20.57316,108.151024,NaN,1.003661,NaN,30.690428,400,399.844299,25,30.91679,9.058755,53.527328,50.01083,401.295685,398.6651,398.173889,6408.880371,12.09911,11.571531,11.653492,1.559447,1.539322,1.497693,60.205715,83.403275,31.475826,20.829748,83.848587,61.741943,105.9869,0.536578595638275,449.78952,529.969167283087,2.16378440607548,0.0353277959724576,1.21573896854702,10.2135907813662,595.279273235298,2.21311030990485,0.0150310517297659,1.29612545892143,52.4795291351799,576.819026333347,94.2616990187117,0.0139287938108928,1.36869115636326
11,11.137281,33,33.243805,19.790001,20.565714,108.12886,NaN,1.003449,NaN,30.689249,400,400.144501,25,30.916504,9.054872,53.293491,50.01083,402.567749,399.864044,399.45752,6403.227051,12.118969,11.562099,11.655248,1.58156,1.581501,1.516389,60.186043,83.653145,31.437637,20.839321,83.896446,61.823803,105.920486,0.583511590957642,468.550659,529.966844585315,2.16380269711695,0.035334575201516,1.21568605952132,10.2070000289169,595.256835063059,2.21306913108354,0.0150318748921299,1.29614455346108,52.4736065889854,576.819503289128,94.256629609825,0.013930822374271,1.36862870263451
11,11.133306,33,33.239952,19.790001,20.559219,108.090553,NaN,1.003095,NaN,30.689302,400,400.224792,25,30.915472,9.054008,52.628788,50.01083,402.567749,399.864044,399.45752,6403.227051,12.118969,11.562099,11.655248,1.58156,1.581501,1.516389,60.186043,83.653145,31.437637,20.839321,83.896446,61.823803,105.920486,0.583511590957642,468.550659,529.971231024569,2.16386546159988,0.0353485551567513,1.21551736423253,10.1949689431033,595.212590167152,2.21296827263891,0.0150311146876437,1.29623674446877,52.46851471331,576.837195552634,94.2648997311196,0.0139336142095434,1.3684889739644
11,11.132329,33,33.233116,19.790001,20.547483,108.062035,NaN,1.002783,NaN,30.693539,400,400.059998,25,30.915127,9.048523,52.281506,50.01083,401.014801,398.386108,397.84906,6406.192871,12.083114,11.566672,11.641273,1.56713,1.547201,1.509632,60.151604,83.668755,31.423883,20.819073,83.770081,61.804333,105.903732,0.599669277667999,464.054474,529.959984238617,2.16383892742555,0.0353497055966326,1.21557894073731,10.1920113722447,595.185222338106,2.21292343839672,0.015032773802023,1.29624514443764,52.4594795723279,576.817921133844,94.2425513031163,0.0139354976131326,1.36849329321597
11,11.132329,33,33.233116,19.790001,20.547483,108.062035,NaN,1.002783,NaN,30.693539,400,400.059998,25,30.915127,9.031523,52.23616,50.013168,402.521179,399.847321,399.414856,6396.952148,12.112449,11.558794,11.653149,1.582479,1.569264,1.518623,60.193413,83.599396,31.38995,20.831427,83.731544,61.77129,105.906937,0.521271049976349,456.085388,529.959984238617,2.16383892742555,0.0353497055966326,1.21557894073731,10.1920113722447,595.185222338106,2.21292343839672,0.015032773802023,1.29624514443764,52.4594795723279,576.817921133844,94.2425513031163,0.0139354976131326,1.36849329321597
11,11.133784,33,33.231392,19.790001,20.534805,108.047302,NaN,1.003288,NaN,30.701939,400,399.959076,25,30.919758,9.023926,52.242882,50.013168,402.521179,399.847321,399.414856,6396.952148,12.112449,11.558794,11.653149,1.582479,1.569264,1.518623,60.193413,83.599396,31.38995,20.831427,83.731544,61.77129,105.906937,0.521271049976349,456.085388,529.940074784137,2.163753626191,0.0353411903451001,1.21579385737048,10.1964158715936,595.16854564781,2.21288648960054,0.015032617143332,1.29627697249658,52.4572007342508,576.784180864181,94.2158129894298,0.0139342217633499,1.36863823325112
11,11.132352,33,33.22839,19.790001,20.528378,108.057091,NaN,1.002998,NaN,30.700363,400,399.891174,25,30.928867,9.026474,51.911999,50.013168,400.929504,398.321411,397.781464,6397.244141,12.069903,11.558788,11.628869,1.569069,1.556177,1.522491,60.195305,83.641808,31.448057,20.813778,83.778976,61.740959,105.926643,0.631520807743073,466.920685,529.936687645648,2.16375932629171,0.0353453061325939,1.2157746201602,10.1920810000132,595.185450412015,2.21294267479817,0.015035048068821,1.29619277539264,52.4532323764988,576.782091635579,94.2106561206043,0.013935435574155,1.36860838205557
11,11.132571,33,33.225071,19.790001,20.52664,108.090187,NaN,1.003995,NaN,30.68281,400,399.837219,25,30.92696,9.025283,51.746407,50.013168,402.525452,399.883362,399.49411,6393.892578,12.111014,11.553472,11.654836,1.583014,1.57616,1.53558,60.206387,83.569351,31.450163,20.807238,83.650192,61.768257,105.906952,0.72892439365387,476.204315,529.933897578565,2.16374719013704,0.03534406273967,1.21580525617761,10.1927439720229,595.23300610554,2.21308051135572,0.0150394349290835,1.29601212868489,52.4488446516885,576.773008027925,94.2000050190115,0.0139363670370737,1.36860912991121
11,11.130323,33,33.220051,19.790001,20.522482,108.116325,NaN,1.003066,NaN,30.681181,400,400.034729,25,30.918337,9.0292,52.153008,50.013168,402.525452,399.883362,399.49411,6393.892578,12.111014,11.553472,11.654836,1.583014,1.57616,1.53558,60.206387,83.569351,31.450163,20.807238,83.650192,61.768257,105.906952,0.72892439365387,476.204315,529.935792075162,2.16378069906165,0.0353518641670312,1.21571468045855,10.1859382020882,595.273924497083,2.21320764311073,0.0150442462971019,1.29583322973478,52.4422075561898,576.778320794591,94.1978154686908,0.0139389317784422,1.36851532209101
11,11.129609,33,33.216476,19.790001,20.519415,108.121666,NaN,1.002951,NaN,30.677736,400,400.117554,25,30.915413,9.034361,52.419212,50.013168,401.110382,398.515564,398.047546,6396.828125,12.072238,11.550325,11.627337,1.57823,1.570483,1.533525,60.21442,83.43837,31.461651,20.791527,83.715813,61.839706,105.866798,0.593984007835388,466.864136,529.93427081399,2.16378411423209,0.0353539486151189,1.21570368178716,10.1837763658656,595.285861795256,2.21325305998973,0.0150466609833734,1.29575801895789,52.4374804656981,576.774591924103,94.190766607366,0.0139403030530101,1.36848594485602
11,11.126801,33,33.213516,19.790001,20.50605,108.112549,NaN,1.003181,NaN,30.646772,400,399.906494,25,30.926476,9.03038,52.425987,50.013168,401.258362,398.679932,398.233185,6395.241699,12.086816,11.544252,11.625621,1.557443,1.548838,1.507417,60.214882,83.388489,31.411673,20.806572,83.735542,61.703194,105.910057,0.543449282646179,459.966431,529.926704710509,2.16379215881858,0.0353618549144654,1.21567367214277,10.1752733388535,595.278201852703,2.21324465121875,0.015047627982145,1.29574887898976,52.4335662687446,576.773420495438,94.1863301832717,0.0139415548894057,1.36845207372786
11,11.127018,33,33.209202,19.790001,20.497149,108.139305,NaN,1.002872,NaN,30.636517,400,399.766205,25,30.942785,9.028316,52.327282,50.013168,401.258362,398.679932,398.233185,6395.241699,12.086816,11.544252,11.625621,1.557443,1.548838,1.507417,60.214882,83.388489,31.411673,20.806572,83.735542,61.703194,105.910057,0.543449282646179,459.966431,529.915212528963,2.1637504103559,0.035359001539448,1.21577711702685,10.175930503749,595.31892120839,2.21336847719874,0.0150520919863519,1.29557852206081,52.4278611072336,576.75207067793,94.1655102359759,0.0139421880000238,1.36850057396974
11,11.126575,33,33.204491,19.790001,20.498859,108.141457,NaN,1.003482,NaN,30.658642,400,400.062012,25,30.945116,9.041107,52.168839,50.013168,402.592987,399.911072,399.522003,6399.402344,12.114434,11.546659,11.630836,1.591701,1.575237,1.536422,60.213253,83.501816,31.395605,20.818924,83.653854,61.685959,105.933365,0.660312414169312,464.79599,529.918661407543,2.16376748974689,0.035361111079792,1.21573350246912,10.1745889079855,595.328317469264,2.21341171973616,0.0150549032303071,1.29549866377593,52.4216302669452,576.751775495383,94.1595947993729,0.0139442764211238,1.36843882915511
11,11.126238,33,33.201191,19.790001,20.502945,108.064606,NaN,1.003459,NaN,30.674593,400,399.970184,25,30.93968,9.051065,52.299339,50.013168,402.592987,399.911072,399.522003,6399.402344,12.114434,11.546659,11.630836,1.591701,1.575237,1.536422,60.213253,83.501816,31.395605,20.818924,83.653854,61.685959,105.933365,0.660312414169312,464.79599,529.924670834982,2.16379201252025,0.0353633446266281,1.21567198107415,10.1735682991021,595.233378155217,2.21317572985428,0.0150508949280879,1.29574998773962,52.4172652288774,576.756181036868,94.1588215245982,0.0139460196057851,1.36837259627158
11,11.124511,33,33.199909,19.790001,20.503454,108.015381,NaN,1.00337,NaN,30.689772,400,399.882874,25,30.937042,9.060309,52.350555,50.010773,400.982635,398.354858,397.911499,6396.554199,12.085184,11.537835,11.614722,1.570407,1.562997,1.520767,60.213409,83.595337,31.440573,20.761963,83.743996,61.754974,105.865707,0.65220695734024,462.769989,529.93062930954,2.16383310287593,0.0353701803674106,1.21556469253779,10.1683376908903,595.171390728519,2.21301817562209,0.0150478587259611,1.29592399128386,52.4155693870866,576.769486087248,94.1669940035353,0.0139474005014645,1.36828912257794
11,11.12151,33,33.195232,19.790001,20.489214,107.997826,NaN,1.004382,NaN,30.690138,400,400.029114,25,30.943796,9.051014,52.089706,50.010773,402.761871,400.038361,399.677338,6395.621094,12.120557,11.545375,11.634048,1.580303,1.572214,1.530628,60.196407,83.356949,31.408762,20.75952,83.824715,61.752975,105.848259,0.657353222370148,466.022644,529.922598968613,2.16384190775615,0.0353786488938923,1.21553212000559,10.1592470286726,595.155210301098,2.21299419009368,0.015049147435408,1.29592195381947,52.4093821769045,576.766196591322,94.1589311569746,0.0139492933074705,1.36824275157881
11,11.123675,33,33.189678,19.790001,20.489214,107.997826,NaN,1.003638,NaN,30.690138,400,400.029114,25,30.943796,9.04964,51.842289,50.010773,402.761871,400.038361,399.677338,6395.621094,12.120557,11.545375,11.634048,1.580303,1.572214,1.530628,60.196407,83.356949,31.408762,20.75952,83.824715,61.752975,105.848259,0.657353222370148,466.022644,529.915904017248,2.16379302628647,0.0353702197171143,1.21566015980494,10.1658054565356,595.163012038776,2.21303659070611,0.0150522699850873,1.29583750660274,52.4020339050419,576.740494917774,94.1334262877539,0.0139502185933956,1.36829623635853
11,11.123675,33,33.189678,19.790001,20.477873,108.002884,NaN,1.003638,NaN,30.700172,400,400.024933,25,30.946312,9.047341,51.921875,50.010773,401.106659,398.490936,398.024048,6390.563477,12.078586,11.537838,11.61972,1.571365,1.55937,1.522661,60.241287,83.381126,31.429174,20.753073,83.610313,61.751503,105.852631,0.588077127933502,463.605469,529.902116560606,2.16374607164878,0.0353676591172107,1.21577564288698,10.1658054565356,595.169566334576,2.21305378679608,0.0150526561361216,1.29581761447967,52.4020339050419,576.723249552502,94.120823151604,0.0139491716273053,1.36838217671538
11,11.120289,33,33.184422,19.790001,20.483074,108.016617,NaN,1.003862,NaN,30.719402,400,399.976135,25,30.942337,9.051564,52.528191,50.010773,402.670868,399.976349,399.582306,6392.62793,12.116525,11.551942,11.640348,1.590655,1.57585,1.536703,60.255329,83.408646,31.391668,20.771961,83.52887,61.757057,105.830887,0.667448818683624,473.119019,529.918911338661,2.16384406113116,0.0353820176577792,1.21552238231667,10.1555478320578,595.194742688273,2.21314059838113,0.0150566605889295,1.29568375590208,52.3950790276489,576.751906185663,94.1354055550165,0.0139532642232922,1.3681688519306
11,11.117034,33,33.183479,19.790001,20.478569,108.040062,NaN,1.003151,NaN,30.740152,400,400.003906,25,30.941793,9.050847,52.826019,50.010773,402.670868,399.976349,399.582306,6392.62793,12.116525,11.551942,11.640348,1.590655,1.57585,1.536703,60.255329,83.408646,31.391668,20.771961,83.52887,61.757057,105.830887,0.667448818683624,473.119019,529.923501234466,2.16389892131444,0.0353936816478829,1.21537572777668,10.1456848389546,595.226442841996,2.21322748712272,0.0150589808474242,1.2955773729564,52.3938311349836,576.77074001092,94.1480306342477,0.0139548299969311,1.36806243165371
11,11.116267,33,33.181335,19.790001,20.471298,108.071022,NaN,1.003553,NaN,30.715506,400,400.139221,25,30.945948,9.037403,52.695538,50.010773,401.221832,398.49823,398.028229,6395.366699,12.085884,11.552917,11.60764,1.578572,1.579141,1.542807,60.260086,83.489197,31.373526,20.789003,83.580505,61.753067,105.826683,0.559902846813202,460.450348,529.91703599835,2.16388614825382,0.035395028621958,1.2154043168089,10.1433604307435,595.269561060947,2.21334906785029,0.0150625502973862,1.29542340409041,52.39099383035,576.763056574204,94.1398198333692,0.0139553235621336,1.36807190668933
11,11.114651,33,33.175606,19.790001,20.465607,108.079903,NaN,1.003799,NaN,30.69215,400,400.033875,25,30.957352,9.037343,52.808765,50.010773,402.536072,399.743622,399.36084,6391.401367,12.126389,11.56248,11.635815,1.62177,1.602861,1.573646,60.249332,83.400566,31.38209,20.764656,83.654449,61.723557,105.849213,0.624126374721527,469.36322,529.915116902507,2.1638990941223,0.0354000423144584,1.21536662715804,10.1384627154574,595.28910493131,2.21342297247069,0.0150664522619239,1.29530169502209,52.3834115486216,576.759815715333,94.1305174324115,0.013957692811456,1.36801115504722
11,11.115818,33,33.172871,19.790001,20.460554,108.094315,NaN,1.003255,NaN,30.68199,400,400.11499,25,30.961893,9.045099,52.638901,50.010773,402.536072,399.743622,399.36084,6391.401367,12.126389,11.56248,11.635815,1.62177,1.602861,1.573646,60.249332,83.400566,31.38209,20.764656,83.654449,61.723557,105.849213,0.624126374721527,469.36322,529.905365935974,2.1638518148274,0.0353943517487894,1.21548706471652,10.1419996714491,595.311609624041,2.21349281280828,0.0150690918871489,1.2952038041574,52.3797914422365,576.73863397361,94.1117238192483,0.0139576316080409,1.3680799013448
11,11.114494,33,33.172554,19.790001,20.450863,108.106895,NaN,1.004015,NaN,30.708908,400,400.259369,25,30.963438,9.049629,52.356552,50.014999,402.671753,399.919952,399.575653,6399.886719,12.105667,11.539585,11.602036,1.61317,1.596547,1.551812,60.263847,83.423996,31.41437,20.774336,83.445328,61.642441,105.860718,0.590065717697144,464.464966,529.897682115868,2.16384160585965,0.0353973235355384,1.21550735557663,10.1379868567955,595.328347663285,2.21353796879566,0.0150702305090842,1.2951497885304,52.3793718390882,576.734442172708,94.1082761072149,0.0139575190224833,1.36809652135343
11,11.108704,33,33.168797,19.790001,20.444031,108.122009,NaN,1.002987,NaN,30.736958,400,400.249847,25,30.956133,9.049555,52.300232,50.014999,401.007751,398.332489,397.858643,6392.508789,12.064099,11.532885,11.590376,1.579512,1.566586,1.526973,60.269321,83.350899,31.379814,20.769188,83.576904,61.693287,105.838226,0.651263117790222,469.62323,529.907289083669,2.16394415480356,0.0354183633574936,1.2152342924452,10.1204341289628,595.353191438195,2.21361798222052,0.0150734994812365,1.29503377321406,52.3743985772258,576.766860578264,94.1274263624396,0.0139611716972734,1.36788471700432
11,11.109375,33,33.164814,19.790001,20.443699,108.137123,NaN,1.002479,NaN,30.734421,400,399.914917,25,30.949829,9.044638,52.350159,50.014999,401.007751,398.332489,397.858643,6392.508789,12.064099,11.532885,11.590376,1.579512,1.566586,1.526973,60.269321,83.350899,31.379814,20.769188,83.576904,61.693287,105.838226,0.651263117790222,469.62323,529.904810085979,2.16392761672124,0.0354156699899993,1.21527736186768,10.1224686589549,595.378349319936,2.21369971314927,0.015076896264224,1.29491441539396,52.3691256754082,576.755225673579,94.1140995500999,0.0139622501926606,1.36788915431479
11,11.10701,33,33.158218,19.790001,20.459629,108.113579,NaN,1.003538,NaN,30.746933,400,399.92981,25,30.941376,9.048483,52.279766,50.014999,402.743683,400.028564,399.669342,6388.153809,12.100948,11.531955,11.601448,1.595136,1.576089,1.527266,60.305641,83.50396,31.37623,20.72611,83.597198,61.701225,105.823753,0.604242622852325,464.497498,529.931481089499,2.16404699045398,0.0354284999470874,1.21497564285021,10.1152973617762,595.357111952981,2.21367009672305,0.0150788153408416,1.29490642822869,52.3603924700184,576.789857226395,94.1314356384487,0.0139673118726311,1.36762839367925
11,11.109012,33,33.153229,19.790001,20.45994,108.088409,NaN,1.003558,NaN,30.743216,400,400.10614,25,30.941935,9.051127,52.379917,50.014999,402.743683,400.028564,399.669342,6388.153809,12.100948,11.531955,11.601448,1.595136,1.576089,1.527266,60.305641,83.50396,31.37623,20.72611,83.597198,61.701225,105.823753,0.604242622852325,464.497498,529.925668556508,2.16400303911382,0.0354207564593609,1.21509081278119,10.1213680231004,595.331516738091,2.21362269442851,0.015079705359066,1.29492914293086,52.3537860635743,576.766746717459,94.1084987556661,0.0139681454290842,1.36767634574078
11,11.109012,33,33.153229,19.790001,20.45994,108.088409,NaN,1.003558,NaN,30.743216,400,400.10614,25,30.941935,9.051718,52.513977,50.014999,401.177551,398.511993,398.045746,6392.638672,12.070357,11.536103,11.595823,1.566803,1.559488,1.513659,60.308876,83.398079,31.369175,20.711689,83.617577,61.625393,105.837334,0.60537201166153,467.883759,529.925668556508,2.16400303911382,0.0354207564593609,1.21509081278119,10.1213680231004,595.331516738091,2.21362269442851,0.015079705359066,1.29492914293086,52.3537860635743,576.766746717459,94.1084987556661,0.0139681454290842,1.36767634574078
11,11.106358,33,33.153828,19.790001,20.454987,108.059669,NaN,1.003009,NaN,30.726887,400,400.078156,25,30.94809,9.045297,52.522106,50.014999,402.741974,400.016022,399.651978,6384.447754,12.105402,11.530476,11.60738,1.5985,1.585292,1.535568,60.294941,83.455505,31.36895,20.701828,83.538712,61.621464,105.847504,0.483256042003632,453.2565,529.927857187374,2.16404251537753,0.0354299962513247,1.21498424569542,10.1133201249287,595.293458309637,2.21352049303766,0.0150771732867885,1.29505057262928,52.3545792967606,576.782081659122,94.1204365373924,0.0139688086118996,1.36760813838938
11,11.105436,33,33.148354,19.790001,20.456707,108.064926,NaN,1.003031,NaN,30.700298,400,400.117096,25,30.950136,9.037052,52.559921,50.014999,402.741974,400.016022,399.651978,6384.447754,12.105402,11.530476,11.60738,1.5985,1.585292,1.535568,60.294941,83.455505,31.36895,20.701828,83.538712,61.621464,105.847504,0.483256042003632,453.2565,529.932797775092,2.16407046923922,0.0354339847916655,1.21491229261589,10.1105239441077,595.307947152801,2.21358015281857,0.0150806602303346,1.29494701194773,52.3473298715015,576.784700978143,94.1157256641032,0.0139714239838031,1.36752166161488
11,11.105877,33,33.141926,19.790001,20.451914,108.076698,NaN,1.003513,NaN,30.681158,400,400.087708,25,30.954567,9.016027,52.675537,50.014999,401.093964,398.466217,397.943542,6389.817383,12.061165,11.53527,11.598742,1.569013,1.55329,1.514092,60.279865,83.412651,31.413956,20.693867,83.652275,61.625889,105.829514,0.639551937580109,476.369263,529.92561089857,2.16404066908614,0.035431179691853,1.21498702266845,10.1118614017005,595.332208767533,2.21366922696105,0.0150851837955825,1.29480358675095,52.3388158442613,576.764775365154,94.0933731694645,0.0139730980131687,1.36753443376358
11,11.102184,33,33.139542,19.790001,20.448669,108.116455,NaN,1.003055,NaN,30.672085,400,399.928284,25,30.96039,9.01432,52.817661,50.014999,401.093964,398.466217,397.943542,6389.817383,12.061165,11.53527,11.598742,1.569013,1.55329,1.514092,60.279865,83.412651,31.413956,20.693867,83.652275,61.625889,105.829514,0.639551937580109,476.369263,529.933087808175,2.1641107104738,0.0354448696087257,1.21480171172898,10.1006600935082,595.387026103302,2.21382244582119,0.0150895644037023,1.29461237144495,52.3356578587692,576.787166597517,94.1068611701608,0.0139755295861787,1.36739115592694
11,11.10043,33,33.139626,19.790001,20.442333,108.160255,NaN,1.003549,NaN,30.687428,400,400.100769,25,30.9751,9.029572,52.714947,50.014999,402.651733,399.951385,399.567871,6386.069336,12.10815,11.534982,11.623434,1.584316,1.575601,1.522482,60.272911,83.218735,31.354855,20.693674,83.368446,61.635559,105.820946,0.668306291103363,473.364594,529.930814394571,2.16412414423534,0.0354502909114889,1.21476236235769,10.0953390176682,595.443608658018,2.21397051168242,0.0150928609938798,1.29444305741086,52.3357691330604,576.792217659977,94.1106568349698,0.0139757989384593,1.3673671902813
11,11.092915,33,33.134151,19.790001,20.425041,108.171158,NaN,1.003451,NaN,30.683475,400,400.287537,25,30.984564,9.041902,52.570004,50.019508,401.426544,398.765411,398.302795,6394.456543,12.074376,11.540737,11.613632,1.576176,1.562989,1.518465,60.265995,83.224358,31.322563,20.694168,83.405357,61.479755,105.890625,0.639248669147491,461.768463,529.933048265827,2.16422252959194,0.0354757678397453,1.21449372284965,10.0725337195129,595.465394137155,2.21404931749482,0.0150967826143298,1.29431785889566,52.3285159768206,576.820698533222,94.124859804521,0.0139799894838968,1.36715231836887
11,11.090822,33,33.131111,19.790001,20.410213,108.168823,NaN,1.00262,NaN,30.68545,400,400.048798,25,30.977512,9.038129,52.561161,50.019508,401.426544,398.765411,398.302795,6394.456543,12.074376,11.540737,11.613632,1.576176,1.562989,1.518465,60.265995,83.224358,31.322563,20.694168,83.405357,61.479755,105.890625,0.639248669147491,461.768463,529.921511963029,2.16420852696346,0.0354806049661252,1.21452040711015,10.0661801475241,595.466631940623,2.21406459982783,0.015098320139693,1.29428097717273,52.3244882527747,576.811305755213,94.1143094986475,0.0139807841496939,1.36715815242593
11,11.091848,33,33.127911,19.790001,20.393955,108.142204,NaN,1.003044,NaN,30.67894,400,399.99173,25,30.970123,9.033074,52.556259,50.019508,401.438171,398.77948,398.314056,6385.45166,12.062561,11.53253,11.580585,1.582381,1.578147,1.530431,60.311836,83.18882,31.295286,20.694761,83.366341,61.509464,105.869408,0.675734162330627,473.26947,529.898590778399,2.1641180452347,0.035472911427898,1.21474607229197,10.0692948162099,595.43666351487,2.21399867631351,0.0150980941164194,1.29433609828816,52.320248234045,576.773602751869,94.0828589360664,0.0139799291972039,1.36730243738004
11,11.090775,33,33.126972,19.790001,20.385633,108.099838,NaN,1.002896,NaN,30.681124,400,400.293335,25,30.965961,9.03666,52.487534,50.019508,402.728333,400.031952,399.666809,6385.960938,12.08858,11.524487,11.598221,1.602671,1.585572,1.543065,60.2911,83.063446,31.312401,20.663685,83.528328,61.587749,105.852074,0.59093189239502,466.35614,529.891801411171,2.16410788307061,0.0354752279590509,1.21476711613462,10.0660374625591,595.383140945024,2.21386201503306,0.0150953888273384,1.29448682215091,52.3190039933583,576.768558174676,94.0780324561194,0.0139800443262146,1.36731489609257
11,11.086771,33,33.12413,19.790001,20.386948,108.093613,NaN,1.003849,NaN,30.646551,400,400.184875,25,30.965857,9.048439,52.398922,50.019508,402.728333,400.031952,399.666809,6385.960938,12.08858,11.524487,11.598221,1.602671,1.585572,1.543065,60.2911,83.063446,31.312401,20.663685,83.528328,61.587749,105.852074,0.59093189239502,466.35614,529.905786393447,2.16420392728132,0.0354912027491419,1.21451692995469,10.0538802416419,595.37906824323,2.21386258570849,0.0150965178346717,1.29446804689452,52.3152379781129,576.799855656029,94.0974825533752,0.0139832250166937,1.367121316786
11,11.087063,33,33.122616,19.790001,20.386948,108.093613,NaN,1.00316,NaN,30.646551,400,400.184875,25,30.965857,9.048301,52.39399,50.019508,401.179688,398.564117,398.09613,6376.605957,12.045099,11.519236,11.576532,1.57532,1.566758,1.523315,60.275505,82.970078,31.313053,20.654356,83.293419,61.58012,105.840332,0.682078421115875,472.212555,529.904883077898,2.16419731945227,0.0354900590842591,1.21453419699264,10.054766944215,595.381191398262,2.21387415005316,0.0150973726764217,1.29444512461762,52.3132316313805,576.795311873193,94.0923257975459,0.0139836291886901,1.36712355560062
11,11.087063,33,33.122616,19.790001,20.383667,108.111107,NaN,1.00316,NaN,30.648424,400,399.923859,25,30.977268,9.038187,52.461643,50.019508,402.764526,400.115295,399.710541,6385.461426,12.090629,11.529573,11.61084,1.593254,1.588218,1.527767,60.309555,83.057617,31.348644,20.630089,83.380783,61.616875,105.819923,0.73705118894577,477.823425,529.900898136577,2.16418374377255,0.0354893166019978,1.21456749310531,10.054766944215,595.403835825314,2.21393354490401,0.0150987088701427,1.29437699945807,52.3132316313805,576.790326333478,94.0886790938048,0.0139833259525777,1.367148307621
11,11.086774,33,33.115555,19.790001,20.36937,108.115166,NaN,1.003228,NaN,30.640333,400,400.113434,25,30.978701,9.024064,52.673847,50.019508,402.764526,400.115295,399.710541,6385.461426,12.090629,11.529573,11.61084,1.593254,1.588218,1.527767,60.309555,83.057617,31.348644,20.630089,83.380783,61.616875,105.819923,0.73705118894577,477.823425,529.884426763039,2.16413112241904,0.0354872128431098,1.21469555793918,10.0538893516897,595.418988950799,2.21400125625257,0.015103006879116,1.29425436058359,52.3038734843951,576.761128401484,94.0587716814833,0.0139847242401371,1.36719853352541
11,11.087658,33,33.113083,19.790001,20.364431,108.106339,NaN,1.003391,NaN,30.620464,400,400.075226,25,30.97262,9.03725,52.586601,50.019508,401.070953,398.431641,397.949524,6379.003906,12.051322,11.52583,11.585618,1.570407,1.556912,1.512466,60.319172,83.230247,31.316313,20.635881,83.424065,61.553711,105.825699,0.611271023750305,470.571838,529.875691349052,2.16409067404571,0.035482632988906,1.21479806259008,10.0565736979787,595.411030252123,2.21399017421469,0.0151037291660945,1.29425129647455,52.3005969063126,576.742818710572,94.042385609781,0.013984721810797,1.3672563182448
11,11.085829,33,33.111904,19.790001,20.365404,108.087585,NaN,1.003578,NaN,30.629818,400,400.025146,25,30.966072,9.033945,52.472519,50.018593,402.760773,400.103821,399.740875,6374.513184,12.094448,11.523459,11.610612,1.580046,1.58292,1.533144,60.336319,83.161453,31.274879,20.64653,83.395447,61.581314,105.819855,0.569188117980957,457.493805,529.882533727075,2.16413609874477,0.0354900166567116,1.21467991684163,10.0510195946645,595.388410487481,2.21393551389672,0.0151029626025973,1.29430643499753,52.2990341027207,576.75784964826,94.0519513574976,0.0139861665773456,1.36716580043495
11,11.08631,33,33.10997,19.790001,20.366241,108.087639,NaN,1.003048,NaN,30.640434,400,400.115295,25,30.967793,9.023129,52.568439,50.018593,402.760773,400.103821,399.740875,6374.513184,12.094448,11.523459,11.610612,1.580046,1.58292,1.533144,60.336319,83.161453,31.274879,20.64653,83.395447,61.581314,105.819855,0.569188117980957,457.493805,529.882061881133,2.1641286753801,0.035488322005141,1.21469988174031,10.0524803088825,595.391192382038,2.21395047284466,0.0151040595027595,1.29427695053495,52.2964704282751,576.752418820409,94.0456364049511,0.013986705963244,1.36716681108598
11,11.085592,33,33.105785,19.790001,20.364279,108.091965,NaN,1.003695,NaN,30.665052,400,400.304993,25,30.977856,9.025097,52.497887,50.018593,401.186707,398.526337,398.097107,6376.629883,12.057519,11.527286,11.588825,1.562848,1.56485,1.512409,60.339951,83.262825,31.239647,20.665905,83.454117,61.487614,105.861473,0.683524549007416,477.152924,529.881900655099,2.1641368075655,0.0354906904098826,1.21467731775774,10.0502998488578,595.402659472057,2.21399713298577,0.0151067551207473,1.29419678011374,52.2909224730972,576.749551099769,94.0384692576069,0.0139884140269639,1.36712485874283
11,11.085644,33,33.104488,19.790001,20.356596,108.09259,NaN,1.00326,NaN,30.66773,400,400.080261,25,30.982208,9.022702,52.346046,50.018593,401.186707,398.526337,398.097107,6376.629883,12.057519,11.527286,11.588825,1.562848,1.56485,1.512409,60.339951,83.262825,31.239647,20.665905,83.454117,61.487614,105.861473,0.683524549007416,477.152924,529.872407040834,2.16410383374389,0.0354887475837323,1.21475845595286,10.0504577687637,595.405286900989,2.21400916424772,0.0151075359800976,1.29417472231438,52.2892029607417,576.735629405373,94.026714990635,0.0139881502872143,1.36717661199798
11,11.084106,33,33.100964,19.790001,20.349201,108.085373,NaN,1.003481,NaN,30.667122,400,400.317444,25,30.981379,9.022654,51.95657,50.018593,402.790253,400.102325,399.771301,6372.678711,12.104417,11.534173,11.619298,1.604674,1.592385,1.549317,60.331139,83.047653,31.301989,20.622427,83.376671,61.507961,105.8535,0.672623574733734,468.03418,529.868184505719,2.16410804483986,0.0354930989952287,1.2147425488676,10.045786747502,595.400888104755,2.21401159147405,0.0151089766939638,1.29414946504117,52.2845307146151,576.732245939706,94.0199706365554,0.0139895299829699,1.36714609191384
11,11.081218,33,33.098907,19.790001,20.336441,108.07708,NaN,1.004159,NaN,30.653446,400,400.489532,25,30.981939,9.02664,51.776829,50.018593,402.787567,400.067719,399.715881,6378.68457,12.074226,11.522725,11.57822,1.602302,1.605127,1.550759,60.338902,83.127441,31.266972,20.626873,83.385254,61.453175,105.865051,0.768328428268433,478.028046,529.861624682162,2.16412062368432,0.0355015284294624,1.21470121451629,10.0370143528855,595.393040104658,2.21399915799845,0.015109506005508,1.29415059082355,52.2818032918899,576.733986753423,94.0187516925997,0.0139905616499376,1.36710981135952
11,11.082081,33,33.095219,19.790001,20.322313,108.059906,NaN,1.003487,NaN,30.676342,400,400.301849,25,30.982613,9.025367,51.98539,50.018593,402.787567,400.067719,399.715881,6378.68457,12.074226,11.522725,11.57822,1.602302,1.605127,1.550759,60.338902,83.127441,31.266972,20.626873,83.385254,61.453175,105.865051,0.768328428268433,478.028046,529.841789956282,2.16404260040373,0.0354949462976955,1.21489601519604,10.0396359244598,595.375986262864,2.21396904058899,0.0151102789969956,1.2941615809402,52.2769129608207,576.700180533896,93.9895555255508,0.0139901635605953,1.36722830619831
11,11.082508,33,33.093315,19.790001,20.306952,108.031212,NaN,1.002748,NaN,30.68153,400,399.670471,25,30.987959,9.00464,52.213543,50.018593,400.340454,398.041046,397.348755,6374.236328,11.988245,11.51203,11.597274,1.597314,1.592984,1.545501,60.358917,83.183891,31.294035,20.609539,83.400894,61.509369,105.854034,0.74377828836441,472.412354,529.821804039947,2.16396933283355,0.0354897938243422,1.21507771305388,10.0409329834144,595.341521133769,2.21388617436054,0.0151091625659566,1.29424445233541,52.274388069419,576.670618348159,93.9656267853084,0.0139892206954319,1.36734977440322
11,11.083044,33,33.091942,19.790001,20.298956,108.028694,NaN,1.003374,NaN,30.680799,400,399.637085,25,30.999786,9.000054,52.303501,50.018593,402.245789,399.831024,399.249664,6375.611328,12.031906,11.525485,11.609744,1.592158,1.584907,1.534544,60.348751,83.243065,31.319225,20.569424,83.178207,61.506733,105.834274,0.530210852622986,455.187347,529.810427321332,2.16392408242269,0.0354858822726346,1.21519098318159,10.0425610883259,595.340188435971,2.21388812050254,0.0151097466240743,1.29423346079434,52.2725672664766,576.652085873395,93.9504091801516,0.013988710264312,1.3674235605574
11,11.080463,33,33.088223,19.790001,20.298956,108.028694,NaN,1.003054,NaN,30.680799,400,399.637085,25,30.999786,9.010636,52.247528,50.018593,402.245789,399.831024,399.249664,6375.611328,12.031906,11.525485,11.609744,1.592158,1.584907,1.534544,60.348751,83.243065,31.319225,20.569424,83.178207,61.506733,105.834274,0.530210852622986,455.187347,529.818423396861,2.16398254672037,0.0354959982714685,1.21503786028725,10.0347207310671,595.345405806604,2.21391655093882,0.0151118503288726,1.29417712722041,52.26763502352,576.668345460498,93.9577919507464,0.0139913745513714,1.36729263162372
11,11.080463,33,33.088223,19.790001,20.300625,108.022369,NaN,1.003054,NaN,30.68779,400,399.635986,25,31.002237,9.018513,52.028824,50.011993,401.095551,398.491791,398.042816,6380.111328,12.056066,11.513966,11.589518,1.580781,1.572586,1.526586,60.374554,83.109695,31.294683,20.581392,83.300789,61.446899,105.849236,0.728274166584015,475.944275,529.820451280864,2.16398945721773,0.0354963763459359,1.21502086154166,10.0347207310671,595.337220058389,2.21389507592918,0.0151113667836828,1.29420175608987,52.26763502352,576.670882364474,93.959647380687,0.0139915290384394,1.36728000875392
11,11.081141,33,33.08506,19.790001,20.304533,108.028633,NaN,1.003197,NaN,30.683853,400,399.909454,25,31.000563,9.02626,51.950436,50.011993,401.095551,398.491791,398.042816,6380.111328,12.056066,11.513966,11.589518,1.580781,1.572586,1.526586,60.374554,83.109695,31.294683,20.581392,83.300789,61.446899,105.849236,0.728274166584015,475.944275,529.823099337028,2.16399028004893,0.035494603760791,1.21502127410868,10.0367804392412,595.349764082764,2.21394052509469,0.0151136352254353,1.29412945802715,52.2634398256822,576.666758724184,93.9527970008146,0.013992702153579,1.36725800358871
11,11.080997,33,33.083191,19.790001,20.301142,108.032112,NaN,1.00361,NaN,30.680365,400,399.974487,25,31.000389,9.042277,51.921097,50.011993,402.655304,399.921265,399.576752,6376.901367,12.093796,11.522239,11.598863,1.615646,1.589633,1.539025,60.344349,83.05439,31.26741,20.580315,83.307022,61.436813,105.870369,0.695103943347931,469.094727,529.819425228848,2.16397950152868,0.0354944001117856,1.21504726946814,10.0363429870555,595.356888106071,2.21396662529852,0.0151149588067655,1.29408761406304,52.2609607594597,576.660186659514,93.945724390425,0.0139931435785743,1.3672655769233
11,11.078372,33,33.079464,19.790001,20.292242,108.033257,NaN,1.003522,NaN,30.665888,400,399.978149,25,31.003281,9.04647,51.946182,50.011993,400.978546,398.358521,397.900177,6378.541504,12.058799,11.514767,11.594067,1.576474,1.569457,1.517501,60.331017,83.053833,31.222624,20.581244,83.446144,61.440575,105.870316,0.516110777854919,454.227966,529.816743597073,2.16400211801939,0.0355026760024075,1.21498220848081,10.02836784598,595.363597743395,2.21399900712578,0.0151171556879824,1.29402672467515,52.2560168938071,576.663273458262,93.9434634698987,0.013995010293616,1.36720010710151
11,11.076494,33,33.077961,19.790001,20.291777,108.035194,NaN,1.003046,NaN,30.644022,400,399.878387,25,30.998238,9.045395,52.149345,50.011993,400.978546,398.358521,397.900177,6378.541504,12.058799,11.514767,11.594067,1.576474,1.569457,1.517501,60.331017,83.053833,31.222624,20.581244,83.446144,61.440575,105.870316,0.516110777854919,454.227966,529.821996463084,2.16404274257185,0.0355099367173049,1.21487555591157,10.0226613267484,595.368212447318,2.21401707420995,0.0151181545609473,1.29399643499743,52.254023042209,576.676083060178,93.9510107683244,0.0139964676688647,1.36711618275605
11,11.080319,33,33.077579,19.790001,20.285603,108.032135,NaN,1.003805,NaN,30.657991,400,400.016266,25,30.988852,9.04283,52.190739,50.011993,402.736572,399.989502,399.614471,6373.290039,12.097145,11.529895,11.604306,1.593762,1.599218,1.539214,60.356258,83.153709,31.220722,20.575558,83.215599,61.473782,105.803635,0.597728848457336,459.206787,529.802644294929,2.16393051612237,0.0354935377585038,1.21516537770609,10.0342832586743,595.364789918932,2.21400961057632,0.0151181369177658,1.29400254809358,52.2535162769965,576.634351733832,93.9200247764594,0.0139940976608062,1.36731869970489
11,11.078976,33,33.074215,19.790001,20.272594,108.033989,NaN,1.003724,NaN,30.650486,400,400.335266,25,30.990086,9.019801,52.230217,50.011993,401.503082,398.845337,398.429779,6372.294922,12.062201,11.513821,11.586231,1.585906,1.583843,1.535692,60.361382,83.333496,31.251921,20.519957,83.253944,61.492321,105.777603,0.630197405815125,461.841888,529.790997745477,2.16390707055502,0.0354958556887227,1.21521829265081,10.0302030143153,595.371907441784,2.21404162566172,0.0151201831864443,1.29394440927836,52.2490533635892,576.621037996783,93.9062081239558,0.0139948020676702,1.36733974302382
11,11.076293,33,33.07021,19.790001,20.265015,108.032471,NaN,1.003412,NaN,30.625496,400,400.033295,25,30.990063,9.022729,52.216888,50.011993,401.503082,398.845337,398.429779,6372.294922,12.062201,11.513821,11.586231,1.585906,1.583843,1.535692,60.361382,83.333496,31.251921,20.519957,83.253944,61.492321,105.777603,0.630197405815125,461.841888,529.790103282234,2.16393648331187,0.0355046607818645,1.21513627428428,10.0220505218346,595.375560663767,2.21406709710294,0.0151223350170073,1.29388968301475,52.2437395972366,576.62622877307,93.9051471835828,0.0139969229948804,1.36726002021481
