P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.074664,33,33.070465,19.790001,20.261274,108.034218,NaN,1.003438,NaN,30.6203,400,399.619202,25,30.996733,9.02563,52.332684,50.011993,400.714203,398.324341,397.57843,6369.288574,11.989005,11.517524,11.582296,1.582646,1.579137,1.534571,60.368969,83.026321,31.276999,20.479826,83.333565,61.495949,105.755249,0.622549116611481,461.342346,529.79060635877,2.16395791124506,0.0355102040836248,1.21507769524536,10.0170999583452,595.377463431763,2.21407107720493,0.0151223241906333,1.29388675312676,52.2440779417815,576.634451000916,93.9114701812537,0.013997309067548,1.36722251925951
11,11.072805,33,33.070202,19.790001,20.261274,108.034218,NaN,1.003376,NaN,30.6203,400,399.619202,25,30.996733,9.013031,52.414158,50.011993,400.714203,398.324341,397.57843,6369.288574,11.989005,11.517524,11.582296,1.582646,1.579137,1.534571,60.368969,83.026321,31.276999,20.479826,83.333565,61.495949,105.755249,0.622549116611481,461.342346,529.796367756457,2.16400004808104,0.0355174998232465,1.21496733679135,10.011449748582,595.377832303533,2.21407308828204,0.0151224731360711,1.29388277218747,52.2437289824732,576.649549893732,93.9221950356799,0.0139983475793269,1.36714384163834
11,11.072701,33,33.067879,19.790001,20.251955,108.040092,NaN,1.003343,NaN,30.630684,400,399.920105,25,31.0023,9.007803,52.398403,50.011993,402.795502,400.137329,399.712372,6370.647461,12.06622,11.510928,11.587948,1.611846,1.615222,1.552079,60.365623,83.127182,31.261559,20.487499,83.305756,61.432388,105.771248,0.714528501033783,476.399323,529.785367392842,2.16396381511984,0.0355157955927248,1.21505614145854,10.0111336317789,595.388690391657,2.21411078956193,0.0151242380028467,1.29382478981475,52.2406466364092,576.632998229724,93.9072713386106,0.0139983860664541,1.36719496607619
11,11.072701,33,33.067879,19.790001,20.236668,108.057526,NaN,1.003343,NaN,30.643208,400,400.063507,25,31.009203,9.008444,52.376945,50.011917,401.143616,398.487244,397.977386,6371.674316,12.046151,11.513396,11.566808,1.58668,1.584595,1.541904,60.37862,83.234116,31.238407,20.490992,83.460159,61.455044,105.802925,0.709410667419434,465.848053,529.766791638002,2.1639005018444,0.035512329917897,1.2152120641813,10.0111336317789,595.411246342809,2.2141699606575,0.0151255710731403,1.29375708680728,52.2406466364092,576.609759168432,93.8902744371659,0.0139969699548032,1.36731067111691
11,11.071201,33,33.065399,19.790001,20.22821,108.056267,NaN,1.003499,NaN,30.653275,400,400.019531,25,31.015568,9.015695,52.20018,50.011917,401.143616,398.487244,397.977386,6371.674316,12.046151,11.513396,11.566808,1.58668,1.584595,1.541904,60.37862,83.234116,31.238407,20.490992,83.460159,61.455044,105.802925,0.709410667419434,465.848053,529.76116437648,2.16389947889887,0.0355163004445045,1.21520923942342,10.0065740054869,595.41309488698,2.21418465044437,0.0151268796837431,1.29372445854399,52.2373557848874,576.605912350622,93.8844527417268,0.0139978533355372,1.36729646098405
11,11.069029,33,33.064049,19.790001,20.223484,108.050583,NaN,1.002689,NaN,30.63884,400,400.02594,25,31.017738,9.025432,51.8811,50.011917,402.764587,400.049316,399.654175,6370.367676,12.083353,11.518522,11.593658,1.616977,1.60995,1.569615,60.397556,83.135078,31.277596,20.497814,83.33548,61.393227,105.838364,0.498116582632065,442.004639,529.762156426383,2.16392915755251,0.0355237575647428,1.2151283833011,9.99997083996254,595.407634309442,2.2141756829843,0.0151272098859193,1.29372609949933,52.2355643136075,576.61491572445,93.8894001179249,0.0139990105928531,1.36723346099214
11,11.069088,33,33.064861,19.790001,20.216242,108.035263,NaN,1.00236,NaN,30.627264,400,400.032013,25,31.019964,9.023864,51.976273,50.011917,401.025635,398.355652,397.858398,6371.270508,12.046214,11.515211,11.575373,1.595306,1.588562,1.548058,60.39629,83.097694,31.258858,20.503126,83.156013,61.30019,105.857903,0.707014143466949,473.431976,529.753173226695,2.16389782241728,0.035521883446382,1.21520579903379,10.0001502206426,595.386675171139,2.21411747780741,0.0151255783341282,1.29379787485082,52.236641857194,576.604551277236,93.882804671944,0.0139980128994526,1.36729600069517
11,11.068411,33,33.059525,19.790001,20.212141,108.026596,NaN,1.003469,NaN,30.638311,400,399.94577,25,31.018114,9.021922,52.350433,50.011917,401.025635,398.355652,397.858398,6371.270508,12.046214,11.515211,11.575373,1.595306,1.588562,1.548058,60.39629,83.097694,31.258858,20.503126,83.156013,61.30019,105.857903,0.707014143466949,473.431976,529.750289248233,2.16389618933305,0.035523612276404,1.21520741540829,9.99809185996986,595.382945756443,2.21412886931032,0.0151279388923272,1.2937507829119,52.2295604813802,576.596482040538,93.8704297500857,0.0139999267662402,1.36726438558961
11,11.067077,33,33.054005,19.790001,20.210312,107.976601,NaN,1.003456,NaN,30.664017,400,400.133575,25,31.02483,9.022833,52.575211,50.011917,401.006744,398.34668,397.837463,6357.8125,12.036371,11.513783,11.580523,1.598844,1.597255,1.558517,60.404133,83.119156,31.275309,20.464634,83.296448,61.379131,105.781044,0.678680598735809,470.072174,529.752203881953,2.16391887060391,0.035528437654712,1.21514677765289,9.99403566873815,595.326005765235,2.21400138837814,0.0151272429747157,1.29386151320103,52.222233988888,576.597077802068,93.8641684298794,0.0140024525115244,1.36718712993733
11,11.066993,33,33.050919,19.790001,20.204245,107.907082,NaN,1.003599,NaN,30.696514,400,399.992676,25,31.028927,9.026888,53.031174,50.011917,401.006744,398.34668,397.837463,6357.8125,12.036371,11.513783,11.580523,1.598844,1.597255,1.558517,60.404133,83.119156,31.275309,20.464634,83.296448,61.379131,105.781044,0.678680598735809,470.072174,529.745091938161,2.16389564462723,0.0355273914740311,1.21520371669119,9.99378024404393,595.240381905619,2.21378895626875,0.0151236723336083,1.29408544454945,52.2181376420191,576.584232440302,93.8510286570299,0.0140030614378379,1.36720957111866
11,11.068874,33,33.052448,19.790001,20.187975,107.820427,NaN,1.003009,NaN,30.697243,400,399.722961,25,31.038816,9.029744,53.26873,50.011917,401.849609,399.143677,398.734528,6373.53418,12.072621,11.519917,11.586674,1.603105,1.589689,1.549925,60.404343,83.036415,31.266792,20.432819,83.248734,61.408871,105.762497,0.678563296794891,469.206665,529.719482943682,2.16378556764409,0.0355163122160958,1.21548186588014,9.9994995821952,595.126079186629,2.21348289236727,0.0151161717964153,1.29444710746706,52.2201672689078,576.545976347292,93.8249051741326,0.014000039246125,1.36742081897274
11,11.068381,33,33.049324,19.790001,20.181149,107.776596,NaN,1.002939,NaN,30.689735,400,400.061279,25,31.043093,9.029791,52.990643,50.011917,402.475037,399.753601,399.386292,6367.158203,12.093476,11.537078,11.616521,1.620337,1.603218,1.562147,60.418186,83.242554,31.268402,20.426706,83.194412,61.448685,105.752075,0.559511601924896,463.109528,529.712715730727,2.16376846686615,0.0355166998368542,1.21552232773935,9.99800064533309,595.073731511662,2.21335787381671,0.0151145855133188,1.29457120069971,52.2160203278647,576.535327158086,93.8133257246142,0.0140007989862859,1.36743185361696
11,11.066931,33,33.046913,19.790001,20.171581,107.766876,NaN,1.003638,NaN,30.699429,400,400.17688,25,31.047194,9.02725,52.689266,50.011917,402.475037,399.753601,399.386292,6367.158203,12.093476,11.537078,11.616521,1.620337,1.603218,1.562147,60.418186,83.242554,31.268402,20.426706,83.194412,61.448685,105.752075,0.559511601924896,463.109528,529.705585496407,2.1637617165104,0.0355202245095971,1.21553386739181,9.99359171535491,595.064538732753,2.21334330762938,0.0151152074960139,1.29457259748116,52.2128196482616,576.529474368107,93.8061190431058,0.0140015297054722,1.36742857118747
11,11.066931,33,33.046913,19.790001,20.171581,107.766876,NaN,1.003638,NaN,30.699429,400,400.17688,25,31.047194,9.038708,52.718445,50.012985,401.792633,399.088898,398.747925,6367.510254,12.064118,11.5148,11.581983,1.595153,1.589765,1.541401,60.433041,83.018661,31.255962,20.439003,83.217705,61.446846,105.722893,0.668553352355957,469.027344,529.705585496407,2.1637617165104,0.0355202245095971,1.21553386739181,9.99359171535491,595.064538732753,2.21334330762938,0.0151152074960139,1.29457259748116,52.2128196482616,576.529474368107,93.8061190431058,0.0140015297054722,1.36742857118747
11,11.064136,33,33.043003,19.790001,20.15519,107.713837,NaN,1.003707,NaN,30.709772,400,399.830322,25,31.042866,9.037112,52.863125,50.012985,402.587372,399.87146,399.561554,6383.819824,12.110985,11.537714,11.619165,1.606338,1.604855,1.558252,60.399677,83.119209,31.271349,20.430389,83.178932,61.409359,105.745613,0.572999358177185,460.25293,529.694337034492,2.16375721775807,0.0355274872343764,1.21553511114721,9.98509189209938,595.001372088478,2.21319298363615,0.01511336040438,1.29472107654017,52.2076286138653,576.522348686953,93.7961615599089,0.0140028592703332,1.36741144467335
11,11.065174,33,33.043739,19.790001,20.143972,107.633636,NaN,1.003598,NaN,30.722937,400,399.836853,25,31.039644,9.041115,52.684383,50.012985,402.587372,399.87146,399.561554,6383.819824,12.110985,11.537714,11.619165,1.606338,1.604855,1.558252,60.399677,83.119209,31.271349,20.430389,83.178932,61.409359,105.745613,0.572999358177185,460.25293,529.677477607746,2.16368716366524,0.035520861977032,1.21571182635993,9.98824872406584,594.896485026092,2.21291464183422,0.0151067965074857,1.29504760963967,52.2086057860844,576.497673748853,93.7790109884979,0.0140010222384306,1.36754448537946
11,11.064377,33,33.040298,19.790001,20.135695,107.61161,NaN,1.002949,NaN,30.761913,400,400.003662,25,31.038214,9.040312,52.373093,50.012985,401.056519,398.366577,397.891022,6367.024414,12.048965,11.517936,11.579907,1.609513,1.602793,1.558335,60.385967,82.854202,31.297462,20.395077,83.367455,61.465965,105.722588,0.707386076450348,465.647064,529.669889839929,2.16367094521974,0.035522115097991,1.21574911159759,9.98582485663673,594.872806367485,2.21286610797498,0.0151070583245117,1.29508183351727,52.2040370956449,576.486904921598,93.7669583402178,0.0140019179985808,1.36755187245115
11,11.061486,33,33.041027,19.790001,20.127493,107.651161,NaN,1.003414,NaN,30.782673,400,399.971191,25,31.037426,9.024877,52.071117,50.012985,400.985016,398.328796,397.853333,6368.653809,12.047408,11.516346,11.576154,1.608698,1.603195,1.560579,60.41534,82.948006,31.326597,20.354345,83.326233,61.437962,105.727829,0.676748156547546,466.651001,529.668896406642,2.16370257824331,0.0355316170264202,1.21566076804769,9.97703152849977,594.92299864804,2.21299502940472,0.0151096771123619,1.29493724847903,52.2050050355321,576.499532531096,93.777077422631,0.0140023592904057,1.36749866358968
11,11.060635,33,33.036343,19.790001,20.118147,107.6912,NaN,1.003977,NaN,30.791958,400,399.814514,25,31.037058,9.02487,52.29464,50.012985,400.985016,398.328796,397.853333,6368.653809,12.047408,11.516346,11.576154,1.608698,1.603195,1.560579,60.41534,82.948006,31.326597,20.354345,83.326233,61.437962,105.727829,0.676748156547546,466.651001,529.660177571823,2.16368315932094,0.0355328411076869,1.21570578134607,9.97444277796569,594.981435508368,2.21316706703623,0.0151154017480154,1.29470846376695,52.1987855011985,576.485848349136,93.7613831352209,0.0140036384367907,1.3675038442369
11,11.062952,33,33.032116,19.790001,20.114231,107.740158,NaN,1.003491,NaN,30.813665,400,399.907867,25,31.040506,9.031476,52.328682,50.012985,402.667114,399.888794,399.511688,6363.055664,12.085333,11.522155,11.586555,1.628889,1.624875,1.586044,60.436611,83.02124,31.279503,20.365868,83.274521,61.396664,105.738258,0.670697629451752,465.643463,529.648219487593,2.16361431440839,0.0355228427646451,1.21588415941884,9.98149076261535,595.05076260345,2.21336587118028,0.0151215511199831,1.29445207394603,52.1931721970235,576.454669987253,93.733450855875,0.0140036442184132,1.36760255896534
11,11.061646,33,33.033836,19.790001,20.107389,107.776131,NaN,1.003781,NaN,30.83124,400,399.953735,25,31.03487,9.026862,52.036644,50.012985,402.667114,399.888794,399.511688,6363.055664,12.085333,11.522155,11.586555,1.628889,1.624875,1.586044,60.436611,83.02124,31.279503,20.365868,83.274521,61.396664,105.738258,0.670697629451752,465.643463,529.643957622795,2.16361560217765,0.0355264231189451,1.2158764025655,9.97751823331237,595.094907108833,2.21347493538937,0.0151233316440084,1.29433740661031,52.1954563623449,576.457551026681,93.7376466080407,0.0140030436046883,1.36761135716243
11,11.058376,33,33.030422,19.790001,20.098927,107.769363,NaN,1.0033,NaN,30.842764,400,399.97229,25,31.030293,9.021982,51.804928,50.012985,401.010376,398.331299,397.876221,6370.464844,12.049053,11.517485,11.580137,1.606969,1.602135,1.567388,60.438095,83.119713,31.289059,20.357483,83.250984,61.40324,105.725594,0.585985839366913,459.738892,529.643828299533,2.16365478199525,0.0355373608192019,1.21576803874953,9.96757014787596,595.090947272526,2.21347809485207,0.0151247499374029,1.29431196119666,52.190922469779,576.467144671995,93.7405151824659,0.0140051701467003,1.36751741558901
11,11.058176,33,33.027996,19.790001,20.091097,107.757439,NaN,1.003515,NaN,30.862179,400,400.123779,25,31.028902,9.024527,51.683369,50.010014,402.358978,399.636322,399.26062,6363.825195,12.071792,11.510927,11.567979,1.608424,1.604589,1.56,60.444515,83.022469,31.302208,20.355499,83.269882,61.384544,105.723488,0.642493605613708,468.300232,529.634929960884,2.16362686131113,0.0355363690787965,1.21583641181198,9.96696163021846,595.078925095222,2.21345616635914,0.0151252128246362,1.29432171633137,52.1877004498122,576.453503331042,93.7275933521372,0.014005433096422,1.36755283562631
11,11.057329,33,33.027607,19.790001,20.079056,107.749985,NaN,1.003659,NaN,30.877775,400,400.249939,25,31.021753,9.021341,51.670162,50.010014,402.358978,399.636322,399.26062,6363.825195,12.071792,11.510927,11.567979,1.608424,1.604589,1.56,60.444515,83.022469,31.302208,20.355499,83.269882,61.384544,105.723488,0.642493605613708,468.300232,529.622921674785,2.16359617490597,0.0355369658869897,1.21590939925794,9.96438446583318,595.069824166811,2.21343381802232,0.0151248623804478,1.29434497261487,52.1871837939518,576.441700514818,93.7184903746493,0.0140048884765478,1.36760655375316
11,11.056041,33,33.027664,19.790001,20.079056,107.749985,NaN,1.003261,NaN,30.877775,400,400.249939,25,31.021753,9.021647,52.25806,50.010014,401.585388,398.934265,398.506897,6364.873047,12.042804,11.509459,11.578609,1.618085,1.618343,1.570972,60.450092,82.875,31.30558,20.343132,83.360222,61.389324,105.721458,0.601329863071442,460.05188,529.626924388255,2.16362543599334,0.035542033682601,1.21583248259614,9.96046518640884,595.069744007295,2.21343338123801,0.0151248300362308,1.29434583989862,52.1872594996039,576.452515432731,93.7264676856346,0.0140055227197248,1.36755329361134
11,11.056041,33,33.027664,19.790001,20.068745,107.74836,NaN,1.003261,NaN,30.895191,400,399.854797,25,31.02187,9.029918,52.629051,50.010014,402.039764,399.314575,398.947876,6363.766113,12.080876,11.531443,11.600865,1.619963,1.610293,1.572223,60.465164,83.139961,31.256138,20.33069,83.26532,61.332756,105.740608,0.673522710800171,467.809052,529.614387393949,2.16358268028929,0.0355396910392258,1.21593831844027,9.96046518640884,595.067640690136,2.2134278592592,0.0151247055139117,1.29435220111752,52.1872594996039,576.43682961543,93.7149980281205,0.014004565490071,1.36763166140399
11,11.056291,33,33.025784,19.790001,20.058758,107.73999,NaN,1.004006,NaN,30.901594,400,400.004547,25,31.022236,9.008373,52.500256,50.010014,402.039764,399.314575,398.947876,6363.766113,12.080876,11.531443,11.600865,1.619963,1.610293,1.572223,60.465164,83.139961,31.256138,20.33069,83.26532,61.332756,105.740608,0.673522710800171,467.809052,529.601466096365,2.16353558239865,0.0355364381009444,1.21605583610566,9.96122594306934,595.059450946143,2.21341382318378,0.0151251309393794,1.29435636172358,52.184762487906,576.416918619359,93.6981556471079,0.0140041992030704,1.36770582568329
11,11.056666,33,33.022926,19.790001,20.048243,107.761574,NaN,1.002918,NaN,30.90506,400,400.049805,25,31.022041,9.011757,52.329391,50.010014,401.013519,398.354431,397.890594,6360.672363,12.04014,11.510876,11.583499,1.598076,1.601956,1.543334,60.485077,82.939247,31.249321,20.331003,83.13678,61.264736,105.765694,0.628552079200745,461.044983,529.587512635006,2.16348344794152,0.0355325732583883,1.21618633609655,9.96236705371109,595.091406020922,2.21350906663585,0.0151284070387204,1.29422841829283,52.1809662880386,576.393791336853,93.6777738161035,0.0140040781483248,1.36778292222072
11,11.054507,33,33.022346,19.790001,20.049128,107.811798,NaN,1.002866,NaN,30.901377,400,399.947357,25,31.019144,9.00816,52.354538,50.010014,402.478638,399.738495,399.432526,6370.56543,12.095385,11.537066,11.606474,1.618208,1.615702,1.566948,60.477226,82.978775,31.288055,20.294384,83.061478,61.323555,105.722115,0.737989187240601,467.759674,529.595302006529,2.16353618280576,0.035541270285482,1.21604814998499,9.95579689919396,595.157217494417,2.21368413258491,0.0151325844349352,1.29402336749385,52.180195859539,576.412324012364,93.6906189573765,0.0140054712687253,1.3676824176061
11,11.054785,33,33.023815,19.790001,20.048191,107.867485,NaN,1.003576,NaN,30.886993,400,399.87439,25,31.015696,9.005067,52.244541,50.010014,402.478638,399.738495,399.432526,6370.56543,12.095385,11.537066,11.606474,1.618208,1.615702,1.566948,60.477226,82.978775,31.288055,20.294384,83.061478,61.323555,105.722115,0.737989187240601,467.759674,529.59329819082,2.16352597864978,0.0355399632005727,1.21607439927045,9.95664294841367,595.227208571093,2.21386200578884,0.0151360160139118,1.29382852684771,52.1821471486298,576.410638058171,93.6911712101542,0.0140047049767238,1.36771066487598
11,11.055349,33,33.019707,19.790001,20.034891,107.902893,NaN,1.003986,NaN,30.863033,400,399.841919,25,31.020275,9.005261,52.207993,50.010014,400.81311,398.227081,397.785736,6350.632813,12.025765,11.500495,11.580297,1.622583,1.607753,1.562249,60.456776,83.034485,31.266375,20.275785,83.351036,61.383728,105.692444,0.591121912002563,464.074951,529.575369388368,2.16345799200702,0.0355347209018396,1.21624488878888,9.95835934424508,595.278785263827,2.21401368627906,0.0151410601184875,1.29362841523898,52.1766902775918,576.379945559928,93.6637391319891,0.0140046866630455,1.36780875032073
11,11.053175,33,33.01725,19.790001,20.015415,107.898582,NaN,1.003727,NaN,30.855202,400,399.703308,25,31.013952,9.01561,52.525005,50.010014,400.950623,398.349731,397.866669,6364.585449,12.037418,11.524338,11.579631,1.619037,1.608136,1.566935,60.444786,82.932144,31.28911,20.241451,83.237427,61.322479,105.68512,0.524883329868317,458.129456,529.55844352816,2.16342661089249,0.0355388502095566,1.21631521615849,9.95174294408889,595.276657851757,2.2140178665026,0.0151421253732974,1.29360793289323,52.1734262649373,576.364993777582,93.649821797791,0.0140048835837097,1.36785041033218
11,11.055907,33,33.015965,19.790001,19.993099,107.899094,NaN,1.003322,NaN,30.836739,400,399.754425,25,31.001257,9.000554,52.778053,50.010014,400.950623,398.349731,397.866669,6364.585449,12.037418,11.524338,11.579631,1.619037,1.608136,1.566935,60.444786,82.932144,31.28911,20.241451,83.237427,61.322479,105.68512,0.524883329868317,458.129456,529.52279420717,2.1632718924396,0.0355230249578846,1.2167088442064,9.96005741549277,595.279124187141,2.21402944545907,0.0151428944431482,1.29358646287833,52.1717191260444,576.306447070101,93.605461929531,0.0140018893530907,1.36812631340758
11,11.054573,33,33.01511,19.790001,19.970531,107.92318,NaN,1.003039,NaN,30.819569,400,399.934357,25,30.995937,9.008491,52.709534,50.00639,402.372284,399.750885,399.429169,6358.969238,12.082572,11.519529,11.614591,1.612896,1.624975,1.566596,60.497532,83.114372,31.299683,20.229836,83.214218,61.335564,105.69342,0.614555299282074,455.928864,529.499486960069,2.16320854732718,0.035523142124145,1.21686178722306,9.95599776125414,595.311480391782,2.2141177541804,0.0151452245811875,1.29347990773418,52.1705832191391,576.282018386949,93.5865673659048,0.0140007838224952,1.36823725484456
11,11.056495,33,33.016861,19.790001,19.981539,107.947044,NaN,1.004018,NaN,30.811436,400,399.801514,25,30.978373,9.025831,52.407272,50.00639,402.372284,399.750885,399.429169,6358.969238,12.082572,11.519529,11.614591,1.612896,1.624975,1.566596,60.497532,83.114372,31.299683,20.229836,83.214218,61.335564,105.69342,0.614555299282074,455.928864,529.506897645491,2.16321053836046,0.0355180832320357,1.21686341039782,9.96184671088264,595.33988995199,2.21418534422181,0.0151460571595929,1.29341377518867,52.1729094789034,576.285200061484,93.591022144731,0.0140001874174764,1.36824495519974
11,11.058496,33,33.015209,19.790001,19.987661,107.933929,NaN,1.002784,NaN,30.80336,400,399.722046,25,30.956848,9.032988,52.476749,50.00639,401.540955,398.947632,398.496765,6356.648438,12.046654,11.512236,11.579535,1.59723,1.596641,1.540418,60.500721,83.094658,31.260527,20.255522,83.304024,61.340645,105.678406,0.520931482315063,455.633972,529.508117419569,2.16319045630203,0.0355116047517176,1.21692021343871,9.96793525448192,595.325244851213,2.21415348045718,0.0151459914145307,1.29343966622162,52.1707147463682,576.275522393589,93.5819401142782,0.0140003424503869,1.3682711784562
11,11.057807,33,33.0126,19.790001,19.987661,107.933929,NaN,1.003996,NaN,30.80336,400,399.722046,25,30.956848,9.038995,52.805969,50.00639,402.356415,399.821014,399.371307,6367.435059,12.085645,11.52457,11.611704,1.608065,1.610963,1.573381,60.503567,83.131798,31.250933,20.257078,83.150864,61.346401,105.650612,0.634189367294312,462.646027,529.510262531189,2.16320612114195,0.0355143144679493,1.21687888953782,9.96583889333471,595.32890615098,2.21417345789967,0.0151474736282656,1.29340015130234,52.1672484368975,576.277614317962,93.5802959839314,0.0140016484346484,1.36822542909737
11,11.057807,33,33.0126,19.790001,19.977058,107.917404,NaN,1.003996,NaN,30.801048,400,399.995911,25,30.94318,9.042149,53.053722,50.00639,402.356415,399.821014,399.371307,6367.435059,12.085645,11.52457,11.611704,1.608065,1.610963,1.573381,60.503567,83.131798,31.250933,20.257078,83.150864,61.346401,105.650612,0.634189367294312,462.646027,529.497359383811,2.16316210298099,0.0355119036637741,1.21698840145285,9.96583889333471,595.307532183385,2.21411736938634,0.0151462082091455,1.29346431476269,52.1672484368975,576.261471783593,93.5684981790402,0.0140006626316715,1.36830641835128
11,11.058869,33,33.012177,19.790001,19.964931,107.899231,NaN,1.003812,NaN,30.791519,400,400.054413,25,30.933907,9.038136,52.62669,50.00639,401.893097,399.37851,398.879211,6363.329102,12.044516,11.515712,11.580681,1.604578,1.601568,1.56021,60.474449,83.070084,31.248659,20.243471,83.312103,61.340031,105.649803,0.623329520225525,464.645538,529.47929233102,2.16308760115688,0.0355049697507823,1.21717750579779,9.96907010841886,595.284619239353,2.21405892089496,0.0151450567850588,1.29352851301869,52.1666864204045,576.233559168088,93.5475852449302,0.0139991490020647,1.36844082318613
11,11.059052,33,33.009861,19.790001,19.955599,107.843063,NaN,1.003215,NaN,30.752644,400,399.811737,25,30.922585,9.02271,52.34779,50.00639,400.894958,398.437103,397.765717,6362.595703,12.03819,11.52273,11.591481,1.574753,1.55705,1.524723,60.46862,83.08886,31.249905,20.231928,83.231392,61.363049,105.651993,0.669118404388428,467.652588,529.467363060719,2.16304468561706,0.0355021280429804,1.21728504428765,9.9696268760573,595.215211420136,2.21388596311915,0.0151420701562814,1.29371190739949,52.1636091816321,576.214580310297,93.5308989319047,0.013999035741289,1.36850483757012
11,11.059627,33,33.009628,19.790001,19.946741,107.796463,NaN,1.004074,NaN,30.745327,400,399.705475,25,30.921968,9.016759,52.28426,50.00639,400.894958,398.437103,397.765717,6362.595703,12.03819,11.52273,11.591481,1.574753,1.55705,1.524723,60.46862,83.08886,31.249905,20.231928,83.231392,61.363049,105.651993,0.669118404388428,467.652588,529.454788248648,2.1629948186666,0.0354978528267098,1.21741129900401,9.97137623731129,595.155247664451,2.21372949142126,0.0151386319688795,1.29389000423267,52.1632995883407,576.195969231726,93.5170163033957,0.0139980042009447,1.36859521263729
11,11.059277,33,33.010368,19.790001,19.932394,107.776955,NaN,1.003038,NaN,30.745266,400,399.834839,25,30.927708,9.033871,52.45826,50.00639,401.042877,398.484772,397.855347,6354.705566,12.025399,11.512602,11.569386,1.583876,1.586205,1.545361,60.478443,83.023872,31.245342,20.220499,83.184647,61.363773,105.640831,0.648634016513824,465.889038,529.438411886892,2.16294318267672,0.0354959657271578,1.21753890327863,9.97031141689962,595.128965523776,2.21365755734943,0.0151367166076704,1.29397738418749,52.1642828401603,576.178072130415,93.5048402963633,0.0139965768756213,1.36869520606811
11,11.05665,33,33.007629,19.790001,19.918306,107.78907,NaN,1.002744,NaN,30.73637,400,399.905579,25,30.941088,9.035212,52.528088,50.00639,401.042877,398.484772,397.855347,6354.705566,12.025399,11.512602,11.569386,1.583876,1.586205,1.545361,60.478443,83.023872,31.245342,20.220499,83.184647,61.363773,105.640831,0.648634016513824,465.889038,529.429447867581,2.16294441685343,0.0355030913609198,1.21752693913283,9.96231836692021,595.148491348944,2.21371969980315,0.0151392011125906,1.29388847862506,52.1606433944004,576.174690839722,93.4990365041344,0.0139976071653393,1.36867515373704
11,11.056822,33,33.005989,19.790001,19.914415,107.832886,NaN,1.003065,NaN,30.723513,400,400.002075,25,30.944561,9.033442,52.5975,49.985962,402.504883,399.838684,399.476288,6365.838867,12.074634,11.525248,11.608351,1.634768,1.62674,1.584064,60.485363,82.915863,31.223289,20.213596,83.166473,61.287746,105.671387,0.615707993507385,460.527374,529.424174169295,2.162924338336,0.0355015295955484,1.21757763032461,9.96284174713253,595.207484451772,2.21388107140616,0.0151434905306485,1.29369277882092,52.1584641327934,576.165033540923,93.4899846363433,0.0139977578610184,1.36870153574292
11,11.058081,33,33.005215,19.790001,19.913092,107.851814,NaN,1.003735,NaN,30.705685,400,400.0849,25,30.935856,9.039395,52.532265,49.985962,401.074219,398.421112,397.963043,6360.351074,12.016876,11.509047,11.55971,1.612721,1.614533,1.562988,60.512119,82.992599,31.244308,20.197838,83.090462,61.300095,105.667854,0.53857034444809,460.267365,529.418638055354,2.16289019755347,0.0354962773720541,1.21766710936499,9.96667258142082,595.233057831275,2.21395127113282,0.0151453805983383,1.29360734965914,52.1574355985043,576.151432942034,93.4791058955897,0.0139972765355212,1.36875948564219
11,11.058081,33,33.005215,19.790001,19.913092,107.851814,NaN,1.003735,NaN,30.705685,400,400.0849,25,30.935856,9.038128,52.439598,49.985962,401.074219,398.421112,397.963043,6360.351074,12.016876,11.509047,11.55971,1.612721,1.614533,1.562988,60.512119,82.992599,31.244308,20.197838,83.090462,61.300095,105.667854,0.53857034444809,460.267365,529.418638055354,2.16289019755347,0.0354962773720541,1.21766710936499,9.96667258142082,595.233057831275,2.21395127113282,0.0151453805983383,1.29360734965914,52.1574355985043,576.151432942034,93.4791058955897,0.0139972765355212,1.36875948564219
11,11.058035,33,33.003769,19.790001,19.919146,107.808273,NaN,1.003019,NaN,30.716187,400,399.927307,25,30.925108,9.025118,52.40855,49.985962,402.586365,399.932281,399.559204,6367.73291,12.079213,11.524866,11.596854,1.635174,1.62679,1.575137,60.522636,82.882431,31.26079,20.160406,83.310616,61.279358,105.678391,0.622503340244293,467.171112,529.426153025665,2.16291639729569,0.0354978355632491,1.21760154787708,9.96653262027661,595.178760981559,2.21381450016418,0.0151428661210121,1.29375496830767,52.1555140231784,576.159014492941,93.482884924861,0.0139983928104302,1.36870177232658
11,11.056788,33,33.003014,19.790001,19.911705,107.756416,NaN,1.003236,NaN,30.733477,400,400.138702,25,30.919762,9.026363,52.150261,49.985962,402.338165,399.615051,399.200775,6359.477051,12.078489,11.526982,11.601835,1.624802,1.625097,1.57548,60.482574,82.998589,31.270967,20.137142,83.133873,61.174763,105.730461,0.598356783390045,453.040955,529.420980499173,2.16291385265507,0.0355010467397237,1.21760368955611,9.96273828874047,595.112726933283,2.21364415260282,0.0151393206739031,1.29394580054783,52.1545106851287,576.157024659901,93.4805121254224,0.0139986122639343,1.36870156513063
11,11.058521,33,33.002495,19.790001,19.900452,107.770447,NaN,1.003997,NaN,30.74682,400,400.20105,25,30.925396,9.033227,51.970901,49.985962,402.338165,399.615051,399.200775,6359.477051,12.078489,11.526982,11.601835,1.624802,1.625097,1.57548,60.482574,82.998589,31.270967,20.137142,83.133873,61.174763,105.730461,0.598356783390045,453.040955,529.401873716371,2.16282766334297,0.0354916714210951,1.21782478749181,9.96801131798179,595.131611444373,2.21369579236077,0.0151406911230772,1.29388313778035,52.153820962972,576.124699588736,93.456264343995,0.0139968716711458,1.36885722734919
11,11.057962,33,33.001167,19.790001,19.87616,107.78537,NaN,1.00337,NaN,30.746292,400,400.136047,25,30.929739,9.036201,51.860958,49.985962,400.996185,398.355713,397.921509,6354.552734,12.037683,11.503703,11.583332,1.61615,1.622058,1.57999,60.478127,83.066376,31.263033,20.121376,83.210838,61.332031,105.614632,0.690813541412354,470.152863,529.37403137968,2.16273942079979,0.0354883414870755,1.21804352622371,9.96631050712392,595.152786038286,2.21375665795567,0.0151425896904293,1.29380474101691,52.1520560865457,576.090491806052,93.4296587611132,0.0139953812429781,1.36901155555734
11,11.05765,33,33.000355,19.790001,19.863586,107.794495,NaN,1.003058,NaN,30.727139,400,399.756348,25,30.932383,9.048511,51.73703,49.985962,400.996185,398.355713,397.921509,6354.552734,12.037683,11.503703,11.583332,1.61615,1.622058,1.57999,60.478127,83.066376,31.263033,20.121376,83.210838,61.332031,105.614632,0.690813541412354,470.152863,529.359688562705,2.16269425114594,0.0354867064307162,1.21815550725744,9.96536118911786,595.16573292894,2.21379387252643,0.015143750599623,1.29375682779405,52.150976933212,576.072797447063,93.4157453646578,0.0139946667013923,1.36908974525584
11,11.058118,33,33.001411,19.790001,19.85652,107.789566,NaN,1.00313,NaN,30.7589,400,399.852966,25,30.932545,9.044328,51.608566,49.985962,402.610321,399.823669,399.580322,6355.022949,12.103858,11.506415,11.602804,1.625652,1.617238,1.570564,60.494492,83.164742,31.288837,20.104933,83.142517,61.295223,105.619987,0.57139253616333,455.154846,529.349620084686,2.16265422120476,0.0354832579348108,1.21825728482472,9.96678515854387,595.157871901154,2.21376903894165,0.0151427726057535,1.29379208446663,52.1523803601323,576.059601777496,93.4073934775064,0.0139933834473388,1.36917059225758
11,11.059373,33,33.002029,19.790001,19.845852,107.769531,NaN,1.003353,NaN,30.764727,400,400.018982,25,30.933146,9.042515,51.481445,49.984859,402.770996,400.012268,399.795288,6359.364746,12.107495,11.507914,11.604015,1.630035,1.626767,1.568197,60.490421,83.101189,31.299065,20.089706,83.245903,61.294041,105.640511,0.618062078952789,461.159363,529.332705031833,2.16258129406053,0.0354758958637878,1.21844415434235,9.97060348445876,595.1310812907,2.21369625284348,0.0151408857490441,1.29387963081586,52.1532016677158,576.033735187395,93.3892550200922,0.013991523712553,1.36930947322707
11,11.059029,33,33.000702,19.790001,19.831526,107.748665,NaN,1.003503,NaN,30.771658,400,400.116974,25,30.942795,9.035465,51.432205,49.984859,402.770996,400.012268,399.795288,6359.364746,12.107495,11.507914,11.604015,1.630035,1.626767,1.568197,60.490421,83.101189,31.299065,20.089706,83.245903,61.294041,105.640511,0.618062078952789,461.159363,529.316322813583,2.16252954503114,0.035473986707658,1.21857274522228,9.96955690017882,595.105948085508,2.21363554527343,0.0151400404448732,1.29394092030398,52.1514381010062,576.012910940326,93.3724310967276,0.0139908502439935,1.36939661680788
11,11.055341,33,32.998825,19.790001,19.825495,107.719864,NaN,1.003596,NaN,30.776075,400,400.103577,25,30.949526,9.036777,51.654419,49.984859,402.72934,399.927002,399.729126,6360.737793,12.092725,11.503592,11.586133,1.631052,1.624887,1.57303,60.514572,83.141319,31.260515,20.091827,83.262466,61.284229,105.632545,0.622050881385803,466.93515,529.320491021374,2.16258843479297,0.0354871151157237,1.21841286507792,9.95833499866728,595.0713194819,2.21355208967259,0.01513889917674,1.29402490475829,52.148943497306,576.03186942921,93.383989485746,0.0139928564427078,1.36927546551085
11,11.056055,33,32.99889,19.790001,19.813904,107.717407,NaN,1.002897,NaN,30.780582,400,400.118561,25,30.944941,9.039564,51.751266,49.984859,401.279602,398.526337,398.267517,6354.193848,12.036205,11.473352,11.546157,1.622677,1.619083,1.56441,60.522991,83.043076,31.229921,20.072382,83.233536,61.289936,105.611572,0.592278361320496,456.850983,529.304137526945,2.16252396710227,0.0354816673875178,1.21857688517088,9.96050778912513,595.068048633382,2.213543243445,0.0151386738435331,1.29403549854592,52.1490298865907,576.008331328503,93.3668792379942,0.0139913885166372,1.36939517870325
11,11.056614,33,32.999298,19.790001,19.811878,107.700836,NaN,1.002983,NaN,30.790308,400,400.032928,25,30.938358,9.040177,51.726646,49.984859,401.279602,398.526337,398.267517,6354.193848,12.036205,11.473352,11.546157,1.622677,1.619083,1.56441,60.522991,83.043076,31.229921,20.072382,83.233536,61.289936,105.611572,0.592278361320496,456.850983,529.299922520602,2.16250280961987,0.0354790077061799,1.21863181272619,9.96220882144712,595.046030709326,2.2134838105733,0.015137171325442,1.29410651161918,52.1495721424747,576.001147639936,93.362130531422,0.0139907652396933,1.36943699228101
11,11.055807,33,32.994827,19.790001,19.80084,107.70742,NaN,1.002955,NaN,30.800295,400,400.101837,25,30.9366,9.050466,51.699707,49.984859,402.817078,400.00708,399.793396,6362.273926,12.097166,11.500875,11.571856,1.622849,1.627662,1.56508,60.544331,83.001312,31.231182,20.077936,83.208313,61.351578,105.572777,0.574210822582245,464.728638,529.288991976903,2.16247527186241,0.0354796674462366,1.2186982532514,9.95975310640796,595.060839714776,2.21354046616433,0.0151402176077624,1.29401272592924,52.1436296385475,575.984799456773,93.3447448621695,0.0139917849569884,1.36945895524962
11,11.056807,33,32.993042,19.790001,19.80084,107.70742,NaN,1.003665,NaN,30.800295,400,400.101837,25,30.9366,9.04691,51.677135,49.984859,401.565125,398.797791,398.569611,6349.219727,12.040907,11.460718,11.532478,1.610106,1.605184,1.547297,60.528877,83.053741,31.315117,20.024574,83.156136,61.280682,105.585434,0.573491096496582,460.7164,529.285867613685,2.16245249625497,0.0354757349762109,1.21875872555625,9.96279610375393,595.063350336028,2.21355415433317,0.0151412324331367,1.29398556741424,52.1412569818839,575.973954884149,93.3346508082474,0.0139919281951089,1.36948954644176
11,11.056807,33,32.993042,19.790001,19.79726,107.708702,NaN,1.003665,NaN,30.786022,400,400.230316,25,30.936804,9.038928,51.677547,49.984859,401.565125,398.797791,398.569611,6349.219727,12.040907,11.460718,11.532478,1.610106,1.605184,1.547297,60.528877,83.053741,31.315117,20.024574,83.156136,61.280682,105.585434,0.573491096496582,460.7164,529.281504390512,2.16243760211835,0.0354749196116895,1.21879612132917,9.96279610375393,595.065009222313,2.21355850998808,0.0151413307435456,1.29398055634784,52.1412569818839,575.9684964411,93.3306650983264,0.0139915945102593,1.36951713434662
11,11.057409,33,32.993591,19.790001,19.799471,107.723343,NaN,1.003651,NaN,30.767756,400,399.942169,25,30.942154,9.045288,51.684967,49.984859,401.577179,398.757202,398.541718,6354.47168,12.076625,11.499432,11.567504,1.596735,1.599359,1.565651,60.521168,83.095352,31.316978,20.0305,83.194649,61.30011,105.571846,0.539290070533752,460.639343,529.282318139046,2.16243309010977,0.0354730561723023,1.21880943530334,9.9646278879689,595.083181935972,2.21360404156961,0.0151421413005629,1.2939316951435,52.1419867339256,575.967611007407,93.3306876535772,0.0139912924384178,1.36952905663687
11,11.055207,33,32.992928,19.790001,19.800161,107.72271,NaN,1.003839,NaN,30.748268,400,399.833618,25,30.942219,9.042318,51.880436,49.984859,401.577179,398.757202,398.541718,6354.47168,12.076625,11.499432,11.567504,1.596735,1.599359,1.565651,60.521168,83.095352,31.316978,20.0305,83.194649,61.30011,105.571846,0.539290070533752,460.639343,529.290039053607,2.16248611302124,0.0354818726035344,1.21866906279379,9.95792720825904,595.083295232781,2.21360697491376,0.0151424697248912,1.29392408437114,52.1411054474944,575.986115548003,93.3433917921738,0.0139927230794955,1.36942655284656
11,11.054592,33,32.995045,19.790001,19.799171,107.709366,NaN,1.002826,NaN,30.730473,400,399.906464,25,30.943233,9.043824,52.110691,49.982994,402.36618,399.538422,399.403076,6356.955566,12.087044,11.492919,11.580294,1.610897,1.604945,1.561497,60.512203,83.140656,31.306761,20.020573,83.22377,61.340286,105.555077,0.585788786411285,465.177643,529.290753990127,2.16249600256703,0.0354840661660214,1.21864221306759,9.95605558501273,595.063051240423,2.21354540623829,0.0151402429003208,1.2940084351103,52.1439194015724,575.992702239167,93.3507813183363,0.013992169575835,1.36942198579136
11,11.055699,33,32.99437,19.790001,19.784924,107.701904,NaN,1.002604,NaN,30.712378,400,400.041138,25,30.947287,9.033026,52.346062,49.982994,401.225708,398.495728,398.275299,6350.170898,12.044796,11.48703,11.550341,1.603402,1.608787,1.571356,60.516811,83.005989,31.289717,20.010731,83.221085,61.320759,105.552238,0.650960564613342,471.930908,529.269931379316,2.16241151392315,0.0354764668832084,1.21885799350298,9.95942445026191,595.05434469876,2.21352522908736,0.0151400544209757,1.29402733885137,52.1430221947361,575.960793686646,93.3266592815435,0.0139905238913543,1.36957408696245
11,11.055036,33,32.995373,19.790001,19.763792,107.693031,NaN,1.003595,NaN,30.68973,400,399.869141,25,30.954746,9.033627,52.486732,49.982994,401.225708,398.495728,398.275299,6350.170898,12.044796,11.48703,11.550341,1.603402,1.608787,1.571356,60.516811,83.005989,31.289717,20.010731,83.221085,61.320759,105.552238,0.650960564613342,471.930908,529.246244989287,2.1623386815592,0.0354742601170129,1.21903885757234,9.95740681358723,595.041451678181,2.21348738846467,0.0151388037823263,1.29407730575647,52.1443553725061,575.935506101213,93.309418909555,0.0139885251380998,1.36971558891448
11,11.053767,33,32.997505,19.790001,19.745771,107.701462,NaN,1.003171,NaN,30.674181,400,399.742371,25,30.963354,9.02222,52.372261,49.982994,402.529083,399.759003,399.624176,6365.980469,12.085236,11.497832,11.5767,1.610333,1.605301,1.564287,60.561195,83.049103,31.275333,20.003992,83.294861,61.239155,105.604233,0.568562746047974,455.926483,529.228243698133,2.1622925930272,0.0354751451687082,1.21915062757752,9.95354474744386,595.0493629608,2.21349968670226,0.0151382384186652,1.29407677509375,52.147189101802,575.921598858496,93.3018647364118,0.0139867124567456,1.36981489790874
11,11.054199,33,32.995205,19.790001,19.728138,107.708046,NaN,1.002596,NaN,30.693647,400,399.859955,25,30.964783,9.032432,52.433216,49.982994,400.913666,398.144806,397.919312,6356.823242,12.026343,11.47764,11.527969,1.592486,1.597948,1.56228,60.552811,83.149841,31.303009,19.972158,83.164055,61.286583,105.581635,0.69112366437912,471.514343,529.205393300525,2.16220934315886,0.0354694271873537,1.21936159658791,9.95485953094231,595.061118103213,2.21353969446244,0.0151400507208214,1.29401602992897,52.1441320707396,575.887876102322,93.2744434889765,0.0139856891983761,1.36995443936859
11,11.055169,33,32.995052,19.790001,19.718931,107.698654,NaN,1.003104,NaN,30.710627,400,399.775452,25,30.958954,9.037344,52.309418,49.982994,400.913666,398.144806,397.919312,6356.823242,12.026343,11.47764,11.527969,1.592486,1.597948,1.56228,60.552811,83.149841,31.303009,19.972158,83.164055,61.286583,105.581635,0.69112366437912,471.514343,529.191130969769,2.16214889871337,0.0354635137096965,1.21951702932163,9.95781156552374,595.049179751135,2.21350895634723,0.0151394174764907,1.29405042657954,52.1439287058656,575.865514306729,93.2579345677348,0.0139843911302459,1.37006567561806
11,11.054564,33,32.997253,19.790001,19.71553,107.693047,NaN,1.00311,NaN,30.711189,400,399.961395,25,30.952011,9.033555,52.08791,49.982994,402.632416,399.777222,399.745544,6367.450195,12.0953,11.493107,11.566728,1.606366,1.61656,1.556166,60.546455,83.039871,31.31283,19.977348,83.061211,61.330971,105.560501,0.665230572223663,470.743927,529.188876575741,2.16214852720398,0.0354651177855118,1.21951600309165,9.95597037102658,595.038827673458,2.21347302559353,0.0151377363555521,1.29410585852348,52.1468541655748,575.868456057172,93.262765653407,0.0139835775171699,1.37008065425694
11,11.052587,33,32.996101,19.790001,19.709286,107.683281,NaN,1.00324,NaN,30.720827,400,400.118439,25,30.947329,9.029435,52.057236,49.982994,401.564331,398.743713,398.575134,6356.018066,12.041112,11.472188,11.542706,1.60402,1.617066,1.557787,60.542736,83.181671,31.303833,19.98131,83.366051,61.298752,105.554451,0.630702793598175,459.742462,529.187448786259,2.16216759517631,0.035471471069494,1.21946153650132,9.94995324296076,595.02781001407,2.21344867457397,0.0151376422251296,1.29412653676914,52.1453230033231,575.873831872798,93.2652847120514,0.0139844261339605,1.37003776465146
11,11.050292,33,32.996384,19.790001,19.694347,107.686119,NaN,1.003901,NaN,30.710556,400,399.941528,25,30.951654,9.01841,52.334984,49.982994,401.564331,398.743713,398.575134,6356.018066,12.041112,11.472188,11.542706,1.60402,1.617066,1.557787,60.542736,83.181671,31.303833,19.98131,83.366051,61.298752,105.554451,0.630702793598175,459.742462,529.176413731662,2.16215771404721,0.035477095641701,1.2194790058913,9.94296724201962,595.031084586586,2.21345614809578,0.0151376990093035,1.29411973879349,52.145699152051,575.870607040522,93.2632759860672,0.0139841012432667,1.37005795126831
11,11.051822,33,32.995552,19.790001,19.680164,107.70546,NaN,1.003155,NaN,30.710489,400,399.838501,25,30.957516,9.017262,52.555431,49.982994,401.556213,398.677917,398.586395,6359.662109,12.066746,11.493658,11.579785,1.607236,1.632677,1.58125,60.534851,83.047691,31.304913,19.954235,83.349312,61.31715,105.529068,0.598698079586029,460.539398,529.15432646751,2.16206375553862,0.0354678407207182,1.21972092078665,9.94762469767181,595.057283688583,2.21352824719915,0.0151396551559048,1.2940314205275,52.144593294253,575.835017259408,93.2362861030406,0.0139823008831156,1.37022711458246
11,11.051822,33,32.995552,19.790001,19.680164,107.70546,NaN,1.003155,NaN,30.710489,400,399.838501,25,30.957516,9.025189,52.627781,49.99305,401.691315,398.913269,398.698303,6354.407227,12.049095,11.469121,11.546108,1.619687,1.619713,1.571969,60.551495,82.98175,31.2766,19.946804,83.164703,61.350224,105.505409,0.559711933135986,461.307434,529.15432646751,2.16206375553862,0.0354678407207182,1.21972092078665,9.94762469767181,595.057283688583,2.21352824719915,0.0151396551559048,1.2940314205275,52.144593294253,575.835017259408,93.2362861030406,0.0139823008831156,1.37022711458246
11,11.052905,33,32.994476,19.790001,19.672447,107.70118,NaN,1.003598,NaN,30.707787,400,399.755829,25,30.966564,9.036549,52.581272,49.99305,401.691315,398.913269,398.698303,6354.407227,12.049095,11.469121,11.546108,1.619687,1.619713,1.571969,60.551495,82.98175,31.2766,19.946804,83.164703,61.350224,105.505409,0.559711933135986,461.307434,529.14152205297,2.16200691209469,0.0354618202492219,1.2198678936119,9.95092115147537,595.053258721081,2.21352195625923,0.0151399386384837,1.29403178288843,52.1431630903799,575.812686652117,93.2186772309179,0.0139814211621467,1.37032581018245
11,11.0505,33,32.995789,19.790001,19.669132,107.691086,NaN,1.00358,NaN,30.697168,400,399.886475,25,30.982426,9.054931,52.518013,49.99305,401.740265,398.958313,398.723541,6359.950195,12.046712,11.472621,11.538063,1.631394,1.624568,1.565004,60.596149,83.227371,31.255493,19.933374,83.21489,61.371994,105.475395,0.591115117073059,458.828827,529.145009874295,2.16204795233638,0.0354705266895139,1.21975654621333,9.94360044105355,595.038349469608,2.21347758919302,0.0151384181449847,1.29409124667778,52.1449083064248,575.829558587086,93.2325914391478,0.0139818601757689,1.37025802840641
11,11.052649,33,32.995407,19.790001,19.663797,107.687714,NaN,1.003845,NaN,30.675526,400,399.740082,25,30.978346,9.0669,52.442272,49.99305,401.740265,398.958313,398.723541,6359.950195,12.046712,11.472621,11.538063,1.631394,1.624568,1.565004,60.596149,83.227371,31.255493,19.933374,83.21489,61.371994,105.475395,0.591115117073059,458.828827,529.131771639502,2.16197671381608,0.0354608545570703,1.21994333691945,9.95014195633348,595.03452318164,2.21346906066055,0.0151383766962483,1.29409862485412,52.1444005644231,575.802924661724,93.2126892395136,0.0139804041199748,1.3703880199054
11,11.053532,33,32.995872,19.790001,19.651781,107.678261,NaN,1.003888,NaN,30.664534,400,399.68161,25,30.974644,9.062101,52.252144,49.99305,400.87915,398.075592,397.797211,6363.576172,12.037752,11.490765,11.55752,1.62064,1.603138,1.560931,60.597641,83.243561,31.279238,19.94022,83.121071,61.297066,105.510567,0.584092020988464,460.748871,529.114345643123,2.16190650763893,0.0354546407204385,1.22012357973277,9.95282951327817,595.021635648281,2.21343337193263,0.0151373873981171,1.29414269818185,52.1450186267297,575.777854407208,93.1949631473788,0.0139786613883025,1.37052167418727
11,11.052017,33,32.994541,19.790001,19.640482,107.683487,NaN,1.002957,NaN,30.645687,400,399.691193,25,30.98296,9.055374,52.103531,49.99305,400.854462,398.118256,397.79007,6365.648926,12.031875,11.485835,11.553106,1.606858,1.600424,1.549744,60.596691,83.150681,31.2701,19.925488,83.239426,61.267433,105.536263,0.620382785797119,463.077026,529.105306191917,2.16189398077615,0.0354580226751035,1.22015040709959,9.9482182599869,595.030271357208,2.21346133860482,0.0151385448139961,1.29410198144223,52.1432494884789,575.771404719758,93.1886332106018,0.0139788675973632,1.37053635116143
11,11.052831,33,32.997463,19.790001,19.629925,107.692749,NaN,1.003567,NaN,30.623386,400,399.587097,25,30.988022,9.051889,52.078098,49.99305,400.854462,398.118256,397.79007,6365.648926,12.031875,11.485835,11.553106,1.606858,1.600424,1.549744,60.596691,83.150681,31.2701,19.925488,83.239426,61.267433,105.536263,0.620382785797119,463.077026,529.089873246732,2.16183141272396,0.0354524122450418,1.22031127610397,9.95069591677947,595.03814660616,2.21347040257424,0.0151375941395748,1.29411022097921,52.1471332792349,575.752568207048,93.1784553549779,0.0139763974551966,1.37067182717877
11,11.052813,33,32.997681,19.790001,19.619579,107.693497,NaN,1.002499,NaN,30.603949,400,399.605255,25,30.996695,9.044216,52.002518,49.99305,401.079865,398.352783,398.09021,6363.287109,12.03539,11.468983,11.545813,1.624816,1.609385,1.564705,60.600792,83.140366,31.282598,19.91132,83.30658,61.264881,105.532097,0.669023513793945,468.202759,529.077303769431,2.16178869843614,0.0354501225941093,1.22041933570551,9.95064112978997,595.038807923567,2.21347127253502,0.0151375275915531,1.29411061262487,52.1474230243411,575.73722565478,93.1675282523328,0.0139753609912423,1.37075281749717
11,11.052652,33,32.996403,19.790001,19.610439,107.69281,NaN,1.003251,NaN,30.592039,400,399.747803,25,31.000881,9.043142,51.91745,49.99305,401.957947,399.215424,399.021515,6354.974121,12.06389,11.480401,11.561846,1.614668,1.623628,1.574625,60.600731,83.247696,31.257576,19.882179,83.281883,61.277382,105.526543,0.624169886112213,462.701416,529.066653498464,2.161754269678,0.0354486703647745,1.22050601117034,9.9501510876056,595.039716725628,2.21347873865621,0.015138201333807,1.29409384772971,52.1457244057632,575.7228279723,93.1554653161649,0.0139750571118733,1.37080868258827
11,11.050854,33,32.994957,19.790001,19.608484,107.709625,NaN,1.003293,NaN,30.59057,400,399.775818,25,30.99696,9.049847,51.779488,49.99305,401.957947,399.215424,399.021515,6354.974121,12.06389,11.480401,11.561846,1.614668,1.623628,1.574625,60.600731,83.247696,31.257576,19.882179,83.281883,61.277382,105.526543,0.624169886112213,462.701416,529.069904839542,2.16178714857355,0.0354552974717956,1.2204170357334,9.94467807641377,595.063510159686,2.21354696102087,0.015140312788702,1.29400608372741,52.1438024331906,575.732850898228,93.1610124493023,0.0139763223510512,1.37073802102495
