P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.051157,33,32.9953,19.790001,19.611992,107.711853,NaN,1.003337,NaN,30.583031,400,399.7117,25,30.99749,9.059417,51.804749,49.998314,401.518494,398.876038,398.60733,6356.167969,12.033298,11.459455,11.546182,1.612674,1.604832,1.565194,60.593319,83.245941,31.253824,19.881603,83.368263,61.403538,105.447968,0.577583611011505,457.257843,529.07323606804,2.16179485774517,0.0354549058458512,1.22039847798612,9.94560043852243,595.065910780167,2.21355190064308,0.0151402886424434,1.2940025927222,52.1442583426801,575.736154252456,93.1638409634933,0.0139763696052734,1.37072588348132
11,11.052831,33,32.996582,19.790001,19.601877,107.719688,NaN,1.003127,NaN,30.593174,400,399.816193,25,30.999187,9.064474,52.307884,49.998314,401.862213,398.907593,398.877441,6361.958984,12.104041,11.478893,11.540358,1.623358,1.620709,1.564908,60.602421,83.057106,31.25658,19.87126,83.430382,61.322556,105.493576,0.574641048908234,461.104004,529.055641804927,2.16171448844494,0.0354460125489916,1.2206073659842,9.95069591677947,595.074246229384,2.21356868995026,0.0151401606402913,1.29399147150926,52.1459623217611,575.708506236954,93.1452364195646,0.0139741005959397,1.37088400640608
11,11.053995,33,32.996006,19.790001,19.582043,107.724327,NaN,1.003368,NaN,30.595169,400,399.921112,25,30.99987,9.056443,52.590202,49.998314,401.862213,398.907593,398.877441,6361.958984,12.104041,11.478893,11.540358,1.623358,1.620709,1.564908,60.602421,83.057106,31.25658,19.87126,83.430382,61.322556,105.493576,0.574641048908234,461.104004,529.027778440865,2.1616052155887,0.0354369085390848,1.22088813198353,9.95423866579102,595.081059033598,2.21358886706224,0.0151408437765546,1.29396458171094,52.1451967337555,575.66767693003,93.1147522679586,0.0139718635717611,1.3710841153245
11,11.051836,33,32.995899,19.790001,19.568785,107.704231,NaN,1.002678,NaN,30.58436,400,399.928497,25,30.995129,9.063791,52.562061,49.998314,401.950745,398.947693,398.954498,6359.780762,12.104424,11.462369,11.521571,1.628109,1.627794,1.562749,60.570984,83.267685,31.27194,19.842112,83.364815,61.312672,105.483238,0.448196947574615,447.421753,529.018365892918,2.1615991992696,0.0354423733848282,1.2208966031185,9.9476673126656,595.055205236832,2.21352141049283,0.0151393636542354,1.29404150631896,52.1450545140107,575.665323871409,93.11290543836,0.0139717679279748,1.37109464995945
11,11.051754,33,32.994678,19.790001,19.547401,107.673012,NaN,1.003574,NaN,30.560333,400,399.905823,25,30.994993,9.06846,52.278717,49.998314,402.009857,399.015625,398.969208,6360.371582,12.118847,11.479455,11.534081,1.616642,1.609711,1.572873,60.552917,83.225426,31.292784,19.844606,83.329277,61.324024,105.469177,0.51157021522522,447.897217,528.992513227797,2.16151186975258,0.0354378139868175,1.22111810143207,9.94741770997945,595.016522659334,2.21342469192769,0.0151376635498376,1.29414506474846,52.1434315886548,575.631633584306,93.0868441554831,0.0139702581582958,1.37124979004114
11,11.049297,33,32.993526,19.790001,19.547401,107.673012,NaN,1.003092,NaN,30.560333,400,399.905823,25,30.994993,9.06602,51.976593,49.998314,402.009857,399.015625,398.969208,6360.371582,12.118847,11.479455,11.534081,1.616642,1.609711,1.572873,60.552917,83.225426,31.292784,19.844606,83.329277,61.324024,105.469177,0.51157021522522,447.897217,529.000225641286,2.16156797094025,0.03544748043113,1.22096790736375,9.9399381125445,595.018143565308,2.21343352753486,0.0151383184440151,1.29412752337994,52.1419003339017,575.650570784583,93.0992482083082,0.013971935953749,1.37113754033982
11,11.049297,33,32.993526,19.790001,19.539713,107.636269,NaN,1.003092,NaN,30.555704,400,400.156189,25,30.998909,9.068732,51.813915,49.998314,402.770874,399.757721,399.814941,6355.146484,12.124686,11.477695,11.544533,1.627555,1.640066,1.585916,60.557793,83.289131,31.276936,19.827799,83.225273,61.326679,105.451332,0.638652324676514,466.628174,528.990838526922,2.16153589946432,0.035445724871463,1.22104936362797,9.9399381125445,594.970590794252,2.21330865308198,0.0151355000359391,1.29427144686762,52.1419003339017,575.638824767438,93.0906817732841,0.013971217545965,1.37119742813787
11,11.050543,33,32.995102,19.790001,19.539694,107.608917,NaN,1.003912,NaN,30.54425,400,400.305359,25,31.001337,9.05512,51.831448,49.998314,402.770874,399.757721,399.814941,6355.146484,12.124686,11.477695,11.544533,1.627555,1.640066,1.585916,60.557793,83.289131,31.276936,19.827799,83.225273,61.326679,105.451332,0.638652324676514,466.628174,528.986903708776,2.16150736737161,0.0354408180269278,1.22112575245805,9.94373134165454,594.932969381756,2.21320358635151,0.0151325058183831,1.29440275110775,52.143995165055,575.630576980593,93.0865913829196,0.013970002320187,1.37126095342123
11,11.049982,33,32.995785,19.790001,19.544434,107.613503,NaN,1.003496,NaN,30.535036,400,400.08371,25,31.009121,9.058397,52.064323,49.998314,401.452057,398.496887,398.422028,6356.132324,12.071741,11.462669,11.506917,1.639858,1.623672,1.589353,60.53397,83.166962,31.279886,19.822311,83.230171,61.293514,105.457222,0.625101983547211,461.8479,528.994452760517,2.16153995238185,0.0354441075721985,1.22104121280669,9.94202351522193,594.937943834183,2.21321393641716,0.015132469466025,1.29439516944421,52.1449029897784,575.643465138646,93.0968243464785,0.0139704825323302,1.37120452529355
11,11.049324,33,32.994633,19.790001,19.542246,107.621872,NaN,1.004342,NaN,30.547533,400,400.070831,25,31.013409,9.079605,52.328773,49.998314,402.596954,399.555725,399.592102,6353.180664,12.121753,11.475396,11.530078,1.636363,1.635524,1.590241,60.567028,83.123512,31.278646,19.814846,83.387436,61.341328,105.436417,0.616224467754364,464.771942,528.993846655326,2.16154584997361,0.0354461970513167,1.22102417207075,9.94002031274573,594.950398310386,2.21325122374971,0.015133766304189,1.29434477194294,52.1433717747929,575.644015678389,93.0958192033897,0.0139710357475829,1.37118603255431
11,11.050001,33,32.995651,19.790001,19.529764,107.627586,NaN,1.003619,NaN,30.58065,400,400.054077,25,31.016058,9.085335,52.304218,49.99205,401.962494,398.923218,398.866302,6356.577148,12.091177,11.469556,11.497712,1.634458,1.623542,1.590625,60.570698,83.229675,31.269243,19.806463,83.330963,61.331718,105.427902,0.697280704975128,467.770569,528.97647928613,2.16147831380942,0.0354406828019716,1.22119789943236,9.94208135711665,594.956361050777,2.21326283725707,0.0151336260348045,1.2943378794852,52.1447248818288,575.6207035272,93.0800616872461,0.0139691508816272,1.3713187991639
11,11.049889,33,32.993008,19.790001,19.516592,107.620819,NaN,1.004094,NaN,30.591476,400,399.939026,25,31.018383,9.076832,52.44178,49.99205,401.962494,398.923218,398.866302,6356.577148,12.091177,11.469556,11.497712,1.634458,1.623542,1.590625,60.570698,83.229675,31.269243,19.806463,83.330963,61.331718,105.427902,0.697280704975128,467.770569,528.960744511841,2.16142590773267,0.0354381151366106,1.22133081143743,9.94174039328504,594.95132308354,2.21326011117967,0.0151346092257198,1.29432412931057,52.1412117874592,575.597819347823,93.0601465385666,0.0139689430780872,1.37139958733236
11,11.050345,33,32.995178,19.790001,19.500294,107.630836,NaN,1.003048,NaN,30.606209,400,400.147736,25,31.014402,9.074174,52.958107,49.99205,402.001282,399.011139,399.010529,6358.812012,12.105137,11.473002,11.525084,1.638052,1.642789,1.593139,60.583397,83.231873,31.297365,19.759253,83.4021,61.310802,105.424965,0.63334846496582,463.934082,528.939405200351,2.16134747102827,0.0354325984045517,1.22153183961797,9.94312858685845,594.96123346853,2.2132775130859,0.0151341442037959,1.29431792467741,52.1440961828741,575.572126644528,93.0440636111293,0.0139663930517117,1.37156036218277
11,11.050051,33,32.995476,19.790001,19.482515,107.624863,NaN,1.003368,NaN,30.616405,400,400.085175,25,31.01144,9.062886,53.07637,49.99205,402.001282,399.011139,399.010529,6358.812012,12.105137,11.473002,11.525084,1.638052,1.642789,1.593139,60.583397,83.231873,31.297365,19.759253,83.4021,61.310802,105.424965,0.63334846496582,463.934082,528.918609912531,2.16127996994385,0.0354296933501831,1.22170286613754,9.94223357227065,594.953082917324,2.21325492369588,0.0151335166065757,1.29434589153793,52.1444922773202,575.547824907053,93.0267101775726,0.0139647722472389,1.37168861568185
11,11.047797,33,32.994736,19.790001,19.471022,107.613922,NaN,1.003808,NaN,30.652637,400,400.03418,25,31.006374,9.050544,52.828152,49.99205,402.128296,399.088409,399.1008,6357.080566,12.11544,11.470581,11.51768,1.614041,1.621786,1.572138,60.626354,83.194183,31.296751,19.737133,83.113823,61.31456,105.427124,0.60093092918396,462.902466,528.911653410805,2.16128348997274,0.0354359361732835,1.22168694111663,9.93537119643878,594.9399631272,2.21322340875369,0.0151330978398626,1.29437753015505,52.1435086819842,575.548080452254,93.0259923883897,0.0139651214888625,1.37167722213454
11,11.050683,33,32.995964,19.790001,19.475922,107.628876,NaN,1.00359,NaN,30.685396,400,400.002655,25,31.002272,9.061266,52.492626,49.99205,402.145599,399.14801,399.123749,6356.722168,12.115973,11.46734,11.523108,1.623422,1.612781,1.568964,60.629673,83.103035,31.344271,19.70126,83.281258,61.27858,105.430878,0.579336822032928,462.678558,528.908568422742,2.16123800379874,0.0354257008643816,1.22181178091788,9.94415752699376,594.957590123454,2.21326482106643,0.0151335470942038,1.29433759146757,52.1451409092259,575.533139547173,93.0166006839936,0.0139636539897859,1.37177035665676
11,11.050287,33,32.996292,19.790001,19.476452,107.627602,NaN,1.003965,NaN,30.70903,400,400.104675,25,30.999584,9.062647,52.271652,49.99205,402.145599,399.14801,399.123749,6356.722168,12.115973,11.46734,11.523108,1.623422,1.612781,1.568964,60.629673,83.103035,31.344271,19.70126,83.281258,61.27858,105.430878,0.579336822032928,462.678558,528.910460725818,2.16124926456151,0.0354273796905021,1.22178185323963,9.94295202077819,594.955479390524,2.2132579742765,0.0151332629374392,1.29434758784309,52.1455768707596,575.537720893731,93.0203411962406,0.0139637863652343,1.37175139982667
11,11.050039,33,32.99818,19.790001,19.460037,107.618858,NaN,1.002629,NaN,30.689926,400,400.22345,25,30.987345,9.045378,52.113506,49.99205,402.174835,399.127838,399.137268,6358.060059,12.126675,11.476219,11.525244,1.627088,1.613221,1.558729,60.613953,83.221489,31.361734,19.69272,83.293137,61.367641,105.382782,0.558966934680939,457.204926,528.891183517448,2.16118638863313,0.0354246044363,1.2219414352159,9.94219704068121,594.941503344374,2.21321376675282,0.0151315191560815,1.29441067501893,52.1480862426538,575.517334152308,93.0077869351849,0.0139616884094196,1.37188142298383
11,11.04973,33,32.998169,19.790001,19.442717,107.597023,NaN,1.002962,NaN,30.688831,400,400.117493,25,30.983818,9.061565,52.098175,49.99205,401.421173,398.429382,398.392334,6363.066895,12.088449,11.462971,11.505508,1.650998,1.630225,1.576592,60.652328,83.221542,31.355488,19.677322,83.326279,61.265724,105.449112,0.639464914798737,463.859436,528.870989784228,2.16112111499864,0.0354218617119752,1.22210708251192,9.94125634193563,594.913254442321,2.21313961922939,0.0151298502399417,1.29449622544465,52.1480716226944,575.49341891392,92.9903418313663,0.0139602305525754,1.37200367924691
11,11.04973,33,32.998169,19.790001,19.442717,107.597023,NaN,1.002962,NaN,30.688831,400,400.117493,25,30.983818,9.082401,51.713371,49.99205,401.421173,398.429382,398.392334,6363.066895,12.088449,11.462971,11.505508,1.650998,1.630225,1.576592,60.652328,83.221542,31.355488,19.677322,83.326279,61.265724,105.449112,0.639464914798737,463.859436,528.870989784228,2.16112111499864,0.0354218617119752,1.22210708251192,9.94125634193563,594.913254442321,2.21313961922939,0.0151298502399417,1.29449622544465,52.1480716226944,575.49341891392,92.9903418313663,0.0139602305525754,1.37200367924691
11,11.052094,33,32.999561,19.790001,19.434635,107.576645,NaN,1.00324,NaN,30.695627,400,400.126068,25,30.992031,9.065306,51.57021,49.990303,401.534637,398.50946,398.456085,6360.833984,12.113598,11.488078,11.533856,1.631701,1.620056,1.558385,60.643856,83.505928,31.296247,19.716627,83.436638,61.292942,105.439041,0.611763834953308,460.376892,528.853675406945,2.16103332353542,0.0354107167863766,1.22233856463718,9.94845263882615,594.884913655168,2.2130596513993,0.0151274957273046,1.29459753465778,52.1499216821194,575.463218899639,92.9700328996968,0.0139577560518518,1.37217735826816
11,11.052094,33,32.999561,19.790001,19.429918,107.561264,NaN,1.00324,NaN,30.689686,400,400.127228,25,30.999018,9.061911,51.902992,49.990303,401.534637,398.50946,398.456085,6360.833984,12.113598,11.488078,11.533856,1.631701,1.620056,1.558385,60.643856,83.505928,31.296247,19.716627,83.436638,61.292942,105.439041,0.611763834953308,460.376892,528.847909517143,2.16101361663495,0.0354096386699112,1.22238893502573,9.94845263882615,594.865000985412,2.21300734859292,0.0151263154909849,1.2946580146826,52.1499216821194,575.456003860057,92.9647748750451,0.0139573147191565,1.37221433410721
11,11.054306,33,33.000099,19.790001,19.422188,107.527763,NaN,1.002919,NaN,30.680016,400,400.177582,25,30.997906,9.078813,51.915886,49.990303,401.937225,398.907745,398.935974,6350.212891,12.097871,11.451636,11.509674,1.654747,1.643011,1.590735,60.629707,83.169449,31.3078,19.703394,83.250313,61.280437,105.426659,0.447851866483688,440.469818,528.831498934367,2.16093075941772,0.0353991756672182,1.22260756041563,9.95518517734297,594.820868220732,2.21288928415662,0.0151234388659041,1.29479809000509,52.1506367032683,575.426420321488,92.9438748211325,0.0139552627333851,1.37237336320554
11,11.053457,33,32.999367,19.790001,19.414429,107.51403,NaN,1.00249,NaN,30.683666,400,400.215179,25,30.996704,9.08173,52.106991,49.990303,401.985596,398.925232,398.947296,6358.416504,12.111829,11.471344,11.522481,1.643536,1.642892,1.604391,60.655514,83.227539,31.320906,19.69331,83.373062,61.314732,105.404907,0.599153518676758,459.608856,528.824684704371,2.16091774100974,0.0354007394504063,1.2226382963657,9.95260124463795,594.80411816776,2.21284819081129,0.0151228006882707,1.29484100428167,52.1496638470009,575.42063287065,92.9387628162318,0.0139552384522563,1.37239305921524
11,11.051538,33,33.001236,19.790001,19.408897,107.523071,NaN,1.003437,NaN,30.689339,400,400.115112,25,30.996666,9.095132,52.383099,49.990303,401.854492,398.785522,398.863953,6362.743652,12.116925,11.464263,11.517575,1.645737,1.645898,1.601897,60.684216,83.274284,31.339432,19.664404,83.237869,61.348553,105.392052,0.554817914962769,461.437469,528.823961403201,2.16093849117652,0.0354070198372412,1.22257938061877,9.94676021328507,594.813190484822,2.21286459852341,0.0151224328338403,1.29483394731471,52.1521477870514,575.430837588787,92.9484835445202,0.0139550207664802,1.37236622597153
11,11.050942,33,33.000618,19.790001,19.402613,107.520088,NaN,1.003133,NaN,30.684048,400,399.906677,25,30.988369,9.09715,52.83078,49.990303,401.854492,398.785522,398.863953,6362.743652,12.116925,11.464263,11.517575,1.645737,1.645898,1.601897,60.684216,83.274284,31.339432,19.664404,83.237869,61.348553,105.392052,0.554817914962769,461.437469,528.818154674396,2.16092585617165,0.035407926968369,1.22260990787893,9.94494595912533,594.810199023717,2.21285919520177,0.0151225549601102,1.29483625497986,52.1513264641902,575.425349543862,92.9437290889341,0.0139549634451957,1.37238594044148
11,11.049665,33,33.001522,19.790001,19.398291,107.531898,NaN,1.003027,NaN,30.693806,400,399.976776,25,30.990841,9.084263,53.050117,49.990303,401.910461,398.868042,398.903442,6365.928711,12.129292,11.478166,11.542278,1.623737,1.628113,1.585732,60.66679,83.230606,31.362778,19.616751,83.239433,61.265965,105.429573,0.54404753446579,451.299103,528.816890539642,2.16093699173847,0.0354119613985495,1.2225775431279,9.9410584577941,594.824216775038,2.21289242728058,0.0151229478192822,1.29480354752832,52.15252787742,575.430687758254,92.9487240018973,0.013954882775846,1.37237089824489
11,11.051776,33,33.00251,19.790001,19.388708,107.53624,NaN,1.003493,NaN,30.708908,400,399.970215,25,30.996309,9.07537,52.814964,49.990303,401.910461,398.868042,398.903442,6365.928711,12.129292,11.478166,11.542278,1.623737,1.628113,1.585732,60.66679,83.230606,31.362778,19.616751,83.239433,61.265965,105.429573,0.54404753446579,451.299103,528.798527140689,2.16084867066339,0.0354014680839218,1.22281005491944,9.94748467669103,594.828446458313,2.21289961315337,0.0151227198024441,1.29480154308987,52.1538408972563,575.399733093584,92.9273777345608,0.0139525443447055,1.37254322448787
11,11.052065,33,33.001877,19.790001,19.380072,107.54213,NaN,1.002994,NaN,30.716576,400,400.126251,25,30.996161,9.076585,52.551525,49.990303,402.078644,399.008087,399.092072,6363.992188,12.128958,11.471508,11.539279,1.644557,1.658272,1.602184,60.627312,83.02813,31.350954,19.627502,83.371002,61.284248,105.411919,0.587839603424072,459.927856,528.787056370179,2.16080596174295,0.0353983570407645,1.22292035483546,9.94836436642106,594.83696475653,2.21292450377921,0.0151235313956779,1.29476868030076,52.1529996643658,575.383215423551,92.9145697025479,0.0139518190261726,1.37261939193635
11,11.052132,33,33.003456,19.790001,19.369366,107.546112,NaN,1.003756,NaN,30.729385,400,399.962524,25,30.993544,9.082672,52.691929,49.990303,402.120697,399.019226,399.133026,6366.253418,12.151964,11.47371,11.553035,1.642066,1.644922,1.601671,60.650944,83.196236,31.293417,19.635443,83.340218,61.351238,105.354988,0.595562100410461,462.630402,528.773752113382,2.16075967021327,0.0353956453603667,1.22303922853801,9.94856830585093,594.839895548743,2.21292592968328,0.0151229400256678,1.29477712361777,52.1550980719442,575.368472802908,92.9057605010469,0.013950206176445,1.37271668860793
11,11.052771,33,33.003559,19.790001,19.354719,107.515762,NaN,1.003731,NaN,30.726086,400,399.934601,25,30.99441,9.094144,52.650551,49.990303,402.120697,399.019226,399.133026,6366.253418,12.151964,11.47371,11.553035,1.642066,1.644922,1.601671,60.650944,83.196236,31.293417,19.635443,83.340218,61.351238,105.354988,0.595562100410461,462.630402,528.753823577874,2.1606838096443,0.0353897833964554,1.22323576020862,9.95051329321774,594.800452064434,2.21282190756268,0.0151205523367927,1.29489825484874,52.1552349508027,575.340848040048,92.8857633679416,0.013948469960311,1.37286008335347
11,11.051181,33,33.006065,19.790001,19.351553,107.491547,NaN,1.003826,NaN,30.714645,400,400.156128,25,30.992554,9.101391,52.499863,49.990177,401.918915,398.812195,398.922424,6365.381348,12.143769,11.486192,11.561145,1.648745,1.668726,1.596736,60.649017,83.198792,31.287169,19.637146,83.346634,61.327835,105.369682,0.583253979682922,463.318939,528.754961152178,2.16070693756471,0.0353953104783101,1.22317165043723,9.9456734960911,594.76556161833,2.21272029486337,0.0151172705171774,1.29503207526152,52.1585651248171,575.352809259949,92.8975410523803,0.0139480734380728,1.37283282781039
11,11.049702,33,33.000652,19.790001,19.357725,107.490379,NaN,1.004144,NaN,30.694946,400,400.157532,25,30.990728,9.097619,52.233917,49.990177,402.643524,399.536224,399.646484,6369.221191,12.170269,11.490282,11.576601,1.651729,1.648692,1.60438,60.692402,83.082085,31.306154,19.638077,83.168205,61.226799,105.413254,0.635462582111359,468.166626,528.767170084036,2.16076657570529,0.035402538642203,1.22301422981749,9.94117109964395,594.771681057073,2.21275787154701,0.0151202552500705,1.29495389344375,52.1513716505469,575.367088779407,92.9013231216186,0.0139513841762132,1.37268549775182
11,11.049773,33,33.004234,19.790001,19.356153,107.492401,NaN,1.002546,NaN,30.693287,400,400.181732,25,30.985384,9.083711,52.221603,49.990177,402.643524,399.536224,399.646484,6369.221191,12.170269,11.490282,11.576601,1.651729,1.648692,1.60438,60.692402,83.082085,31.306154,19.638077,83.168205,61.226799,105.413254,0.635462582111359,468.166626,528.765023800922,2.16075837884378,0.0354018998112537,1.2230354646387,9.94138724942303,594.769249172785,2.21273725470575,0.015118375902046,1.29500070017534,52.1561319642617,575.369085402743,92.9071581905396,0.0139498933463933,1.37272416804316
11,11.048545,33,33.005779,19.790001,19.356153,107.492401,NaN,1.003561,NaN,30.693287,400,400.181732,25,30.985384,9.072886,52.30587,49.990177,401.679321,398.6008,398.628937,6353.199219,12.118897,11.478342,11.55069,1.654723,1.655789,1.591207,60.697739,83.335594,31.318377,19.588821,83.266624,61.283653,105.380051,0.589039206504822,458.974457,528.768892616427,2.16078646873281,0.0354067302057942,1.22295974842812,9.937648623781,594.767070819805,2.21272539561106,0.0151174984809888,1.29502433081298,52.1581850749479,575.381523325791,92.9181083834614,0.0139499585119763,1.37268137290817
11,11.048545,33,33.005779,19.790001,19.341898,107.488152,NaN,1.003561,NaN,30.684061,400,400.149872,25,30.980892,9.083665,52.379948,49.990177,401.688751,398.759369,398.730255,6368.436523,12.127416,11.478004,11.583643,1.647564,1.637348,1.594613,60.695206,83.23864,31.331526,19.561928,83.326042,61.357788,105.330017,0.58025586605072,456.011932,528.751458235667,2.16072686381364,0.0354034691565966,1.2231126367949,9.937648623781,594.761568225802,2.21271093945825,0.0151171723368187,1.29504109853325,52.1581850749479,575.359704338452,92.9022138744177,0.0139486239391138,1.37279347976513
11,11.049423,33,33.006985,19.790001,19.329992,107.489731,NaN,1.004645,NaN,30.687302,400,399.989349,25,30.985703,9.091962,52.547836,49.990177,401.688751,398.759369,398.730255,6368.436523,12.127416,11.478004,11.583643,1.647564,1.637348,1.594613,60.695206,83.23864,31.331526,19.561928,83.326042,61.357788,105.330017,0.58025586605072,456.011932,528.734127560861,2.16065698412007,0.0353972915858586,1.22329463833003,9.94032171218714,594.761912635201,2.21270705470702,0.0151166086983732,1.29505331460196,52.1597876455693,575.335807360746,92.886282167169,0.0139466193559628,1.37293281774943
11,11.047882,33,33.002232,19.790001,19.327147,107.483215,NaN,1.003506,NaN,30.699295,400,399.947632,25,30.988256,9.096658,52.572208,49.990177,401.861786,398.899139,398.919037,6363.305664,12.129891,11.465026,11.564086,1.652581,1.65,1.601966,60.652378,83.169243,31.30051,19.579473,83.497406,61.387505,105.311691,0.54234778881073,457.806793,528.73550481194,2.16068034443193,0.0354027023947102,1.22323006262385,9.93563000086306,594.760176058248,2.2127213698611,0.0151188078335748,1.29500632393032,52.153471447383,575.337728665914,92.8818680923426,0.0139488765964313,1.37285799042118
11,11.04867,33,33.00478,19.790001,19.319244,107.47271,NaN,1.002727,NaN,30.696178,400,399.955139,25,30.985544,9.098219,52.491074,49.990177,401.890411,398.865967,398.873108,6362.835938,12.122677,11.467284,11.562325,1.662846,1.664903,1.613891,60.6549,83.161171,31.350508,19.533901,83.435989,61.437408,105.283089,0.592151582241058,461.268921,528.723352999867,2.16062925820636,0.0353977941247007,1.22336361293786,9.93802919854937,594.742978562354,2.21266606787833,0.0151165542912492,1.2950867734591,52.1568575380918,575.322583590625,92.8739534557477,0.0139468030081552,1.37297070506016
11,11.048136,33,33.003998,19.790001,19.309717,107.470657,NaN,1.00291,NaN,30.689304,400,399.914642,25,30.983212,9.08976,52.356834,49.990177,401.890411,398.865967,398.873108,6362.835938,12.122677,11.467284,11.562325,1.662846,1.664903,1.613891,60.6549,83.161171,31.350508,19.533901,83.435989,61.437408,105.283089,0.592151582241058,461.268921,528.713381366952,2.16060162615744,0.0353977145719425,1.22343302872518,9.93640336041977,594.741422565493,2.21266508561397,0.0151168407921847,1.29508291391128,52.1558183433929,575.311379097235,92.8648362274857,0.0139464696123096,1.37301766620637
11,11.045248,33,33.004707,19.790001,19.29388,107.451233,NaN,1.003793,NaN,30.691725,400,399.890259,25,30.987436,9.083291,52.542309,49.993526,401.924377,398.987213,398.948212,6361.61084,12.121215,11.475056,11.56776,1.670927,1.668825,1.619979,60.675003,83.281921,31.379427,19.503874,83.392441,61.362637,105.315041,0.707279801368713,471.981415,528.703113233426,2.16060147517134,0.0354054534076953,1.22342485747424,9.92760940990183,594.715266043946,2.21259354737054,0.0151149469483342,1.29517049525308,52.1567605296748,575.312312629486,92.8663834680254,0.0139462075679767,1.37302255330145
11,11.043449,33,33.000717,19.790001,19.28277,107.450356,NaN,1.00426,NaN,30.695295,400,399.914948,25,30.987442,9.07775,52.483356,49.993526,402.258698,399.291779,399.304321,6352.087402,12.110762,11.448946,11.550557,1.669274,1.67123,1.609352,60.677692,83.308617,31.352131,19.51124,83.511635,61.402565,105.281685,0.626864790916443,465.224548,528.695194975105,2.16059618034862,0.0354099913394846,1.22343314660238,9.92213058330896,594.719758272568,2.21262119715803,0.0151171456947481,1.29511287984832,52.1514580361289,575.30480986067,92.8560378044251,0.0139475448037588,1.37300662312681
11,11.043374,33,33.001213,19.790001,19.274206,107.431374,NaN,1.003934,NaN,30.721123,400,400.005402,25,30.980387,9.066094,52.336441,49.993526,402.258698,399.291779,399.304321,6352.087402,12.110762,11.448946,11.550557,1.669274,1.67123,1.609352,60.677692,83.308617,31.352131,19.51124,83.511635,61.402565,105.281685,0.626864790916443,465.224548,528.684953704113,2.16056206704327,0.035408325804671,1.22352064941402,9.92190215734178,594.694473962537,2.21255279279068,0.0151154064736693,1.29519549344411,52.1521172202324,575.293016095388,92.848055114329,0.0139465999422511,1.37307410785262
11,11.04211,33,33.001694,19.790001,19.260416,107.434807,NaN,1.003723,NaN,30.716516,400,399.868805,25,30.972982,9.066709,52.509388,49.993526,401.651489,398.623962,398.581757,6362.537109,12.125282,11.476822,11.557338,1.650046,1.645078,1.607182,60.670788,83.072311,31.315535,19.523417,83.286537,61.377441,105.291107,0.585440039634705,459.901398,528.672068869529,2.16053330982904,0.0354101446695128,1.22359090785483,9.91805224216529,594.698241764348,2.21256078250716,0.0151153968895814,1.29518928718491,52.1527564620083,575.283161916975,92.8414670545557,0.0139457805144002,1.3731314205008
11,11.04064,33,33.001007,19.790001,19.246319,107.437851,NaN,1.003398,NaN,30.709227,400,399.849426,25,30.973831,9.06436,52.769081,49.993526,402.360657,399.332916,399.280365,6363.563477,12.14466,11.478466,11.573405,1.675986,1.659377,1.630453,60.663956,83.365173,31.316286,19.535221,83.431137,61.359276,105.303864,0.604250609874725,458.391815,528.659458399903,2.16050798525685,0.0354127049178039,1.22365176696039,9.91357446979202,594.703153469178,2.21257641668416,0.0151160208168149,1.29516673444538,52.1518434471208,575.272935379793,92.833178953324,0.0139454640957452,1.3731746935463
11,11.038733,33,32.999577,19.790001,19.242958,107.415321,NaN,1.003132,NaN,30.678898,400,399.900482,25,30.97052,9.073639,53.051201,49.993526,402.360657,399.332916,399.280365,6363.563477,12.14466,11.478466,11.573405,1.675986,1.659377,1.630453,60.663956,83.365173,31.316286,19.535221,83.431137,61.359276,105.303864,0.604250609874725,458.391815,528.661364382085,2.16053760217412,0.0354194468789109,1.22356993372586,9.90776487937563,594.67599016689,2.21251072221459,0.0151151029749113,1.29523391811696,52.149942946819,575.281780456984,92.8378706562997,0.0139466490543037,1.37310958708506
11,11.040596,33,32.999901,19.790001,19.239359,107.440804,NaN,1.003192,NaN,30.666557,400,399.844482,25,30.952791,9.083191,53.132282,49.993526,401.707489,398.703552,398.57135,6365.566406,12.122813,11.485425,11.56242,1.657405,1.652002,1.623132,60.688744,83.048035,31.331787,19.531202,83.378883,61.373928,105.296326,0.590765833854675,459.552307,528.651080408006,2.16047986494053,0.0354112839703671,1.22372404084003,9.91344043429365,594.708538276146,2.2125949581556,0.0151168757724284,1.29513812923592,52.1503735552704,575.261101600741,92.8232078626143,0.0139452379365925,1.37322052865989
11,11.040115,33,32.99984,19.790001,19.231045,107.42469,NaN,1.002557,NaN,30.669029,400,399.972412,25,30.941895,9.094124,52.970924,49.993526,402.041534,399.134399,398.955078,6362.698242,12.138591,11.493706,11.579233,1.644042,1.657721,1.609065,60.693085,83.082031,31.318033,19.517345,83.387627,61.385746,105.286072,0.512945055961609,447.596252,528.642424492833,2.16045608592364,0.0354112738761784,1.22378387838529,9.9119751562925,594.687753972384,2.21254058865342,0.0151156730635503,1.29520089349628,52.1502924841761,575.252314129807,92.8167341459935,0.0139447277181362,1.37326497401669
11,11.035696,33,32.999546,19.790001,19.226633,107.422043,NaN,1.003929,NaN,30.675055,400,399.985626,25,30.945887,9.102267,52.800426,49.993526,402.041534,399.134399,398.955078,6362.698242,12.138591,11.493706,11.579233,1.644042,1.657721,1.609065,60.693085,83.082031,31.318033,19.517345,83.387627,61.385746,105.286072,0.512945055961609,447.596252,528.650975312617,2.16053886443482,0.0354276746672518,1.22355777420293,9.89851122997544,594.68474037912,2.21253383780526,0.0151156367908745,1.29520685757766,52.1499017464561,575.282199194599,92.8381376806157,0.0139466886317633,1.37310700702337
11,11.038321,33,32.99995,19.790001,19.220783,107.413376,NaN,1.003311,NaN,30.674297,400,399.976929,25,30.962303,9.09841,52.693069,49.993526,401.89502,399.061127,398.934143,6365.273438,12.117223,11.480331,11.565955,1.648951,1.654323,1.598573,60.676537,83.00309,31.344297,19.479111,83.374245,61.305264,105.329987,0.642239987850189,467.786224,528.635529891079,2.16045423421084,0.0354159898102873,1.2237834041381,9.90650964022598,594.672944597683,2.21250123799509,0.0151147417449895,1.29524732636933,52.1504386778684,575.251789856293,92.8164869946414,0.0139446461215439,1.37326918045473
11,11.038658,33,33.00235,19.790001,19.220783,107.413376,NaN,1.003157,NaN,30.674297,400,399.976929,25,30.962303,9.085952,52.628471,49.993526,401.89502,399.061127,398.934143,6365.273438,12.117223,11.480331,11.565955,1.648951,1.654323,1.598573,60.676537,83.00309,31.344297,19.479111,83.374245,61.305264,105.329987,0.642239987850189,467.786224,528.634465871426,2.16044651279588,0.0354146621302264,1.22380428291392,9.90753637973671,594.66955796831,2.21248280741491,0.0151133786655493,1.29528409636985,52.1536282645299,575.252310653901,92.8198033392198,0.0139435976848549,1.3732993247914
11,11.038658,33,33.00235,19.790001,19.216381,107.399414,NaN,1.003157,NaN,30.665049,400,399.999664,25,30.970776,9.076421,52.372898,50.014427,401.967957,399.030945,399.05954,6366.836426,12.123799,11.482569,11.569498,1.65351,1.653906,1.613753,60.683315,83.382324,31.339405,19.474051,83.400894,61.308449,105.323349,0.607011616230011,464.456573,528.629078580468,2.1604280864283,0.0354136535205066,1.22385176585452,9.90753637973671,594.651472826022,2.21243528451809,0.0151123064464368,1.29533935632111,52.1536282645299,575.245567204709,92.8148930012198,0.0139431850986338,1.37333408207236
11,11.037487,33,33.000885,19.790001,19.209454,107.385391,NaN,1.003334,NaN,30.668682,400,400.027496,25,30.973894,9.070949,52.126167,50.014427,402.126434,399.1828,399.206848,6362.209961,12.12478,11.465895,11.557689,1.66071,1.670449,1.609536,60.693058,83.257744,31.34902,19.465622,83.285172,61.386326,105.25602,0.565094530582428,456.353851,528.624298683307,2.16042592205961,0.0354166799008668,1.22385392920332,9.90396858668356,594.635375785381,2.21239880210351,0.0151120614402796,1.29537242798186,52.151681309023,575.242732413435,92.8110358958091,0.0139436710462248,1.373328654013
11,11.035604,33,33.000751,19.790001,19.197639,107.396957,NaN,1.002605,NaN,30.649622,400,400.093933,25,30.985706,9.074633,52.057476,50.014427,402.126434,399.1828,399.206848,6362.209961,12.12478,11.465895,11.557689,1.66071,1.670449,1.609536,60.693058,83.257744,31.34902,19.465622,83.285172,61.386326,105.25602,0.565094530582428,456.353851,528.615785516033,2.16041961543955,0.0354213928927733,1.22386470177751,9.89823087868893,594.650546917942,2.21243920151807,0.0151130258518201,1.29532457639207,52.1515032223807,575.240237597765,92.8090552840006,0.013943578712203,1.37333968166071
11,11.035776,33,33.002048,19.790001,19.182693,107.409622,NaN,1.004104,NaN,30.625526,400,400.073364,25,30.993113,9.068737,52.12656,50.014427,402.068512,399.160248,399.159058,6370.577637,12.133204,11.475419,11.578448,1.668222,1.656335,1.618448,60.690731,83.007111,31.314508,19.479992,83.25798,61.424885,105.230942,0.614413678646088,462.299347,528.596949031518,2.16035309807567,0.0354172891923196,1.22403675268857,9.89875501226862,594.665121616387,2.21247234936894,0.0151132618917229,1.29529432389226,52.1532269180838,575.217703812987,92.7942355392673,0.0139416161906274,1.37347363029419
11,11.036592,33,33.000839,19.790001,19.170879,107.408844,NaN,1.003281,NaN,30.624933,400,400.124908,25,30.9979,9.070541,52.228039,50.014427,402.423065,399.468628,399.534088,6363.949219,12.146801,11.481867,11.577711,1.675346,1.675114,1.615399,60.668453,83.147629,31.330927,19.454229,83.324638,61.415226,105.228485,0.587839722633362,460.639313,528.579908874566,2.16028492106619,0.0354113652260543,1.22421508621589,9.90124151545518,594.665819979432,2.21247898590297,0.0151138887784753,1.29527887772795,52.1516201748657,575.191070063705,92.7733648852846,0.0139405305847913,1.37359451990539
11,11.036901,33,33.000534,19.790001,19.17811,107.414604,NaN,1.002764,NaN,30.625166,400,400.272217,25,30.990572,9.07645,52.212296,50.014427,402.423065,399.468628,399.534088,6363.949219,12.146801,11.481867,11.577711,1.675346,1.675114,1.615399,60.668453,83.147629,31.330927,19.454229,83.324638,61.415226,105.228485,0.587839722633362,460.639313,528.587784537139,2.16030811941159,0.035411805209302,1.22415608760869,9.90218305947559,594.673711096658,2.21250093267191,0.015114504348148,1.29525141542015,52.1512148271541,575.199133748617,92.7788620960817,0.0139411612733541,1.37354872536716
11,11.031766,33,33.000229,19.790001,19.17985,107.426483,NaN,1.002917,NaN,30.643566,400,400.246582,25,30.981873,9.082418,52.327759,50.014427,402.060394,399.09317,399.124084,6367.882813,12.128008,11.483158,11.567672,1.671637,1.665586,1.617932,60.676865,83.162102,31.329466,19.426315,83.278595,61.410622,105.22287,0.580693125724792,454.242371,528.606137372348,2.16043312274262,0.0354324472953365,1.2238187196176,9.88653378182494,594.689527428937,2.21254370356286,0.0151155897963038,1.29519976166747,52.150809476542,575.244452866522,92.8114858092112,0.0139440715989079,1.37331081162343
11,11.028977,33,32.998978,19.790001,19.178108,107.441864,NaN,1.00318,NaN,30.65077,400,400.258484,25,30.977526,9.087775,52.36544,50.014427,402.124329,399.132263,399.189484,6368.943359,12.144822,11.496656,11.575747,1.654273,1.65506,1.599257,60.701298,82.910042,31.291412,19.440647,83.370377,61.447365,105.214409,0.593845367431641,458.962433,528.612815349838,2.16048977660418,0.0354430502782314,1.22366458212052,9.87803180126139,594.711213137812,2.21260565250644,0.0151174814646369,1.29511980928167,52.1491468441815,575.263441835699,92.8237825534511,0.0139457966560036,1.37319584809398
11,11.027608,33,32.998169,19.790001,19.169744,107.469086,NaN,1.003477,NaN,30.671185,400,400.174438,25,30.963083,9.084095,52.192902,50.014427,402.124329,399.132263,399.189484,6368.943359,12.144822,11.496656,11.575747,1.654273,1.65506,1.599257,60.701298,82.910042,31.291412,19.440647,83.370377,61.447365,105.214409,0.593845367431641,458.962433,528.606904933042,2.16048615724698,0.0354465348393297,1.22366992923543,9.87385795118985,594.74760828428,2.2127044904275,0.0151200311527766,1.29499992635792,52.1480716226944,575.260989027073,92.82100632711,0.0139460107961001,1.37319741968401
11,11.025612,33,32.99791,19.790001,19.160975,107.450645,NaN,1.00387,NaN,30.689592,400,400.107666,25,30.957394,9.098685,52.209644,50.014427,401.974182,399.049469,399.069305,6365.445801,12.122712,11.474432,11.572659,1.656375,1.645156,1.583018,60.697353,83.090828,31.283239,19.458506,83.276405,61.439041,105.204659,0.511702477931976,454.813019,528.60248014849,2.16049522597806,0.0354524027454499,1.22364075874896,9.86777178286053,594.724091834582,2.21264373304986,0.0151187624123553,1.2950687716475,52.1477273880178,575.263946722622,92.8228432610053,0.0139463083865013,1.373178640251
11,11.025325,33,32.994984,19.790001,19.152189,107.43399,NaN,1.004009,NaN,30.71261,400,400.105072,25,30.965824,9.093781,52.281467,50.024364,402.027069,398.977966,399.00412,6364.384277,12.124552,11.491572,11.566449,1.633375,1.636145,1.588193,60.729275,83.004944,31.317427,19.426128,83.341919,61.432941,105.21582,0.561482787132263,458.043976,528.592635656475,2.16046502816091,0.0354515206120261,1.22371777160772,9.86689659907404,594.70664967477,2.21260952754115,0.0151191458930697,1.29508977158572,52.1438383212426,575.248814613963,92.8082427019377,0.0139466998787186,1.37321658209375
11,11.022407,33,32.99337,19.790001,19.146137,107.415298,NaN,1.003799,NaN,30.73143,400,400.054504,25,30.970779,9.086843,52.364773,50.024364,402.027069,398.977966,399.00412,6364.384277,12.124552,11.491572,11.566449,1.633375,1.636145,1.588193,60.729275,83.004944,31.317427,19.426128,83.341919,61.432941,105.21582,0.561482787132263,458.043976,528.594449923288,2.16050663108243,0.0354616558929445,1.22360206445381,9.85799741243375,594.684718477095,2.21255831285916,0.0151186274650653,1.29513893033378,52.1416929733052,575.261788581812,92.8157155350088,0.0139482206765505,1.37312766247855
11,11.021894,33,32.991882,19.790001,19.138531,107.416626,NaN,1.003489,NaN,30.728922,400,400.070648,25,30.981537,9.083479,52.278515,50.024364,402.076141,399.071777,399.12027,6359.054199,12.111005,11.465868,11.552313,1.631046,1.626111,1.569371,60.723366,82.962379,31.322023,19.412544,83.177101,61.414158,105.215378,0.481965929269791,451.69397,528.586764004626,2.16048655964088,0.035461937350937,1.22365232063005,9.85643270401619,594.688537885204,2.21257426050287,0.0151195750004892,1.29511089057543,52.139715034087,575.252367706686,92.8070335699897,0.013948314273137,1.37315584080456
11,11.020296,33,32.992481,19.790001,19.125517,107.41774,NaN,1.003307,NaN,30.758095,400,400.096252,25,30.994122,9.094863,52.283222,50.024364,402.076141,399.071777,399.12027,6359.054199,12.111005,11.465868,11.552313,1.631046,1.626111,1.569371,60.723366,82.962379,31.322023,19.412544,83.177101,61.414158,105.215378,0.481965929269791,451.69397,528.57588930087,2.16046874253311,0.0354652647215872,1.22369364516198,9.85155826962574,594.689135501671,2.21257345108351,0.0151193201731461,1.29511566119552,52.140511269267,575.246682926448,92.8036268349812,0.0139476965841568,1.37319332584545
11,11.018181,33,32.989182,19.790001,19.125517,107.41774,NaN,1.004312,NaN,30.758095,400,400.096252,25,30.994122,9.104086,52.693218,50.024364,402.006989,398.996887,399.01593,6362.967285,12.107469,11.478604,11.5524,1.630234,1.64092,1.592293,60.700985,82.888618,31.318708,19.370489,83.151169,61.365685,105.237495,0.605610251426697,463.824554,528.582573642037,2.1605172793681,0.035473623477751,1.22356237867377,9.8451059917503,594.693790031795,2.21259878876214,0.0151211950037903,1.29506513860674,52.1361258551356,575.259843569077,92.809173405548,0.013949987981642,1.3730803971687
11,11.017677,33,32.987064,19.790001,19.121618,107.406998,NaN,1.003627,NaN,30.763971,400,400.104126,25,31.000376,9.116442,52.694614,50.024364,402.07074,399.110748,399.142273,6357.918945,12.091488,11.452774,11.537671,1.648458,1.648297,1.584634,60.730583,83.0364,31.306795,19.380199,83.178535,61.406158,105.21711,0.659178256988525,461.750397,528.579395780709,2.16051252367616,0.0354747209624598,1.2235731818058,9.84356828969982,594.682866753673,2.21257850149903,0.0151215737631665,1.29507515324279,52.1333101844938,575.255148515786,92.8031617046743,0.0139506547621757,1.37307560827718
11,11.017677,33,32.987064,19.790001,19.12068,107.408508,NaN,1.003627,NaN,30.759068,400,400.133362,25,31.005259,9.099289,52.4203,50.024364,402.07373,399.039703,399.089172,6365.639648,12.094179,11.471072,11.534554,1.63637,1.647254,1.598508,60.727291,83.071075,31.286581,19.405237,83.289764,61.460026,105.155273,0.541230738162994,458.54834,528.578248064317,2.16050859678705,0.0354745056809377,1.22358330627273,9.84356828969982,594.684822312648,2.21258364016447,0.0151216897499584,1.29506918525744,52.1333101844938,575.253711460286,92.8021151114517,0.0139505667997498,1.37308301054956
11,11.015829,33,32.985161,19.790001,19.117815,107.421753,NaN,1.002534,NaN,30.773209,400,400.166199,25,31.000116,9.075396,52.357906,50.024364,402.07373,399.039703,399.089172,6365.639648,12.094179,11.471072,11.534554,1.63637,1.647254,1.598508,60.727291,83.071075,31.286581,19.405237,83.289764,61.460026,105.155273,0.541230738162994,458.54834,528.580583172744,2.16053901877461,0.0354811547031757,1.22349953693511,9.83792959445265,594.704659846813,2.21264332874244,0.0151237888833003,1.29498771517545,52.1307802156424,575.262189585858,92.8059605471758,0.0139519431653683,1.37301331393008
11,11.015282,33,32.986137,19.790001,19.111849,107.440308,NaN,1.002945,NaN,30.782581,400,400.186493,25,30.994644,9.080512,52.398811,50.024364,402.039551,398.995605,399.075378,6359.832031,12.128372,11.479082,11.572186,1.617041,1.625845,1.579344,60.740326,82.988632,31.275356,19.418079,83.265305,61.403851,105.224823,0.489741832017899,449.214172,528.5750125174,2.1605265991672,0.0354819484059538,1.22352997270923,9.83626042808999,594.72731103889,2.21269896753187,0.0151246591454973,1.29492939531623,52.1320777860348,575.259006242109,92.8048366584371,0.0139513085470627,1.37304305827088
11,11.017379,33,32.9846,19.790001,19.114368,107.44133,NaN,1.004166,NaN,30.790155,400,400.161438,25,30.991241,9.08217,52.337425,50.024364,402.039551,398.995605,399.075378,6359.832031,12.128372,11.479082,11.572186,1.617041,1.625845,1.579344,60.740326,82.988632,31.275356,19.418079,83.265305,61.403851,105.224823,0.489741832017899,449.214172,528.571466536261,2.16048901064986,0.0354742350155356,1.22363295133377,9.84265906786919,594.730802327578,2.21271424909331,0.0151256114413997,1.29490183974006,52.1300343651117,575.243106499938,92.791375629766,0.0139510277835516,1.37310393435051
11,11.017426,33,32.981476,19.790001,19.105894,107.418015,NaN,1.004544,NaN,30.772018,400,400.160309,25,30.982038,9.087814,52.245087,50.019691,402.136047,399.117432,399.14325,6356.981445,12.109761,11.472101,11.558218,1.631445,1.62468,1.585581,60.762619,83.014793,31.261181,19.423536,83.138535,61.36158,105.225456,0.621304988861084,457.597321,528.560948497242,2.16045245156504,0.0354721041157962,1.22372739321579,9.842802469861,594.705017904931,2.2126589145985,0.0151255968995098,1.29494605868124,52.1258808217761,575.225369971686,92.7746343472409,0.0139513496343117,1.37315258671001
11,11.015118,33,32.980663,19.790001,19.091885,107.384201,NaN,1.003339,NaN,30.749708,400,400.175201,25,30.977398,9.098778,52.256947,50.019691,402.162354,399.186615,399.271301,6348.554688,12.087419,11.437639,11.524495,1.641621,1.632639,1.591234,60.736847,83.07354,31.250334,19.417212,83.122551,61.409279,105.197479,0.561995565891266,453.359985,528.551102372489,2.160446776672,0.0354780137761132,1.22373539745775,9.83575997113712,594.662375706879,2.21255009196468,0.0151234615237347,1.29506721346557,52.1247998401056,575.222159146125,92.7713007021322,0.0139515194209238,1.37315801015132
11,11.013147,33,32.978195,19.790001,19.086271,107.337166,NaN,1.003799,NaN,30.722046,400,400.080048,25,30.974056,9.115981,52.489159,50.019691,401.792328,398.806061,398.86441,6361.082031,12.108969,11.467775,11.562231,1.641679,1.635607,1.595211,60.742916,82.921158,31.30558,19.392281,83.337257,61.392406,105.19989,0.661003589630127,473.707672,528.550464730199,2.16046852501411,0.0354845207252539,1.22367361035397,9.82974489288227,594.604942596314,2.21240896343527,0.0151212507081445,1.29521548996573,52.1215182097412,575.226673924264,92.7715670082134,0.0139529081271004,1.37310096649745
11,11.014929,33,32.979031,19.790001,19.0893,107.306717,NaN,1.003629,NaN,30.721437,400,399.918762,25,30.976986,9.110027,52.60257,50.019691,401.792328,398.806061,398.86441,6361.082031,12.108969,11.467775,11.562231,1.641679,1.635607,1.595211,60.742916,82.921158,31.30558,19.392281,83.337257,61.392406,105.19989,0.661003589630127,473.707672,528.548536613811,2.1604402915265,0.0354781677088206,1.22375159161385,9.835183218037,594.564321951717,2.21229887735809,0.0151184351448914,1.29534896936037,52.1226298367783,575.217509185578,92.7659162309204,0.013951970199807,1.373159643536
11,11.014942,33,32.978317,19.790001,19.099298,107.300316,NaN,1.00316,NaN,30.714054,400,399.892029,25,30.961666,9.100843,52.443333,50.019691,401.856079,398.791931,398.868347,6351.738281,12.103709,11.472567,11.543946,1.650396,1.64485,1.598034,60.745445,82.915619,31.305994,19.386257,83.318962,61.321411,105.235062,0.566450834274292,453.888458,528.560730043344,2.16048185711564,0.0354804117540773,1.22364437716312,9.8352228891244,594.55703888766,2.21228257152678,0.015118349106058,1.29536339210211,52.121680434185,575.231722680527,92.7753933077562,0.0139531622660984,1.37307661950679
11,11.015393,33,32.975792,19.790001,19.102261,107.291977,NaN,1.003126,NaN,30.737137,400,399.846466,25,30.947079,9.090869,51.97744,50.019691,401.856079,398.791931,398.868347,6351.738281,12.103709,11.472567,11.543946,1.650396,1.64485,1.598034,60.745445,82.915619,31.305994,19.386257,83.318962,61.321411,105.235062,0.566450834274292,453.888458,528.562929909046,2.16048390920259,0.0354793084057196,1.22364038270681,9.83659914881156,594.549803619494,2.21227358790398,0.0151191438841396,1.29535770256374,52.1183228253949,575.228950289899,92.7702827727388,0.0139541306754394,1.37305635162108
11,11.014373,33,32.975983,19.790001,19.099173,107.297531,NaN,1.002924,NaN,30.758408,400,399.893341,25,30.946175,9.096185,51.847301,50.019691,401.984894,399.013489,399.074799,6352.642578,12.079954,11.444599,11.521782,1.650455,1.645799,1.587883,60.738937,82.926964,31.318075,19.378908,83.355194,61.299404,105.275871,0.468478083610535,447.557739,528.562375932946,2.16049439705687,0.0354826334886543,1.22361039167127,9.83348648305702,594.556728180861,2.21229103007557,0.0151194622090295,1.29533860923522,52.1185768138487,575.233054551084,92.7735057833595,0.0139542958882217,1.37303781847564
11,11.013909,33,32.973625,19.790001,19.105982,107.299332,NaN,1.003129,NaN,30.752821,400,399.986053,25,30.954588,9.096212,51.984798,50.019691,402.084686,399.123016,399.258759,6357.986328,12.09646,11.454776,11.542438,1.661333,1.654174,1.612607,60.719757,83.036873,31.341372,19.368084,83.415985,61.347191,105.227325,0.561686277389526,456.867859,528.572173911459,2.16053355651152,0.0354860320345692,1.22350807102839,9.83207045328595,594.562391736967,2.21231528802738,0.0151209416647438,1.29529527581928,52.1154411070081,575.24409338919,92.7786588731126,0.0139560349073806,1.37294868993089
11,11.013166,33,32.974117,19.790001,19.11095,107.315811,NaN,1.003425,NaN,30.76639,400,400.06543,25,30.961903,9.105691,52.046452,50.019691,402.084686,399.123016,399.258759,6357.986328,12.09646,11.454776,11.542438,1.661333,1.654174,1.612607,60.719757,83.036873,31.341372,19.368084,83.415985,61.347191,105.227325,0.561686277389526,456.867859,528.580600433772,2.1605714109703,0.0354901118034697,1.22340834946923,9.82980288077306,594.583041553845,2.21236760882152,0.0151219285461204,1.29523751951941,52.1160953909582,575.258632286443,92.7898509924958,0.0139567033494118,1.37288055618951
11,11.011184,33,32.973015,19.790001,19.11677,107.321404,NaN,1.003608,NaN,30.801466,400,400.171112,25,30.961252,9.121773,52.089699,50.019691,402.149536,399.219391,399.273651,6358.363281,12.085441,11.450077,11.538969,1.651581,1.649252,1.589299,60.741344,82.971901,31.34306,19.367542,83.162796,61.335468,105.196991,0.642262816429138,462.095886,528.593983533466,2.16064127301009,0.0354992905099064,1.22322263432552,9.8237534210931,594.591841930779,2.21239511929538,0.015122985232314,1.29519845839626,52.1146298908047,575.282660018974,92.8060046302809,0.0139586715595103,1.37274182201777
11,11.014424,33,32.972046,19.790001,19.109297,107.301544,NaN,1.003795,NaN,30.792168,400,400.175293,25,30.9646,9.128901,52.270885,50.010048,402.27002,399.295868,399.370422,6352.244141,12.102751,11.449552,11.523353,1.661926,1.665437,1.614782,60.740063,83.05127,31.360119,19.362118,83.005127,61.374084,105.186432,0.527390003204346,451.622925,528.57460201303,2.16053561156055,0.0354847559884097,1.22350425995307,9.83364212151321,594.567487151167,2.21233495706826,0.0151220098030221,1.29526227454992,52.113341230035,575.242641680126,92.7756683457511,0.0139566579791037,1.37293456149473
