P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.012555,33,32.971855,19.790001,19.104374,107.284859,NaN,1.004,NaN,30.776604,400,400.166321,25,30.972315,9.128917,52.091797,50.010048,402.27002,399.295868,399.370422,6352.244141,12.102751,11.449552,11.523353,1.661926,1.665437,1.614782,60.740063,83.05127,31.360119,19.362118,83.005127,61.374084,105.186432,0.527390003204346,451.622925,528.574486335063,2.1605579104683,0.0354910194256224,1.22344137927641,9.82793807443784,594.546144969574,2.21227961802595,0.0151208357692061,1.29532549083765,52.1130872181076,575.250534907083,92.7811837632921,0.0139572274726202,1.37289130093793
11,11.011732,33,32.969131,19.790001,19.104374,107.284859,NaN,1.003531,NaN,30.776604,400,400.166321,25,30.972315,9.135951,51.934887,50.010048,402.112274,399.207336,399.18808,6350.622559,12.082702,11.442909,11.526764,1.657025,1.659895,1.603184,60.765686,83.069489,31.323036,19.376228,83.147629,61.413948,105.164085,0.521696448326111,451.892578,528.577087613478,2.16057680607366,0.0354942759098469,1.22339029997257,9.82542610871553,594.549993047698,2.21230056038871,0.0151223852824385,1.29528367260758,52.1094644318889,575.253647246066,92.7801159084711,0.0139586465427501,1.37283800801368
11,11.010146,33,32.967964,19.790001,19.096258,107.28299,NaN,1.003252,NaN,30.760054,400,400.172424,25,30.976814,9.132173,51.86911,50.010048,402.234283,399.29599,399.261444,6360.289551,12.110753,11.46773,11.547121,1.635727,1.63554,1.593165,60.741947,82.854301,31.283928,19.393192,83.156662,61.396168,105.138313,0.518117785453796,451.34848,528.57217165719,2.16057924845195,0.0354986891916787,1.22337942397422,9.82058490985207,594.549220729614,2.21230316923763,0.0151229054959164,1.29527316787062,52.1079123083123,575.252911981153,92.7781515852882,0.0139591278722239,1.37282582687339
11,11.012623,33,32.967175,19.790001,19.090731,107.279984,NaN,1.0032,NaN,30.741219,400,400.13089,25,30.975224,9.11985,52.050976,50.010048,402.234283,399.29599,399.261444,6360.289551,12.110753,11.46773,11.547121,1.635727,1.63554,1.593165,60.741947,82.854301,31.283928,19.393192,83.156662,61.396168,105.138313,0.518117785453796,451.34848,528.557578928362,2.16049923167379,0.0354876178852717,1.22359288214792,9.82814561812199,594.546441735254,2.21229900084311,0.0151231232653836,1.29527297357073,52.1068629050374,575.222531196133,92.7550565885039,0.0139576230144214,1.37297149555257
11,11.010976,33,32.965614,19.790001,19.098978,107.28463,NaN,1.003301,NaN,30.725842,400,400.187592,25,30.980602,9.123065,52.083206,50.010048,402.047058,399.170105,399.12854,6360.933594,12.093366,11.469912,11.551561,1.634081,1.628951,1.576938,60.744873,82.902962,31.282669,19.372562,83.256943,61.408913,105.13884,0.692637503147125,471.952545,528.572875718568,2.16057157612453,0.0354960287223356,1.22340159532703,9.82311851590572,594.554664608443,2.21232682100911,0.0151243686476211,1.29523059319563,52.1047866519272,575.246824012305,92.7708397670897,0.0139598150391284,1.37282501642426
11,11.009998,33,32.963615,19.790001,19.108334,107.269691,NaN,1.003489,NaN,30.719652,400,400.16217,25,30.989941,9.129315,51.985252,50.010048,402.024231,399.141693,399.06955,6347.65332,12.066766,11.449907,11.526193,1.635906,1.630491,1.572419,60.766506,83.032104,31.282219,19.374729,83.349548,61.399773,105.129158,0.576694309711456,454.071411,528.587412107364,2.16063319449738,0.0355020478618009,1.22324000268841,9.82013311916609,594.538138926203,2.21229132848,0.0151243574623042,1.29525912917837,52.1021277131487,575.266581049645,92.7827845463895,0.0139619270175654,1.37269597670195
11,11.009938,33,32.961971,19.790001,19.112501,107.265671,NaN,1.0038,NaN,30.715708,400,400.092621,25,30.986855,9.126987,52.072479,50.010048,402.024231,399.141693,399.06955,6347.65332,12.066766,11.449907,11.526193,1.635906,1.630491,1.572419,60.766506,83.032104,31.282219,19.374729,83.349548,61.399773,105.129158,0.576694309711456,454.071411,528.592698849296,2.16065201250171,0.0355032421092999,1.22319136525803,9.81994995947372,594.535254675783,2.21229028290673,0.0151249839020515,1.29524982695155,52.0999408785726,575.271171762056,92.7841162234029,0.0139629500242553,1.37264986777075
11,11.009938,33,32.961971,19.790001,19.109303,107.287537,NaN,1.0038,NaN,30.715338,400,400.086548,25,30.979462,9.118249,52.304817,50.010048,402.148865,399.257324,399.246826,6351.072266,12.08369,11.450709,11.527834,1.641547,1.636542,1.591823,60.77108,82.783073,31.262289,19.393261,83.23436,61.298565,105.173454,0.514345943927765,456.749939,528.588787028194,2.16063862781332,0.0355025078507835,1.22322583485487,9.81994995947372,594.563575660835,2.21236472823934,0.0151266652662689,1.29516315994204,52.0999408785726,575.266273871592,92.7805480552763,0.013962650009256,1.37267506728206
11,11.007106,33,32.961815,19.790001,19.105633,107.295372,NaN,1.002815,NaN,30.731857,400,400.109772,25,30.972488,9.118815,52.535282,50.011288,402.437195,399.541473,399.507141,6354.353027,12.084094,11.451229,11.535233,1.634712,1.633231,1.578257,60.788712,82.819305,31.243736,19.400614,83.258331,61.328098,105.196465,0.609583377838135,459.260986,528.593247185969,2.16068829612942,0.0355128781014032,1.22308973106198,9.81130396464391,594.573943474006,2.21239260058189,0.0151273564696883,1.2951297296674,52.0997333643372,575.28423152022,92.7934397545611,0.0139638203739884,1.3725805581604
11,11.006822,33,32.959576,19.790001,19.111429,107.297562,NaN,1.003803,NaN,30.721516,400,400.196167,25,30.971512,9.114898,52.706459,50.011288,402.437195,399.541473,399.507141,6354.353027,12.084094,11.451229,11.535233,1.634712,1.633231,1.578257,60.788712,82.819305,31.243736,19.400614,83.258331,61.328098,105.196465,0.609583377838135,459.260986,528.601233341846,2.16071907284091,0.0355153338072216,1.22300968860077,9.81043683013718,594.57994200815,2.21241727083536,0.0151287992515282,1.29508670388015,52.0967549192142,575.292367436783,92.7966264975894,0.0139653292372734,1.37250810052851
11,11.002342,33,32.958336,19.790001,19.114086,107.304359,NaN,1.003401,NaN,30.716125,400,400.066162,25,30.964262,9.126047,52.65284,50.011288,402.252686,399.444122,399.300537,6352.303223,12.079936,11.466246,11.547654,1.625526,1.624035,1.576194,60.745331,82.823639,31.220196,19.395235,83.208855,61.271694,105.230804,0.664032876491547,467.646576,528.618635284922,2.16083306931842,0.035533694382719,1.22270344148508,9.79675585316392,594.590495753565,2.21244994204395,0.015130027721646,1.2950407736752,52.0951053333173,575.332353751641,92.8242448506727,0.01396833835749,1.37228567700254
11,11.000189,33,32.955784,19.790001,19.108547,107.353424,NaN,1.003124,NaN,30.713734,400,400.006531,25,30.957655,9.123924,52.222607,50.011288,402.063202,399.261841,399.087372,6350.263672,12.06897,11.45938,11.542904,1.646564,1.638698,1.586966,60.72226,82.828255,31.275398,19.383476,83.061485,61.234215,105.22187,0.582346737384796,454.132813,528.618663656248,2.16085934565789,0.0355409576451004,1.22262962133343,9.79017954801867,594.657634127472,2.21263654956809,0.0151352527281279,1.29480765709226,52.0917102279482,575.338405317795,92.8255314986098,0.0139698612960161,1.37221971764017
11,10.998696,33,32.953663,19.790001,19.101671,107.383453,NaN,1.003868,NaN,30.689274,400,399.940308,25,30.956566,9.115526,51.936611,50.011288,402.063202,399.261841,399.087372,6350.263672,12.06897,11.45938,11.542904,1.646564,1.638698,1.586966,60.72226,82.828255,31.275398,19.383476,83.061485,61.234215,105.22187,0.582346737384796,454.132813,528.614973065455,2.16086487506763,0.0355452989182082,1.22261105663924,9.78561863203356,594.699506719856,2.21275502780162,0.0151387687542347,1.29465665045816,52.0888883573954,575.337465834089,92.8222509942656,0.0139707615333687,1.37219554864447
11,10.996616,33,32.949047,19.790001,19.096292,107.372917,NaN,1.003109,NaN,30.696701,400,399.850372,25,30.958851,9.105308,51.952816,50.011288,402.015442,399.253113,399.048492,6356.853027,12.089695,11.476048,11.569035,1.626994,1.626967,1.571701,60.709103,82.990913,31.276604,19.379999,83.195297,61.322647,105.164391,0.63099867105484,467.083191,528.614967467852,2.16089015677804,0.0355523142005606,1.22254001876859,9.77926373001077,594.692379412215,2.21275466296113,0.0151405881370104,1.29462753620096,52.0827465445282,575.340268768297,92.8186440715481,0.0139730181716804,1.37211806112273
11,10.996595,33,32.945858,19.790001,19.103674,107.299789,NaN,1.00331,NaN,30.720798,400,399.947388,25,30.966307,9.113496,51.874901,50.011288,401.749023,399.000732,398.770416,6348.001465,12.061351,11.455588,11.535458,1.626054,1.621906,1.568511,60.735809,82.698914,31.301054,19.383488,83.177536,61.320038,105.160973,0.485812872648239,447.799683,528.624058294257,2.16092151858699,0.0355540934385531,1.2224593782902,9.7791995653152,594.602198584139,2.21253033664526,0.0151367822737211,1.29486747643228,52.0785030356974,575.347289932231,92.8198580684657,0.0139748891337842,1.37203843563087
11,10.994611,33,32.944572,19.790001,19.114616,107.248611,NaN,1.00342,NaN,30.729055,400,399.891876,25,30.975916,9.11681,51.817417,50.011288,401.749023,399.000732,398.770416,6348.001465,12.061351,11.455588,11.535458,1.626054,1.621906,1.568511,60.735809,82.698914,31.301054,19.383488,83.177536,61.320038,105.160973,0.485812872648239,447.799683,528.643698666884,2.16101285990363,0.0355644802888665,1.22221904775345,9.77313711200486,594.537741632203,2.21236601858159,0.0151335785697613,1.29505030802426,52.07679170324,575.378921750604,92.8413403313041,0.0139774085043668,1.37185861202677
11,10.993198,33,32.944374,19.790001,19.114616,107.248611,NaN,1.003514,NaN,30.729055,400,399.891876,25,30.975916,9.118253,51.996239,50.011288,401.85965,399.081635,398.88562,6350.834961,12.072883,11.462296,11.554711,1.604706,1.607424,1.549644,60.745468,82.696678,31.314594,19.362356,82.948303,61.343464,105.145866,0.455789297819138,442.535522,528.648160141317,2.16104532066432,0.0355700892847883,1.22213161151352,9.76881894381341,594.538021379565,2.21236754170318,0.0151336913656324,1.29504726824649,52.0765282120012,575.390525481178,92.8495566319467,0.0139782090019969,1.37179642366049
11,10.987677,33,32.940536,19.790001,19.116789,107.231285,NaN,1.003444,NaN,30.725615,400,399.898773,25,30.986776,9.131139,51.998898,50.011288,401.742889,398.969788,398.751862,6341.101074,12.066768,11.458745,11.549138,1.625298,1.622207,1.555492,60.723919,82.720711,31.28001,19.387688,82.897781,61.39304,105.095764,0.686387300491333,469.389648,528.668244568398,2.1611812547252,0.0355925178671465,1.22176685973004,9.75194259224713,594.521006290865,2.21233808084548,0.0151345450978298,1.29505698829212,52.0714204982551,575.434913477617,92.877221607581,0.0139826638750097,1.37151664518078
11,10.987085,33,32.938591,19.790001,19.116264,107.209694,NaN,1.003376,NaN,30.722046,400,399.946716,25,30.994886,9.133066,51.984837,50.011288,401.742889,398.969788,398.751862,6341.101074,12.066768,11.458745,11.549138,1.625298,1.622207,1.555492,60.723919,82.720711,31.28001,19.387688,82.897781,61.39304,105.095764,0.686387300491333,469.389648,528.669471729699,2.16119266316279,0.0355947499080952,1.22173588562459,9.75013261248523,594.495792849419,2.21227953312208,0.0151339921172109,1.29511270530489,52.0688318640264,575.436369546356,92.8759037487793,0.0139836325810204,1.3714826333013
11,10.988022,33,32.936665,19.790001,19.11047,107.19883,NaN,1.002988,NaN,30.726179,400,399.922485,25,30.99563,9.127102,52.032066,50.015228,401.63623,398.819641,398.658875,6351.795898,12.072954,11.466362,11.571301,1.633082,1.631761,1.57401,60.759945,82.761436,31.271456,19.37443,82.903404,61.353359,105.104111,0.594400227069855,454.29892,528.659434903858,2.16114691053489,0.0355896949147284,1.22185588866037,9.75299736068587,594.484444985875,2.21225736160379,0.0151342536655487,1.29512619991159,52.0662684006489,575.416930059642,92.8593736015499,0.0139833122365671,1.37155584816971
11,10.988022,33,32.936665,19.790001,19.106153,107.215546,NaN,1.002988,NaN,30.722,400,399.802399,25,30.99531,9.133256,52.017391,50.015228,401.820801,398.951111,398.811859,6342.914551,12.080427,11.475662,11.561524,1.635062,1.631388,1.58033,60.770786,82.760536,31.309578,19.388485,82.817482,61.343826,105.126518,0.55005955696106,454.977905,528.654160052124,2.16112886194046,0.0355887028960461,1.22190215571223,9.75299736068587,594.506093761375,2.2123142785655,0.0151355399785315,1.29505991638648,52.0662684006489,575.410324148053,92.8545572973974,0.0139829073880685,1.3715896769482
11,10.986767,33,32.934246,19.790001,19.103777,107.240799,NaN,1.002529,NaN,30.701851,400,399.821503,25,30.997841,9.142121,52.025993,50.015228,401.820801,398.951111,398.811859,6342.914551,12.080427,11.475662,11.561524,1.635062,1.631388,1.58033,60.770786,82.760536,31.309578,19.388485,82.817482,61.343826,105.126518,0.55005955696106,454.977905,528.655219039211,2.16114776888353,0.035593144254501,1.22184999702561,9.74916032944384,594.542214365598,2.21241886472745,0.015138861772115,1.29492272854704,52.0630486008156,575.41386154787,92.8541764172655,0.0139842181756614,1.37153852014566
11,10.984014,33,32.93177,19.790001,19.09907,107.253609,NaN,1.003869,NaN,30.699558,400,400.022034,25,30.99168,9.143924,52.160004,50.015228,401.738708,398.887512,398.691467,6352.320801,12.077491,11.47685,11.565946,1.630576,1.62664,1.567213,60.754978,82.669159,31.324392,19.376419,82.913269,61.322842,105.125542,0.718352854251862,466.364471,528.658159383509,2.16119136317712,0.0356030066334782,1.22173017071155,9.74074216059643,594.562299686032,2.21248152028621,0.0151412588371469,1.29483402782235,52.0597527418139,575.426354648376,92.860255889106,0.0139861038704621,1.37144074385715
11,10.984732,33,32.933613,19.790001,19.092813,107.246887,NaN,1.003406,NaN,30.697767,400,400.091614,25,30.987791,9.141765,52.146217,50.015228,401.738708,398.887512,398.691467,6352.320801,12.077491,11.47685,11.565946,1.630576,1.62664,1.567213,60.754978,82.669159,31.324392,19.376419,82.913269,61.322842,105.125542,0.718352854251862,466.364471,528.648247782153,2.1611487013593,0.0355987136641811,1.22184162721186,9.74293782638853,594.550992053072,2.21244445926282,0.0151396910064694,1.29488891197709,52.0622060185988,575.413317628244,92.8530052696962,0.0139844711399612,1.37153265904968
11,10.984645,33,32.929436,19.790001,19.100529,107.250847,NaN,1.00372,NaN,30.687426,400,400.154846,25,30.989187,9.123462,52.575569,50.015228,401.888123,399.069183,398.922058,6349.78418,12.064128,11.460997,11.543755,1.618639,1.609882,1.564933,60.772957,82.772911,31.345404,19.358093,82.850647,61.281574,105.148682,0.475497305393219,445.4198,528.657949850922,2.16118295936048,0.0356008330597416,1.22175356249966,9.7426717835171,594.562020454043,2.21249007667226,0.0151423770602106,1.29480914048519,52.0566457265851,575.420014361679,92.8527768503407,0.0139867711474661,1.37144132016449
11,10.986486,33,32.927223,19.790001,19.108881,107.253891,NaN,1.003771,NaN,30.696787,400,400.170135,25,30.993,9.119106,52.821724,50.015228,401.990387,399.208435,399.055084,6342.310547,12.079955,11.455571,11.56194,1.617305,1.619271,1.555211,60.747742,82.863777,31.327675,19.370869,82.934105,61.287266,105.149033,0.53218013048172,458.202881,528.662342268776,2.16117556444614,0.0355954340528412,1.22177793128847,9.74830115599173,594.569087848645,2.21251746495644,0.0151438731861607,1.29476314486387,52.0536996288523,575.414212483766,92.8458382827986,0.0139874167755806,1.37144079315233
11,10.98205,33,32.926128,19.790001,19.117044,107.284744,NaN,1.003013,NaN,30.724812,400,400.033569,25,30.998289,9.120384,52.788189,50.015228,401.921204,399.122986,398.942932,6346.806641,12.065779,11.462734,11.548613,1.612835,1.609626,1.559843,60.763641,82.791832,31.292906,19.381344,82.775978,61.308422,105.134766,0.491406112909317,448.877106,528.686314877496,2.16131163051058,0.0356149486919694,1.22141640175372,9.73473563533071,594.610579514449,2.21263089264569,0.0151468714172951,1.29462441228625,52.0522418329057,575.462482591459,92.8796984633642,0.0139908713352199,1.37117889059349
11,10.982879,33,32.924522,19.790001,19.118269,107.268021,NaN,1.00301,NaN,30.733309,400,399.98819,25,30.99753,9.142655,52.594292,50.015228,401.921204,399.122986,398.942932,6346.806641,12.065779,11.462734,11.548613,1.612835,1.609626,1.559843,60.763641,82.791832,31.292906,19.381344,82.775978,61.308422,105.134766,0.491406112909317,448.877106,528.685195138524,2.1612976977571,0.0356119328369413,1.22145451088518,9.73727107509711,594.591197130246,2.21258633783247,0.015146500808385,1.29466585378621,52.0501036643113,575.455135884268,92.8723756789222,0.0139911478686297,1.37119452775862
11,10.981159,33,32.922386,19.790001,19.117958,107.196762,NaN,1.002787,NaN,30.734089,400,400.00177,25,31.001835,9.13604,52.440765,50.015022,401.903748,399.22348,398.945465,6337.395508,12.052567,11.460985,11.565757,1.619951,1.626993,1.569986,60.769146,82.565659,31.300674,19.421652,82.877914,61.384804,105.105118,0.647949278354645,465.687988,528.690242765312,2.16133592793326,0.0356187032836436,1.22135159399282,9.73201041168488,594.501949473982,2.21236021585197,0.0151422353124157,1.29491502468207,52.0472597483835,575.466140403431,92.8777880988272,0.013992789408524,1.37110910598568
11,10.981801,33,32.922737,19.790001,19.123997,107.151192,NaN,1.003417,NaN,30.725023,400,399.972931,25,31.004477,9.14145,52.217499,50.015022,401.903748,399.22348,398.945465,6337.395508,12.052567,11.460985,11.565757,1.619951,1.626993,1.569986,60.769146,82.565659,31.300674,19.421652,82.877914,61.384804,105.105118,0.647949278354645,465.687988,528.695592756278,2.16134640898641,0.0356175371428563,1.22132668424701,9.73397405765178,594.442439742197,2.21220234739519,0.015138527119898,1.29510112201953,52.047727087069,575.470467927936,92.881373763222,0.013992895810523,1.37109177870947
11,10.9816,33,32.922035,19.790001,19.134298,107.140617,NaN,1.003611,NaN,30.714741,400,399.964264,25,30.996572,9.143867,52.144859,50.015022,401.905182,399.175842,398.893646,6347.810059,12.058153,11.477885,11.576216,1.628695,1.62127,1.580171,60.799652,82.77243,31.316446,19.423334,82.847191,61.371277,105.104477,0.587131261825562,457.901886,528.708807123574,2.16139406996991,0.0356207039701646,1.22120420832121,9.73335928061732,594.429736614516,2.21217173855227,0.015138113283541,1.29513230536631,52.0467924058411,575.486931261719,92.8925228424669,0.013994222920369,1.37099807256627
11,10.982224,33,32.91711,19.790001,19.144157,107.179367,NaN,1.003423,NaN,30.716246,400,399.939911,25,30.981607,9.138055,52.25861,50.015022,402.096985,399.338318,399.151123,6336.536621,12.061556,11.46399,11.561293,1.620573,1.61847,1.58247,60.816673,82.668503,31.372095,19.413082,82.964272,61.428375,105.079781,0.489716112613678,455.101929,528.718878429312,2.16142092207338,0.0356204870355554,1.22113743147427,9.73526781440432,594.486881969286,2.21234160603793,0.0151439059450521,1.29490289686591,52.0402345575132,575.489867472651,92.8886396858962,0.0139966331277579,1.37091585520702
11,10.979483,33,32.915882,19.790001,19.149431,107.211632,NaN,1.004329,NaN,30.730566,400,400.068359,25,30.983824,9.138338,52.386372,50.015022,402.096985,399.338318,399.151123,6336.536621,12.061556,11.46399,11.561293,1.620573,1.61847,1.58247,60.816673,82.668503,31.372095,19.413082,82.964272,61.428375,105.079781,0.489716112613678,455.101929,528.733962062947,2.16150593453433,0.035632605092311,1.2209120968644,9.72688372490131,594.530395185471,2.21246090042548,0.0151470903201814,1.29475626910848,52.038599304677,575.519267235835,92.9085841782827,0.0139989919484975,1.37074900322194
11,10.978443,33,32.915436,19.790001,19.152773,107.265305,NaN,1.003352,NaN,30.761982,400,400.03833,25,30.988396,9.139241,52.652691,50.015022,401.504578,398.784729,398.516357,6345.6875,12.053814,11.471479,11.565441,1.615404,1.608011,1.556796,60.808537,82.695259,31.323341,19.433573,82.90876,61.346832,105.090538,0.571747541427612,461.132904,528.741321342784,2.16154379045027,0.0356375125116292,1.22081234825779,9.72370219019706,594.600512794476,2.21264700824196,0.0151514756333603,1.29453725210094,52.0380053819427,575.532500514175,92.9176929781215,0.0140000053622554,1.37067539904581
11,10.976473,33,32.914112,19.790001,19.152773,107.265305,NaN,1.003663,NaN,30.761982,400,400.03833,25,30.988396,9.13356,52.890564,50.015022,402.384369,399.607117,399.427429,6339.349121,12.064345,11.468841,11.552679,1.606537,1.611752,1.55919,60.803951,82.701668,31.305428,19.448879,82.930588,61.361275,105.099762,0.592741310596466,465.177643,528.747532195203,2.16158905931571,0.035645355755763,1.22069093391715,9.71767500545428,594.602382563288,2.2126571967758,0.0151522312433436,1.29451695158752,52.0362422203672,575.54721849011,92.9268118117186,0.0140015076184294,1.37058227412874
11,10.975586,33,32.909874,19.790001,19.157784,107.332214,NaN,1.003916,NaN,30.758907,400,399.924347,25,30.991135,9.141982,52.68219,50.015022,402.384369,399.607117,399.427429,6339.349121,12.064345,11.468841,11.552679,1.606537,1.611752,1.55919,60.803951,82.701668,31.305428,19.448879,82.930588,61.361275,105.099762,0.592741310596466,465.177643,528.756444947286,2.16163036785084,0.0356500396291709,1.22058291069856,9.71496097592461,594.694969020658,2.21291744096016,0.0151597985819714,1.29418823127467,52.0305981362378,575.55640625313,92.9283326210675,0.0140039914675003,1.37047763126225
11,10.975433,33,32.90815,19.790001,19.163006,107.371819,NaN,1.003697,NaN,30.737953,400,399.999298,25,30.991146,9.151911,52.350517,50.015022,401.291321,398.640533,398.356079,6333.458984,12.008107,11.439048,11.533097,1.615729,1.61684,1.560477,60.780548,82.670036,31.285854,19.455942,82.956474,61.380741,105.073997,0.55271303653717,449.004669,528.763300912383,2.16165568827964,0.0356518489669059,1.22051789240327,9.7144928120332,594.748653968874,2.21306540034708,0.0151638295727137,1.29400607050504,52.0283019863709,575.56326115855,92.931226167176,0.0140051932353718,1.37041918281661
11,10.975433,33,32.90815,19.790001,19.156143,107.380142,NaN,1.003697,NaN,30.712255,400,399.913208,25,30.992073,9.156204,51.854233,50.015022,401.291321,398.640533,398.356079,6333.458984,12.008107,11.439048,11.533097,1.615729,1.61684,1.560477,60.780548,82.670036,31.285854,19.455942,82.956474,61.380741,105.073997,0.55271303653717,449.004669,528.754924247376,2.1616270314523,0.0356502718874748,1.22059095964343,9.7144928120332,594.759423845288,2.21309370295181,0.0151644697424888,1.29397336524502,52.0283019863709,575.552770541244,92.9235712738364,0.014004549913806,1.37047264983349
11,10.974323,33,32.909706,19.790001,19.152994,107.38829,NaN,1.004242,NaN,30.686775,400,399.90506,25,30.989662,9.153575,51.864639,50.015022,402.504761,399.786224,399.601227,6343.593262,12.062889,11.468617,11.553498,1.632376,1.624178,1.583637,60.768032,82.623306,31.261286,19.454359,82.88636,61.325291,105.086411,0.617226719856262,457.222961,528.754579641844,2.16163939109442,0.035653969522009,1.2205561100712,9.71109618134329,594.767772658914,2.21310944198987,0.0151642078830212,1.2939651442633,52.0303743855877,575.559474207121,92.9303657787387,0.0140042557388935,1.37045970288574
11,10.974154,33,32.905373,19.790001,19.155582,107.366425,NaN,1.002819,NaN,30.67347,400,400.110748,25,30.981882,9.148825,52.069328,50.021103,401.886261,399.183899,398.970764,6338.877441,12.062745,11.466668,11.56919,1.618631,1.616163,1.564283,60.796711,82.855034,31.25935,19.450224,82.862389,61.327427,105.076057,0.489200741052628,449.360992,528.758271106953,2.16165408136099,0.0356552375146203,1.22051814586497,9.71057901391868,594.745591159001,2.21306841819329,0.0151650005937578,1.29398480168466,52.0246031779878,575.558783521835,92.9245625467003,0.0140061775135678,1.37040412775172
11,10.975092,33,32.904087,19.790001,19.162039,107.325562,NaN,1.003524,NaN,30.666471,400,400.097565,25,30.980202,9.133764,52.105877,50.021103,401.968933,399.243774,398.993744,6346.368652,12.056125,11.475124,11.563905,1.627352,1.627995,1.576922,60.812874,82.647881,31.238991,19.482203,82.931114,61.230446,105.126816,0.553617537021637,453.469543,528.763195440607,2.16165948652829,0.0356529849492803,1.22050718457705,9.71344937020604,594.694526520378,2.2129393377946,0.0151625914135985,1.29412583484385,52.0228902162158,575.558960979449,92.9231192102997,0.014006771436289,1.37038568404329
11,10.974936,33,32.900833,19.790001,19.168659,107.317017,NaN,1.003586,NaN,30.663177,400,400.087372,25,30.985083,9.141936,52.037609,50.021103,401.968933,399.243774,398.993744,6346.368652,12.056125,11.475124,11.563905,1.627352,1.627995,1.576922,60.812874,82.647881,31.238991,19.482203,82.931114,61.230446,105.126816,0.553617537021637,453.469543,528.771766581267,2.1616907108344,0.0356551275047732,1.22042713253894,9.71297201035958,594.688060296516,2.21293531089103,0.0151637925613405,1.29410965634775,52.0185556320748,575.56583326268,92.9241544055458,0.0140086684447516,1.37030628953834
11,10.975147,33,32.897484,19.790001,19.175079,107.313957,NaN,1.00428,NaN,30.662291,400,400.124725,25,30.993891,9.152233,52.104538,50.021103,402.288055,399.567932,399.39798,6340.298828,12.048531,11.460516,11.557329,1.624104,1.632722,1.580551,60.805779,82.585991,31.24255,19.467258,82.932549,61.241688,105.127411,0.567311644554138,455.908417,528.778936644234,2.16171266517228,0.0356557621867736,1.22037183098763,9.71361766893068,594.688826606313,2.21295067350619,0.0151654703459634,1.29407043312461,52.0140941540159,575.569178368253,92.922499561095,0.0140103925568208,1.37024357658929
11,10.973286,33,32.899033,19.790001,19.17597,107.337738,NaN,1.003974,NaN,30.653116,400,400.242767,25,30.989374,9.169026,52.106544,50.021103,402.288055,399.567932,399.39798,6340.298828,12.048531,11.460516,11.557329,1.624104,1.632722,1.580551,60.805779,82.585991,31.24255,19.467258,82.932549,61.241688,105.127411,0.567311644554138,455.908417,528.785887670678,2.16175914511166,0.0356633807698413,1.22024783219928,9.7079226983044,594.717414326233,2.21301963587415,0.0151664152340994,1.29400059231283,52.0161577478694,575.58836401287,92.9383960020029,0.0140108667784131,1.37016700131287
11,10.970477,33,32.897644,19.790001,19.185955,107.34684,NaN,1.003358,NaN,30.652443,400,400.248444,25,30.97451,9.179905,51.967003,50.021103,401.608917,398.921051,398.638824,6338.755371,12.025957,11.457414,11.533987,1.63738,1.623446,1.594226,60.81044,82.40345,31.157398,19.525644,82.89946,61.259541,105.132889,0.508456945419312,447.885162,528.806919305805,2.16186536503788,0.0356768703434683,1.21996900524773,9.6993253082606,594.731151680313,2.21306127685707,0.0151679091518335,1.29394356156576,52.0143073111563,575.62530492812,92.9636604684929,0.0140137627149408,1.36996009611191
11,10.972228,33,32.894531,19.790001,19.198566,107.33847,NaN,1.003935,NaN,30.646416,400,400.082672,25,30.962772,9.175776,52.090492,50.021103,401.328033,398.615417,398.363678,6344.337402,12.02693,11.462916,11.53763,1.623682,1.620035,1.583605,60.827347,82.593292,31.139019,19.534647,82.907738,61.273132,105.11335,0.66282844543457,463.088989,528.816789555747,2.16187776005502,0.0356727884647849,1.21994279790094,9.70468471657585,594.724713186614,2.21305676547709,0.0151690439895377,1.29392883925023,52.0101599284949,575.625480184259,92.9599821668,0.0140151859491346,1.36991677813339
11,10.972078,33,32.893181,19.790001,19.194677,107.351631,NaN,1.003379,NaN,30.643257,400,400.070465,25,30.960278,9.171052,52.367214,50.021103,401.328033,398.615417,398.363678,6344.337402,12.02693,11.462916,11.53763,1.623682,1.620035,1.583605,60.827347,82.593292,31.139019,19.534647,82.907738,61.273132,105.11335,0.66282844543457,463.088989,528.812517524163,2.16186497748221,0.0356724928004306,1.21997484908606,9.70422562636298,594.743646568726,2.21311190764901,0.0151708281899922,1.29385647869653,52.0083612582347,575.618908333275,92.9535342224095,0.0140153954329166,1.36993179999267
11,10.971689,33,32.892464,19.790001,19.191854,107.347786,NaN,1.004004,NaN,30.637032,400,400.054016,25,30.963724,9.149899,52.421867,50.021103,401.213806,398.51236,398.247406,6333.819336,11.996272,11.43019,11.501004,1.636378,1.640695,1.578161,60.818077,82.612419,31.117142,19.556236,82.844421,61.204636,105.137825,0.52823543548584,454.127991,528.810298652082,2.16186213426785,0.0356733945969106,1.21998089961444,9.70303503033068,594.739683101987,2.21310434991846,0.0151709421388115,1.29386061732915,52.0074059412475,575.61686251463,92.9511641071676,0.0140155953169551,1.36993243207085
11,10.968882,33,32.890579,19.790001,19.19548,107.347229,NaN,1.003958,NaN,30.636421,400,400.044189,25,30.96257,9.150635,52.175858,50.02037,402.703613,399.985443,399.798645,6344.849609,12.064731,11.459138,11.552434,1.640269,1.636248,1.593916,60.801083,82.508705,31.176119,19.508745,82.69783,61.175144,105.161919,0.514204680919647,453.2565,528.82356163667,2.16194176039453,0.0356854184222186,1.21976992688394,9.69444281793454,594.741621491246,2.21311696027533,0.0151719767221992,1.29383397771753,52.004894326686,575.643372238429,92.968211522769,0.0140180771537728,1.36977196270735
11,10.968235,33,32.888844,19.790001,19.201014,107.35524,NaN,1.004472,NaN,30.630512,400,400.223236,25,30.962379,9.159941,52.077282,50.02037,402.703613,399.985443,399.798645,6344.849609,12.064731,11.459138,11.552434,1.640269,1.636248,1.593916,60.801083,82.508705,31.176119,19.508745,82.69783,61.175144,105.161919,0.514204680919647,453.2565,528.832348740777,2.16197971538621,0.0356892701930953,1.21967151783757,9.69246211887969,594.754433487994,2.21315755008904,0.0151735849627532,1.29377599017809,52.0025824769049,575.654836105323,92.9744597164157,0.0140195680606454,1.36969007099519
11,10.967119,33,32.886616,19.790001,19.21059,107.363632,NaN,1.003211,NaN,30.643776,400,400.081482,25,30.973307,9.168253,52.388165,50.02037,401.449768,398.769531,398.457733,6336.135742,12.013458,11.442344,11.519505,1.610809,1.603555,1.567451,60.776939,82.692108,31.19586,19.513117,82.72551,61.199333,105.148407,0.547379076480865,457.730988,528.847540723924,2.16204530422257,0.0356959217411376,1.21950155516092,9.68904543529226,594.768432968899,2.21320322666845,0.015175504508121,1.29370899276378,51.9996135769279,575.675726379004,92.9869885115595,0.0140218612942941,1.36955362155833
11,10.968519,33,32.885597,19.790001,19.21059,107.363632,NaN,1.003016,NaN,30.643776,400,400.081482,25,30.973307,9.159691,52.460033,50.02037,401.041992,398.918121,398.225494,6336.638184,11.928311,11.44965,11.592621,1.622302,1.612087,1.583024,60.802422,82.586418,31.187349,19.536913,82.724548,61.184246,105.13459,0.639334261417389,469.027344,528.8431338385,2.16201313872594,0.0356903377285911,1.21958749668284,9.69333155560207,594.769870089514,2.21321106747614,0.0151760871626273,1.29369341738037,51.9982556664038,575.662520765348,92.976100671298,0.0140215138183873,1.36960679767636
11,10.965117,33,32.885288,19.790001,19.218706,107.36158,NaN,1.003728,NaN,30.641891,400,399.861115,25,30.982718,9.144983,52.461952,50.02037,401.041992,398.918121,398.225494,6336.638184,11.928311,11.44965,11.592621,1.622302,1.612087,1.583024,60.802422,82.586418,31.187349,19.536913,82.724548,61.184246,105.13459,0.639334261417389,469.027344,528.863738210803,2.16212515244205,0.0357057740647666,1.21929281929943,9.68291556544744,594.767651219577,2.21320646860471,0.0151761059566945,1.29369674552822,51.9978438892618,575.703100245252,93.0053537751962,0.0140241438071994,1.36939660698212
11,10.966372,33,32.883389,19.790001,19.227709,107.36956,NaN,1.00353,NaN,30.649448,400,399.71582,25,30.979494,9.14552,52.84108,50.02037,402.007813,399.246338,399.075653,6336.452148,12.05361,11.437878,11.525782,1.621671,1.613729,1.581182,60.811188,82.528015,31.214235,19.518663,82.692986,61.197952,105.109161,0.562399744987488,455.565338,528.870766308675,2.16213386462089,0.0357028348318079,1.21927457670107,9.68675831493869,594.780652784087,2.21324821109751,0.0151778059453698,1.29363641857874,51.9953131931209,575.703626977697,93.0034172733156,0.014025038666126,1.36936807515265
11,10.966372,33,32.883389,19.790001,19.23481,107.374893,NaN,1.00353,NaN,30.661186,400,399.894592,25,30.98204,9.146826,53.084934,50.02037,401.744476,399.113403,398.777252,6335.574219,12.015476,11.447902,11.543111,1.630483,1.622437,1.580827,60.843231,82.428551,31.181143,19.537243,82.788521,61.130787,105.17424,0.510858774185181,453.876434,528.87942411087,2.16216347596538,0.0357044660935944,1.21919950180329,9.68675831493869,594.787551691341,2.21326634120076,0.0151782162972283,1.29361550564658,51.9953131931209,575.714469390419,93.0113352543549,0.0140257038903201,1.36931308115982
11,10.96721,33,32.881569,19.790001,19.237701,107.37883,NaN,1.003759,NaN,30.657846,400,399.882965,25,30.986843,9.155833,52.807602,50.02037,401.744476,399.113403,398.777252,6335.574219,12.015476,11.447902,11.543111,1.630483,1.622437,1.580827,60.843231,82.428551,31.181143,19.537243,82.788521,61.130787,105.17424,0.510858774185181,453.876434,528.880312453854,2.16215628144451,0.0357017869601152,1.21922031748852,9.68932404566505,594.795210905163,2.21329372894268,0.0151795601409221,1.29357226385233,51.9928876699377,575.709282331864,93.0053226542835,0.0140262124202637,1.36931460602072
11,10.96636,33,32.87944,19.790001,19.233297,107.392586,NaN,1.002712,NaN,30.655802,400,399.830505,25,30.985111,9.181862,52.6371,50.02037,400.954132,398.317322,397.903015,6340.002441,11.988684,11.459715,11.522615,1.634352,1.631962,1.60089,60.838726,82.556419,31.188606,19.544441,82.831413,61.217697,105.118614,0.646474599838257,471.15683,528.877617204014,2.16215744259367,0.0357041664093736,1.21921475933235,9.68672157308953,594.816006394706,2.21335687008739,0.015181836380885,1.29348584298212,51.9900502090508,575.706721223011,93.0008499515195,0.0140270225310143,1.36929860448127
11,10.966828,33,32.878235,19.790001,19.231998,107.385284,NaN,1.002931,NaN,30.657516,400,399.802521,25,30.991747,9.190732,52.718182,50.02037,402.668182,399.981293,399.716919,6343.243164,12.042968,11.459734,11.539968,1.642966,1.631118,1.601285,60.845394,82.494873,31.244448,19.509886,82.693428,61.231098,105.106049,0.573498845100403,457.373444,528.874560973103,2.16214127496107,0.0357020008586379,1.21925718765056,9.68815448271408,594.808260182426,2.21334132163027,0.01518196387455,1.29349604340841,51.9884441618406,575.699111225872,92.9938194300012,0.0140271030685588,1.36932079417247
11,10.965336,33,32.878891,19.790001,19.242487,107.37545,NaN,1.003243,NaN,30.67391,400,399.948395,25,30.997955,9.176777,52.928238,50.02037,402.668182,399.981293,399.716919,6343.243164,12.042968,11.459734,11.539968,1.642966,1.631118,1.601285,60.845394,82.494873,31.244448,19.509886,82.693428,61.231098,105.106049,0.573498845100403,457.373444,528.89204237086,2.16221928370019,0.0357103634399405,1.21905488877944,9.68358615680495,594.794614764353,2.21330284554782,0.0151808318913007,1.29354459876826,51.9893184969252,575.728594743681,93.0161538638483,0.0140286141603236,1.36918022476026
11,10.965168,33,32.875885,19.790001,19.25581,107.368767,NaN,1.003383,NaN,30.690563,400,399.976746,25,30.994837,9.174361,52.88258,50.017056,401.303955,398.618164,398.25,6331.057617,11.990746,11.448275,11.51053,1.619081,1.613102,1.580225,60.822418,82.610062,31.252752,19.486084,82.607483,61.182205,105.116096,0.601679682731628,464.160431,528.908811200741,2.16227868467801,0.0357140941082503,1.2189039432959,9.68307173146127,594.79020876892,2.21330325956793,0.0151820373405905,1.29352486613017,51.9853119055414,575.746128274594,93.0252865154075,0.0140310561784951,1.36905045689672
11,10.965757,33,32.872437,19.790001,19.260471,107.359322,NaN,1.003822,NaN,30.686127,400,400.061646,25,30.985964,9.187282,52.546192,50.017056,401.303955,398.618164,398.25,6331.057617,11.990746,11.448275,11.51053,1.619081,1.613102,1.580225,60.822418,82.610062,31.252752,19.486084,82.607483,61.182205,105.116096,0.601679682731628,464.160431,528.91264035763,2.16228458613629,0.0357128141304495,1.21889082765841,9.68487525608032,594.782853729374,2.21329768800418,0.015183283394865,1.29350920218144,51.9807158388689,575.743451074033,93.0191169808303,0.0140324592452673,1.36901708517717
11,10.966813,33,32.871376,19.790001,19.260521,107.352455,NaN,1.004093,NaN,30.676277,400,400.154053,25,30.969412,9.187666,52.268501,50.017056,402.433746,399.737701,399.461273,6339.012207,12.058478,11.466007,11.555262,1.640328,1.639431,1.58584,60.849449,82.726707,31.228762,19.516392,82.712303,61.146095,105.137589,0.499147593975067,448.287231,528.909380716048,2.16226054222208,0.0357086120778785,1.2189549625436,9.68810855683978,594.775467444215,2.21328250996149,0.0151833620458232,1.29351990678266,51.9793014869172,575.73315820457,93.010301852739,0.0140323099071611,1.36905478840589
11,10.967301,33,32.870701,19.790001,19.266417,107.361221,NaN,1.003235,NaN,30.691265,400,399.904236,25,30.962221,9.188644,52.163063,50.017056,401.536102,398.796478,398.487366,6336.362793,12.019874,11.460171,11.538116,1.620888,1.607526,1.575627,60.82032,82.571899,31.25672,19.515837,82.707268,61.18903,105.095367,0.555095493793488,456.526001,528.915033100134,2.16227391307773,0.0357080191771676,1.21892262473162,9.68960265429263,594.787758147635,2.21331750438167,0.0151844230315575,1.29347523472661,51.9784016687518,575.737106895542,93.0123610947882,0.0140328591357515,1.36902559269503
11,10.965306,33,32.86784,19.790001,19.268978,107.389915,NaN,1.003169,NaN,30.693806,400,399.952393,25,30.963125,9.174739,52.177021,50.017056,401.536102,398.796478,398.487366,6336.362793,12.019874,11.460171,11.538116,1.620888,1.607526,1.575627,60.82032,82.571899,31.25672,19.515837,82.707268,61.18903,105.095367,0.555095493793488,456.526001,528.924426965116,2.16233040236552,0.0357165676341493,1.21877349125631,9.68349429557315,594.828904662261,2.21343705305876,0.0151882689166188,1.2933191733308,51.974587614054,575.753776258752,93.0210409338831,0.0140351831576808,1.3689022190548
11,10.966307,33,32.869022,19.790001,19.268978,107.389915,NaN,1.003087,NaN,30.693806,400,399.952393,25,30.963125,9.174416,52.367783,50.017056,401.92691,399.180481,398.89447,6329.650391,12.045602,11.470232,11.555624,1.624307,1.624856,1.586892,60.823574,82.616676,31.239626,19.537491,82.825867,61.243469,105.086464,0.492145746946335,449.659576,528.921279912894,2.16230741452541,0.0357125731436975,1.21883475808825,9.68655929622594,594.827238411228,2.21342795686597,0.0151875923122666,1.29333721966768,51.9761633923655,575.747017719715,93.017548471805,0.0140342308336218,1.36895253390336
11,10.967222,33,32.867542,19.790001,19.260736,107.407913,NaN,1.003206,NaN,30.697674,400,400.045715,25,30.955988,9.161923,52.41983,50.017056,401.985962,399.181976,398.944122,6340.94043,12.042293,11.480124,11.557419,1.632231,1.617176,1.576531,60.825203,82.401024,31.224268,19.539259,82.692619,61.271362,105.06633,0.613274812698364,463.091431,528.908356655462,2.16225204557313,0.0357070297160409,1.21897774014832,9.6893607853641,594.852601189252,2.21350051181454,0.0151898245129106,1.29324421820732,51.9741903296911,575.72466689261,92.9994130515372,0.0140335319563773,1.36904561582235
11,10.964407,33,32.86338,19.790001,19.259771,107.407654,NaN,1.004177,NaN,30.696701,400,400.004486,25,30.953423,9.16789,52.234154,50.017056,401.985962,399.181976,398.944122,6340.94043,12.042293,11.480124,11.557419,1.632231,1.617176,1.576531,60.825203,82.401024,31.224268,19.539259,82.692619,61.271362,105.06633,0.613274812698364,463.091431,528.916032028811,2.16231267426767,0.0357180411140479,1.21881555922964,9.68074143260395,594.858132068514,2.21353165918941,0.015192187515797,1.29318171859683,51.9686413889745,575.741024903048,93.0062746114901,0.0140364289308368,1.36890608161876
11,10.965408,33,32.862984,19.790001,19.26421,107.389786,NaN,1.0031,NaN,30.676846,400,399.873657,25,30.959883,9.172277,51.874729,50.017056,401.58609,398.823883,398.573395,6332.226563,12.041182,11.474769,11.561758,1.640383,1.627569,1.595488,60.803524,82.518974,31.237984,19.570091,82.619431,61.202003,105.061562,0.678074359893799,464.296387,528.918295031377,2.16230818668008,0.035715065565356,1.21883001710196,9.68380662298807,594.835583082946,2.21347398615957,0.0151910391763022,1.2932455450928,51.968113398001,575.73882590576,93.0041841706547,0.0140364740691077,1.3689118277825
11,10.965141,33,32.862843,19.790001,19.272469,107.378235,NaN,1.00356,NaN,30.664082,400,400.047546,25,30.969099,9.190571,51.696712,50.009735,402.653473,399.976532,399.710724,6327.200195,12.044106,11.455159,11.549933,1.637433,1.630972,1.576809,60.797703,82.525772,31.210068,19.589676,82.713799,61.203522,105.071579,0.657287418842316,468.621643,528.929200335008,2.16234874137119,0.0357180278454053,1.21872658938354,9.68298905540479,594.820843323448,2.21343581461341,0.015190230894457,1.29328858559898,51.9679254000264,575.753477468741,93.0147151942864,0.0140374376292604,1.36883571584889
11,10.963356,33,32.862537,19.790001,19.278379,107.38501,NaN,1.00341,NaN,30.658325,400,400.018585,25,30.974463,9.185745,51.648602,50.009735,402.653473,399.976532,399.710724,6327.200195,12.044106,11.455159,11.549933,1.637433,1.630972,1.576809,60.797703,82.525772,31.210068,19.589676,82.713799,61.203522,105.071579,0.657287418842316,468.621643,528.942013277542,2.16241436277734,0.0357265101617033,1.21855512024856,9.67752290842134,594.830036627857,2.21346119525345,0.0151909275570108,1.2932574045911,51.9675174022752,575.777076696858,93.0315823506714,0.0140390254990071,1.36871211159599
11,10.965589,33,32.857994,19.790001,19.286251,107.398628,NaN,1.002501,NaN,30.641432,400,400.061981,25,30.98151,9.189503,51.588871,50.009735,401.18042,398.542511,398.193787,6328.151855,12.004278,11.456065,11.536876,1.636823,1.638717,1.594086,60.817734,82.39061,31.235727,19.558285,82.792488,61.219585,105.071716,0.623269021511078,464.09903,528.944587854772,2.16239588889865,0.0357194046951868,1.21860876966886,9.68436084564809,594.854050959241,2.2135424383581,0.0151945774562775,1.29313481224547,51.9614597565126,575.763933826073,93.0164276360296,0.014040285766922,1.36871678897125
11,10.965589,33,32.857994,19.790001,19.289124,107.391281,NaN,1.002501,NaN,30.643509,400,400.044006,25,30.990461,9.199993,51.504452,50.009735,401.014679,398.352509,398.019012,6336.238281,12.001305,11.462184,11.546244,1.640051,1.627767,1.589435,60.827152,82.557358,31.211309,19.564205,82.875771,61.253983,105.066391,0.489414483308792,447.637177,528.948088874298,2.16240786074659,0.0357200643690741,1.21857851021493,9.68436084564809,594.844550192276,2.21351747214359,0.0151940119871904,1.29316353255491,51.9614597565126,575.768317534246,93.0196304488633,0.0140405549018156,1.36869460609526
11,10.965024,33,32.858154,19.790001,19.282255,107.397476,NaN,1.003525,NaN,30.676098,400,399.822113,25,30.991783,9.184325,51.601128,50.009735,401.014679,398.352509,398.019012,6336.238281,12.001305,11.462184,11.546244,1.640051,1.627767,1.589435,60.827152,82.557358,31.211309,19.564205,82.875771,61.253983,105.066391,0.489414483308792,447.637177,528.941494018902,2.16239221063007,0.0357207420349189,1.21861630837104,9.68263079071613,594.852335755774,2.21353729231871,0.0151943971472064,1.2931417566476,51.9616731118591,575.762811612155,93.015803298749,0.0140401440599006,1.36872464582904
11,10.96651,33,32.858372,19.790001,19.27949,107.408836,NaN,1.002236,NaN,30.682631,400,399.810089,25,30.989727,9.194211,51.80624,50.009735,401.982361,399.249786,398.95694,6339.566406,12.054623,11.484806,11.563511,1.630275,1.63436,1.586343,60.830086,82.466301,31.245289,19.539942,82.761642,61.25993,105.041862,0.652697443962097,463.227448,528.933453621015,2.16234656561235,0.0357141770450421,1.21873634580714,9.68718084402246,594.866718374403,2.2135742158664,0.0151951465726216,1.29310068836489,51.9619638072251,575.74640429739,93.0040828413199,0.0140390375355507,1.36881066546922
11,10.966999,33,32.858887,19.790001,19.281805,107.40976,NaN,1.003335,NaN,30.688442,400,399.854309,25,30.994404,9.190624,52.147556,50.009735,401.626373,399.010101,398.73288,6327.53418,12.027979,11.449167,11.559212,1.635853,1.632077,1.593827,60.826309,82.52916,31.257982,19.536541,82.666794,61.222298,105.058273,0.493064671754837,445.460724,528.934737913862,2.16234498542332,0.0357127575262596,1.21874186232056,9.68867803432983,594.867187431571,2.21357339211274,0.0151949227013698,1.29310493515704,51.9626505357631,575.74654870883,93.0048178683761,0.014038812070567,1.36881694510103
11,10.968414,33,32.8563,19.790001,19.293118,107.380959,NaN,1.003292,NaN,30.694071,400,399.950348,25,31.000555,9.203708,52.231804,50.009735,401.626373,399.010101,398.73288,6327.53418,12.027979,11.449167,11.559212,1.635853,1.632077,1.593827,60.826309,82.52916,31.257982,19.536541,82.666794,61.222298,105.058273,0.493064671754837,445.460724,528.944077941887,2.16235964458645,0.0357097100124019,1.21870919588563,9.69301011090693,594.833589938747,2.21349543383352,0.0151941878277297,1.29317803645115,51.9592008074704,575.748284211238,93.0029234524959,0.0140400958208478,1.36877294143228
11,10.964735,33,32.856915,19.790001,19.302359,107.34304,NaN,1.003432,NaN,30.70458,400,399.810791,25,30.995466,9.196997,52.227493,50.009735,401.506134,398.78653,398.475464,6344.379395,12.045817,11.485563,11.572865,1.622677,1.625059,1.582878,60.855049,82.592751,31.247755,19.544582,82.746498,61.203434,105.071335,0.559688866138458,457.056854,528.966898914524,2.16248261242161,0.0357265115770173,1.21838700075271,9.68174583394438,594.783683806339,2.21336182313391,0.0151909165237424,1.29333582926967,51.9600209204051,575.794174897417,93.0372047466506,0.0140426334473021,1.36854913254211
11,10.963239,33,32.857418,19.790001,19.304255,107.324142,NaN,1.003545,NaN,30.700478,400,399.831757,25,30.993284,9.191636,51.999451,50.009735,402.394379,399.706726,399.477203,6325.051758,12.041802,11.454173,11.560013,1.619505,1.62262,1.566791,60.849529,82.566978,31.235054,19.546883,82.862579,61.16581,105.116913,0.551025211811066,454.343506,528.973908628728,2.16252485807005,0.0357329190301891,1.21827566271299,9.67716459969228,594.758532143285,2.21329371054524,0.0151891734475,1.29341756072868,51.9606916706089,575.810351340504,93.0496398755101,0.0140433976156915,1.36847419920694
11,10.964581,33,32.859356,19.790001,19.294825,107.290741,NaN,1.003654,NaN,30.699234,400,399.911041,25,30.998041,9.182775,51.796864,50.009735,402.394379,399.706726,399.477203,6325.051758,12.041802,11.454173,11.560013,1.619505,1.62262,1.566791,60.849529,82.566978,31.235054,19.546883,82.862579,61.16581,105.116913,0.551025211811066,454.343506,528.958203181417,2.16245475948048,0.0357253964949258,1.21845686547295,9.68127425809143,594.712593862755,2.21316522945819,0.0151854917122006,1.29357821186756,51.9632759181961,575.787403154546,93.0352398134523,0.0140411068045319,1.36861658969739
11,10.961634,33,32.855473,19.790001,19.288956,107.252449,NaN,1.003253,NaN,30.707214,400,400.045105,25,31.002722,9.183887,51.872059,50.006256,401.360718,398.665009,398.209412,6330.171875,11.999789,11.464104,11.528481,1.608473,1.608513,1.588214,60.846329,82.749771,31.219591,19.553831,82.581261,61.166584,105.109001,0.657790660858154,466.899017,528.960312238038,2.16249797786475,0.0357358149965505,1.21833850511772,9.67224904744404,594.668538695671,2.21306492289822,0.0151847662567677,1.29366918286733,51.9580979702135,575.797776521789,93.0380742855498,0.0140435109235914,1.36851130371608
11,10.962318,33,32.854565,19.790001,19.293222,107.232903,NaN,1.003412,NaN,30.705008,400,400.066193,25,30.997189,9.183511,51.930099,50.006256,401.360718,398.665009,398.209412,6330.171875,11.999789,11.464104,11.528481,1.608473,1.608513,1.588214,60.846329,82.749771,31.219591,19.553831,82.581261,61.166584,105.109001,0.657790660858154,466.899017,528.963360529157,2.16250004331079,0.03573406315378,1.21833542741816,9.67434396605864,594.644533901355,2.21300544209398,0.0151837806381591,1.29373211725981,51.9568870915105,575.797257693728,93.0365855310197,0.0140438923964394,1.36850157301416
11,10.961522,33,32.854935,19.790001,19.297018,107.22316,NaN,1.003209,NaN,30.717642,400,400.001221,25,30.985992,9.203753,51.7925,50.006256,402.583923,399.913605,399.610352,6333.460449,12.044912,11.459195,11.542354,1.609931,1.619771,1.568727,60.874527,82.695786,31.206066,19.567678,82.621384,61.215324,105.073883,0.433566004037857,443.206055,528.970485999348,2.16253413539215,0.0357381136104506,1.21824686888769,9.67190601043114,594.631406422022,2.21296945352398,0.0151828181682716,1.29377610697042,51.957380514372,575.810261562614,93.0465401585121,0.0140445223570139,1.3684408762006
