P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.962167,33,32.855145,19.790001,19.29323,107.216415,NaN,1.003555,NaN,30.707897,400,400.005554,25,30.986889,9.203327,51.793713,50.006256,401.006409,398.461334,397.928131,6326.910156,11.968793,11.440689,11.500823,1.609726,1.62585,1.570109,60.85405,82.437218,31.222797,19.554657,82.818573,61.168304,105.093994,0.549729108810425,459.978455,528.96384470523,2.16250354404153,0.0357346679654778,1.21832611595894,9.67388149982389,594.62238325845,2.21294489322413,0.0151821782712176,1.29380586358075,51.9576605632724,575.799354160284,93.0388262712031,0.014043757090033,1.36849886550662
11,10.961357,33,32.853767,19.790001,19.291319,107.228676,NaN,1.003352,NaN,30.709145,400,399.879517,25,31.002337,9.200068,52.031044,50.006256,401.006409,398.461334,397.928131,6326.910156,11.968793,11.440689,11.500823,1.609726,1.62585,1.570109,60.85405,82.437218,31.222797,19.554657,82.818573,61.168304,105.093994,0.549729108810425,459.978455,528.964061456267,2.16251418331173,0.0357374638979753,1.21829672055001,9.6714006385817,594.640192007429,2.21299721291135,0.0151839120410876,1.29373651796497,51.9558228837834,575.801314859523,93.038575034869,0.0140445047751014,1.36847020632421
11,10.96115,33,32.854805,19.790001,19.296543,107.242783,NaN,1.003686,NaN,30.696911,400,399.947662,25,31.006863,9.221384,52.11935,50.006256,402.537079,399.96817,399.583954,6337.059082,12.032737,11.466401,11.53298,1.622163,1.626331,1.576849,60.83622,82.599236,31.208384,19.572197,82.57798,61.11095,105.10656,0.522416055202484,457.94043,528.971076000458,2.16254069892667,0.0357394902583278,1.21822913754353,9.67076661850251,594.656976961714,2.21303719558549,0.0151844042715319,1.29369694673796,51.9572071500732,575.812482531086,93.0480043025267,0.0140447178955331,1.36842788374243
11,10.959934,33,32.854694,19.790001,19.30374,107.258835,NaN,1.003279,NaN,30.690666,400,400.011292,25,31.00238,9.225968,52.050011,50.006256,401.89505,399.267914,398.930847,6332.368164,12.024957,11.469741,11.53526,1.630533,1.637566,1.57537,60.837879,82.592422,31.216925,19.562281,82.761139,61.133236,105.106079,0.50900411605835,454.154541,528.983662818364,2.16259859985853,0.035746000170729,1.21807923123015,9.66704195085464,594.677899556308,2.21309264012768,0.0151857042922499,1.29363216568102,51.9570591232127,575.833530275327,93.0632502467166,0.0140460606517222,1.36832003912242
11,10.95911,33,32.850227,19.790001,19.30374,107.258835,NaN,1.003627,NaN,30.690666,400,400.011292,25,31.00238,9.218723,51.987068,50.006256,401.89505,399.267914,398.930847,6332.368164,12.024957,11.469741,11.53526,1.630533,1.637566,1.57537,60.837879,82.592422,31.216925,19.562281,82.761139,61.133236,105.106079,0.50900411605835,454.154541,528.986250909103,2.16261752147254,0.0357492922237487,1.2180289211077,9.66451782108066,594.684204632699,2.21312704811396,0.015188263066035,1.29356379359594,51.9511017211162,575.834184735006,93.0582705952333,0.0140481348566364,1.36825598364656
11,10.96331,33,32.848892,19.790001,19.305645,107.298233,NaN,1.003301,NaN,30.709553,400,399.98645,25,31.000721,9.190629,52.242794,50.006256,401.389374,398.855652,398.508362,6330.764648,12.005277,11.452147,11.525423,1.6652,1.640345,1.595699,60.814468,82.591026,31.195887,19.578957,82.62426,61.181862,105.071587,0.531700432300568,457.174805,528.97537898908,2.16252901822019,0.0357329546944396,1.21826538474529,9.67738203524829,594.737048880895,2.21327128580944,0.0151920624713354,1.29338878094123,51.9493211804339,575.799899965165,93.0315833594334,0.0140466375618944,1.36841103243359
11,10.961961,33,32.848824,19.790001,19.305752,107.321854,NaN,1.002969,NaN,30.711475,400,399.780884,25,31.00631,9.190265,52.570969,50.019531,402.218567,399.468414,399.231323,6336.761719,12.018688,11.458036,11.522019,1.625914,1.623819,1.59092,60.817245,82.616051,31.224417,19.579512,82.596771,61.220123,105.055008,0.624422073364258,467.372162,528.979746832349,2.16256043694061,0.0357383658775982,1.21818186796776,9.67325057786684,594.767694835636,2.21335210708787,0.0151939205033755,1.2932951759043,51.9492304847289,575.811309532552,93.0398382569895,0.0140473691573773,1.36835244919668
11,10.961961,33,32.848824,19.790001,19.306067,107.330887,NaN,1.002969,NaN,30.696949,400,399.960144,25,31.015078,9.186616,52.638268,50.019531,402.218567,399.468414,399.231323,6336.761719,12.018688,11.458036,11.522019,1.625914,1.623819,1.59092,60.817245,82.616051,31.224417,19.579512,82.596771,61.220123,105.055008,0.624422073364258,467.372162,528.980130559116,2.16256174902478,0.0357384382032602,1.2181785573141,9.67325057786684,594.779377011175,2.21338281116425,0.0151946160815043,1.29325979999141,51.9492304847289,575.811790004692,93.0401893891605,0.0140473986615442,1.36835002152531
11,10.962498,33,32.85112,19.790001,19.306244,107.329765,NaN,1.003479,NaN,30.665102,400,400.044403,25,31.029213,9.197734,52.513367,50.019531,402.561493,399.874115,399.665894,6336.525391,12.035623,11.457112,11.542124,1.639215,1.621948,1.589039,60.834187,82.588684,31.230465,19.586317,82.577026,61.213665,105.071182,0.553742349147797,459.411469,528.978659395323,2.16255015664973,0.0357363344234188,1.21820949243873,9.67489524402748,594.774687782301,2.21336131793262,0.015193214113365,1.29329927649085,51.9522927182014,575.810770134437,93.0422498775644,0.0140462904987947,1.36838640884822
11,10.961732,33,32.851143,19.790001,19.299767,107.336548,NaN,1.003798,NaN,30.643049,400,400.0242,25,31.046637,9.207922,52.545189,50.019531,400.936798,398.287903,397.89389,6334.62207,11.982218,11.452252,11.512789,1.625001,1.629139,1.578584,60.847919,82.582565,31.20047,19.589054,82.594788,61.183128,105.094231,0.56339567899704,452.866455,528.973175220096,2.16254076467304,0.0357379061723953,1.21823079419673,9.67254920265941,594.783427704927,2.21338419667902,0.0151937232178541,1.29327306517907,51.9523233930475,575.807363182974,93.0397882420951,0.0140460708301057,1.36840393837479
11,10.961205,33,32.852303,19.790001,19.300003,107.349594,NaN,1.003704,NaN,30.651114,400,399.95166,25,31.065723,9.21297,52.408108,50.019531,400.936798,398.287903,397.89389,6334.62207,11.982218,11.452252,11.512789,1.625001,1.629139,1.578584,60.847919,82.582565,31.20047,19.589054,82.594788,61.183128,105.094231,0.56339567899704,452.866455,528.975118236045,2.162553848831,0.0357400651015383,1.21819612251357,9.67093507882618,594.798663717757,2.2134196073665,0.0151940630723546,1.29323971340274,51.953870450684,575.813783844852,93.0458978945209,0.0140459368935422,1.36838727318134
11,10.960153,33,32.851292,19.790001,19.309002,107.324585,NaN,1.003019,NaN,30.676189,400,399.897156,25,31.072433,9.210593,52.517715,50.019531,402.627777,399.924438,399.689758,6330.821289,12.030506,11.449315,11.522922,1.638578,1.633553,1.576055,60.861103,82.61834,31.200462,19.595291,82.721939,61.133938,105.113075,0.538638651371002,449.178009,528.989384405723,2.16261548698015,0.035746333561354,1.21803732797349,9.66771278163304,594.767745840962,2.21334238575792,0.0151927167025263,1.29332219501685,51.9525221122996,575.834935788323,93.0601207871347,0.0140476959778872,1.36826667476563
11,10.960458,33,32.849182,19.790001,19.314651,107.279732,NaN,1.004121,NaN,30.690075,400,399.868591,25,31.073257,9.219655,52.837601,50.019531,402.406342,399.725739,399.463745,6330.625977,12.025562,11.453425,11.533267,1.631253,1.630244,1.58776,60.849174,82.49646,31.159042,19.607317,82.67009,61.123131,105.110199,0.637163698673248,465.129456,528.995307129665,2.16263201036588,0.0357464122208774,1.21799662252821,9.66864702681369,594.712710001001,2.2132061520356,0.0151904713839421,1.29346577778887,51.9497079693129,575.838022631454,93.0597987356264,0.0140488464341488,1.36822239248965
11,10.958648,33,32.84922,19.790001,19.313129,107.254837,NaN,1.003182,NaN,30.698982,400,399.977936,25,31.066875,9.215286,52.642036,50.019531,402.406342,399.725739,399.463745,6330.625977,12.025562,11.453425,11.533267,1.631253,1.630244,1.58776,60.849174,82.49646,31.159042,19.607317,82.67009,61.123131,105.110199,0.637163698673248,465.129456,528.999137302412,2.16266723145298,0.0357532942070376,1.21790213997108,9.66310253028507,594.680454317387,2.21312121003885,0.0151885320145949,1.29356408175587,51.9497586517974,575.85097449392,93.0693115857154,0.0140496244075197,1.36815752455075
11,10.959734,33,32.849102,19.790001,19.304754,107.242027,NaN,1.003031,NaN,30.7183,400,400.032104,25,31.060776,9.212691,52.457188,50.019531,402.455719,399.738586,399.530304,6332.567383,12.053685,11.450137,11.543203,1.62117,1.606908,1.574632,60.871017,82.437309,31.173431,19.598854,82.664764,61.169022,105.096329,0.52709025144577,454.640839,528.985526119173,2.16260741570292,0.0357470320120578,1.21805636755377,9.66642931116547,594.664050018898,2.21307855718365,0.0151876127998465,1.29361259608998,51.9496012691962,575.828903518921,93.0530361592694,0.0140483229195225,1.36826735386048
11,10.959071,33,32.849903,19.790001,19.305853,107.254913,NaN,1.003264,NaN,30.704166,400,399.841492,25,31.05875,9.219532,52.326157,50.019531,401.233307,398.501587,398.192963,6330.468262,12.012691,11.436153,11.520506,1.601665,1.601205,1.560217,60.869598,82.415421,31.179478,19.607374,82.847069,61.183025,105.090302,0.670838594436646,473.600555,528.988947067925,2.16262721726945,0.0357499332632682,1.218004347911,9.66439835022203,594.679588573561,2.21311620719182,0.0151881465704731,1.29357423732819,51.9506695950392,575.837280260149,93.0601371158439,0.0140484724828592,1.36823594614513
11,10.960815,33,32.849365,19.790001,19.318668,107.253761,NaN,1.003391,NaN,30.687815,400,399.619873,25,31.06069,9.227832,52.119255,50.019531,401.233307,398.501587,398.192963,6330.468262,12.012691,11.436153,11.520506,1.601665,1.601205,1.560217,60.869598,82.415421,31.179478,19.607374,82.847069,61.183025,105.090302,0.670838594436646,473.600555,528.999078709441,2.16264054276358,0.0357459084504913,1.21797623489303,9.66974052820643,594.678857770586,2.21311643412197,0.0151883660541773,1.29357052702102,51.9499520450728,575.841404385805,93.06249398736,0.0140489707380306,1.36820780685678
11,10.960732,33,32.849426,19.790001,19.325596,107.249786,NaN,1.003227,NaN,30.674759,400,399.694336,25,31.063984,9.224914,51.919174,50.018318,401.92041,399.144562,398.939606,6333.521484,12.065166,11.458175,11.550557,1.623704,1.623697,1.566318,60.84296,82.462013,31.205711,19.600151,82.755043,61.198669,105.069336,0.548340559005737,458.678375,529.00777719457,2.16267129846015,0.035747830536547,1.21789845525769,9.66948629918926,594.673629690542,2.21310244699466,0.0151880248985309,1.29358707379828,51.9500334034256,575.852753336168,93.070863444039,0.0140496398059052,1.36815134721455
11,10.962784,33,32.851013,19.790001,19.323236,107.271423,NaN,1.003209,NaN,30.683128,400,399.940094,25,31.057312,9.219552,51.69838,50.018318,401.658936,398.983368,398.738922,6339.725098,12.04923,11.443652,11.554413,1.623156,1.620936,1.580437,60.858513,82.567413,31.175478,19.614252,82.614014,61.226589,105.060074,0.655917644500732,470.140839,528.998459613825,2.16261436309014,0.0357390934294186,1.21804843479619,9.67577114941139,594.699378450926,2.21316379744193,0.0151887823881841,1.2935263986025,51.9521500132651,575.83413227708,93.0591926422501,0.0140477736938026,1.36826693810237
11,10.961287,33,32.850872,19.790001,19.318932,107.289345,NaN,1.003603,NaN,30.686905,400,399.804199,25,31.039562,9.229172,51.714611,50.018318,401.658936,398.983368,398.738922,6339.725098,12.04923,11.443652,11.554413,1.623156,1.620936,1.580437,60.858513,82.567413,31.175478,19.614252,82.614014,61.226589,105.060074,0.655917644500732,470.140839,528.997918091163,2.1626308057178,0.0357440837659407,1.21800226773781,9.67118623666806,594.722759350626,2.21322581949073,0.0151902435212044,1.29345391553888,51.9519619622847,575.839955675736,93.0632764514889,0.0140481954629916,1.36823561491804
11,10.960642,33,32.849831,19.790001,19.31464,107.309937,NaN,1.003552,NaN,30.683714,400,399.691681,25,31.031857,9.241471,51.814388,50.018318,402.057831,399.281311,399.110718,6329.210449,12.05339,11.440766,11.544244,1.622812,1.624673,1.563703,60.863209,82.492424,31.178415,19.593884,82.663834,61.290981,105.030884,0.511036098003387,450.315643,528.994715904023,2.16262773992546,0.0357456746917019,1.21800796829222,9.66921062752834,594.750861828777,2.21330384268463,0.0151924258012494,1.29335725904852,51.9505735665749,575.837370512932,93.0601151052882,0.014048510815098,1.36823451126218
11,10.960849,33,32.848866,19.790001,19.313477,107.317451,NaN,1.003806,NaN,30.676348,400,399.902161,25,31.040491,9.238232,51.953072,50.018318,401.194183,398.481232,398.242798,6332.853516,12.042969,11.443209,11.552656,1.620258,1.606395,1.580404,60.875263,82.750893,31.186678,19.58535,82.626045,61.231884,105.070175,0.679643332958221,465.762634,528.99264927706,2.16261814369979,0.0357445808185524,1.21803281587869,9.66984466979375,594.761941176569,2.21333681684663,0.0151935573760487,1.29331306576303,51.9492865026819,575.832500612353,93.0553767482723,0.014048651280348,1.36824597837398
11,10.962203,33,32.851086,19.790001,19.313477,107.317451,NaN,1.003664,NaN,30.676348,400,399.902161,25,31.040491,9.233829,51.941921,50.018318,401.194183,398.481232,398.242798,6332.853516,12.042969,11.443209,11.552656,1.620258,1.606395,1.580404,60.875263,82.750893,31.186678,19.58535,82.626045,61.231884,105.070175,0.679643332958221,465.762634,528.988396934749,2.16258705676706,0.0357391730915843,1.21811547133667,9.67399175711137,594.758809757203,2.21331972143442,0.0151922853834293,1.29334699711278,51.952247372747,575.824235094028,93.0520486038394,0.0140471327552746,1.36831791816679
11,10.961136,33,32.852962,19.790001,19.311777,107.326202,NaN,1.003499,NaN,30.678543,400,399.752869,25,31.057381,9.220659,52.028385,50.018318,402.536591,399.637054,399.557434,6326.224121,12.077282,11.460719,11.554155,1.614444,1.618592,1.577181,60.877262,82.639053,31.206705,19.581036,82.689751,61.131065,105.111649,0.519556283950806,456.841431,528.989677252295,2.16260447401411,0.0357430441473187,1.21806819011223,9.67072373759146,594.767481696077,2.21333502323428,0.0151918844607089,1.29334138222309,51.9547493206358,575.833248617424,93.0609282070855,0.0140468319468892,1.36829790690261
11,10.961136,33,32.852962,19.790001,19.303913,107.325943,NaN,1.003499,NaN,30.659893,400,399.766327,25,31.058718,9.228929,52.113636,50.018318,401.538788,398.790314,398.60672,6325.51123,12.029011,11.423429,11.521941,1.593397,1.593497,1.554587,60.876827,82.487434,31.221121,19.555641,82.69838,61.171299,105.107323,0.469534188508987,442.689575,528.980098039203,2.16257171984712,0.0357412385062071,1.21815081254392,9.67072373759146,594.767146720528,2.21333414282267,0.0151918645178522,1.29334239693001,51.9547493206358,575.821253826513,93.0521621881453,0.0140460954950069,1.36835849521408
11,10.961165,33,32.849304,19.790001,19.299173,107.299179,NaN,1.003415,NaN,30.668438,400,399.972778,25,31.05533,9.243651,52.171082,50.018318,401.538788,398.790314,398.60672,6325.51123,12.029011,11.423429,11.521941,1.593397,1.593497,1.554587,60.876827,82.487434,31.221121,19.555641,82.69838,61.171299,105.107323,0.469534188508987,442.689575,528.974232785749,2.16255130996574,0.0357400342728245,1.21820240427037,9.67081256229073,594.737691168365,2.21327132885824,0.015191899260511,1.29339137176891,51.9498706866028,575.808641597784,93.0384751199009,0.0140469867387208,1.36837245998964
11,10.960213,33,32.85009,19.790001,19.300901,107.254608,NaN,1.002963,NaN,30.678961,400,399.946594,25,31.055441,9.247947,52.064861,50.016247,401.919922,399.130981,398.965363,6339.75,12.0684,11.449461,11.552089,1.608033,1.602358,1.557031,60.914955,82.600174,31.212547,19.58563,82.695473,61.207714,105.091354,0.700611472129822,471.845398,528.979328271377,2.16258036838839,0.0357442337008358,1.21812609797371,9.66789656912118,594.678930080727,2.21311372954156,0.015188015944206,1.29357829751874,51.9509190015417,575.820386704005,93.0480190488594,0.014047350009621,1.36832381090297
11,10.962605,33,32.851719,19.790001,19.301592,107.216759,NaN,1.003663,NaN,30.685991,400,399.784119,25,31.053366,9.242747,52.122272,50.016247,401.716248,398.918121,398.758423,6329.282227,12.055186,11.446247,11.547328,1.607754,1.613642,1.558339,60.927189,82.523132,31.205486,19.580839,82.698982,61.227242,105.063965,0.470775038003922,449.441681,528.972656035903,2.1625283216535,0.0357348390441458,1.21826493451079,9.67522294491482,594.627666306208,2.21297245821813,0.0151841669644326,1.29375201932784,51.9530915924674,575.803615728322,93.0377536173539,0.014045578461644,1.36843071386212
11,10.961918,33,32.851204,19.790001,19.301054,107.187225,NaN,1.003191,NaN,30.703245,400,399.948456,25,31.053684,9.234649,52.074429,50.016247,401.716248,398.918121,398.758423,6329.282227,12.055186,11.446247,11.547328,1.607754,1.613642,1.558339,60.927189,82.523132,31.205486,19.580839,82.698982,61.227242,105.063965,0.470775038003922,449.441681,528.974158777934,2.1625418548987,0.0357374588875248,1.2182286252738,9.67311887943555,594.590182387412,2.21287596342907,0.0151821863218536,1.29386037557944,51.9524047479933,575.80784809378,93.0402171496698,0.0140460728296381,1.36840231768709
11,10.963064,33,32.850285,19.790001,19.304939,107.188675,NaN,1.003782,NaN,30.702959,400,399.765442,25,31.051428,9.24264,52.073788,50.016247,401.707489,398.880859,398.739777,6336.437988,12.064484,11.45148,11.55291,1.609053,1.609651,1.569286,60.9254,82.55574,31.199436,19.561138,82.434212,61.197189,105.05378,0.618384480476379,465.850525,528.975291659694,2.16253172533956,0.0357337747925838,1.21825778133834,9.67662866244387,594.593356596538,2.21288797769525,0.0151828244528644,1.29384057713832,51.9511790766704,575.802847932967,93.0354400681969,0.0140461842596367,1.36841508505543
11,10.961258,33,32.853661,19.790001,19.30872,107.227676,NaN,1.004439,NaN,30.703604,400,399.727631,25,31.046616,9.245298,52.237598,50.016247,401.36554,398.594299,398.418579,6326.684082,12.051479,11.447796,11.549943,1.60348,1.608546,1.55844,60.897488,82.694901,31.187319,19.573486,82.743103,61.196926,105.084244,0.612944841384888,461.299011,528.985570388551,2.16258894054708,0.0357418549719078,1.21810775213912,9.6710974127152,594.639047938058,2.21299462832566,0.0151838957134548,1.29373882723385,51.9556815213521,575.828541964302,93.0583425338726,0.0140462247090643,1.36833118571139
11,10.962702,33,32.852184,19.790001,19.309729,107.272247,NaN,1.003299,NaN,30.691732,400,399.733948,25,31.036238,9.237263,52.203922,50.016247,401.36554,398.594299,398.418579,6326.684082,12.051479,11.447796,11.549943,1.60348,1.608546,1.55844,60.897488,82.694901,31.187319,19.573486,82.743103,61.196926,105.084244,0.612944841384888,461.299011,528.982264035825,2.16255998923957,0.0357363199730417,1.21818532186332,9.67552001746412,594.698791727333,2.21315757988491,0.0151881750341622,1.29354108153919,51.953711745855,575.815865293863,93.0472735819622,0.0140461188773545,1.36837513732706
11,10.961679,33,32.854652,19.790001,19.303591,107.292206,NaN,1.004147,NaN,30.715679,400,399.997803,25,31.029358,9.222873,52.045513,50.016247,402.45285,399.627991,399.52652,6331.661133,12.068827,11.447407,11.549992,1.615073,1.60377,1.570718,60.905552,82.498924,31.179037,19.586643,82.646049,61.19157,105.075417,0.566875040531158,458.486938,528.978000141761,2.16255791053273,0.03573899588934,1.21818735860764,9.67238687407001,594.721126430672,2.2132064354897,0.0151882985088576,1.29350050675831,51.9570031129484,575.818570536253,93.052266304029,0.0140451613248105,1.36839503933427
11,10.960971,33,32.852669,19.790001,19.303221,107.302193,NaN,1.003363,NaN,30.728397,400,399.947266,25,31.036366,9.223726,52.026485,50.016247,400.931427,398.178162,398.017731,6327.943359,12.042301,11.444228,11.543572,1.601543,1.597606,1.558572,60.884903,82.508194,31.170286,19.582209,82.543121,61.122589,105.121162,0.632339119911194,460.598358,528.979773363878,2.16257262617642,0.0357417386425956,1.21814800838519,9.67021835230526,594.736842103682,2.2132556609841,0.0151902035129671,1.29343100730679,51.9543585652706,575.821174173559,93.0517459531832,0.0140462240106434,1.36835491229761
11,10.961529,33,32.852386,19.790001,19.309973,107.330467,NaN,1.002902,NaN,30.740133,400,399.848602,25,31.033581,9.238061,52.288998,50.016247,400.931427,398.178162,398.017731,6327.943359,12.042301,11.444228,11.543572,1.601543,1.597606,1.558572,60.884903,82.508194,31.170286,19.582209,82.543121,61.122589,105.121162,0.632339119911194,460.598358,528.986245519882,2.16258793711814,0.0357410603050623,1.21811113408878,9.67192745032168,594.773810143933,2.21335395603205,0.0151925428455673,1.29331587241134,51.9539811437049,575.826383579381,93.0552072516355,0.014046672718397,1.36832474716847
11,10.962882,33,32.85384,19.790001,19.310064,107.372215,NaN,1.003657,NaN,30.739922,400,399.798828,25,31.02614,9.249974,52.266331,50.016247,402.494568,399.653503,399.591125,6330.523438,12.064946,11.445107,11.534693,1.640597,1.632786,1.582605,60.871048,82.480797,31.163422,19.588331,82.51297,61.139248,105.096741,0.590153396129608,464.495056,528.982106753353,2.16255725200803,0.0357356781508187,1.21819279298565,9.67607128085365,594.825750300442,2.21348465461941,0.0151949239886116,1.29317467853965,51.9559202369508,575.81718890486,93.050264423779,0.0140454461729148,1.36839097532228
11,10.960371,33,32.853981,19.790001,19.308887,107.37738,NaN,1.004405,NaN,30.729443,400,399.816071,25,31.016254,9.264011,52.001499,50.018734,400.823608,398.028961,397.890533,6328.6875,12.013245,11.425941,11.504972,1.618895,1.620771,1.571867,60.901367,82.444382,31.173429,19.57608,82.773567,61.19862,105.08252,0.633372247219086,468.001709,528.988559663561,2.16261000244127,0.0357454363031831,1.21805184421564,9.66838053920571,594.832230729736,2.21350112182122,0.0151952408049493,1.29315663207891,51.9561082747854,575.836704557906,93.0646989631425,0.014046580159117,1.36829431142661
11,10.959272,33,32.856651,19.790001,19.314007,107.334976,NaN,1.003408,NaN,30.731541,400,399.773682,25,31.01973,9.265299,51.858093,50.018734,400.823608,398.028961,397.890533,6328.6875,12.013245,11.425941,11.504972,1.618895,1.620771,1.571867,60.901367,82.444382,31.173429,19.57608,82.773567,61.19862,105.08252,0.633372247219086,468.001709,528.998247144059,2.16265655972238,0.0357510024985821,1.2179310029152,9.66501408121155,594.77362655708,2.21333644469968,0.0151904468868891,1.29336338334384,51.9596688733805,575.857505394788,93.0831633030075,0.0140466415364126,1.36822559485884
11,10.961264,33,32.858147,19.790001,19.314007,107.334976,NaN,1.002562,NaN,30.731541,400,399.773682,25,31.01973,9.2592,51.989227,50.018734,402.754395,399.882446,399.943481,6332.793457,12.079906,11.432376,11.521691,1.613296,1.597385,1.562768,60.90778,82.47068,31.207792,19.545568,82.803406,61.215702,105.112877,0.517692685127258,449.745026,528.991991534371,2.16261082275495,0.0357430449029733,1.2180525815963,9.67111579009935,594.771516628197,2.21332492688446,0.0151895900732844,1.29338624477326,51.9616637775793,575.842856462383,93.0742847357148,0.014045061245646,1.36831989546633
11,10.959726,33,32.857365,19.790001,19.317266,107.313553,NaN,1.003401,NaN,30.716158,400,400.062378,25,31.028778,9.261425,52.133968,50.018734,402.754395,399.882446,399.943481,6332.793457,12.079906,11.432376,11.521691,1.613296,1.597385,1.562768,60.90778,82.47068,31.207792,19.545568,82.803406,61.215702,105.112877,0.517692685127258,449.745026,529.000790739143,2.16265970718193,0.0357499369063868,1.21792449859557,9.66640480540241,594.744910692461,2.21325812037701,0.0151883884778713,1.29345826392843,51.9606209955149,575.85966102621,93.0856110136127,0.0140464488090582,1.36822442112491
11,10.95965,33,32.859947,19.790001,19.310455,107.304146,NaN,1.003844,NaN,30.691301,400,400.1633,25,31.025402,9.268122,52.303318,50.018734,401.519348,398.652649,398.608459,6339.891113,12.042027,11.426682,11.500146,1.605495,1.601798,1.554381,60.903538,82.609268,31.190676,19.552687,82.525551,61.169407,105.092361,0.464380443096161,446.905273,528.992733889931,2.16263308798027,0.0357486766757068,1.21799136467396,9.66617199997881,594.729100095042,2.21320625680505,0.0151861855242928,1.29353464425908,51.9640639702328,575.853538736991,93.0842906177255,0.0140448976423347,1.36829043110081
11,10.95965,33,32.859947,19.790001,19.29744,107.314201,NaN,1.003844,NaN,30.669968,400,399.972717,25,31.013933,9.255017,52.666122,50.018734,402.335175,399.41568,399.46814,6334.388672,12.083342,11.429021,11.508138,1.62896,1.618798,1.564285,60.900753,82.757423,31.146473,19.56575,82.802086,61.200024,105.082458,0.715457201004028,470.122742,528.976880842732,2.16257888099368,0.0357456880454189,1.21812808543571,9.66617199997881,594.742106387574,2.21324044258224,0.0151869597408654,1.29349520060981,51.9640639702328,575.833686671986,93.0697824859957,0.0140436790537658,1.36839068653322
11,10.961665,33,32.856609,19.790001,19.290154,107.313766,NaN,1.003816,NaN,30.651838,400,400.091461,25,30.999203,9.25066,52.643959,50.018734,402.365143,399.399475,399.500946,6334.019043,12.079177,11.428038,11.512897,1.631026,1.61253,1.563535,60.916531,82.500809,31.15279,19.574383,82.741081,61.24696,105.072906,0.572713613510132,458.480927,528.961674397401,2.16250225696476,0.0357359663064883,1.21832779658918,9.67234399472096,594.746252687414,2.21326466569099,0.0151888378595355,1.29344587028537,51.9596128656979,575.80093880986,93.0417732688784,0.0140431879862137,1.36851077205853
11,10.961849,33,32.85957,19.790001,19.293442,107.297226,NaN,1.003231,NaN,30.647955,400,400.096985,25,30.993235,9.243672,52.368164,50.018734,402.365143,399.399475,399.500946,6334.019043,12.079177,11.428038,11.512897,1.631026,1.61253,1.563535,60.916531,82.500809,31.15279,19.574383,82.741081,61.24696,105.072906,0.572713613510132,458.480927,528.965102104822,2.16251172950074,0.0357359865405442,1.21830445440762,9.6729075485797,594.720680684152,2.21318563153623,0.0151858685481699,1.29355603228478,51.9635612716386,575.808565676572,93.0509646185992,0.0140423085561659,1.36851249874606
11,10.956976,33,32.858784,19.790001,19.296955,107.31398,NaN,1.003737,NaN,30.650757,400,400.088196,25,31.001802,9.249565,52.327679,50.018734,401.297241,398.376007,398.368683,6336.400391,12.058602,11.438092,11.506433,1.60379,1.609119,1.560774,60.927292,82.422188,31.143232,19.559193,82.606102,61.212105,105.063286,0.606535196304321,458.725281,528.984689428034,2.16263827084613,0.0357562619688045,1.21796989491863,9.65798014893227,594.743461201007,2.21324864597033,0.0151876087108142,1.29347828517035,51.9625131907217,575.853803423583,93.083063352415,0.0140454432696928,1.36827328272079
11,10.955812,33,32.857613,19.790001,19.304922,107.317688,NaN,1.003829,NaN,30.653017,400,399.81781,25,31.01313,9.259342,52.209328,50.018734,401.297241,398.376007,398.368683,6336.400391,12.058602,11.438092,11.506433,1.60379,1.609119,1.560774,60.927292,82.422188,31.143232,19.559193,82.606102,61.212105,105.063286,0.606535196304321,458.725281,528.998048050734,2.16269818184854,0.0357627446579842,1.21781521113307,9.65441374072981,594.749909268724,2.21327026839196,0.0151885648340072,1.29344584233854,51.9609517008577,575.874100390336,93.0964675788583,0.014047222274632,1.36815492292086
11,10.954548,33,32.854862,19.790001,19.305832,107.292984,NaN,1.003962,NaN,30.650578,400,399.985229,25,31.0168,9.264156,52.180485,50.021957,402.720764,399.753326,399.86438,6332.388672,12.086792,11.421565,11.506504,1.629161,1.619541,1.569994,60.907646,82.299438,31.170551,19.547512,82.703163,61.181946,105.090683,0.63200455904007,461.55899,529.003125396324,2.16273100083518,0.0357680074705761,1.21772854049219,9.65054061604263,594.721836465595,2.2132074634537,0.0151882381399799,1.29350066629476,51.9572831637156,575.882255639054,93.0990682771762,0.0140489754784589,1.36807638836464
11,10.95309,33,32.854889,19.790001,19.301777,107.281631,NaN,1.00313,NaN,30.639418,400,400.08255,25,31.018198,9.273106,52.215679,50.021957,401.113312,398.198883,398.118286,6338.257813,12.041033,11.418914,11.490143,1.620004,1.617382,1.571061,60.897831,82.412292,31.183645,19.556162,82.652031,61.178528,105.104599,0.59826648235321,462.217499,529.002765824556,2.16274760434933,0.035772906968319,1.21768212165954,9.6460726211522,594.707112998262,2.21316865423576,0.015187348348769,1.29354563227527,51.9573191701426,575.888374631068,93.1035740032372,0.0140493388203044,1.36804589309795
11,10.953528,33,32.855148,19.790001,19.294783,107.282082,NaN,1.003661,NaN,30.622961,400,400.131439,25,31.021086,9.276406,52.612419,50.021957,401.113312,398.198883,398.118286,6338.257813,12.041033,11.418914,11.490143,1.620004,1.617382,1.571061,60.897831,82.412292,31.183645,19.556162,82.652031,61.178528,105.104599,0.59826648235321,462.217499,528.992873538883,2.16270842112878,0.035769548673575,1.21778222181633,9.64741490548533,594.707330897197,2.21316819304432,0.0151872347385842,1.29354782449025,51.9576645639616,575.874387695187,93.0936666116125,0.0140483622415909,1.36811996677323
11,10.950958,33,32.856003,19.790001,19.292263,107.282257,NaN,1.002758,NaN,30.627626,400,400.08313,25,31.017359,9.282862,52.767471,50.021957,401.364899,398.398865,398.395844,6332.433594,12.039025,11.410991,11.477257,1.632694,1.622179,1.57728,60.90374,82.640488,31.213579,19.55451,82.689972,61.182869,105.076057,0.607005953788757,453.388855,528.997875909871,2.16275696517389,0.0357792503841319,1.21765182741727,9.63953836609301,594.706350724435,2.21316220338005,0.0151867585253737,1.29356021846972,51.9588047486776,575.893368175494,93.1085847632754,0.0140491380854101,1.36803585021521
11,10.951841,33,32.85474,19.790001,19.287277,107.258713,NaN,1.003947,NaN,30.631243,400,399.896179,25,31.013008,9.274964,52.701202,50.021957,402.667419,399.691528,399.739166,6342.85498,12.099967,11.436319,11.523211,1.616475,1.620344,1.565128,60.913879,82.578346,31.170477,19.587841,82.666328,61.237099,105.082443,0.624713242053986,465.610962,528.989031298501,2.16271591838796,0.0357745722416179,1.21775802424461,9.64224474302722,594.677676803652,2.21309187093718,0.0151856685492273,1.29363334909845,51.9571204677243,575.876560343336,93.0947563032458,0.0140486814018085,1.36810345982758
11,10.953608,33,32.855793,19.790001,19.288809,107.208076,NaN,1.004031,NaN,30.629309,400,399.816071,25,31.009357,9.272415,52.631546,50.021957,402.667419,399.691528,399.739166,6342.85498,12.099967,11.436319,11.523211,1.616475,1.620344,1.565128,60.913879,82.578346,31.170477,19.587841,82.666328,61.237099,105.082443,0.624713242053986,465.610962,528.985347044586,2.16268170591904,0.035767856451828,1.2178498079382,9.64766006719657,594.610678906364,2.21291153522252,0.0151811647311069,1.29384861525634,51.9585247054362,575.865509586926,93.0879653503584,0.0140475235387116,1.36817353231683
11,10.953441,33,32.853119,19.790001,19.295965,107.183861,NaN,1.00296,NaN,30.61446,400,399.822876,25,31.01107,9.273199,52.492073,50.021957,402.597687,399.592468,399.677917,6328.808594,12.108594,11.426111,11.526279,1.608329,1.620367,1.562898,60.930748,82.529198,31.147783,19.584219,82.62188,61.1721,105.107338,0.644035577774048,468.716736,528.99458617378,2.16271534150723,0.0357701681268163,1.21776450912896,9.64714829058977,594.583124644877,2.21284976287653,0.0151808303002098,1.29390298589354,51.9549587003879,575.874071725902,93.090957192256,0.0140492667893295,1.36809398033658
11,10.952807,33,32.85257,19.790001,19.303799,107.160271,NaN,1.003207,NaN,30.640356,400,400.064453,25,31.013538,9.278266,52.418343,50.021957,401.40329,398.414856,398.37384,6336.631836,12.062881,11.430276,11.514825,1.596409,1.590642,1.561797,60.920433,82.305069,31.155552,19.568598,82.610352,61.195221,105.093719,0.632171869277954,463.808868,529.006116561464,2.1627625234506,0.0357745033520922,1.21764365294968,9.6452053245626,594.553376110905,2.21277373481963,0.0151793268322699,1.29398753773768,51.9542265346905,575.890580616173,93.1023540722792,0.014050530339585,1.36800325149567
11,10.950344,33,32.853043,19.790001,19.303799,107.160271,NaN,1.003392,NaN,30.640356,400,400.064453,25,31.013538,9.265106,52.431175,50.021957,401.40329,398.414856,398.37384,6336.631836,12.062881,11.430276,11.514825,1.596409,1.590642,1.561797,60.920433,82.305069,31.155552,19.568598,82.610352,61.195221,105.093719,0.632171869277954,463.808868,529.013849770585,2.16281909882347,0.0357843573026247,1.21749343477611,9.63765637153529,594.552707764794,2.21277008958054,0.0151790559492084,1.2939947939242,51.9548573446811,575.911966555361,93.1185653069597,0.0140516278108045,1.36790186841653
11,10.951119,33,32.850311,19.790001,19.311697,107.15976,NaN,1.004001,NaN,30.657883,400,399.839294,25,31.025127,9.25641,52.349239,50.021957,401.902985,398.858307,398.898102,6328.852051,12.081941,11.428911,11.512031,1.592269,1.59703,1.559012,60.938133,82.520561,31.148827,19.569443,82.713104,61.23756,105.084076,0.62936931848526,463.857025,529.021032365441,2.16283417572625,0.0357830703747023,1.21745793725942,9.64003184008084,594.555906812347,2.21278940585856,0.0151805812652074,1.29395489877473,51.9512137532643,575.913649646015,93.1164592136774,0.0140529755895444,1.36785626624974
11,10.951119,33,32.850311,19.790001,19.303661,107.165199,NaN,1.004001,NaN,30.669685,400,399.762238,25,31.03701,9.261993,52.409119,50.021957,401.902985,398.858307,398.898102,6328.852051,12.081941,11.428911,11.512031,1.592269,1.59703,1.559012,60.938133,82.520561,31.148827,19.569443,82.713104,61.23756,105.084076,0.62936931848526,463.857025,529.011248535147,2.16280072189344,0.0357812245296033,1.21754214294951,9.64003184008084,594.562944574736,2.2128079110688,0.0151810004399852,1.29393345976833,51.9512137532643,575.901396778366,93.1075017000938,0.0140522233269891,1.36791802009632
11,10.949476,33,32.851757,19.790001,19.299278,107.181816,NaN,1.003076,NaN,30.67646,400,399.860168,25,31.041809,9.256909,52.355736,50.018566,401.73999,398.887726,398.867493,6335.623047,12.080118,11.429193,11.546976,1.599877,1.592329,1.540416,60.92939,82.303444,31.208464,19.55187,82.637405,61.11404,105.140114,0.329569429159164,419.889771,529.011070714026,2.16282021740653,0.035786792423202,1.2174878788133,9.63499569606017,594.582402645946,2.21285330102105,0.0151814527756078,1.29389015878579,51.9531422719236,575.91056918404,93.11597319577,0.0140521277799727,1.36789143746187
11,10.951866,33,32.85252,19.790001,19.301598,107.246201,NaN,1.003612,NaN,30.686426,400,399.865692,25,31.042645,9.268024,52.004898,50.018566,402.248688,399.152466,399.176819,6332.609375,12.096224,11.462959,11.513756,1.603232,1.613755,1.562712,60.924362,82.31958,31.238663,19.553761,82.472389,61.16304,105.081932,0.540786623954773,453.45993,529.006391237219,2.16277497404468,0.0357777620223253,1.21760933068826,9.64232136511737,594.664624502879,2.21306642144805,0.0151859763203216,1.29364852553778,51.9541598524626,575.89507044243,93.1055750586931,0.0140508287521949,1.36797993296431
11,10.948738,33,32.851875,19.790001,19.301439,107.291672,NaN,1.003403,NaN,30.682619,400,399.745636,25,31.04335,9.267632,51.799797,50.018566,402.248688,399.152466,399.176819,6332.609375,12.096224,11.462959,11.513756,1.603232,1.613755,1.562712,60.924362,82.31958,31.238663,19.553761,82.472389,61.16304,105.081932,0.540786623954773,453.45993,529.016018664868,2.16284616760018,0.0357902427131745,1.21742023369729,9.63273338358329,594.724354012356,2.2132260063797,0.0151898481270031,1.29346012793344,51.9532996446837,575.920239769346,93.1231871282408,0.0140526677200796,1.36784430938571
11,10.948681,33,32.851097,19.790001,19.298159,107.287109,NaN,1.003771,NaN,30.679684,400,399.87149,25,31.049667,9.268614,51.750687,50.018566,402.776947,399.714081,399.781677,6336.179199,12.117798,11.4556,11.524922,1.622281,1.623556,1.568541,60.911114,82.378906,31.184071,19.558151,82.566071,61.17403,105.092018,0.618345201015472,460.941467,529.012204432371,2.16283382281614,0.0357897173414546,1.21745112281415,9.63255864734231,594.719549696873,2.2132164843856,0.0151899424085059,1.29346612838459,51.952262043339,575.914624938874,93.118132149007,0.0140526774125409,1.3678620311012
11,10.947251,33,32.850899,19.790001,19.287008,107.280685,NaN,1.003429,NaN,30.680088,400,399.947021,25,31.064129,9.277132,51.728992,50.018566,401.215302,398.281128,398.188538,6330.248047,12.059767,11.437098,11.510845,1.615747,1.590503,1.561811,60.915672,82.355469,31.186785,19.576605,82.730286,61.256168,105.046234,0.639713227748871,470.610321,529.003118558718,2.16282025530518,0.0357928799511516,1.21748076558586,9.62817468879132,594.711519792275,2.21319616772199,0.0151895610739965,1.29348830418792,51.9519979720956,575.909377378654,93.1140540433263,0.014052445442597,1.36788578564151
11,10.948295,33,32.851494,19.790001,19.28002,107.332535,NaN,1.003932,NaN,30.681633,400,399.964874,25,31.068569,9.297832,51.74543,50.018566,401.215302,398.281128,398.188538,6330.248047,12.059767,11.437098,11.510845,1.615747,1.590503,1.561811,60.915672,82.355469,31.186785,19.576605,82.730286,61.256168,105.046234,0.639713227748871,470.610321,528.991331696638,2.16276717200243,0.0357870948373683,1.2176177365782,9.63137532770452,594.777742740431,2.21336785368857,0.0151932131219188,1.29329414275445,51.9527915158096,575.89077129233,93.1011791936439,0.0140510321197052,1.36798766637956
11,10.946653,33,32.850212,19.790001,19.290323,107.375587,NaN,1.003204,NaN,30.691435,400,399.958801,25,31.062477,9.29016,51.606903,50.018566,401.446106,398.461212,398.434021,6331.568848,12.072995,11.439724,11.509315,1.609384,1.600155,1.561158,60.912785,82.468994,31.163425,19.594782,82.737129,61.30114,105.02951,0.474758625030518,449.730591,529.009032119642,2.16284779636066,0.0357960359890285,1.2174095514473,9.62634126882045,594.835225213205,2.21352404256666,0.0151972622862212,1.29310610952248,51.9510817153521,575.918499324944,93.1198838002409,0.0140533184311301,1.36783048464376
11,10.948126,33,32.849911,19.790001,19.306749,107.400307,NaN,1.003283,NaN,30.697714,400,400.08313,25,31.053423,9.280849,51.53215,50.018566,401.446106,398.461212,398.434021,6331.568848,12.072995,11.439724,11.509315,1.609384,1.600155,1.561158,60.912785,82.468994,31.163425,19.594782,82.737129,61.30114,105.02951,0.474758625030518,449.730591,529.02440416313,2.16288233044975,0.0357939124093567,1.21732731027441,9.63085723224879,594.867613797001,2.21361035735579,0.0151993376691107,1.29300492499083,51.9506802648588,575.93072525205,93.1284546173761,0.0140542061537519,1.36776480601372
11,10.949352,33,32.850964,19.790001,19.307299,107.372177,NaN,1.003798,NaN,30.699257,400,400.053406,25,31.052998,9.288236,52.067818,50.018566,401.456604,398.481232,398.442047,6324.01123,12.05049,11.431849,11.497714,1.61569,1.605223,1.568472,60.892971,82.463257,31.128845,19.629396,82.51722,61.24107,105.035049,0.574165225028992,464.253143,529.021225111908,2.16285645624886,0.0357891313030401,1.21739628430065,9.63461558656371,594.829755588098,2.21350666538359,0.0151965688676753,1.29313092095113,51.9520846622857,575.922728005261,93.1238937073139,0.0140532354662381,1.36781939632221
11,10.949358,33,32.850956,19.790001,19.301456,107.321877,NaN,1.003315,NaN,30.713335,400,400.038086,25,31.054201,9.287095,52.503048,50.020985,402.730621,399.680817,399.758545,6330.598145,12.102137,11.456016,11.522599,1.599371,1.595197,1.560478,60.883842,82.214294,31.177864,19.579279,82.583778,61.194408,105.065895,0.502934873104095,450.917511,529.01409284913,2.16283199521699,0.0357877650381863,1.21745786042691,9.63463397903348,594.764717437054,2.2133357678708,0.0151927006860491,1.29332766875649,51.9520739927308,575.9137574054,93.1173257235402,0.0140526883818751,1.36786448696882
11,10.948081,33,32.852753,19.790001,19.298985,107.288429,NaN,1.003289,NaN,30.721561,400,400.234283,25,31.050957,9.281113,52.55468,50.020985,402.730621,399.680817,399.758545,6330.598145,12.102137,11.456016,11.522599,1.599371,1.595197,1.560478,60.883842,82.214294,31.177864,19.579279,82.583778,61.194408,105.065895,0.502934873104095,450.917511,529.015093798074,2.16285104576394,0.0357923089025978,1.21740588200475,9.63071927681932,594.718920421316,2.21320821848736,0.0151890953989996,1.29348627934572,51.9544705909749,575.923260332981,93.1264676131397,0.0140524532167038,1.36784101899616
11,10.949168,33,32.851257,19.790001,19.302168,107.263298,NaN,1.003453,NaN,30.721613,400,400.372406,25,31.04834,9.286865,52.564064,50.020985,402.629822,399.554504,399.608124,6329.59375,12.100035,11.450793,11.520695,1.605294,1.606958,1.562857,60.884563,82.44561,31.187592,19.587717,82.671913,61.193867,105.104942,0.605210661888123,467.463623,529.015556185738,2.16283932398992,0.0357886890589893,1.21743881510129,9.63405154712763,594.688524039478,2.21313429035428,0.0151880167779657,1.2935620315713,51.9524754333435,575.916864692043,93.1199649683524,0.0140527420319623,1.36785291891921
11,10.949168,33,32.851257,19.790001,19.305714,107.263512,NaN,1.003453,NaN,30.721651,400,400.26532,25,31.045967,9.29098,52.951694,50.020985,402.478455,399.416168,399.488678,6336.503906,12.086137,11.446092,11.51431,1.603185,1.604349,1.559494,60.879997,82.457657,31.216961,19.603502,82.691231,61.175159,105.13131,0.550976574420929,458.436401,529.019873157913,2.16285408519355,0.0357895036532081,1.21740166860808,9.63405154712763,594.688800861663,2.21313501804206,0.0151880332616598,1.29356119125851,51.9524754333435,575.922271307013,93.1239176366063,0.0140530739546667,1.36782567781422
11,10.949601,33,32.85107,19.790001,19.305714,107.263512,NaN,1.003362,NaN,30.721651,400,400.26532,25,31.045967,9.289701,53.230156,50.020985,402.478455,399.416168,399.488678,6336.503906,12.086137,11.446092,11.51431,1.603185,1.604349,1.559494,60.879997,82.457657,31.216961,19.603502,82.691231,61.175159,105.13131,0.550976574420929,458.436401,529.018513830822,2.16284413847362,0.035787770635721,1.21742806707479,9.63537886766602,594.689064791601,2.21313645844085,0.0151881403877427,1.29355832944751,51.9522260336965,575.918365307027,93.1208336572154,0.0140529193427242,1.36784281705505
11,10.950653,33,32.851139,19.790001,19.306709,107.259529,NaN,1.00354,NaN,30.72542,400,400.246979,25,31.044746,9.285906,52.889141,50.020985,402.03421,399.077576,399.107666,6336.450684,12.076109,11.430932,11.50457,1.625204,1.606864,1.571104,60.910431,82.570816,31.157354,19.624241,82.48452,61.141991,105.11412,0.616652846336365,463.064972,529.01642255093,2.16282411515489,0.0357837892688363,1.21748178438893,9.63860350904827,594.683815127562,2.21312238299696,0.0151877940592546,1.29357502641052,51.9523180582931,575.911128364669,93.1156272269122,0.0140524436158393,1.36788022225371
11,10.949325,33,32.849915,19.790001,19.29698,107.243591,NaN,1.00367,NaN,30.723347,400,400.422943,25,31.050732,9.294487,52.139206,50.020985,403.011139,399.958038,400.061035,6340.454102,12.124848,11.455888,11.54805,1.616061,1.60512,1.572722,60.914005,82.439575,31.136976,19.610886,82.475395,61.160362,105.114807,0.542066991329193,446.494781,529.008747017828,2.16281411952154,0.0357868688419311,1.21750275298103,9.63453282035528,594.664925534141,2.21307761283446,0.0151872675183932,1.29361889806387,51.9506855997683,575.905747301492,93.1101984673361,0.0140526708222309,1.36789071030373
11,10.950521,33,32.852654,19.790001,19.289146,107.231194,NaN,1.002622,NaN,30.690613,400,400.41449,25,31.052654,9.30495,51.878922,50.020985,403.011139,399.958038,400.061035,6340.454102,12.124848,11.455888,11.54805,1.616061,1.60512,1.572722,60.914005,82.439575,31.136976,19.610886,82.475395,61.160362,105.114807,0.542066991329193,446.494781,528.995452848435,2.16275402616567,0.0357802828503172,1.21765785546558,9.63819890908451,594.645021081748,2.21301435127591,0.0151847435020567,1.2937095687379,51.9543385606567,575.887586497811,93.1002680080884,0.0140503082665149,1.36801949189728
11,10.951154,33,32.849277,19.790001,19.296741,107.228424,NaN,1.003541,NaN,30.66193,400,400.442047,25,31.052937,9.30197,52.014751,50.020985,401.320679,398.312561,398.316254,6331.803711,12.067658,11.442675,11.514301,1.603786,1.604453,1.566186,60.916431,82.250732,31.102865,19.624641,82.694946,61.167164,105.11673,0.460865020751953,453.94989,529.002712988326,2.16277110735377,0.0357794948821046,1.21761682421331,9.64013911630963,594.646205560507,2.21303094694446,0.0151864645623838,1.29366873904764,51.9498346754395,575.889097396983,93.097247580091,0.014051939201497,1.367965975432
11,10.950245,33,32.850735,19.790001,19.305387,107.243355,NaN,1.003584,NaN,30.653383,400,400.320648,25,31.04188,9.306745,52.176022,50.020985,402.832092,399.889465,399.94696,6334.836914,12.087645,11.439995,11.533006,1.619944,1.619181,1.564666,60.920059,82.457512,31.123222,19.605965,82.512306,61.191936,105.098221,0.458219200372696,448.124756,529.016093944764,2.16282798376884,0.035785118251504,1.21747075848499,9.63735291544265,594.663462656307,2.21307049332806,0.0151867795827235,1.29363237995391,51.9517792454863,575.911977581737,93.1157546516616,0.0140526797852702,1.3678704532673
11,10.953309,33,32.84906,19.790001,19.311895,107.282211,NaN,1.003591,NaN,30.635384,400,400.219025,25,31.036522,9.308305,52.131306,50.020985,402.832092,399.889465,399.94696,6334.836914,12.087645,11.439995,11.533006,1.619944,1.619181,1.564666,60.920059,82.457512,31.123222,19.605965,82.512306,61.191936,105.098221,0.458219200372696,448.124756,529.014398247381,2.16278470035453,0.0357743549455559,1.2175893931064,9.64674376838428,594.716088641966,2.21321552026946,0.0151907322222242,1.29345418577014,51.9495452515549,575.893770886453,93.1003989323598,0.0140523249987873,1.3679394627579
11,10.952849,33,32.850296,19.790001,19.313875,107.314087,NaN,1.003095,NaN,30.630211,400,400.085815,25,31.040678,9.305593,52.094307,50.015282,401.51236,398.550415,398.570953,6329.44043,12.037761,11.421076,11.492628,1.607354,1.609223,1.562911,60.933838,82.440956,31.17218,19.593746,82.364273,61.178139,105.090813,0.554166972637177,455.081421,529.018253155473,2.16280350814683,0.0357766496048081,1.21754059216449,9.64533404102684,594.755573297796,2.21331436941228,0.0151924789597248,1.29334810373695,51.9511937475395,575.902396187223,93.1082139866347,0.0140522915189819,1.36791277853085
11,10.951301,33,32.850426,19.790001,19.314953,107.353821,NaN,1.00357,NaN,30.634748,400,400.1633,25,31.043238,9.300323,52.056641,50.015282,402.159363,399.150299,399.213165,6329.976563,12.072257,11.421907,11.491539,1.635384,1.621344,1.576862,60.940147,82.358078,31.164703,19.592926,82.713943,61.201149,105.111389,0.497335195541382,451.830017,529.024425051337,2.16284354932493,0.0357830900210136,1.2174349252566,9.64058967364502,594.806776799718,2.21344842494828,0.0151954639626329,1.29319450411516,51.9513671302502,575.917244504162,93.1192277730439,0.0140531439037771,1.36783971465038
11,10.951074,33,32.849491,19.790001,19.313299,107.365967,NaN,1.003626,NaN,30.651791,400,400.094879,25,31.040815,9.307416,51.900753,50.015282,402.159363,399.150299,399.213165,6329.976563,12.072257,11.421907,11.491539,1.635384,1.621344,1.576862,60.940147,82.358078,31.164703,19.592926,82.713943,61.201149,105.111389,0.497335195541382,451.830017,529.02312397932,2.16284187804345,0.0357836183877654,1.21743841256871,9.63989391312049,594.823801821989,2.21349690165601,0.0151969348482226,1.29313271652955,51.9501200966241,575.915318383788,93.1166777280185,0.0140534516026147,1.36783671611812
11,10.950623,33,32.8517,19.790001,19.31488,107.374451,NaN,1.002775,NaN,30.657509,400,399.638855,25,31.032175,9.30845,51.70623,50.015282,401.406219,398.346039,398.392334,6335.339355,12.045381,11.420479,11.474381,1.612909,1.625432,1.570614,60.955284,82.499428,31.126545,19.62381,82.638527,61.186855,105.111572,0.498878508806229,453.134918,529.026464413161,2.16285881798271,0.0357857861500073,1.21739436310145,9.63851155483451,594.831658620972,2.21350872721385,0.01519632220648,1.29313326487909,51.9530662527225,575.924627359669,93.1261811137543,0.01405301679404,1.36781982644306
11,10.954248,33,32.853233,19.790001,19.318659,107.377136,NaN,1.004401,NaN,30.676086,400,399.444794,25,31.022074,9.308831,51.768837,50.015282,402.015594,399.110107,399.1362,6333.774414,12.085562,11.427142,11.527996,1.615552,1.607977,1.554986,60.934341,82.560905,31.126736,19.621431,82.481918,61.222214,105.077278,0.590584397315979,466.433167,529.019686111814,2.16279129517464,0.0357721529659199,1.21757575678238,9.64962131221984,594.832969644452,2.21350605059837,0.0151956505625079,1.29314616781416,51.9551107336075,575.90205002421,93.1115480465334,0.0140509325005089,1.36795443414205
