P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.955536,33,32.850098,19.790001,19.308964,107.380226,NaN,1.003117,NaN,30.679115,400,399.874573,25,31.018372,9.305335,52.0723,50.015282,402.015594,399.110107,399.1362,6333.774414,12.085562,11.427142,11.527996,1.615552,1.607977,1.554986,60.934341,82.560905,31.126736,19.621431,82.481918,61.222214,105.077278,0.590584397315979,466.433167,529.003837019656,2.16272135123765,0.0357647763685122,1.21775596328467,9.65356805558798,594.84138458397,2.21354068424222,0.0151976847310036,1.29308623580667,51.9509296713142,575.872028246969,93.0857731506933,0.0140505172099851,1.3680632230333
11,10.953859,33,32.849373,19.790001,19.301657,107.376884,NaN,1.003629,NaN,30.666819,400,400.017853,25,31.0256,9.299925,52.022469,50.015282,402.352783,399.264862,399.40332,6335.700195,12.092863,11.434695,11.511587,1.61318,1.592888,1.56467,60.94944,82.392754,31.095535,19.652948,82.540253,61.223236,105.076782,0.599161386489868,465.836121,529.000204925066,2.16272944163593,0.0357698038373799,1.21773029816822,9.648429253291,594.8380850557,2.2135349088796,0.015197842916964,1.29308823310541,51.9499627150271,575.873972563626,93.0863087217862,0.0140509668210374,1.36804355938828
11,10.953894,33,32.851009,19.790001,19.299652,107.388351,NaN,1.00355,NaN,30.65859,400,399.818146,25,31.031328,9.314364,51.756607,50.015282,402.352783,399.264862,399.40332,6335.700195,12.092863,11.434695,11.511587,1.61318,1.592888,1.56467,60.94944,82.392754,31.095535,19.652948,82.540253,61.223236,105.076782,0.599161386489868,465.836121,528.997653443096,2.16272028906543,0.035769203344104,1.21775346810001,9.64853650925897,594.850606749685,2.21356128068297,0.0151977881565097,1.29306838525245,51.9521446784941,575.872919226414,93.0875372861478,0.0140501569828157,1.36807111224237
11,10.954288,33,32.852707,19.790001,19.299326,107.379486,NaN,1.003438,NaN,30.656321,400,399.949768,25,31.021111,9.316008,51.868469,50.015282,401.214844,398.21283,398.292358,6326.175781,12.039635,11.417199,11.485087,1.629499,1.60809,1.580281,60.943207,82.317299,31.122219,19.643717,82.480881,61.233166,105.078415,0.476279258728027,447.602295,528.99601914406,2.16270988189001,0.0357675528654559,1.21778093157271,9.64974388716115,594.83674999861,2.21351808559794,0.015196132827151,1.29312895043593,51.9544092435924,575.871493366422,93.0885692825794,0.0140492961205661,1.36810138778007
11,10.954288,33,32.852707,19.790001,19.310745,107.355484,NaN,1.003438,NaN,30.63991,400,400.002838,25,31.013842,9.309773,52.22105,50.0093,402.951385,399.927399,400.037872,6334.086426,12.092835,11.433858,11.508791,1.613225,1.599478,1.563741,60.96867,82.408821,31.088655,19.676348,82.489777,61.230183,105.091377,0.707853436470032,476.04422,529.009924300576,2.16275742819572,0.0357701755195738,1.21766115587518,9.64974388716115,594.805711191036,2.21343651560755,0.015194285078394,1.29322283259372,51.9544092435924,575.888906960834,93.1012979835571,0.0140503651947377,1.36801355321861
11,10.953186,33,32.853962,19.790001,19.310745,107.355484,NaN,1.0045,NaN,30.63991,400,400.002838,25,31.013842,9.314468,52.574341,50.0093,402.951385,399.927399,400.037872,6334.086426,12.092835,11.433858,11.508791,1.613225,1.599478,1.563741,60.96867,82.408821,31.088655,19.676348,82.489777,61.230183,105.091377,0.707853436470032,476.04422,529.013384179293,2.16278273755781,0.0357745827852917,1.21759394660438,9.64636682392592,594.803941624875,2.2134268537131,0.0151935660903019,1.29324199979159,51.9560829363907,575.899939997141,93.1108959422036,0.0140504709560778,1.36797497787035
11,10.954,33,32.851051,19.790001,19.317116,107.335388,NaN,1.003343,NaN,30.626848,400,400.14679,25,31.014805,9.307418,52.630077,50.0093,401.237091,398.347076,398.311798,6332.275391,12.045742,11.425111,11.503305,1.604842,1.581998,1.549474,60.979885,82.494591,31.108631,19.658031,82.419258,61.22031,105.096909,0.594124495983124,460.74646,529.018585926939,2.16279056679526,0.0357727904000712,1.21757680665566,9.64886134004036,594.782057252225,2.21338096220858,0.0151936866122586,1.29327620170181,51.9522006935642,575.898717248748,93.1064467045377,0.0140517217371748,1.36794158378445
11,10.954823,33,32.851837,19.790001,19.326778,107.323174,NaN,1.003842,NaN,30.658316,400,400.054901,25,31.017551,9.329588,52.629902,50.0093,401.550354,398.63382,398.639435,6324.342285,12.031645,11.406644,11.471736,1.617639,1.603933,1.549946,60.951756,82.496185,31.143833,19.645922,82.593529,61.214504,105.101799,0.514227271080017,457.686462,529.027766470197,2.16281189016252,0.0357717180219284,1.21752573822595,9.6513832945152,594.765152246238,2.21333339279809,0.0151922958098539,1.29333605196511,51.9532489653679,575.907631622464,93.1139234017352,0.0140519109973346,1.36790732972525
11,10.953845,33,32.852459,19.790001,19.343277,107.279327,NaN,1.002742,NaN,30.68853,400,400.045471,25,31.007772,9.331409,52.414963,50.0093,401.550354,398.63382,398.639435,6324.342285,12.031645,11.406644,11.471736,1.617639,1.603933,1.549946,60.951756,82.496185,31.143833,19.645922,82.593529,61.214504,105.101799,0.514227271080017,457.686462,529.050921709748,2.16290301992164,0.0357794175321006,1.21729341930331,9.64838635083134,594.707561829846,2.21317953534286,0.0151885628072006,1.29351749871904,51.9540785000388,575.941884428355,93.1397247777256,0.0140537304405059,1.36774321687562
11,10.956213,33,32.854328,19.790001,19.355387,107.178146,NaN,1.00398,NaN,30.721479,400,399.985382,25,31.006804,9.33442,52.197609,50.0093,402.337769,399.323303,399.436554,6332.694824,12.104987,11.439143,11.517147,1.60587,1.60115,1.555481,60.94566,82.400177,31.112406,19.663887,82.656487,61.221729,105.120293,0.530077338218689,456.0914,529.058233714848,2.16289905489053,0.0357727286166301,1.21731091868095,9.65564240678435,594.574021931978,2.21282100369912,0.0151796975447125,1.29394404223762,51.956571031905,575.94305864162,93.1428653930556,0.0140529511648108,1.36776268918718
11,10.956907,33,32.855465,19.790001,19.3596,107.085693,NaN,1.002881,NaN,30.739513,400,399.999695,25,31.001184,9.336133,52.087864,50.0093,402.487122,399.468811,399.539551,6338.167969,12.124031,11.465374,11.558497,1.604555,1.58586,1.541123,60.974453,82.473572,31.120512,19.66514,82.465446,61.069519,105.17688,0.582188427448273,460.654968,529.061185033179,2.16290065742616,0.0357709212437246,1.217309099941,9.65776874611294,594.452768153593,2.21249761396392,0.0151719206609212,1.29432650116311,51.9580873017917,575.945243440337,93.1458510213477,0.0140525673997593,1.36776712970616
11,10.957181,33,32.854103,19.790001,19.359779,107.013,NaN,1.002735,NaN,30.753948,400,400.375488,25,30.996439,9.336212,52.15522,50.0093,402.487122,399.468811,399.539551,6338.167969,12.124031,11.465374,11.558497,1.604555,1.58586,1.541123,60.974453,82.473572,31.120512,19.66514,82.465446,61.069519,105.17688,0.582188427448273,460.654968,529.060543361027,2.16289511305957,0.0357698670316867,1.21732390848761,9.65860822384286,594.360596833351,2.21226061925406,0.0151670951235514,1.29459345927496,51.9562709736855,575.941298588692,93.1413038532764,0.0140529456102203,1.36776849662884
11,10.956376,33,32.853455,19.790001,19.366999,107.005104,NaN,1.003387,NaN,30.756475,400,400.345825,25,31.001774,9.335549,52.356403,50.0093,401.962585,399.1091,399.218231,6337.830566,12.088679,11.431151,11.548378,1.60883,1.603833,1.554303,61.00946,82.516777,31.124456,19.670607,82.449959,61.143559,105.159439,0.586938679218292,461.809418,529.071857162874,2.16294363553036,0.0357747423629959,1.21719940877871,9.65614182991374,594.351291773515,2.2122387277859,0.0151668571034036,1.29461480235999,51.9554067971283,575.958161554486,93.1528418976684,0.0140542759102153,1.36767479418197
11,10.954464,33,32.853584,19.790001,19.370308,107.023796,NaN,1.003316,NaN,30.758619,400,399.906982,25,31.007074,9.342061,52.490326,50.0093,401.962585,399.1091,399.218231,6337.830566,12.088679,11.431151,11.548378,1.60883,1.603833,1.554303,61.00946,82.516777,31.124456,19.670607,82.449959,61.143559,105.159439,0.586938679218292,461.809418,529.081881322326,2.16300129029344,0.0357831473257255,1.21704850127468,9.65028321288833,594.375307472618,2.21230138498026,0.0151682248617084,1.29454266513528,51.9555788333276,575.979462420836,93.1685744980621,0.0140555246585211,1.36756935551866
11,10.957087,33,32.854988,19.790001,19.370022,107.068596,NaN,1.003955,NaN,30.767246,400,400.020599,25,31.014872,9.341293,52.591759,50.001617,401.699585,398.806946,398.789307,6334.287109,12.083637,11.459438,11.557262,1.594293,1.595482,1.548838,61.032425,82.393188,31.154486,19.633488,82.60244,61.128635,105.155243,0.506411194801331,452.718414,529.073306692853,2.16293989567192,0.0357725938119813,1.21721107303421,9.65832022961956,594.431313160337,2.2124430904564,0.0151708756197696,1.29438681309655,51.9574511935112,575.958946099997,93.1552871793983,0.0140536257561166,1.36769166262511
11,10.9589,33,32.855175,19.790001,19.371431,107.130859,NaN,1.003483,NaN,30.768223,400,399.939606,25,31.027279,9.322214,52.71109,50.001617,402.729248,399.81955,399.87558,6336.714355,12.108459,11.438461,11.548368,1.597589,1.606602,1.558191,61.038612,82.52169,31.176533,19.625837,82.555077,61.130249,105.146217,0.53130841255188,454.236359,529.069335179628,2.16290414963434,0.0357656708549752,1.21730667385106,9.66387451266729,594.511633581287,2.21265357497827,0.0151755682957056,1.29414356174461,51.9577005701454,575.946115095064,93.1461342209274,0.0140527529887659,1.36775880173196
11,10.9589,33,32.855175,19.790001,19.374855,107.199699,NaN,1.003483,NaN,30.739958,400,399.95105,25,31.035219,9.314369,52.548157,50.001617,402.729248,399.81955,399.87558,6336.714355,12.108459,11.438461,11.548368,1.597589,1.606602,1.558191,61.038612,82.52169,31.176533,19.625837,82.555077,61.130249,105.146217,0.53130841255188,454.236359,529.073503176381,2.16291839806853,0.0357664566358288,1.21727086998345,9.66387451266729,594.600713077096,2.21288780037297,0.0151808732172861,1.29387212549696,51.9577005701454,575.951334268865,93.1499501159056,0.0140530733526875,1.36773252229213
11,10.958779,33,32.856987,19.790001,19.37443,107.235977,NaN,1.003708,NaN,30.738482,400,399.980011,25,31.041529,9.313833,52.176468,50.001617,401.145477,398.316193,398.236359,6336.273438,12.068117,11.443924,11.538924,1.59297,1.585126,1.545414,61.019482,82.386154,31.157196,19.662975,82.679337,61.157433,105.157906,0.51664263010025,454.794952,529.07336534951,2.16291940635825,0.0357668426566686,1.21726795042301,9.66350384025958,594.645091258472,2.21299723982562,0.0151826304172627,1.29375712385897,51.9601169328498,575.954249966194,93.1542941911185,0.0140524270308064,1.36774245009048
11,10.958656,33,32.856728,19.790001,19.37443,107.235977,NaN,1.003862,NaN,30.738482,400,399.980011,25,31.041529,9.330437,51.820461,50.001617,402.786041,399.894897,399.950592,6334.743164,12.114835,11.449636,11.571204,1.616459,1.598649,1.546204,61.015259,82.459969,31.172174,19.660032,82.550468,61.175842,105.131676,0.556470930576324,457.036377,529.073751134536,2.16292222909758,0.035767334213469,1.21726046558908,9.66312703786815,594.645456937366,2.21299923493319,0.0151827787311595,1.29375315699189,51.9597715539886,575.954919988063,93.1544678545937,0.0140525861142089,1.367735559538
11,10.959815,33,32.858868,19.790001,19.356001,107.268295,NaN,1.00404,NaN,30.739847,400,400.017639,25,31.048428,9.34071,51.648174,50.001617,402.786041,399.894897,399.950592,6334.743164,12.114835,11.449636,11.571204,1.616459,1.598649,1.546204,61.015259,82.459969,31.172174,19.660032,82.550468,61.175842,105.131676,0.556470930576324,457.036377,529.047679918384,2.16281893143944,0.0357584733461432,1.21752384940615,9.66667743125657,594.684245991454,2.21309266186453,0.0151840425575994,1.29365888994625,51.9626252002948,575.920089693561,93.1316170459023,0.0140494737705988,1.36794007027965
11,10.961021,33,32.859344,19.790001,19.368004,107.310547,NaN,1.003911,NaN,30.74968,400,400.049591,25,31.056505,9.339819,51.69725,50.001617,401.234161,398.370422,398.306641,6331.993164,12.054584,11.441408,11.53204,1.593448,1.581811,1.553221,61.035694,82.575668,31.201513,19.670704,82.635529,61.196331,105.113091,0.548593580722809,454.532471,529.058509765253,2.16284121257441,0.0357564099740403,1.21747164426413,9.67037149996816,594.738230632452,2.21323266262889,0.0151870236910285,1.29350031206795,51.9632599170259,575.928919705268,93.1386533394958,0.0140497990005844,1.36790204153006
11,10.962051,33,32.860115,19.790001,19.388788,107.33255,NaN,1.004128,NaN,30.741222,400,400.039612,25,31.062466,9.333452,51.848377,50.001617,401.785675,398.935242,398.907684,6322.757324,12.06658,11.427503,11.529446,1.605803,1.613783,1.561375,61.035896,82.298134,31.185759,19.673813,82.615746,61.223919,105.115303,0.566436350345612,461.419403,529.080581366963,2.16290407367791,0.035757064739962,1.21731692203997,9.67352622448317,594.765603114919,2.2133015285264,0.0151882762713753,1.29342582852957,51.9642879830229,575.953028882041,93.1572203371157,0.0140509276309937,1.36779107656188
11,10.960486,33,32.85994,19.790001,19.396513,107.321892,NaN,1.003352,NaN,30.738363,400,400.211914,25,31.063986,9.338135,52.044334,50.001617,401.785675,398.935242,398.907684,6322.757324,12.06658,11.427503,11.529446,1.605803,1.613783,1.561375,61.035896,82.298134,31.185759,19.673813,82.615746,61.223919,105.115303,0.566436350345612,461.419403,529.094891857507,2.16297212221379,0.0357650889022153,1.21714100523652,9.66873279260057,594.752064417475,2.21326664362875,0.0151875559147852,1.29346493377176,51.9640546363474,575.977710254769,93.1750522327258,0.0140525220598377,1.36766446165613
11,10.962819,33,32.860226,19.790001,19.396357,107.334023,NaN,1.003144,NaN,30.746038,400,400.062103,25,31.066725,9.35054,52.099064,50.001617,402.013824,399.080536,399.123688,6334.53125,12.099791,11.459014,11.55545,1.617787,1.603313,1.575258,61.017139,82.459312,31.176548,19.652969,82.555183,61.187675,105.124496,0.512249708175659,447.182159,529.087386754934,2.16291794959509,0.0357557338715996,1.21728451756628,9.67587833944458,594.76735176899,2.21330568130784,0.0151883261120065,1.29342175200709,51.9644359909876,575.958267725272,93.1611860336609,0.014051198608101,1.36776620611235
11,10.960861,33,32.862736,19.790001,19.38316,107.353699,NaN,1.002652,NaN,30.771542,400,399.838562,25,31.068945,9.358398,51.982948,49.998569,402.464417,399.589325,399.575104,6325.266602,12.069765,11.437523,11.522242,1.625723,1.633953,1.580808,61.033134,82.469887,31.185293,19.654919,82.608742,61.164143,105.131592,0.536932528018951,458.596497,529.077462363473,2.16290795796331,0.0357605269819322,1.21730336169334,9.66988142559006,594.78926090415,2.21335324279947,0.0151884035746122,1.29338301413423,51.9677827344802,575.958134370612,93.1641527434898,0.0140500475863006,1.36780096078078
11,10.962419,33,32.863079,19.790001,19.372316,107.376228,NaN,1.003617,NaN,30.778732,400,399.960968,25,31.07151,9.335758,51.866005,49.998569,402.464417,399.589325,399.575104,6325.266602,12.069765,11.437523,11.522242,1.625723,1.633953,1.580808,61.033134,82.469887,31.185293,19.654919,82.608742,61.164143,105.131592,0.536932528018951,458.596497,529.059373854125,2.16282707906623,0.0357518154986757,1.21751163523018,9.67465329509389,594.817914966885,2.21342717701188,0.0151899412884845,1.29330004366636,51.9682400629505,575.928990012555,93.1432652307518,0.0140481028870664,1.367952422334
11,10.96227,33,32.863995,19.790001,19.390423,107.386284,NaN,1.003495,NaN,30.811005,400,400.341431,25,31.074928,9.328657,52.016354,49.998569,401.506744,398.638672,398.623932,6336.260742,12.056206,11.439427,11.526894,1.608526,1.603433,1.570862,61.014713,82.521202,31.186949,19.678867,82.535629,61.193348,105.136414,0.493911236524582,449.122681,529.081884886802,2.16290585273819,0.035756565145443,1.21731315194915,9.6741969574457,594.829628929006,2.21345430369835,0.015190190765704,1.29327467913427,51.9694613651965,575.959132063416,93.1664191005867,0.0140495356369786,1.36781303286213
11,10.9622,33,32.86409,19.790001,19.410494,107.383057,NaN,1.003764,NaN,30.848709,400,400.189453,25,31.068682,9.332968,52.031303,49.998569,402.735382,399.899628,399.954895,6330.120605,12.08521,11.426724,11.532707,1.622119,1.626109,1.587426,61.036972,82.542572,31.187984,19.676472,82.56472,61.21991,105.114517,0.49718251824379,446.137268,529.106534907987,2.16299096740319,0.0357614491420548,1.21709919557329,9.67398256901453,594.825321586493,2.21344260529547,0.0151898880118535,1.29328875609396,51.9695880271317,575.990445422988,93.1894293813483,0.0140514138873304,1.36765671999546
11,10.964567,33,32.864834,19.790001,19.41568,107.385735,NaN,1.003771,NaN,30.880524,400,400.114838,25,31.064604,9.332232,52.027336,49.998569,402.735382,399.899628,399.954895,6330.120605,12.08521,11.426724,11.532707,1.622119,1.626109,1.587426,61.036972,82.542572,31.187984,19.676472,82.56472,61.21991,105.114517,0.49718251824379,446.137268,529.105427007278,2.16295825084341,0.0357531861234173,1.21718891400558,9.68123138731124,594.827736183764,2.21344598075323,0.0151896681391267,1.29328963634031,51.9705799802773,575.979505560304,93.1823386855437,0.0140504038697725,1.36772186625594
11,10.963462,33,32.865021,19.790001,19.412508,107.40831,NaN,1.003727,NaN,30.890194,400,400.080048,25,31.066423,9.326125,52.230053,49.998569,401.16217,398.359619,398.290497,6332.17041,12.033221,11.417048,11.498511,1.616985,1.605206,1.562493,61.011288,82.455078,31.230709,19.653301,82.5821,61.238808,105.093452,0.608761668205261,464.926056,529.105030094275,2.16297039866918,0.0357568708860443,1.21715487340997,9.67784752751226,594.85666765011,2.21352126029198,0.0151912983795571,1.29320419472845,51.9708292991012,575.984218468756,93.1860127689293,0.0140506079267313,1.36770068814004
11,10.964959,33,32.86507,19.790001,19.413143,107.416687,NaN,1.003166,NaN,30.90839,400,400.090759,25,31.064816,9.331379,52.271275,49.998569,401.16217,398.359619,398.290497,6332.17041,12.033221,11.417048,11.498511,1.616985,1.605206,1.562493,61.011288,82.455078,31.230709,19.653301,82.5821,61.238808,105.093452,0.608761668205261,464.926056,529.101110058775,2.16293870495507,0.0357510391874438,1.21723924478964,9.68243175353052,594.86743163201,2.21354934908967,0.0151919149407217,1.29317219730562,51.9708946284516,575.972676898306,93.1776340926399,0.0140498774118489,1.36775943912292
11,10.964718,33,32.869736,19.790001,19.417099,107.409286,NaN,1.003677,NaN,30.913004,400,400.089447,25,31.064268,9.332589,52.172543,49.998569,402.623657,399.741333,399.744934,6337.243164,12.095956,11.440438,11.529881,1.618384,1.615552,1.567938,61.024719,82.489037,31.182789,19.691475,82.51696,61.216194,105.116348,0.578305840492249,455.739868,529.106680846877,2.16296069120775,0.0357529086891461,1.21718327241036,9.68169377711502,594.851284597415,2.21348829526457,0.0151886742342801,1.29327233182045,51.9771152372094,575.987286637882,93.1940107382959,0.0140486499251445,1.36774925003275
11,10.964718,33,32.869736,19.790001,19.414629,107.393349,NaN,1.003677,NaN,30.914745,400,400.018311,25,31.067122,9.348826,52.096386,49.998569,401.332977,398.440491,398.388641,6332.744629,12.041409,11.421792,11.502113,1.599323,1.595197,1.550088,61.03006,82.629417,31.160671,19.697239,82.732376,61.210571,105.140327,0.512818872928619,453.752472,529.103674372335,2.16295041497627,0.0357523421897053,1.21720907053471,9.68169377711502,594.830673219481,2.2134341333763,0.0151874478842908,1.2933346813656,51.9771152372094,575.983522015982,93.1912583362546,0.0140484189568054,1.36776819571236
11,10.9631,33,32.870647,19.790001,19.405426,107.406204,NaN,1.004101,NaN,30.919083,400,399.971405,25,31.080194,9.353724,51.962959,49.998569,401.332977,398.440491,398.388641,6332.744629,12.041409,11.421792,11.502113,1.599323,1.595197,1.550088,61.03006,82.629417,31.160671,19.697239,82.732376,61.210571,105.140327,0.512818872928619,453.752472,529.097544893019,2.16294923778722,0.0357566920708402,1.21720683863051,9.67673891291997,594.846014693099,2.21347081156315,0.015187915642681,1.29329829075843,51.9783296826809,575.984370556637,93.1929905754549,0.0140480564070579,1.36777629105883
11,10.96385,33,32.87059,19.790001,19.405426,107.406204,NaN,1.003499,NaN,30.919083,400,399.971405,25,31.080194,9.356309,51.952183,49.998569,402.415558,399.374023,399.470398,6340.314453,12.088019,11.452463,11.516846,1.626568,1.613956,1.570045,61.016853,82.672256,31.199196,19.674458,82.619331,61.176247,105.159241,0.627228677272797,457.352905,529.095193453577,2.16293203393939,0.0357536970716895,1.21725244271089,9.67903573567111,594.84609503279,2.2134712501604,0.0151879482676285,1.29329742076978,51.9782536972845,575.97798801511,93.1882546971527,0.0140476907713919,1.3678076423648
11,10.963588,33,32.870392,19.790001,19.393167,107.457298,NaN,1.003433,NaN,30.895378,400,399.858154,25,31.09341,9.363858,52.251545,49.998013,402.12793,399.183411,399.16153,6329.536621,12.053062,11.413545,11.49629,1.61172,1.606716,1.567021,61.047169,82.505661,31.196951,19.690495,82.627037,61.200497,105.150436,0.599567234516144,459.277802,529.081092011113,2.16288703393803,0.0357519311096204,1.21736464740515,9.67823339240573,594.912448588548,2.21364638813592,0.015191992611485,1.29309472949179,51.9779897472207,575.961224938504,93.1757579541131,0.0140467524210688,1.36788935313302
11,10.963346,33,32.870544,19.790001,19.378843,107.502106,NaN,1.003707,NaN,30.877792,400,400.117737,25,31.088837,9.367539,52.408207,49.998013,402.12793,399.183411,399.16153,6329.536621,12.053062,11.413545,11.49629,1.61172,1.606716,1.567021,61.047169,82.505661,31.196951,19.690495,82.627037,61.200497,105.150436,0.599567234516144,459.277802,529.06441252912,2.16283297456389,0.035749611170954,1.21749976137404,9.67749228385662,594.97017164366,2.21379743286819,0.0151953521221909,1.29292226436398,51.9781923756621,575.941635479405,93.161623091285,0.0140454813575099,1.36799009424848
11,10.964039,33,32.871517,19.790001,19.371521,107.526825,NaN,1.003948,NaN,30.854733,400,400.375305,25,31.080866,9.346294,52.433403,49.998013,401.578125,398.592987,398.601898,6332.087891,12.058637,11.424923,11.506949,1.631993,1.60536,1.564272,61.094299,82.326744,31.153463,19.709263,82.676926,61.238544,105.137451,0.499859362840653,449.630646,529.053323534049,2.16278659808122,0.0357451640809883,1.21761861092301,9.6796145162906,595.000760569749,2.21387390534094,0.0151966960670143,1.29284078277423,51.9794894471292,575.926014028516,93.1513920719857,0.0140440801899863,1.36808203717168
11,10.963169,33,32.874573,19.790001,19.372292,107.520897,NaN,1.00294,NaN,30.842079,400,400.11853,25,31.07674,9.348783,52.452934,49.998013,402.29361,399.478363,399.447327,6336.612305,12.073018,11.416389,11.538385,1.615037,1.602487,1.560356,61.086349,82.439278,31.136766,19.720701,82.550705,61.171696,105.160774,0.707080602645874,467.445526,529.05699175471,2.16280976970902,0.035748814853075,1.21755755536013,9.67695022556819,594.988794450748,2.21383027247285,0.0151944909042116,1.2929103937622,51.9835630981493,575.938793758699,93.1644642967401,0.014043473945477,1.36805913079391
11,10.963757,33,32.878033,19.790001,19.381138,107.503616,NaN,1.003703,NaN,30.857586,400,399.883118,25,31.078346,9.3454,52.337605,49.998013,402.29361,399.478363,399.447327,6336.612305,12.073018,11.416389,11.538385,1.615037,1.602487,1.560356,61.086349,82.439278,31.136766,19.720701,82.550705,61.171696,105.160774,0.707080602645874,467.445526,529.065917462918,2.16283309642383,0.0357484965830957,1.21750076424881,9.67875093609297,594.961579202384,2.21374496858678,0.0151911818880151,1.29303044269444,51.9881749278924,575.952197748244,93.178485691338,0.0140427223450602,1.36803857341759
11,10.963364,33,32.875717,19.790001,19.392256,107.448921,NaN,1.003386,NaN,30.870308,400,399.873322,25,31.074453,9.343601,52.36525,49.998013,400.962067,398.090454,397.868835,6336.753906,12.039148,11.42949,11.522429,1.616118,1.605467,1.585175,61.094826,82.557091,31.196936,19.688078,82.60376,61.199669,105.158089,0.562733173370361,448.724182,529.080685463627,2.16288838178719,0.0357526165973189,1.21736054492626,9.67754740805822,594.894114076602,2.21357696341425,0.0151883005054715,1.29320864078714,51.9850879759022,575.969198080406,93.1880862278119,0.0140448186864173,1.36792149782794
11,10.963146,33,32.878265,19.790001,19.401846,107.414566,NaN,1.003748,NaN,30.859276,400,399.896057,25,31.062363,9.362727,52.331829,49.998013,402.792694,399.769073,399.7854,6346.354492,12.13164,11.452531,11.548179,1.608233,1.596388,1.568197,61.07098,82.532196,31.162363,19.71822,82.655815,61.23357,105.162621,0.555676102638245,461.514496,529.093042996246,2.16293328729244,0.0357556871455098,1.21724704053328,9.67687978813018,594.84609237138,2.21344061645932,0.01518419968601,1.29338184982711,51.9884841469711,575.989227705751,93.2058385703342,0.014044888179857,1.36785524435015
11,10.963238,33,32.879597,19.790001,19.404779,107.393997,NaN,1.003675,NaN,30.852451,400,399.853088,25,31.050804,9.356049,51.980335,49.998013,402.792694,399.769073,399.7854,6346.354492,12.13164,11.452531,11.548179,1.608233,1.596388,1.568197,61.07098,82.532196,31.162363,19.71822,82.655815,61.23357,105.162621,0.555676102638245,461.514496,529.096324693704,2.1629433803032,0.0357559925477421,1.2172219890334,9.67716153721221,594.817610164986,2.21336045815564,0.0151818551340367,1.29348271390466,51.9902594583217,575.994796129831,93.2115349266489,0.0140446238167835,1.36784529537475
11,10.96463,33,32.882149,19.790001,19.409517,107.383476,NaN,1.003756,NaN,30.858662,400,399.927307,25,31.054806,9.348402,52.027607,49.998013,401.108429,398.140137,398.003113,6329.847656,12.071999,11.434569,11.513701,1.620335,1.597312,1.583967,61.09557,82.538254,31.15403,19.703375,82.666367,61.192986,105.165695,0.48706716299057,444.289429,529.097727758355,2.16293116437101,0.0357515210444475,1.21725712533483,9.68142430549591,594.800403020065,2.21330505968297,0.0151795858884527,1.29356291429736,51.9936606501423,575.993904700254,93.2139972921861,0.0140434084140725,1.36788441590705
11,10.964722,33,32.882866,19.790001,19.404842,107.364471,NaN,1.003808,NaN,30.865799,400,400.021667,25,31.072071,9.346622,52.528427,49.998013,401.108429,398.140137,398.003113,6329.847656,12.071999,11.434569,11.513701,1.620335,1.597312,1.583967,61.09557,82.538254,31.15403,19.703375,82.666367,61.192986,105.165695,0.48706716299057,444.289429,529.091748504941,2.16290960222443,0.0357500814272183,1.21731157467331,9.68170602578607,594.77480698981,2.21323493443119,0.0151777134576322,1.29364838554,51.994616199019,575.987012036213,93.2098333677358,0.0140426596190926,1.36792884393878
11,10.963231,33,32.8862,19.790001,19.390793,107.380768,NaN,1.004173,NaN,30.88238,400,399.916199,25,31.079439,9.337188,52.714783,50.010365,402.534241,399.550293,399.61145,6329.733398,12.092746,11.419765,11.50832,1.616158,1.609599,1.569643,61.069038,82.4925,31.193623,19.676731,82.812088,61.241425,105.156265,0.630454480648041,462.920502,529.079321557584,2.16288534497064,0.0357528120764763,1.21736775111366,9.67714009984502,594.791187977923,2.21326468521776,0.0151770608562619,1.29363541981297,51.9990592228841,575.982806667839,93.2108275155563,0.0140408857146607,1.36799526830675
11,10.963231,33,32.8862,19.790001,19.391083,107.385986,NaN,1.004173,NaN,30.898859,400,399.934326,25,31.076332,9.346396,52.829128,50.010365,402.591217,399.576202,399.645996,6336.64502,12.121027,11.445436,11.541198,1.618384,1.616822,1.568648,61.038998,82.444305,31.173429,19.693419,82.895218,61.223434,105.15976,0.52690851688385,456.357452,529.079674593792,2.16288655176314,0.0357528786073798,1.21736471859199,9.67714009984502,594.797938114166,2.21328242383585,0.0151774623190782,1.29361496154146,51.9990592228841,575.983248789552,93.2111507053239,0.0140409128268248,1.36799304199834
11,10.963636,33,32.883076,19.790001,19.398144,107.348351,NaN,1.003497,NaN,30.888691,400,399.966919,25,31.072554,9.359872,52.78907,50.010365,402.591217,399.576202,399.645996,6336.64502,12.121027,11.445436,11.541198,1.618384,1.616822,1.568648,61.038998,82.444305,31.173429,19.693419,82.895218,61.223434,105.15976,0.52690851688385,456.357452,529.087000191157,2.16290664307727,0.035752881180848,1.21731553337534,9.67838038767474,594.753656659677,2.21317851212866,0.0151763528847635,1.29371484520485,51.994896063838,575.986222818351,93.2095126816139,0.0140425157184104,1.36793566744374
11,10.963936,33,32.886921,19.790001,19.412033,107.31459,NaN,1.004124,NaN,30.8661,400,399.738922,25,31.05838,9.378386,52.484421,50.010365,401.957153,398.991302,399.008331,6336.370117,12.104396,11.433456,11.536312,1.609976,1.604998,1.553464,61.065811,82.550858,31.144236,19.715582,82.597878,61.213604,105.1465,0.55531769990921,452.053894,529.102966010164,2.16295755042206,0.0357548691424405,1.21718864802656,9.67929909709858,594.704551790424,2.2130341180935,0.0151715560909938,1.29390627601947,52.0000200109399,576.010273071602,93.2317860299335,0.0140422421590809,1.36786679358141
11,10.964461,33,32.885162,19.790001,19.412033,107.31459,NaN,1.003319,NaN,30.8661,400,399.738922,25,31.05838,9.37648,52.373623,50.010365,402.227661,399.249298,399.325348,6346.122559,12.111437,11.445799,11.542816,1.606786,1.595744,1.557455,61.089825,82.619698,31.130053,19.722256,82.588768,61.220139,105.145264,0.656281471252441,458.720428,529.10132015964,2.16294550878395,0.035752772878782,1.21722056438544,9.68090679292129,594.707033868903,2.2130476563932,0.0151725617749264,1.29387935964114,51.9976759792762,576.003391213788,93.2246088520175,0.014042619989334,1.36787755758133
11,10.965806,33,32.88728,19.790001,19.417885,107.286125,NaN,1.002667,NaN,30.86647,400,399.621063,25,31.055891,9.37437,52.425148,50.010365,402.227661,399.249298,399.325348,6346.122559,12.111437,11.445799,11.542816,1.606786,1.595744,1.557455,61.089825,82.619698,31.130053,19.722256,82.588768,61.220139,105.145264,0.656281471252441,458.720428,529.104226943598,2.16293900871249,0.0357487454552314,1.21724119852962,9.68502529133525,594.667212418048,2.21293454140098,0.0151691598942857,1.29402374223864,52.0004984000236,576.003983871869,93.2276262753737,0.0140416932822753,1.36790331452091
11,10.96485,33,32.887691,19.790001,19.418972,107.26709,NaN,1.003282,NaN,30.879326,400,399.875366,25,31.057056,9.374474,52.425507,50.010365,401.321869,398.391876,398.382507,6327.364746,12.085846,11.436941,11.529767,1.607258,1.605562,1.5564,61.103603,82.621017,31.12776,19.716133,82.79731,61.236435,105.163795,0.592717170715332,450.683929,529.108546843714,2.1629654561134,0.0357528112425242,1.2171717351753,9.68209798148166,594.64199970482,2.21286662782642,0.0151674596439589,1.2941049851605,52.0010460772725,576.014250836957,93.2356334582987,0.0140421359625914,1.36785722563312
11,10.966103,33,32.888172,19.790001,19.420603,107.283478,NaN,1.00346,NaN,30.864553,400,399.988037,25,31.053207,9.376471,52.329559,50.010365,400.91925,397.984558,397.934875,6341.217773,12.075,11.444082,11.525558,1.614908,1.601892,1.563965,61.117939,82.596962,31.170263,19.704933,82.787086,61.195316,105.179047,0.618660449981689,460.214386,529.106604366303,2.1629435057447,0.0357481832456513,1.21723086079947,9.68593467786661,594.662528000884,2.21291867146907,0.0151684462320944,1.29404782087317,52.0016870261585,576.00688400019,93.2308346961672,0.0140414655571257,1.36790082231134
11,10.965257,33,32.887863,19.790001,19.418852,107.3153,NaN,1.004264,NaN,30.849287,400,399.770538,25,31.04954,9.37613,52.388779,50.010365,400.91925,397.984558,397.934875,6341.217773,12.075,11.444082,11.525558,1.614908,1.601892,1.563965,61.117939,82.596962,31.170263,19.704933,82.787086,61.195316,105.179047,0.618660449981689,460.214386,529.107124976429,2.16295562262475,0.0357511588372142,1.21719772627025,9.68334425515269,594.704141224821,2.21302928268509,0.0151710722030241,1.29391789968633,52.0012752739656,576.010889521186,93.2333859579738,0.0140418516529196,1.36787647268002
11,10.966087,33,32.88707,19.790001,19.406954,107.351151,NaN,1.003276,NaN,30.836262,400,399.728424,25,31.052771,9.376848,52.638554,50.015331,400.866974,397.920532,397.93927,6330.357422,12.063334,11.434493,11.527417,1.634188,1.616591,1.586067,61.097477,82.422554,31.15406,19.729557,82.647141,61.24987,105.163132,0.644295454025269,460.911346,529.090039577544,2.16288708182848,0.0357451167916119,1.21737251707636,9.68588568782019,594.751645502916,2.21315729745239,0.0151742845449138,1.29376491967,52.0002185628888,575.984664531604,93.2132472087729,0.0140406040971979,1.36799772103009
11,10.967093,33,32.890518,19.790001,19.408306,107.374626,NaN,1.003568,NaN,30.832846,400,399.72113,25,31.058935,9.383161,52.534203,50.015331,402.517456,399.46991,399.614105,6342.209473,12.107351,11.445548,11.540751,1.634274,1.618641,1.570326,61.091446,82.56868,31.177351,19.721027,82.628128,61.239265,105.164421,0.427233070135117,434.019867,529.088531123686,2.16286963491985,0.0357414117608538,1.2174195715294,9.68896583200763,594.777153210334,2.21321058248731,0.0151741195738306,1.29372549451762,52.0048130471131,575.983113512643,93.2163206882591,0.0140389415678767,1.36805232838753
11,10.967654,33,32.893646,19.790001,19.426735,107.397675,NaN,1.003294,NaN,30.846909,400,399.739471,25,31.05579,9.380559,52.201401,50.015331,402.517456,399.46991,399.614105,6342.209473,12.107351,11.445548,11.540751,1.634274,1.618641,1.570326,61.091446,82.56868,31.177351,19.721027,82.628128,61.239265,105.164421,0.427233070135117,434.019867,529.109206714327,2.16293345075859,0.035743399208222,1.217261083734,9.69068339431931,594.802561130979,2.21326487813923,0.0151741047318877,1.29368288380665,52.0089808066625,576.010885682784,93.2404382558983,0.0140392225659347,1.36795495357191
11,10.967654,33,32.893646,19.790001,19.434484,107.415947,NaN,1.003294,NaN,30.846386,400,399.866638,25,31.043486,9.370353,51.842701,50.015331,401.387817,398.41095,398.472595,6343.505859,12.086831,11.438825,11.525965,1.615561,1.603093,1.550638,61.105526,82.605881,31.143595,19.750044,82.586777,61.237309,105.164963,0.537790477275848,450.238556,529.118638956905,2.16296568885733,0.035745176019214,1.21718016118202,9.69068339431931,594.826198650218,2.21332699112359,0.0151755102154541,1.29361126196269,52.0089808066625,576.022697553679,93.2490731363844,0.0140399467071324,1.367895514446
11,10.967239,33,32.895943,19.790001,19.429579,107.415657,NaN,1.004321,NaN,30.841774,400,400.02475,25,31.038685,9.362967,51.852966,50.015331,400.940857,398.009216,398.016022,6332.951172,12.042624,11.41721,11.507917,1.614846,1.599986,1.550682,61.102623,82.471977,31.17592,19.727839,82.621452,61.245796,105.164215,0.524852633476257,451.966003,529.113969316534,2.16295479890445,0.0357457075052721,1.21720615930159,9.68941283321925,594.822585547841,2.21330833794012,0.0151741750486149,1.29364747536519,52.0120411432338,576.021932323499,93.251315669014,0.0140388558335843,1.36793052448413
11,10.969485,33,32.896137,19.790001,19.434196,107.403419,NaN,1.003564,NaN,30.814293,400,399.787628,25,31.039326,9.384593,51.83815,50.015331,400.940857,398.009216,398.016022,6332.951172,12.042624,11.41721,11.507917,1.614846,1.599986,1.550682,61.102623,82.471977,31.17592,19.727839,82.621452,61.245796,105.164215,0.524852633476257,451.966003,529.11254964224,2.1629225095762,0.035737804265264,1.21729443345473,9.69628873779402,594.806480085867,2.21326524394528,0.0151731228759157,1.2936984136132,52.0122996055327,576.010373949262,93.2431029754925,0.0140380591205059,1.36799132524311
11,10.972095,33,32.898537,19.790001,19.440365,107.388435,NaN,1.003108,NaN,30.802193,400,399.823273,25,31.030066,9.384542,51.702496,50.015331,402.434723,399.438263,399.551971,6336.532227,12.101067,11.440629,11.535963,1.617184,1.609716,1.56324,61.091862,82.538971,31.15778,19.738834,82.654541,61.232979,105.198448,0.569474518299103,453.766876,529.111878763209,2.1628883410645,0.0357288085782826,1.21738861307529,9.70427765682524,594.783710640999,2.21319584183215,0.0151705988348446,1.29379386062653,52.0154969797126,576.001223842301,93.2393422348014,0.0140364076821569,1.36806995157906
11,10.969403,33,32.900543,19.790001,19.440365,107.388435,NaN,1.00326,NaN,30.802193,400,399.823273,25,31.030066,9.382372,51.677376,50.015331,402.434723,399.438263,399.551971,6336.532227,12.101067,11.440629,11.535963,1.617184,1.609716,1.56324,61.091862,82.538971,31.15778,19.738834,82.654541,61.232979,105.198448,0.569474518299103,453.766876,529.120315918741,2.16295005463428,0.0357395457400096,1.21722502458238,9.69603772168364,594.780881932003,2.21318041154805,0.0151694526830263,1.29382451734905,52.0181693131467,576.026651455341,93.260376359768,0.0140370548826133,1.36796917617486
11,10.96953,33,32.902035,19.790001,19.443813,107.385262,NaN,1.003782,NaN,30.80426,400,399.967194,25,31.025814,9.380107,51.823967,50.015331,401.405518,398.390778,398.402344,6340.52002,12.094354,11.452155,11.532973,1.615165,1.604893,1.557754,61.098461,82.586601,31.157766,19.732431,82.713104,61.26656,105.184769,0.535220086574554,453.179413,529.124114860049,2.16296148709401,0.0357398295526977,1.217196741737,9.69642648993539,594.774672594782,2.21315814685069,0.0151683562377955,1.29385977636283,52.0201568293299,576.03293477109,93.2667893063712,0.0140367621493847,1.36795779772489
11,10.970718,33,32.903564,19.790001,19.445873,107.375313,NaN,1.003188,NaN,30.804218,400,399.653198,25,31.028288,9.378302,51.875977,50.015331,402.356079,399.346039,399.447754,6344.510254,12.091962,11.435693,11.528971,1.617713,1.613333,1.568616,61.107208,82.607788,31.14922,19.726873,82.658356,61.21254,105.181633,0.59087061882019,460.681458,529.122899385161,2.16294282267351,0.0357355628385672,1.21724740651176,9.70006299216368,594.759643336751,2.21311255685433,0.0151667175305806,1.2939222194992,52.0221935614218,576.028241974438,93.2652236903768,0.0140357799430193,1.36800214897469
11,10.972518,33,32.903336,19.790001,19.445148,107.376877,NaN,1.003485,NaN,30.804415,400,399.551086,25,31.030415,9.372512,51.754002,50.015331,402.356079,399.346039,399.447754,6344.510254,12.091962,11.435693,11.528971,1.617713,1.613333,1.568616,61.107208,82.607788,31.14922,19.726873,82.658356,61.21254,105.181633,0.59087061882019,460.681458,529.116375693964,2.16289854505817,0.035728218280128,1.2173643487594,9.70557227755188,594.761988586742,2.21311962878459,0.015166968072136,1.29391259054414,52.0218898545463,576.011698249746,93.2528526027728,0.0140348695740401,1.36808232553144
11,10.973171,33,32.906166,19.790001,19.436893,107.37101,NaN,1.003774,NaN,30.791712,400,399.867065,25,31.032673,9.374204,51.844391,50.01667,401.015869,398.164856,398.155518,6344.395508,12.063762,11.429951,11.532612,1.614075,1.610679,1.565238,61.096272,82.61586,31.200462,19.719902,82.67144,61.293316,105.151611,0.520961344242096,453.731964,529.104279058022,2.16284922863765,0.0357237224350154,1.21749030920545,9.70757075518662,594.750405532597,2.21307790995509,0.0151649003744829,1.29397891045244,52.0256594341905,575.997600305111,93.2460001707126,0.0140327202269675,1.36819171182211
11,10.971771,33,32.905998,19.790001,19.425224,107.39444,NaN,1.003652,NaN,30.792505,400,399.885254,25,31.024958,9.376806,52.269611,50.01667,401.104095,398.154572,398.119232,6334.042969,12.049754,11.432155,11.501805,1.616826,1.613345,1.567692,61.091312,82.59787,31.195257,19.715075,82.651756,61.294258,105.142448,0.456054151058197,445.035828,529.094460904156,2.16283276609128,0.0357266294517457,1.21752718893148,9.70328600695245,594.780959280255,2.21315887154373,0.0151667984530594,1.29388431480975,52.0254356640294,575.991332785921,93.2412144054189,0.0140324124086024,1.36822100268602
11,10.970728,33,32.906059,19.790001,19.428154,107.420074,NaN,1.00447,NaN,30.798147,400,399.875092,25,31.018621,9.381968,52.320717,50.01667,401.104095,398.154572,398.119232,6334.042969,12.049754,11.432155,11.501805,1.616826,1.613345,1.567692,61.091312,82.59787,31.195257,19.715075,82.651756,61.294258,105.142448,0.456054151058197,445.035828,529.101297989678,2.16286887158197,0.0357314607799788,1.21743312891004,9.70009360118979,594.814039427984,2.21324555396477,0.0151687350110049,1.2937846586234,52.025516914012,576.004647298307,93.2510203094952,0.0140332006958362,1.36815476964004
11,10.970965,33,32.908623,19.790001,19.435614,107.463058,NaN,1.003871,NaN,30.80525,400,399.870789,25,31.013878,9.388917,52.188869,50.01667,402.796906,399.737183,399.83075,6337.043945,12.104158,11.453861,11.510635,1.619307,1.615599,1.575049,61.118198,82.543945,31.200897,19.703785,82.65519,61.283882,105.201805,0.604403913021088,461.018524,529.109636882658,2.16289447825383,0.0357322258441331,1.21736957248832,9.70081902894566,594.866034944359,2.21337195197546,0.0151705756173487,1.29365533865527,52.0289319717896,576.017627836796,93.2636354011629,0.0140328318171329,1.36812419435193
11,10.97086,33,32.90868,19.790001,19.442326,107.504501,NaN,1.003168,NaN,30.789274,400,399.998199,25,31.016144,9.381186,52.145695,50.01667,402.796906,399.737183,399.83075,6337.043945,12.104158,11.453861,11.510635,1.619307,1.615599,1.575049,61.118198,82.543945,31.200897,19.703785,82.65519,61.283882,105.201805,0.604403913021088,461.018524,529.118136708489,2.16292481099153,0.0357341833505669,1.21729307456523,9.70049763836141,594.91956425806,2.21351235683552,0.0151737288638394,1.29349402756725,52.0290078892212,576.028822280223,93.2718874151098,0.0140334919129442,1.3680686182277
11,10.97086,33,32.90868,19.790001,19.426931,107.482422,NaN,1.003168,NaN,30.771603,400,400.182343,25,31.009539,9.378725,52.306656,50.01667,401.542206,398.385834,398.492737,6335.805664,12.070195,11.420877,11.461351,1.61766,1.611472,1.573326,61.102116,82.530319,31.203192,19.701128,82.712433,61.254723,105.193192,0.554683208465576,455.662842,529.099395243546,2.16286075613993,0.0357306539087182,1.21745393996623,9.70049763836141,594.891004250074,2.21343732597097,0.0151720316952518,1.29358039807936,52.0290078892212,576.005351728893,93.2547321806546,0.0140320536585261,1.36818678102304
11,10.970201,33,32.913643,19.790001,19.419096,107.434792,NaN,1.00328,NaN,30.787643,400,400.462463,25,30.988003,9.391828,52.431835,50.01667,403.092957,399.784485,400.072662,6349.746094,12.157497,11.458792,11.491278,1.635509,1.627201,1.578376,61.119564,82.70359,31.167109,19.716019,82.752609,61.310257,105.168159,0.492460489273071,444.991241,529.091922413403,2.16284326254893,0.0357314859038862,1.21749578565371,9.69848047681029,594.822390875749,2.21323727363236,0.0151655358344141,1.29384276578165,52.0356176431691,576.005905495924,93.2611902958631,0.0140298343967252,1.36825132214695
11,10.972078,33,32.911545,19.790001,19.421743,107.385941,NaN,1.003607,NaN,30.776661,400,400.497803,25,30.977009,9.395751,52.405624,50.01667,403.092957,399.784485,400.072662,6349.746094,12.157497,11.458792,11.491278,1.635509,1.627201,1.578376,61.119564,82.70359,31.167109,19.716019,82.752609,61.310257,105.168159,0.492460489273071,444.991241,529.089260043196,2.16281124111449,0.0357246071681351,1.21758227182804,9.70422562636298,594.762139564315,2.21308731095738,0.0151629771866748,1.29400248754514,52.0328236079739,575.991229230947,93.2479051848106,0.0140298875035015,1.3682967913734
11,10.973589,33,32.910976,19.790001,19.424862,107.360962,NaN,1.004066,NaN,30.758337,400,400.068298,25,30.979124,9.400558,52.205795,50.01667,401.607208,398.668457,398.624207,6339.032227,12.056993,11.427065,11.484156,1.600528,1.598232,1.556072,61.104706,82.626335,31.192541,19.702072,82.727043,61.346741,105.128349,0.640673756599426,461.652893,529.088320047188,2.16278957959251,0.0357192979856279,1.21764155878721,9.70884997857507,594.7306181384,2.21300674115852,0.0151613808405292,1.29409197758075,52.0320658120365,575.982494278117,93.2408273682179,0.0140296105532692,1.36833308579153
11,10.974684,33,32.913422,19.790001,19.42569,107.34269,NaN,1.003473,NaN,30.750313,400,399.886902,25,30.983679,9.411148,51.891762,50.019375,402.30661,399.137146,399.22226,6350.253906,12.125965,11.462605,11.501744,1.630655,1.618537,1.580522,61.103611,82.832336,31.1527,19.730062,82.67556,61.382107,105.109261,0.512137353420258,448.452148,529.085894844513,2.16276792281648,0.0357151230878957,1.21769951196283,9.71220087978503,594.70352054596,2.21292578038139,0.01515857894838,1.29420129712437,52.0353233304181,575.977990910594,93.2405201033416,0.0140282243067795,1.36838897607729
11,10.975999,33,32.916065,19.790001,19.42569,107.34269,NaN,1.003201,NaN,30.750313,400,399.886902,25,30.983679,9.418514,51.75275,50.019375,402.30661,399.137146,399.22226,6350.253906,12.125965,11.462605,11.501744,1.630655,1.618537,1.580522,61.103611,82.832336,31.1527,19.730062,82.67556,61.382107,105.109261,0.512137353420258,448.452148,529.081771396828,2.16273777799552,0.0357098825449808,1.2177795256798,9.71622468784045,594.699791203672,2.2129054500162,0.0151570703441166,1.29424174970304,52.038842997629,575.970653607856,93.2383823730075,0.0140265752312528,1.36846183354296
11,10.976861,33,32.918659,19.790001,19.435917,107.341415,NaN,1.003217,NaN,30.754501,400,400.172668,25,30.980446,9.422456,51.877483,50.019375,402.880035,399.775909,399.877502,6344.441406,12.108675,11.458385,11.500399,1.625877,1.621728,1.575103,61.103779,82.682266,31.153158,19.731316,82.728035,61.315651,105.17852,0.624818325042725,457.47934,529.091522509166,2.16276058525896,0.0357087921287957,1.21772492319334,9.71886215007822,594.694480699063,2.21288116030013,0.0151554918698016,1.2942864768439,52.0422971991725,575.982648497381,93.250311895993,0.0140261330416162,1.36843656479857
11,10.976383,33,32.919502,19.790001,19.437262,107.351395,NaN,1.003571,NaN,30.754402,400,400.295441,25,30.983418,9.41322,51.887505,50.019375,401.54184,398.460754,398.42923,6339.165527,12.065699,11.437884,11.475327,1.612983,1.610676,1.579504,61.11776,82.610115,31.14193,19.737844,82.628204,61.326591,105.136932,0.545531809329987,457.656342,529.094658955347,2.16277713892036,0.0357110049539517,1.21768177385662,9.71739963232898,594.706208050473,2.21290862371695,0.015155778424762,1.29426008051056,52.0434197027419,575.989896222482,93.2566365245829,0.0140261945576321,1.36841147232378
11,10.977005,33,32.921631,19.790001,19.44187,107.376083,NaN,1.002927,NaN,30.768198,400,400.150055,25,30.994524,9.404285,51.935017,50.019375,401.54184,398.460754,398.42923,6339.165527,12.065699,11.437884,11.475327,1.612983,1.610676,1.579504,61.11776,82.610115,31.14193,19.737844,82.628204,61.326591,105.136932,0.545531809329987,457.656342,529.098320008445,2.16278206005558,0.0357095828112367,1.21767139417006,9.7193027317748,594.735156391681,2.21297622075896,0.0151564622421675,1.29419549128803,52.046254491133,575.994685479776,93.2627330320238,0.0140255219994022,1.36841622108907
11,10.976791,33,32.922253,19.790001,19.449627,107.375298,NaN,1.002888,NaN,30.777534,400,400.238251,25,30.999912,9.41005,52.087105,50.019375,403.055267,399.979034,400.069122,6355.916992,12.128283,11.465693,11.517473,1.61936,1.610526,1.570064,61.130657,82.548737,31.161734,19.727308,82.693359,61.345943,105.147293,0.616254925727844,463.838989,529.108435946554,2.16281924498183,0.035712213220907,1.217577254872,9.71864797684418,594.733263039392,2.21296876772386,0.0151560469712469,1.2942080947124,52.0470826646256,576.00918312841,93.274086324572,0.0140261278827118,1.36835161019188
11,10.976851,33,32.925507,19.790001,19.442465,107.36319,NaN,1.00321,NaN,30.784204,400,400.250702,25,30.995949,9.407681,51.922836,50.019375,401.251343,398.39975,398.231842,6334.661133,12.038329,11.42956,11.491645,1.628792,1.616875,1.567339,61.117676,82.578979,31.178806,19.711308,82.860733,61.443165,105.085503,0.449276626110077,449.137115,529.099527296602,2.16278806575806,0.0357103327522105,1.21765580445876,9.71883155396495,594.713001624688,2.21290256150895,0.0151532594133088,1.29430553997711,52.0514150662017,576.002322119593,93.2730406792837,0.0140242314787969,1.36843032008361
11,10.979256,33,32.925583,19.790001,19.433323,107.335884,NaN,1.003962,NaN,30.804201,400,400.171082,25,30.984629,9.416563,51.743923,50.019375,401.251343,398.39975,398.231842,6334.661133,12.038329,11.42956,11.491645,1.628792,1.616875,1.567339,61.117676,82.578979,31.178806,19.711308,82.860733,61.443165,105.085503,0.449276626110077,449.137115,529.080853879999,2.16269489598532,0.0356986573904218,1.21789780287819,9.72618931318067,594.677550592296,2.21280908915066,0.0151511160547525,1.29441427852993,52.0515162492486,575.968290296776,93.2482656987032,0.0140221124994989,1.36860292237282
