P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.97696,33,32.926884,19.790001,19.429834,107.315491,NaN,1.003218,NaN,30.811064,400,400.127014,25,30.97117,9.424818,51.778969,50.019375,402.87616,399.923218,399.892517,6354.802734,12.113156,11.471873,11.54636,1.623559,1.619485,1.568481,61.114136,82.718407,31.225847,19.697229,82.749763,61.421566,105.09774,0.53764808177948,456.422455,529.083804463297,2.16273299801878,0.0357070034147033,1.2177946180612,9.71916505046357,594.649316295706,2.21272970088094,0.0151488054553388,1.29451462534181,52.0532483152132,575.984075367983,93.2613864834389,0.0140224893252568,1.3685409749989
11,10.97696,33,32.926884,19.790001,19.430546,107.30999,NaN,1.003218,NaN,30.813278,400,400.095093,25,30.979149,9.422243,52.233948,50.019375,402.87616,399.923218,399.892517,6354.802734,12.113156,11.471873,11.54636,1.623559,1.619485,1.568481,61.114136,82.718407,31.225847,19.697229,82.749763,61.421566,105.09774,0.53764808177948,456.422455,529.084671530411,2.16273596153834,0.0357071666155143,1.2177871640781,9.71916505046357,594.642195111054,2.21271098371393,0.015148382320329,1.29453633059762,52.0532483152132,575.985161236522,93.2621799348091,0.0140225558340671,1.36853550027038
11,10.975686,33,32.927666,19.790001,19.436562,107.324333,NaN,1.003419,NaN,30.827425,400,400.087006,25,30.988861,9.422253,52.442066,50.019375,401.553711,398.639557,398.546906,6347.345703,12.078645,11.450679,11.520168,1.625164,1.616385,1.564541,61.121845,82.707245,31.233351,19.692682,82.827187,61.34557,105.1745,0.541845202445984,451.921478,529.095991767058,2.16279020156874,0.0357136219259122,1.21764670472557,9.7152669627331,594.659658466819,2.21275376986796,0.0151490395428842,1.2944917257175,52.054289393174,576.0061324871,93.2784580026079,0.0140234856157603,1.36844040628917
11,10.977262,33,32.928738,19.790001,19.439995,107.335258,NaN,1.004512,NaN,30.820576,400,400.03067,25,30.995213,9.425753,52.305763,50.021931,402.464844,399.396942,399.429932,6357.544434,12.130138,11.480934,11.556912,1.633474,1.618655,1.58062,61.135487,82.572205,31.234009,19.703178,82.716293,61.331966,105.171013,0.637607097625732,464.761078,529.095231139252,2.16276836657999,0.0357081291686154,1.21770664180196,9.72008903687538,594.672287619111,2.21278269430262,0.015149268414723,1.29446506147506,52.0557165175447,575.999634833466,93.2750171311065,0.0140226014975174,1.368487693346
11,10.977668,33,32.930496,19.790001,19.441624,107.325226,NaN,1.00395,NaN,30.812929,400,400.142181,25,31.004833,9.423486,52.130192,50.021931,402.464844,399.396942,399.429932,6357.544434,12.130138,11.480934,11.556912,1.633474,1.618655,1.58062,61.135487,82.572205,31.234009,19.703178,82.716293,61.331966,105.171013,0.637607097625732,464.761078,529.095941945988,2.16276584114847,0.0357068850718464,1.2177142907747,9.72133118703977,594.656819944251,2.21273504199824,0.0151474943185905,1.29453155447083,52.0580568171801,576.001174559871,93.278286064733,0.0140218985944165,1.36850378094725
11,10.976686,33,32.933201,19.790001,19.441624,107.325226,NaN,1.003072,NaN,30.812929,400,400.142181,25,31.004833,9.421196,52.141891,50.021931,401.799713,398.767242,398.775238,6342.326172,12.091382,11.46162,11.529495,1.626476,1.616722,1.579738,61.169632,82.743797,31.199177,19.720245,82.888657,61.421181,105.13858,0.611596047878265,457.653931,529.099020508579,2.16278834750291,0.0357107974197967,1.21765456770243,9.71832671505933,594.653001777854,2.21271423813386,0.0151459519497798,1.29457299401759,52.0616576013228,576.013214519166,93.2903824560442,0.0140214094012722,1.36847979590807
11,10.980845,33,32.932671,19.790001,19.440357,107.303764,NaN,1.003962,NaN,30.827534,400,400.001831,25,31.022312,9.412379,52.100418,50.021931,401.619812,398.641113,398.58786,6342.367676,12.071734,11.447277,11.505486,1.617717,1.610905,1.553669,61.176819,82.63533,31.245451,19.684759,82.872528,61.43425,105.115097,0.602625370025635,454.310974,529.084438041648,2.16268775970963,0.0356939419801829,1.21792083224113,9.7310499676077,594.625965031745,2.21264528545431,0.0151446034400374,1.2946495946627,52.06095210527,575.975613422122,93.2622614311403,0.0140193470844765,1.3686621696867
11,10.979697,33,32.934711,19.790001,19.439875,107.298393,NaN,1.003172,NaN,30.823086,400,399.949158,25,31.035469,9.41312,52.049431,50.021931,401.619812,398.641113,398.58786,6342.367676,12.071734,11.447277,11.505486,1.617717,1.610905,1.553669,61.176819,82.63533,31.245451,19.684759,82.872528,61.43425,105.115097,0.602625370025635,454.310974,529.087450599358,2.16271206154999,0.0356984027293927,1.21785602669593,9.72753835862324,594.61613101834,2.2126113169562,0.0151430273140324,1.29470208041728,52.0636675513311,575.987377975839,93.2733450413198,0.0140191427395385,1.36863051620529
11,10.981009,33,32.935028,19.790001,19.434565,107.288521,NaN,1.003819,NaN,30.823795,400,400.037903,25,31.038738,9.408613,52.105564,50.021931,402.914764,399.820313,399.951752,6353.181152,12.132382,11.470665,11.536135,1.627781,1.612359,1.571924,61.17696,82.602745,31.225462,19.706205,82.834923,61.373962,105.182968,0.634892821311951,455.922821,529.076869372135,2.16265989100365,0.0356919617074992,1.21799148612405,9.73155160340661,594.602901883345,2.21257528228716,0.0151420872702334,1.29474594933305,52.0640894986657,575.968706201056,93.2600894567444,0.0140178556703506,1.36872899708342
11,10.98122,33,32.93375,19.790001,19.435741,107.293884,NaN,1.003158,NaN,30.829491,400,400.164917,25,31.034992,9.4047,52.279987,50.021931,402.914764,399.820313,399.951752,6353.181152,12.132382,11.470665,11.536135,1.627781,1.612359,1.571924,61.17696,82.602745,31.225462,19.706205,82.834923,61.373962,105.182968,0.634892821311951,455.922821,529.077640046203,2.16265995108768,0.0356913911640712,1.21799200797846,9.73219699236461,594.611650131089,2.21260336410201,0.0151432283358048,1.29470516157935,52.0623883794783,575.966936704095,93.2572379709318,0.0140183265994935,1.36872058202976
11,10.982656,33,32.937794,19.790001,19.440424,107.292244,NaN,1.00312,NaN,30.845259,400,399.890961,25,31.040033,9.410643,52.267403,50.021931,401.133057,398.164948,398.114929,6345.742188,12.073621,11.454491,11.518549,1.592684,1.587862,1.541876,61.177578,82.52829,31.231108,19.702667,82.778908,61.382999,105.177223,0.595989882946014,463.14444,529.078840865063,2.16264653929222,0.0356867480006233,1.21803034585541,9.73658905906512,594.603816359179,2.21256667739869,0.0151407970228537,1.29477364810415,52.067771088735,575.96769113885,93.2627212452228,0.0140165399036077,1.3687716528736
11,10.983862,33,32.938457,19.790001,19.445511,107.288689,NaN,1.003716,NaN,30.855324,400,399.927521,25,31.043627,9.41643,52.380375,50.021931,402.795807,399.715363,399.826019,6355.085938,12.134036,11.476235,11.553596,1.637663,1.622188,1.579544,61.152836,82.588898,31.20776,19.716061,82.647194,61.298111,105.225677,0.536884605884552,457.712921,529.081255294797,2.1626400826335,0.0356831139271696,1.21805044595286,9.74027732608471,594.598277148076,2.21254947884878,0.0151401457178049,1.29479786809418,52.0686535167474,575.966254621457,93.2624803345313,0.0140161514919372,1.36878789834175
11,10.983973,33,32.941219,19.790001,19.44619,107.308708,NaN,1.003713,NaN,30.846457,400,399.993958,25,31.042255,9.415205,52.352966,50.021931,402.795807,399.715363,399.826019,6355.085938,12.134036,11.476235,11.553596,1.637663,1.622188,1.579544,61.152836,82.588898,31.20776,19.716061,82.647194,61.298111,105.225677,0.536884605884552,457.712921,529.081734289283,2.16264036600564,0.0356828277876751,1.21805008701613,9.74061677808146,594.62029729774,2.21259636676359,0.0151401113503438,1.2947610940368,52.0723294867353,575.970229575734,93.2687526753823,0.0140151433368246,1.36880531943243
11,10.983973,33,32.941219,19.790001,19.440201,107.352005,NaN,1.003713,NaN,30.847288,400,400.054565,25,31.04051,9.421638,52.277905,50.01783,401.45871,398.504852,398.432465,6340.613281,12.080319,11.457009,11.532703,1.641608,1.623674,1.58746,61.153206,82.528496,31.236731,19.686146,82.862518,61.318829,105.214478,0.482337385416031,449.417603,529.074439199376,2.16261543347125,0.0356814555513906,1.21811285135258,9.74061677808146,594.676352867243,2.21274369518324,0.0151434407211391,1.29459015590303,52.0723294867353,575.961093910332,93.2620785987793,0.0140145840018247,1.36885142389087
11,10.98331,33,32.943474,19.790001,19.446226,107.385254,NaN,1.003626,NaN,30.832968,400,400.191589,25,31.038124,9.410995,52.245682,50.01783,402.606842,399.523285,399.572083,6347.394531,12.127542,11.477386,11.552372,1.632351,1.626314,1.578566,61.155701,82.523567,31.206736,19.710413,82.858833,61.342823,105.182274,0.574420511722565,462.173004,529.083857060783,2.16265570670588,0.0356854745038145,1.21800936077534,9.73858920201297,594.716213291217,2.21283947350258,0.0151447117922216,1.2944935909488,52.0753305091043,575.979011127205,93.2779180615599,0.0140146593009482,1.36879160749762
11,10.983049,33,32.942238,19.790001,19.4625,107.422012,NaN,1.002794,NaN,30.825981,400,400.21875,25,31.031326,9.411538,52.18541,50.01783,402.606842,399.523285,399.572083,6347.394531,12.127542,11.477386,11.552372,1.632351,1.626314,1.578566,61.155701,82.523567,31.206736,19.710413,82.858833,61.342823,105.182274,0.574420511722565,462.173004,529.104495681905,2.16272942424727,0.0356902418128555,1.21782308979495,9.73779099060994,594.765536617088,2.21297400232072,0.0151482415937242,1.29432995104226,52.0736856225199,576.004291576624,93.2948811256149,0.0140167669809534,1.3686473411626
11,10.982119,33,32.943741,19.790001,19.4625,107.422012,NaN,1.004255,NaN,30.825981,400,400.21875,25,31.031326,9.410747,52.014526,50.01783,401.712311,398.759399,398.672424,6342.276367,12.078794,11.465983,11.527884,1.621631,1.615722,1.563345,61.150372,82.763077,31.209377,19.714476,82.921791,61.34679,105.188606,0.542613208293915,451.535065,529.107410756421,2.16275073037444,0.0356939436495938,1.21776654174958,9.73494667262162,594.76341710319,2.21296245068241,0.0151473849960968,1.29435293321261,52.0756858302725,576.014205909715,93.3039575429226,0.0140166928924384,1.36861774720682
11,10.984372,33,32.945961,19.790001,19.461802,107.445251,NaN,1.003072,NaN,30.846121,400,400.028107,25,31.029533,9.416269,51.989857,50.01783,402.293182,399.218506,399.222626,6351.967773,12.107051,11.471851,11.533445,1.637224,1.639391,1.584975,61.180149,82.697472,31.222727,19.722204,82.840675,61.341976,105.22406,0.553449273109436,452.898956,529.099498443051,2.16269621066085,0.0356848167909665,1.21791085320033,9.74183694900682,594.790365623172,2.21302442324444,0.0151479057990051,1.29429545941485,52.0786400997468,575.997338686036,93.2943403867877,0.0140146545877792,1.36873289851279
11,10.984725,33,32.945827,19.790001,19.454845,107.43647,NaN,1.003447,NaN,30.845284,400,400.047607,25,31.034548,9.420897,52.150234,50.01783,402.293182,399.218506,399.222626,6351.967773,12.107051,11.471851,11.533445,1.637224,1.639391,1.584975,61.180149,82.697472,31.222727,19.722204,82.840675,61.341976,105.22406,0.553449273109436,452.898956,529.089918446764,2.16265916585887,0.0356818184052968,1.21800517706922,9.74291642069903,594.779189203995,2.21299559059923,0.0151473073713214,1.29432794543866,52.0784617833459,575.983576225444,93.2841223594907,0.0140138728246042,1.36880049923334
11,10.985689,33,32.948803,19.790001,19.453087,107.464264,NaN,1.003205,NaN,30.842146,400,400.116455,25,31.039829,9.429175,52.372192,50.01783,402.607788,399.569672,399.523926,6362.333984,12.128078,11.49038,11.549469,1.626853,1.623901,1.569748,61.165657,82.735977,31.214802,19.720924,82.727585,61.292267,105.22908,0.439252078533173,440.454163,529.084754620187,2.16262976314876,0.0356775803225375,1.21808225331938,9.74586419298021,594.81096726476,2.21306724096797,0.0151477473277697,1.29426414440028,52.0824218721105,575.976972354555,93.2829266696285,0.0140121206400164,1.36887419496899
11,10.987156,33,32.948143,19.790001,19.452435,107.477364,NaN,1.003158,NaN,30.852255,400,400.131134,25,31.040754,9.43357,52.457905,50.01783,402.607788,399.569672,399.523926,6362.333984,12.128078,11.49038,11.549469,1.626853,1.623901,1.569748,61.165657,82.735977,31.214802,19.720924,82.727585,61.292267,105.22908,0.439252078533173,440.454163,529.079360437356,2.16259344208044,0.035671595661419,1.21817837260086,9.75034969164642,594.828852002337,2.21311685605426,0.0151491298830154,1.29420258957633,52.081543650509,575.962738540793,93.2717239177035,0.0140115482647494,1.36893708126971
11,10.985664,33,32.950771,19.790001,19.453749,107.467216,NaN,1.004486,NaN,30.852312,400,399.897522,25,31.037338,9.442568,52.384193,50.01783,401.444641,398.44339,398.31601,6353.534668,12.104567,11.481984,11.544647,1.623657,1.610082,1.568936,61.192074,82.832695,31.276016,19.699116,82.95359,61.400272,105.205917,0.670173108577728,462.556946,529.085639374821,2.16263309171171,0.0356778314359195,1.21807379558703,9.74578774907042,594.812013845543,2.21306215865615,0.0151468528769253,1.29428261031,52.0850404884239,575.980949580454,93.2882317357956,0.0140114728416474,1.3688808244982
11,10.983805,33,32.954979,19.790001,19.449505,107.485588,NaN,1.002932,NaN,30.869175,400,400.047974,25,31.043453,9.433774,52.233894,50.021523,402.891754,399.80661,399.80838,6357.105469,12.133132,11.491459,11.552654,1.647745,1.643267,1.591669,61.155384,82.793961,31.262489,19.684315,82.856766,61.349339,105.203629,0.642447292804718,455.51593,529.086298825714,2.16265801487072,0.0356842558555193,1.21800513327576,9.74010301189082,594.829861203121,2.21309230309495,0.0151458671887996,1.29427469368049,52.0906392375245,575.995978401114,93.3043410897494,0.014010487274397,1.36886207908812
11,10.984732,33,32.957275,19.790001,19.450226,107.485214,NaN,1.003545,NaN,30.905735,400,400.156067,25,31.047928,9.45118,52.028076,50.021523,402.891754,399.80661,399.80838,6357.105469,12.133132,11.491459,11.552654,1.647745,1.643267,1.591669,61.155384,82.793961,31.262489,19.684315,82.856766,61.349339,105.203629,0.642447292804718,455.51593,529.08427042033,2.16263977777217,0.0356807323398623,1.21805399087647,9.74293782638853,594.826141167217,2.21307339425577,0.015144530765598,1.29431123426117,52.0936938349913,575.992511999018,93.3046078708235,0.0140092357102825,1.36891071000202
11,10.984732,33,32.957275,19.790001,19.449076,107.470459,NaN,1.003545,NaN,30.898386,400,399.961914,25,31.050676,9.442854,52.11792,50.021523,401.207886,398.243835,398.177887,6349.563965,12.083873,11.464791,11.524663,1.626632,1.618546,1.570466,61.166355,82.58477,31.233591,19.718193,82.853714,61.371243,105.221962,0.567091345787048,451.419495,529.082869651313,2.16263499044924,0.0356804688679173,1.21806604029618,9.74293782638853,594.807043177065,2.21302321928609,0.015143397310176,1.29436923914703,52.0936938349913,575.990757665452,93.3033263205506,0.0140091283553894,1.36891956185027
11,10.984512,33,32.956753,19.790001,19.450939,107.459641,NaN,1.004489,NaN,30.864487,400,400.065552,25,31.048666,9.433609,52.217907,50.021523,402.656708,399.655334,399.625549,6360.870605,12.122729,11.480573,11.549962,1.640031,1.642855,1.584563,61.158688,82.649498,31.246904,19.724188,82.918655,61.392677,105.207603,0.565983355045319,455.184937,529.085828695911,2.16264778617427,0.0356817710594478,1.2180331329618,9.74226507122557,594.793776376173,2.21299043989524,0.0151428635088296,1.29440380956352,52.09299938087,575.994715427027,93.3055811359327,0.0140096068515723,1.36889251256144
11,10.988031,33,32.955353,19.790001,19.455509,107.4748,NaN,1.003966,NaN,30.875973,400,399.969391,25,31.046837,9.42683,52.022762,50.021523,402.656708,399.655334,399.625549,6360.870605,12.122729,11.480573,11.549962,1.640031,1.642855,1.584563,61.158688,82.649498,31.246904,19.724188,82.918655,61.392677,105.207603,0.565983355045319,455.184937,529.080361397385,2.16258619616666,0.0356688200387558,1.21819940899982,9.75302487605006,594.815371169622,2.21305274640793,0.0151448254332883,1.29432280495775,52.0911368182024,575.97018474379,93.2859548623283,0.0140087394176345,1.36899732087921
11,10.989139,33,32.959377,19.790001,19.455509,107.4748,NaN,1.003012,NaN,30.875973,400,399.969391,25,31.046837,9.430125,52.116322,50.021523,401.520996,398.57077,398.532745,6351.592285,12.075721,11.459251,11.51514,1.65124,1.646708,1.596134,61.149513,82.740952,31.246046,19.726912,82.823494,61.442375,105.155685,0.495745182037354,449.429626,529.076886970555,2.16256081630271,0.0356644143806116,1.21826685652881,9.75641219306863,594.809699047309,2.21302183423677,0.0151425337694465,1.29438428786708,52.0964901905197,575.966521326205,93.28818529608,0.0140066938307643,1.36907041356731
11,10.990955,33,32.961739,19.790001,19.457796,107.478683,NaN,1.003766,NaN,30.874693,400,399.807007,25,31.04768,9.437628,52.110008,50.021523,401.520996,398.57077,398.532745,6351.592285,12.075721,11.459251,11.51514,1.65124,1.646708,1.596134,61.149513,82.740952,31.246046,19.726912,82.823494,61.442375,105.155685,0.495745182037354,449.429626,529.0739784479,2.162528743989,0.0356577192108904,1.2183534326284,9.76196341136773,594.811395740044,2.21301689540845,0.0151414871357749,1.29440510891279,52.0996322673828,575.958077052145,93.2848974838986,0.0140051082323272,1.36914510728343
11,10.990152,33,32.964981,19.790001,19.464741,107.463196,NaN,1.003104,NaN,30.868052,400,399.843597,25,31.043758,9.435534,52.002121,50.021523,402.12738,399.207092,399.139313,6350.074219,12.084897,11.458315,11.51441,1.674404,1.66335,1.608484,61.158379,82.744766,31.250006,19.726849,82.886139,61.482162,105.145676,0.492593318223953,446.264862,529.084957451109,2.16257605081402,0.0356625016800664,1.21823172443767,9.75950885564743,594.786778147091,2.21293932224313,0.0151384518708472,1.29451558864923,52.1039446903187,575.979952831852,93.30482813252,0.0140049798097298,1.36907862485096
11,10.990485,33,32.964046,19.790001,19.462608,107.459297,NaN,1.004642,NaN,30.87763,400,399.854034,25,31.038664,9.427682,51.948967,50.021523,401.701874,398.72168,398.701752,6356.760254,12.080515,11.462626,11.508462,1.654569,1.652464,1.599661,61.158009,82.775795,31.244789,19.725672,82.919121,61.404213,105.219894,0.474231123924255,444.504883,529.08131479155,2.16255954375672,0.0356606894582998,1.21827435472466,9.76052676380431,594.78304906214,2.21293324352411,0.015138684603169,1.29451664267229,52.1027010116531,575.972594329966,93.2983135326177,0.0140049526366853,1.36910309344993
11,10.992874,33,32.966034,19.790001,19.44993,107.465195,NaN,1.00407,NaN,30.894909,400,399.783142,25,31.031752,9.41801,52.189381,50.021523,401.701874,398.72168,398.701752,6356.760254,12.080515,11.462626,11.508462,1.654569,1.652464,1.599661,61.158009,82.775795,31.244789,19.725672,82.919121,61.404213,105.219894,0.474231123924255,444.504883,529.058375465427,2.16245203688762,0.0356482917234661,1.21855286305157,9.76782873153849,594.787881326867,2.21293803254942,0.015138006043383,1.2945238169858,52.1053452925338,575.935983797058,93.2739989614411,0.0140018133094803,1.36931502499189
11,10.992116,33,32.968979,19.790001,19.445156,107.47757,NaN,1.004552,NaN,30.903831,400,399.75296,25,31.033493,9.43354,52.282791,50.025639,402.31424,399.26178,399.318024,6356.321289,12.105445,11.475003,11.530797,1.649919,1.645689,1.591387,61.140518,82.747231,31.238131,19.74184,82.817329,61.395618,105.20388,0.636988520622253,465.151123,529.05493578209,2.16244951646277,0.0356502101378209,1.2185568105331,9.76551203772834,594.799749292705,2.2129575005306,0.0151372804054088,1.2945201260907,52.1092622725292,575.939183612611,93.2799266990209,0.0140006770684101,1.36933881957173
11,10.991913,33,32.968517,19.790001,19.447954,107.488647,NaN,1.003361,NaN,30.921907,400,399.909821,25,31.031532,9.43637,52.260387,50.025639,402.621735,399.555664,399.612335,6353.751953,12.111847,11.468987,11.53644,1.668237,1.65291,1.597743,61.155754,82.619576,31.228788,19.722725,82.815346,61.473774,105.162308,0.463598817586899,440.604614,529.058982015234,2.16246581859286,0.0356516576897674,1.21851506322307,9.76489158342207,594.814739645646,2.21299872059442,0.0151383940886141,1.29446948462101,52.1086478100475,575.944510384642,93.2832534659611,0.0140012118986004,1.36930562695262
11,10.992722,33,32.968739,19.790001,19.449673,107.517868,NaN,1.003294,NaN,30.940052,400,400.022186,25,31.029051,9.426056,52.230354,50.025639,402.621735,399.555664,399.612335,6353.751953,12.111847,11.468987,11.53644,1.668237,1.65291,1.597743,61.155754,82.619576,31.228788,19.722725,82.815346,61.473774,105.162308,0.463598817586899,440.604614,529.058539078017,2.16245444793084,0.0356488367944599,1.21854630114852,9.76736417991464,594.852250847354,2.21309638193097,0.01514051176895,1.29435799882316,52.1089430720716,575.940654633436,93.280708326753,0.0140008756055291,1.36932812716801
11,10.989711,33,32.96814,19.790001,19.4599,107.563522,NaN,1.00395,NaN,30.944473,400,399.80481,25,31.031492,9.430522,52.169044,50.025639,401.167023,398.167145,398.098419,6360.449707,12.087142,11.477663,11.527806,1.644714,1.639816,1.592797,61.151035,82.780945,31.197084,19.761053,82.843834,61.506847,105.157898,0.72428023815155,471.725006,529.080442706841,2.16256599650827,0.0356631460538573,1.21825563485058,9.75816077927544,594.91218298613,2.21325619453367,0.0151443580509063,1.29416963998365,52.1081463930825,575.980692315797,93.3092192221024,0.0140035959246121,1.3691177429598
11,10.989711,33,32.96814,19.790001,19.459982,107.556633,NaN,1.00395,NaN,30.955244,400,399.951569,25,31.035288,9.451159,52.030556,50.025639,402.620209,399.57782,399.644379,6351.314453,12.110459,11.462831,11.528576,1.677661,1.658831,1.612129,61.143677,82.754196,31.186676,19.761177,82.977257,61.473618,105.193993,0.556862592697144,451.281036,529.080542603768,2.16256633790791,0.0356631648352258,1.21825477510005,9.75816077927544,594.903267358406,2.21323277611569,0.0151438291620577,1.29419666218084,52.1081463930825,575.980817424862,93.3093106014562,0.014003603578239,1.36911711129569
11,10.990708,33,32.970657,19.790001,19.464119,107.543381,NaN,1.003424,NaN,30.942932,400,399.865784,25,31.040632,9.464729,51.910961,50.025639,402.620209,399.57782,399.644379,6351.314453,12.110459,11.462831,11.528576,1.677661,1.658831,1.612129,61.143677,82.754196,31.186676,19.761177,82.977257,61.473618,105.193993,0.556862592697144,451.281036,529.08245636998,2.16256072740423,0.0356601491155617,1.21827208552106,9.76120841300559,594.88257065801,2.21316839972114,0.0151413791112623,1.29428707465039,52.1114939654835,575.982285967323,93.3134514179837,0.0140025549221657,1.36914383829238
11,10.993377,33,32.972065,19.790001,19.468136,107.528984,NaN,1.00366,NaN,30.901266,400,399.737823,25,31.044443,9.463256,51.707451,50.025639,402.712585,399.651245,399.657471,6364.216797,12.121265,11.483971,11.533808,1.652519,1.645579,1.596238,61.187099,82.780281,31.228331,19.756819,82.751045,61.493484,105.165192,0.530590355396271,450.096497,529.078981472753,2.16251633033569,0.0356504626691436,1.21839242659799,9.76936599608445,594.86195262465,2.21310863972364,0.01513947243937,1.29436510724559,52.1133664981756,575.967987710839,93.3047249228089,0.0140010435179969,1.3692351469519
11,10.99262,33,32.972515,19.790001,19.468136,107.528984,NaN,1.003343,NaN,30.901266,400,399.737823,25,31.044443,9.451406,51.783768,50.025639,402.345428,399.31424,399.361755,6349.361816,12.099984,11.450758,11.511574,1.660233,1.640999,1.603326,61.193371,82.972435,31.25536,19.761562,82.949211,61.467178,105.206718,0.611362457275391,460.817505,529.081355138083,2.16253366528036,0.035653470430251,1.21834634460676,9.76705243860573,594.861318599978,2.21310518459418,0.0151392163640607,1.29437197740332,52.1139649508283,575.974970284559,93.3103731535298,0.0140012671356614,1.36920598379545
11,10.994171,33,32.973118,19.790001,19.458027,107.528793,NaN,1.003815,NaN,30.887753,400,400.023865,25,31.046,9.455507,52.06955,50.025639,402.345428,399.31424,399.361755,6349.361816,12.099984,11.450758,11.511574,1.660233,1.640999,1.603326,61.193371,82.972435,31.25536,19.761562,82.949211,61.467178,105.206718,0.611362457275391,460.817505,529.064173948241,2.16245605294129,0.0356449934091337,1.21854686083252,9.77179250441378,594.860221775829,2.21309990532031,0.0151388585689477,1.2943819339964,52.1147668674709,575.947373407407,93.2909539631344,0.0139993063898623,1.36935359258498
11,10.993494,33,32.976833,19.790001,19.453365,107.536369,NaN,1.00373,NaN,30.880432,400,400.022156,25,31.040936,9.447205,52.006657,50.025639,401.882385,398.843811,398.83139,6360.131836,12.083745,11.463231,11.507729,1.660103,1.651463,1.613497,61.20475,82.715675,31.242512,19.72905,82.870705,61.418854,105.22821,0.649696826934814,458.291901,529.060616473362,2.16245214237514,0.0356466151800159,1.21855456731556,9.76972356292856,594.864793961219,2.21309714287194,0.0151373265029017,1.29440888427566,52.1197071151476,575.951140875304,93.2982343219666,0.0139978572549862,1.36938495978712
11,10.992099,33,32.976887,19.790001,19.459194,107.536964,NaN,1.003022,NaN,30.878794,400,399.932556,25,31.044312,9.446493,51.826683,50.025639,401.882385,398.843811,398.83139,6360.131836,12.083745,11.463231,11.507729,1.660103,1.651463,1.613497,61.20475,82.715675,31.242512,19.72905,82.870705,61.418854,105.22821,0.649696826934814,458.291901,529.072094160851,2.16250836423764,0.0356534929031064,1.21840842374582,9.7654600788328,594.865488054155,2.21309875141615,0.0151373414612696,1.29440737084539,52.1197789217625,575.971819296711,93.3134012388967,0.0139990975725942,1.36928120633175
11,10.992028,33,32.9771,19.790001,19.460348,107.545959,NaN,1.002841,NaN,30.859116,400,399.921661,25,31.047197,9.450974,51.904934,50.025284,401.827545,398.768829,398.815796,6356.577148,12.084886,11.460237,11.513544,1.651033,1.647529,1.602845,61.143253,82.782333,31.228121,19.738173,83.012146,61.443615,105.243164,0.563828229904175,456.705353,529.073722850551,2.16251479543587,0.0356540393359605,1.21839199345154,9.76524307337701,594.876831026419,2.21312770016321,0.015137910831591,1.29437528607275,52.1200621580774,575.974474284194,93.3155998448202,0.0139991636569985,1.36927068441108
11,10.991478,33,32.976238,19.790001,19.457182,107.55394,NaN,1.003357,NaN,30.835312,400,399.864899,25,31.037052,9.454008,51.842533,50.025284,401.702026,398.723511,398.661469,6356.993164,12.081309,11.462007,11.517524,1.664892,1.662436,1.601858,61.158257,82.643517,31.234617,19.738707,82.855217,61.322102,105.279205,0.543167114257812,455.654419,529.07159023032,2.16251420896027,0.0356554999675839,1.21839171901272,9.76356200934674,594.88837554168,2.21316145233664,0.0151390139304533,1.29433078889585,52.1189159066061,575.973052620554,93.3135108535406,0.0139994664198566,1.36926617255591
11,10.994304,33,32.978802,19.790001,19.449007,107.541489,NaN,1.003821,NaN,30.818729,400,399.800537,25,31.030457,9.45659,51.688801,50.025284,401.702026,398.723511,398.661469,6356.993164,12.081309,11.462007,11.517524,1.664892,1.662436,1.601858,61.158257,82.643517,31.234617,19.738707,82.855217,61.322102,105.279205,0.543167114257812,455.654419,529.052765012432,2.1624154416831,0.0356423993820092,1.21864968871078,9.77219894690177,594.868647304567,2.21309943575538,0.0151365994406537,1.29441882623936,52.1223253382398,575.940448096504,93.2928265555283,0.0139963132380212,1.36946573161107
11,10.994304,33,32.978802,19.790001,19.442907,107.521324,NaN,1.003821,NaN,30.811676,400,399.681671,25,31.023048,9.453663,51.667984,50.025284,401.390625,398.377045,398.3508,6358.579102,12.084649,11.473474,11.52272,1.643643,1.635176,1.588033,61.194218,82.762863,31.26062,19.72562,83.024361,61.41428,105.247078,0.594627976417542,463.003571,529.045331053863,2.16239003477507,0.0356410022985227,1.21871378058898,9.77219894690177,594.842544549899,2.21303086725102,0.0151350513288403,1.29449808644267,52.1223253382398,575.93113800321,93.2860283326427,0.0139957438256854,1.36951280982264
11,10.994555,33,32.979473,19.790001,19.444555,107.530792,NaN,1.003107,NaN,30.828047,400,399.833466,25,31.016747,9.463983,51.72612,50.025284,402.836761,399.774719,399.830536,6357.870605,12.1114,11.469748,11.523759,1.671216,1.659914,1.606566,61.207802,82.746437,31.281038,19.704073,82.970833,61.433964,105.227699,0.494813531637192,452.47644,529.046552027464,2.16239115028844,0.0356403827598263,1.21871176177728,9.77296598238593,594.853855237896,2.21305791154302,0.0151353965456796,1.2944711098564,52.1232175542202,575.932485875643,93.2878306175419,0.0139955229976422,1.36951509966673
11,10.993363,33,32.977833,19.790001,19.450447,107.517586,NaN,1.003981,NaN,30.863489,400,400.032471,25,31.015148,9.458707,52.004772,50.025284,402.836761,399.774719,399.830536,6357.870605,12.1114,11.469748,11.523759,1.671216,1.659914,1.606566,61.207802,82.746437,31.281038,19.704073,82.970833,61.433964,105.227699,0.494813531637192,452.47644,529.057471601935,2.16244299034406,0.0356464673239896,1.21857722671451,9.76932321011583,594.839071201196,2.21302559561863,0.0151353155418122,1.29449798545851,52.1210368525106,575.949186887783,93.2980265258923,0.0139972857025434,1.36940840488003
11,10.994758,33,32.978798,19.790001,19.451958,107.500595,NaN,1.003466,NaN,30.884087,400,399.902863,25,31.018282,9.466948,52.3965,50.025284,401.276337,398.289673,398.232239,6359.250977,12.06479,11.460505,11.501308,1.660844,1.651442,1.610371,61.192425,82.899574,31.254961,19.729832,82.759422,61.456455,105.224533,0.543375432491302,454.187012,529.054937083844,2.16241733481762,0.0356412719078998,1.21864635506907,9.77358632412381,594.815715691896,2.21296040348623,0.0151334620226603,1.29457956677444,52.1223200194736,575.941136224039,93.2933241584198,0.0139963571320374,1.36946219815199
11,10.990401,33,32.978313,19.790001,19.451958,107.500595,NaN,1.003419,NaN,30.884087,400,399.902863,25,31.018282,9.473577,52.471981,50.025284,402.429352,399.406677,399.398224,6359.203613,12.109574,11.468842,11.519549,1.665566,1.646565,1.59207,61.184685,82.503548,31.255692,19.72076,82.727737,61.44944,105.222862,0.550280153751373,459.765381,529.068603019406,2.16251712433683,0.0356585840756468,1.21838094374324,9.76026999637514,594.816399280227,2.2129641275522,0.0151337378964656,1.29457215606044,52.1216751153579,575.977025825188,93.3189418106368,0.0139987713358767,1.36927425006056
11,10.986969,33,32.979401,19.790001,19.457569,107.477943,NaN,1.003409,NaN,30.875551,400,400.076172,25,31.030966,9.461287,52.429359,50.025284,402.429352,399.406677,399.398224,6359.203613,12.109574,11.468842,11.519549,1.665566,1.646565,1.59207,61.184685,82.503548,31.255692,19.72076,82.727737,61.44944,105.222862,0.550280153751373,459.765381,529.086200751104,2.16261909916247,0.0356735154816755,1.21811318357986,9.74977794566121,594.785539747847,2.21287872923037,0.0151313796282822,1.29467796605708,52.1231218178579,576.01592111865,93.3486754596155,0.0140006581081629,1.3690926417616
11,10.987915,33,32.977898,19.790001,19.467733,107.469254,NaN,1.003883,NaN,30.87339,400,399.917114,25,31.050488,9.450529,52.47842,50.023144,401.722107,398.70285,398.680206,6361.640137,12.087573,11.4655,11.51492,1.642715,1.631883,1.582561,61.186241,82.485275,31.266319,19.699133,82.848709,61.487885,105.185532,0.495179653167725,446.674133,529.09561553625,2.16263974125843,0.0356720812778184,1.21806425725084,9.75267023227985,594.776409283286,2.21286071614833,0.0151315672244772,1.29468921497564,52.1211232843583,576.021382066779,93.3508327312306,0.0140016716119471,1.3690447116623
11,10.985334,33,32.97995,19.790001,19.476704,107.493004,NaN,1.002921,NaN,30.855932,400,399.889008,25,31.058661,9.458937,52.26947,50.023144,401.722107,398.70285,398.680206,6361.640137,12.087573,11.4655,11.51492,1.642715,1.631883,1.582561,61.186241,82.485275,31.266319,19.699133,82.848709,61.487885,105.185532,0.495179653167725,446.674133,529.114631732123,2.1627361958276,0.0356844025596433,1.21781339631948,9.74477867715058,594.804264580389,2.21292574034172,0.0151322239097693,1.29462704959202,52.1238518035332,576.059607503675,93.3812558656442,0.0140030812893155,1.36887977019121
11,10.986064,33,32.977192,19.790001,19.476881,107.506752,NaN,1.003487,NaN,30.851833,400,399.985046,25,31.04512,9.456662,52.061626,50.023144,401.989624,398.948425,398.877075,6352.641602,12.10008,11.471764,11.515546,1.648438,1.634746,1.591029,61.197021,82.596985,31.237543,19.741875,82.949585,61.484051,105.192184,0.555692195892334,457.39032,529.112559424505,2.16272021245014,0.0356815388513372,1.2178559213998,9.74701083586723,594.825949774196,2.21299367422155,0.0151348483315209,1.29453080471284,52.1201844944522,576.049887039249,93.3707947187361,0.0140037340390216,1.36889139113635
11,10.985803,33,32.978592,19.790001,19.472153,107.505272,NaN,1.004215,NaN,30.884531,400,399.933197,25,31.026623,9.459374,52.102097,50.023144,402.00824,398.955627,398.901489,6358.884766,12.103737,11.47692,11.527662,1.643832,1.636106,1.5835,61.219212,82.660973,31.20503,19.802118,82.764755,61.468281,105.214088,0.628195464611053,460.60437,529.10761935689,2.16270651305108,0.0356814942525894,1.21788952953681,9.74621277554417,594.822060732011,2.21297789131767,0.015133938315185,1.29455801588848,52.1220461023336,576.046826393592,93.3702646241209,0.0140029137908408,1.36892579499118
11,10.986377,33,32.975143,19.790001,19.475933,107.519814,NaN,1.003533,NaN,30.924702,400,399.959412,25,31.014294,9.46968,52.139713,50.023144,402.00824,398.955627,398.901489,6358.884766,12.103737,11.47692,11.527662,1.643832,1.636106,1.5835,61.219212,82.660973,31.20503,19.802118,82.764755,61.468281,105.214088,0.628195464611053,460.60437,529.110423891913,2.1627090981358,0.0356800765924048,1.21788487044006,9.74796787783794,594.845745918035,2.21305382579766,0.0151370169554921,1.29444814247842,52.1174597880566,576.042944036872,93.3632261964408,0.0140042360954066,1.36889862219628
11,10.983951,33,32.977734,19.790001,19.476725,107.543793,NaN,1.002626,NaN,30.942787,400,399.967194,25,31.021378,9.471835,52.158092,50.023144,402.067932,399.025391,398.912292,6350.612793,12.099446,11.482291,11.519552,1.641734,1.634626,1.589338,61.185791,82.702202,31.205437,19.79579,82.876976,61.401367,105.252472,0.599422931671143,460.852386,529.118991511114,2.16276796091351,0.0356899105460069,1.21772911538376,9.74054949951307,594.873134230236,2.21311546852229,0.0151373838678823,1.29439347150949,52.1209052099036,576.068147205207,93.3847948386085,0.0140046055647992,1.36880670760784
11,10.983951,33,32.977734,19.790001,19.461597,107.539444,NaN,1.002626,NaN,30.9624,400,400.070007,25,31.026154,9.475447,52.014095,50.023144,402.067932,399.025391,398.912292,6350.612793,12.099446,11.482291,11.519552,1.641734,1.634626,1.589338,61.185791,82.702202,31.205437,19.79579,82.876976,61.401367,105.252472,0.599422931671143,460.852386,529.100568508027,2.16270500193626,0.0356864451399077,1.21788739414045,9.74054949951307,594.867504875877,2.21310068134525,0.0151370499979877,1.29441055724924,52.1209052099036,576.045071078923,93.3679369828469,0.0140031944307867,1.36892301607379
11,10.982812,33,32.975193,19.790001,19.455822,107.535614,NaN,1.003644,NaN,30.953341,400,400.186829,25,31.031433,9.47,51.974796,50.023144,401.67984,398.674805,398.553375,6351.478027,12.088755,11.468562,11.509239,1.646839,1.640893,1.595785,61.207298,82.58989,31.230045,19.779987,82.856758,61.437534,105.257866,0.605372309684753,451.740875,529.097105807651,2.16270705986725,0.0356896551764826,1.2178785711496,9.73706616554966,594.866127264076,2.21310716660868,0.015138201597886,1.29438681389325,52.1175262783036,576.042267005923,93.3627925396282,0.0140041720766541,1.36890271327884
11,10.983076,33,32.977272,19.790001,19.454622,107.523483,NaN,1.00359,NaN,30.923641,400,399.857025,25,31.039047,9.468329,52.215797,50.023144,401.298035,398.291718,398.196198,6353.618652,12.068473,11.460546,11.496078,1.653289,1.640186,1.601876,61.238522,82.680634,31.232731,19.787111,82.768044,61.429497,105.229675,0.587450802326202,458.23291,529.094816700858,2.16269601667339,0.0356883294835015,1.21790719252096,9.73787356486736,594.847495291164,2.21304995579884,0.0151360874370934,1.294466231833,52.120290873693,576.041130887282,93.3644957694978,0.0140031623949762,1.36893662063233
11,10.98208,33,32.975407,19.790001,19.462574,107.522385,NaN,1.003446,NaN,30.929955,400,399.85376,25,31.043659,9.467184,52.541805,50.023144,401.298035,398.291718,398.196198,6353.618652,12.068473,11.460546,11.496078,1.653289,1.640186,1.601876,61.238522,82.680634,31.232731,19.787111,82.768044,61.429497,105.229675,0.587450802326202,458.23291,529.107623113326,2.16275193183909,0.0356941158546741,1.21776339635966,9.73482739079765,594.848701933021,2.21306054129857,0.0151370641560637,1.29444206767375,52.1178108556792,576.059013138021,93.3752868946152,0.0140050994183045,1.36882120262936
11,10.981879,33,32.975414,19.790001,19.46871,107.554726,NaN,1.00424,NaN,30.918434,400,400.051392,25,31.041756,9.484816,52.642937,50.023144,402.621735,399.635529,399.583344,6351.445313,12.111197,11.46719,11.524392,1.650853,1.644114,1.590789,61.228161,82.491859,31.219866,19.793596,82.702362,61.360409,105.272575,0.517372250556946,456.034851,529.115725051756,2.16278207176008,0.0356963217580217,1.21768699796074,9.73421262555547,594.890553568968,2.21317045014291,0.0151395430966751,1.29431512893181,52.1178201642601,576.070070107431,93.3833733178152,0.0140057724375058,1.36876558397734
11,10.979477,33,32.977421,19.790001,19.47139,107.578079,NaN,1.003177,NaN,30.899387,400,399.837524,25,31.039736,9.480847,52.477043,50.026894,401.559448,398.551514,398.431213,6355.299805,12.0783,11.467927,11.505155,1.648269,1.633765,1.592145,61.23671,82.626312,31.210875,19.79945,82.706566,61.395325,105.265755,0.50429767370224,447.159271,529.12651551133,2.16284825293395,0.0357065001855137,1.21751301993877,9.7268653705454,594.917952283714,2.2132344351538,0.0151401937925339,1.29425410000593,52.1204890044976,576.097139486795,93.4055954221288,0.0140065199774596,1.36865644252588
11,10.977788,33,32.978394,19.790001,19.47139,107.578079,NaN,1.003154,NaN,30.899387,400,399.837524,25,31.039736,9.487803,51.947987,50.026894,401.559448,398.551514,398.431213,6355.299805,12.0783,11.467927,11.505155,1.648269,1.633765,1.592145,61.23671,82.626312,31.210875,19.79945,82.706566,61.395325,105.265755,0.50429767370224,447.159271,529.131807805737,2.16288695034572,0.0357132279888192,1.21741041792689,9.72169831837806,594.916582037979,2.21322696693746,0.01513964023079,1.29426894067162,52.1217828215045,576.112687342469,93.418140719992,0.014007030580549,1.36859135703055
11,10.979025,33,32.975578,19.790001,19.482113,107.576874,NaN,1.003267,NaN,30.881052,400,399.932037,25,31.028389,9.478405,51.835899,50.026894,401.418427,398.395264,398.346863,6343.489258,12.08725,11.462066,11.521529,1.64069,1.636089,1.588134,61.254059,82.589424,31.233379,19.795584,82.802185,61.519386,105.201653,0.636972546577454,457.302368,529.140986339958,2.16290322008431,0.035710757081217,1.21737356945049,9.72548265400235,594.918988143942,2.2132444850879,0.0151411499119616,1.29423071744896,52.1180382505913,576.114706717649,93.4161865885775,0.0140084278650149,1.3685430587796
11,10.981284,33,32.975315,19.790001,19.49165,107.584213,NaN,1.003468,NaN,30.860594,400,399.809753,25,31.011248,9.48437,51.783588,50.026894,401.418427,398.395264,398.346863,6343.489258,12.08725,11.462066,11.521529,1.64069,1.636089,1.588134,61.254059,82.589424,31.233379,19.795584,82.802185,61.519386,105.201653,0.636972546577454,457.302368,529.145519923886,2.16289114810397,0.0357039455165665,1.21741115880127,9.73239274830195,594.928856739123,2.21327145118498,0.0151418628762399,1.29419792331889,52.1176885141786,576.109913141292,93.412363606578,0.0140082537149805,1.36856361989852
11,10.980544,33,32.978264,19.790001,19.484833,107.567413,NaN,1.003567,NaN,30.822479,400,399.782776,25,30.995113,9.486946,51.685333,50.026894,401.766632,398.766113,398.706238,6355.478516,12.089664,11.461909,11.505167,1.650466,1.646465,1.579252,61.250828,82.600983,31.237335,19.814358,82.676605,61.359592,105.286652,0.560536801815033,448.39917,529.139538931951,2.1628797386289,0.0357053305959628,1.21743740680019,9.73012926767308,594.902960239106,2.21319170508738,0.0151388955065734,1.29430881250782,52.1216099596884,576.109861674042,93.4159177451781,0.0140069166044925,1.3686038178841
11,10.980544,33,32.978264,19.790001,19.487852,107.565849,NaN,1.003567,NaN,30.825821,400,399.768585,25,30.984339,9.487086,51.623791,50.026894,401.824585,398.826782,398.750824,6345.759766,12.098336,11.473592,11.531327,1.657843,1.652149,1.596726,61.234367,82.560898,31.23901,19.80541,82.760437,61.422409,105.263985,0.43975755572319,431.130768,529.143214327895,2.16289229823074,0.0357060221478028,1.21740588297373,9.73012926767308,594.900935935323,2.2131863879995,0.0151387754559445,1.29431495128467,52.1216099596884,576.114465617374,93.4192817444935,0.0140071981128297,1.3685806471058
11,10.980693,33,32.979111,19.790001,19.494759,107.546577,NaN,1.003178,NaN,30.843889,400,399.81134,25,30.985413,9.484184,51.879841,50.026894,401.905396,398.887421,398.820435,6358.085938,12.106906,11.482895,11.539755,1.663768,1.640873,1.605871,61.238235,82.726616,31.243757,19.819319,82.709877,61.430542,105.25602,0.689229190349579,460.97995,529.151155995927,2.16291761810458,0.0357070109026755,1.21734282817405,9.73058503181602,594.87479794876,2.21311436354373,0.0151368142569527,1.29440355374965,52.122736211428,576.12493363642,93.4279621960195,0.0140074550593927,1.36853944307084
11,10.979496,33,32.980782,19.790001,19.505587,107.516983,NaN,1.002835,NaN,30.837126,400,399.854797,25,30.999729,9.487461,52.295143,50.026894,401.905396,398.887421,398.820435,6358.085938,12.106906,11.482895,11.539755,1.663768,1.640873,1.605871,61.238235,82.726616,31.243757,19.819319,82.709877,61.430542,105.25602,0.689229190349579,460.97995,529.168085201671,2.16299007242255,0.0357142580645467,1.21715724332403,9.72692349264514,594.834134828129,2.21300090339044,0.0151335918371366,1.29454540102394,52.1249580662636,576.153835363334,93.4511165730262,0.014008466287138,1.36841670654742
11,10.978292,33,32.980419,19.790001,19.51907,107.524117,NaN,1.003536,NaN,30.846962,400,399.858124,25,31.004459,9.473103,52.306568,50.026894,402.352325,399.299011,399.300903,6352.356445,12.107468,11.464549,11.525531,1.650522,1.642546,1.592157,61.228691,82.688972,31.262932,19.820019,82.599319,61.47702,105.241974,0.580424845218658,453.782501,529.188264346886,2.16307371699902,0.0357221421505871,1.21694374349345,9.72324023691368,594.843881528506,2.21302795056666,0.0151343460084886,1.29451179961229,52.1244754086183,576.183991919392,93.4727134451427,0.0140104741237022,1.36826024052784
11,10.978157,33,32.979252,19.790001,19.530563,107.539429,NaN,1.002925,NaN,30.892982,400,399.922089,25,31.010824,9.467898,52.04921,50.026894,402.352325,399.299011,399.300903,6352.356445,12.107468,11.464549,11.525531,1.650522,1.642546,1.592157,61.228691,82.688972,31.262932,19.820019,82.599319,61.47702,105.241974,0.580424845218658,453.782501,529.202672508876,2.16312459405257,0.0357253119779973,1.21681592083738,9.72282722826066,594.865346800322,2.21308897675435,0.0151361853191217,1.29443379032282,52.1229236962613,576.201009769978,93.4837308875695,0.014012042462955,1.36815898316107
11,10.979254,33,32.9795,19.790001,19.5392,107.559296,NaN,1.003155,NaN,30.899822,400,399.946869,25,31.028368,9.473161,51.919575,50.029453,401.375824,398.321991,398.248657,6348.918945,12.09518,11.478934,11.521106,1.658586,1.648527,1.58366,61.251133,82.640839,31.255032,19.828552,82.787376,61.551689,105.205536,0.570626080036163,453.191467,529.209748932517,2.16313538206504,0.0357229194538975,1.2167925032155,9.72618319496763,594.890713214543,2.21315462178068,0.0151375693243423,1.29435953688176,52.1232534553145,576.2053125386,93.4871777173061,0.0140121933054136,1.36814073496801
11,10.979212,33,32.977901,19.790001,19.550304,107.574707,NaN,1.003181,NaN,30.902103,400,399.704651,25,31.053406,9.478171,51.746967,50.029453,401.265167,398.259277,398.16864,6359.584961,12.085286,11.46656,11.518063,1.637502,1.624964,1.572864,61.245499,82.598419,31.311909,19.811026,82.591675,61.546604,105.193764,0.558710813522339,454.484344,529.223390960182,2.16318250306577,0.0357256291010771,1.21667448228565,9.72605471229798,594.912912044344,2.21321928790892,0.0151396618870631,1.29427465099114,52.1211272735177,576.220348381948,93.4962218187463,0.0140138360260558,1.36804363563735
11,10.980167,33,32.977566,19.790001,19.557886,107.56163,NaN,1.003915,NaN,30.911831,400,399.711517,25,31.072289,9.479274,51.548717,50.029453,401.265167,398.259277,398.16864,6359.584961,12.085286,11.46656,11.518063,1.637502,1.624964,1.572864,61.245499,82.598419,31.311909,19.811026,82.591675,61.546604,105.193764,0.558710813522339,454.484344,529.229627966622,2.16319215550204,0.0357235608302263,1.21665347274225,9.72897607177185,594.896458332591,2.21317740247233,0.0151388487007161,1.29432086267958,52.1206818156884,576.22341795103,93.4980578621477,0.0140141752798412,1.36802370160662
11,10.980448,33,32.979042,19.790001,19.558872,107.562935,NaN,1.003478,NaN,30.924973,400,399.729858,25,31.080072,9.490561,51.570103,50.029453,402.00769,398.966522,398.971222,6346.834961,12.117047,11.474728,11.536608,1.658157,1.640642,1.584726,61.219498,82.799599,31.316853,19.816721,82.799896,61.555504,105.188805,0.565637528896332,454.688965,529.229948523619,2.1631898212248,0.0357226673497286,1.21666023088861,9.72983561850316,594.896068464186,2.21317050931964,0.0151381091897157,1.29433826067292,52.1226444633049,576.224630538355,93.5007406843148,0.0140135815108856,1.36803757985904
11,10.978676,33,32.97858,19.790001,19.558872,107.562935,NaN,1.003706,NaN,30.924973,400,399.729858,25,31.080072,9.494285,51.823345,50.029453,401.79599,398.802155,398.744141,6352.65918,12.101432,11.475365,11.547712,1.643872,1.617953,1.563088,61.2355,82.616585,31.303158,19.810581,82.782127,61.490135,105.231972,0.482392996549606,446.320251,529.235491722963,2.16323038672348,0.0357297259796227,1.21655300151324,9.72441499611608,594.896719196728,2.2131740556117,0.0151383720098574,1.29433121139489,52.1220301459549,576.238856656302,93.5105776292535,0.0140146602505617,1.36795996186269
11,10.981016,33,32.977943,19.790001,19.56723,107.552338,NaN,1.003754,NaN,30.94042,400,399.696564,25,31.077606,9.486933,51.828003,50.029453,401.79599,398.802155,398.744141,6352.65918,12.101432,11.475365,11.547712,1.643872,1.617953,1.563088,61.2355,82.616585,31.303158,19.810581,82.782127,61.490135,105.231972,0.482392996549606,446.320251,529.238340373712,2.16321155859686,0.0357223184036637,1.21660774693374,9.7315730145649,594.883900268938,2.21314291720857,0.0151379209407178,1.2943630991143,52.121183121715,576.231060457144,93.5041033036751,0.0140144719020702,1.36799045580141
11,10.981483,33,32.977654,19.790001,19.571661,107.552216,NaN,1.003487,NaN,30.940111,400,399.852875,25,31.066355,9.502449,51.616711,50.029453,402.069092,399.049133,398.990906,6351.304688,12.100842,11.465938,11.526593,1.634041,1.611441,1.571192,61.243866,82.60878,31.25733,19.827341,82.889297,61.465565,105.272636,0.586444854736328,453.112,529.242270434088,2.1632192856129,0.0357214728546116,1.21658996584485,9.73300142141727,594.884149459971,2.21314472092562,0.0151380759865521,1.29435916766336,52.1207988318158,576.2334885826,93.50552654353,0.0140147511271281,1.36797436652824
11,10.98037,33,32.979397,19.790001,19.576315,107.558128,NaN,1.003636,NaN,30.941891,400,399.914886,25,31.06444,9.491573,51.599125,50.029453,402.050018,399.09317,399.055481,6351.82666,12.096433,11.469559,11.54866,1.646472,1.620561,1.564876,61.247311,82.525017,31.256727,19.825962,82.801994,61.495998,105.263268,0.566008627414703,455.834991,529.251413075284,2.16326410171138,0.0357269707099595,1.21647431625304,9.72959702712552,594.889346485087,2.21315144136317,0.0151375382594267,1.29436255145039,52.1231164991665,576.252363813604,93.5214460152021,0.0140151162444192,1.36790327041236
11,10.981892,33,32.977604,19.790001,19.583204,107.546951,NaN,1.00315,NaN,30.945347,400,400.028076,25,31.06568,9.490911,51.717186,50.029453,402.050018,399.09317,399.055481,6351.82666,12.096433,11.469559,11.54866,1.646472,1.620561,1.564876,61.247311,82.525017,31.256727,19.825962,82.801994,61.495998,105.263268,0.566008627414703,455.834991,529.255033879372,2.16325789633084,0.0357224859957126,1.21649482852895,9.73425238674866,594.877405041533,2.21312720388781,0.0151377002570851,1.29437908238289,52.1207323454095,576.247575538095,93.5157636372486,0.014015634947424,1.36790303773404
