P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.981779,33,32.975395,19.790001,19.589211,107.532867,NaN,1.003782,NaN,30.940262,400,399.947266,25,31.066162,9.496087,51.852467,50.028061,401.735748,398.646515,398.648773,6356.62207,12.104518,11.48414,11.535686,1.628209,1.61338,1.564348,61.210789,82.744507,31.279373,19.81292,82.832375,61.497986,105.243195,0.590827524662018,458.137817,529.262694493754,2.16328544430263,0.03572431066318,1.21642564672493,9.73390676903699,594.86228696597,2.21309627546572,0.0151378757666107,1.29440069050492,52.117794898107,576.254580258347,93.5181963169633,0.0140170629873155,1.36783804952826
11,10.981779,33,32.975395,19.790001,19.582788,107.531891,NaN,1.003782,NaN,30.933968,400,399.804352,25,31.061367,9.493929,51.894398,50.028061,401.735748,398.646515,398.648773,6356.62207,12.104518,11.48414,11.535686,1.628209,1.61338,1.564348,61.210789,82.744507,31.279373,19.81292,82.832375,61.497986,105.243195,0.590827524662018,458.137817,529.254881177735,2.16325875364608,0.0357228407636702,1.21649231472965,9.73390676903699,594.861023629025,2.21309295685415,0.0151378008334944,1.29440452544883,52.117794898107,576.244793738435,93.5110417094486,0.0140164646670644,1.36788711802122
11,10.982925,33,32.978317,19.790001,19.590168,107.517914,NaN,1.00399,NaN,30.903299,400,399.817841,25,31.064163,9.505441,51.849262,50.028061,401.592682,398.578186,398.581421,6355.101563,12.123879,11.476274,11.558723,1.645004,1.641521,1.584249,61.218899,82.592918,31.253164,19.848448,82.783417,61.411682,105.309044,0.523193717002869,453.868011,529.260275391928,2.16326319634945,0.035719966576081,1.21648499133125,9.73741175871788,594.838813748597,2.21302299493649,0.0151350654028083,1.29450408805602,52.121680434185,576.250518191377,93.5187825271066,0.0140154921635432,1.36789792260074
11,10.980704,33,32.976746,19.790001,19.609814,107.483063,NaN,1.004349,NaN,30.905422,400,399.740997,25,31.059311,9.503171,51.976841,50.028061,402.124176,399.061005,399.101013,6354.24707,12.12105,11.470342,11.546927,1.645075,1.630807,1.585379,61.225754,82.482994,31.225492,19.888943,82.835922,61.429302,105.289803,0.4952452480793,450.953644,529.291114085692,2.16339564239871,0.0357333064756392,1.21614706294291,9.73061867864834,594.795911259343,2.21291653267844,0.0151332829888431,1.29461721716482,52.1195914265214,576.29688203101,93.550768367157,0.0140190374968329,1.36764435769758
11,10.983472,33,32.978783,19.790001,19.616978,107.460327,NaN,1.003874,NaN,30.900467,400,399.774231,25,31.051514,9.498863,52.163071,50.028061,402.124176,399.061005,399.101013,6354.24707,12.12105,11.470342,11.546927,1.645075,1.630807,1.585379,61.225754,82.482994,31.225492,19.888943,82.835922,61.429302,105.289803,0.4952452480793,450.953644,529.291176133594,2.16336207388338,0.0357239229600188,1.21623996898633,9.73908463637042,594.763603520895,2.21282355297487,0.0151303782666918,1.29473792592364,52.1223000740961,576.287428029975,93.5463341975822,0.0140175375484783,1.36771923704111
11,10.985364,33,32.978115,19.790001,19.62023,107.425209,NaN,1.003553,NaN,30.899405,400,399.837555,25,31.040424,9.499591,52.205532,50.028061,401.569,398.474304,398.536072,6352.21582,12.108315,11.469892,11.539325,1.653902,1.643494,1.579629,61.232124,82.656586,31.236694,19.876215,82.766655,61.474777,105.284386,0.674249649047852,467.002533,529.289218432082,2.16333230284406,0.0357171356618938,1.21632051577302,9.74487041190741,594.719074771681,2.21270920997871,0.0151280608402772,1.2948662090019,52.1214118328049,576.275574882002,93.5368552490021,0.0140171153215454,1.36776959406723
11,10.984426,33,32.977184,19.790001,19.62023,107.425209,NaN,1.003444,NaN,30.899405,400,399.837555,25,31.040424,9.510421,52.372845,50.028061,401.717682,398.624878,398.640625,6355.166016,12.103596,11.467925,11.535554,1.648423,1.641074,1.579097,61.237762,82.670959,31.22086,19.889284,82.736519,61.470127,105.283882,0.412606030702591,435.93512,529.292149922902,2.16335375971568,0.0357208691296071,1.21626387181043,9.74200208235072,594.720388041481,2.21271636156623,0.0151285903523538,1.29485195931306,52.1201738565169,576.282137842614,93.540520857161,0.0140179379100464,1.36772412779733
11,10.983545,33,32.977539,19.790001,19.619196,107.424202,NaN,1.003128,NaN,30.897747,400,399.764832,25,31.041119,9.517256,52.551838,50.028061,401.717682,398.624878,398.640625,6355.166016,12.103596,11.467925,11.535554,1.648423,1.641074,1.579097,61.237762,82.670959,31.22086,19.889284,82.736519,61.470127,105.283882,0.412606030702591,435.93512,529.293645594259,2.16336961799537,0.0357241397403032,1.21622139112663,9.73930788585193,594.718583355989,2.21271020838406,0.0151283110861914,1.29486136682559,52.120645912965,576.288450604631,93.5455683456605,0.014018163122785,1.36769730239304
11,10.983562,33,32.976116,19.790001,19.620424,107.445007,NaN,1.003568,NaN,30.88678,400,399.86499,25,31.059626,9.517694,52.530582,50.028061,401.697205,398.629181,398.696747,6356.94043,12.09205,11.460175,11.525944,1.647135,1.635651,1.573458,61.233612,82.6688,31.223358,19.91254,82.723343,61.492664,105.264755,0.453504830598831,441.691681,529.295085980349,2.16337433041729,0.0357243529824846,1.21620969266231,9.73935987529649,594.747528931812,2.21279192084808,0.0151307185830262,1.2947575240578,52.1187536742464,576.288183794877,93.5436419530503,0.0140187909521999,1.3676794072129
11,10.983692,33,32.976936,19.790001,19.625134,107.505859,NaN,1.00333,NaN,30.884768,400,399.78891,25,31.052067,9.523064,52.708847,50.028061,401.697205,398.629181,398.696747,6356.94043,12.09205,11.460175,11.525944,1.647135,1.635651,1.573458,61.233612,82.6688,31.223358,19.91254,82.723343,61.492664,105.264755,0.453504830598831,441.691681,529.300407991323,2.16339092209212,0.0357249128794164,1.21616874266167,9.73975743962757,594.825154552841,2.21299260299734,0.0151349253935966,1.29453040663954,52.1198440795378,576.295417452928,93.5499286498482,0.0140188619582877,1.36765425972781
11,10.98254,33,32.976036,19.790001,19.631727,107.538643,NaN,1.003443,NaN,30.87553,400,399.67807,25,31.03249,9.517981,52.861053,50.022022,401.657104,398.51709,398.559601,6348.556641,12.111841,11.47279,11.533795,1.640628,1.625678,1.572577,61.208397,82.617744,31.236914,19.900488,82.750954,61.499393,105.249649,0.483188629150391,448.446136,529.312025175483,2.16344465912854,0.035731007781452,1.21603094469008,9.73623428425964,594.868860291294,2.21311099360237,0.0151379545174996,1.29438778315088,52.1186472921185,576.313861387487,93.5623200863553,0.0140203968682893,1.36754975545765
11,10.985679,33,32.975632,19.790001,19.634275,107.560944,NaN,1.00402,NaN,30.869226,400,399.591644,25,31.030426,9.490565,53.054043,50.022022,401.665802,398.642731,398.680725,6356.810059,12.107258,11.46377,11.55891,1.6302,1.604508,1.561101,61.195858,82.629555,31.232742,19.908871,82.851532,61.489056,105.261192,0.564966142177582,461.835938,529.305316415056,2.16338344364215,0.0357190945347305,1.21619398775917,9.74583361543205,594.898294491813,2.21318991619082,0.0151398963861687,1.29429404696397,52.1181100593213,576.290847044038,93.5450003753312,0.0140191728663778,1.36765952685888
11,10.985679,33,32.975632,19.790001,19.640738,107.552162,NaN,1.00402,NaN,30.883131,400,399.649048,25,31.052502,9.481357,52.963657,50.022022,401.665802,398.642731,398.680725,6356.810059,12.107258,11.46377,11.55891,1.6302,1.604508,1.561101,61.195858,82.629555,31.232742,19.908871,82.851532,61.489056,105.261192,0.564966142177582,461.835938,529.313176460486,2.16341028920508,0.0357205726795333,1.21612705343183,9.74583361543205,594.886927850121,2.2131600594899,0.0151392222291748,1.29432852210985,52.1181100593213,576.30069127487,93.5521983716667,0.0140197746677874,1.3676102294099
11,10.983754,33,32.976383,19.790001,19.643452,107.537094,NaN,1.003549,NaN,30.882301,400,399.955414,25,31.075233,9.503074,52.816475,50.022022,402.3685,399.038208,399.350708,6357.294434,12.142928,11.45209,11.492554,1.648085,1.618641,1.569397,61.219971,82.625168,31.244825,19.907211,82.758934,61.521275,105.26757,0.6063312292099,462.896454,529.322490364177,2.16346558752574,0.0357288559701682,1.21598283226276,9.73994704598039,594.866366401358,2.21310306277053,0.0151376381766646,1.29439916590797,52.1191087231514,576.322022669606,93.5687100900325,0.0140207386628607,1.36751359730459
11,10.98277,33,32.975716,19.790001,19.655462,107.5354,NaN,1.003515,NaN,30.861658,400,400.087952,25,31.082422,9.502302,52.677132,50.022022,402.536621,399.143066,399.502838,6354.996582,12.154617,11.458879,11.508339,1.652317,1.630311,1.569779,61.212368,82.631783,31.221493,19.95508,82.686958,61.408691,105.330437,0.564623177051544,458.223328,529.340166507643,2.16353796536079,0.0357355206560742,1.21579929341599,9.73693771430726,594.86511341692,2.21310242367296,0.0151378876037789,1.29439563887692,52.1182217616096,576.347630379941,93.5866254754573,0.014022606006178,1.36737648289489
11,10.982843,33,32.976742,19.790001,19.661612,107.550377,NaN,1.003194,NaN,30.845871,400,400.180084,25,31.086372,9.505093,52.478931,50.022022,402.536621,399.143066,399.502838,6354.996582,12.154617,11.458879,11.508339,1.652317,1.630311,1.569779,61.212368,82.631783,31.221493,19.95508,82.686958,61.408691,105.330437,0.564623177051544,458.223328,529.347415537696,2.16356183132028,0.0357366364155355,1.21574013291237,9.73716097456179,594.883053845033,2.21314546953041,0.0151384536650563,1.29435247094067,52.1195861074987,576.357821733357,93.5953266217751,0.0140227643940273,1.36733937962634
11,10.982509,33,32.974491,19.790001,19.670404,107.583832,NaN,1.003714,NaN,30.839619,400,400.186737,25,31.088007,9.512942,52.329861,50.022022,402.094269,398.700897,399.029449,6354.680664,12.150565,11.462685,11.491247,1.654934,1.631555,1.582121,61.203503,82.633156,31.178165,19.991995,82.579269,61.376728,105.326248,0.627181887626648,459.921814,529.35914664686,2.16360597087638,0.0357399769927646,1.21562919224879,9.73613947327237,594.929523958003,2.21327648074993,0.0151423025139149,1.29418685211135,52.1165927480925,576.370853130987,93.6021199186697,0.0140245802783597,1.36724384617257
11,10.982515,33,32.973095,19.790001,19.670404,107.583832,NaN,1.004469,NaN,30.839619,400,400.186737,25,31.088007,9.513662,52.150391,50.022022,402.094269,398.700897,399.029449,6354.680664,12.150565,11.462685,11.491247,1.654934,1.631555,1.582121,61.203503,82.633156,31.178165,19.991995,82.579269,61.376728,105.326248,0.627181887626648,459.921814,529.359127915479,2.16360583367501,0.0357399530986764,1.21562955363722,9.73615782380188,594.931489702981,2.21328719602007,0.0151430969332938,1.29416556508568,52.1147362804771,576.368844945086,93.5989534263957,0.0140250897611685,1.36723503310954
11,10.983935,33,32.975967,19.790001,19.678196,107.57885,NaN,1.004176,NaN,30.839863,400,400.093689,25,31.089895,9.503611,51.838795,50.022022,402.464508,399.11615,399.455994,6354.671875,12.142456,11.447425,11.487592,1.666881,1.641801,1.57599,61.234791,82.630028,31.231699,19.964724,82.918289,61.46104,105.296577,0.619728684425354,463.560913,529.364167218738,2.16360571245858,0.0357360804994822,1.21563461652692,9.74050056958129,594.920997735116,2.21324821636669,0.0151410802450482,1.29422889949539,52.1185555373728,576.372828343188,93.6053595204166,0.0140240325970109,1.36725390359823
11,10.983131,33,32.97617,19.790001,19.685312,107.584175,NaN,1.003656,NaN,30.844568,400,400.131592,25,31.088566,9.497313,51.839607,50.022022,402.232086,398.868042,399.217377,6353.565918,12.143466,11.452109,11.474603,1.677726,1.646274,1.593918,61.252075,82.523689,31.254644,19.974739,82.875465,61.385674,105.368805,0.671996653079987,460.146912,529.37532681141,2.16365363406356,0.0357409087927584,1.21551275876719,9.73804177121423,594.927603593609,2.21326475949848,0.0151413734621403,1.29421111053577,52.1188254820694,576.39068886653,93.6186698442174,0.0140250323652269,1.36716740721289
11,10.980366,33,32.978432,19.790001,19.688175,107.564209,NaN,1.002988,NaN,30.843689,400,400.152985,25,31.085629,9.513159,51.966652,50.022022,402.232086,398.868042,399.217377,6353.565918,12.143466,11.452109,11.474603,1.677726,1.646274,1.593918,61.252075,82.523689,31.254644,19.974739,82.875465,61.385674,105.368805,0.671996653079987,460.146912,529.387435573558,2.16372873644345,0.0357525764605826,1.2153168311352,9.72958479163572,594.898576627806,2.21317952292488,0.0151385539967663,1.29432395202709,52.1218333502439,576.421407574188,93.6438898772316,0.0140258854891185,1.36704454853603
12,12.130049,36,36.538578,22.745001,23.682024,112.016716,NaN,1.004128,NaN,31.569107,400,400.208893,25,31.681015,9.815592,56.997971,49.993076,401.980957,399.426941,398.770203,6986.134766,12.795222,12.284204,12.406331,2.041329,2.012963,2.019969,64.644424,90.632126,34.089024,23.976616,91.097923,68.44117,109.594933,0.907195508480072,538.017822,530.753538463857,2.15508464937059,0.0324516391620375,1.24137056727429,13.1153078704385,595.766235472753,2.20209663514207,0.0136282734909246,1.33002536011111,56.6690248307428,577.969886847349,98.9769678381521,0.0126594139498834,1.40603493273341
12,12.128691,36,36.537575,22.745001,23.687788,112.005638,NaN,1.004271,NaN,31.548485,400,400.140503,25,31.684481,9.826303,57.026489,49.993076,401.980957,399.426941,398.770203,6986.134766,12.795222,12.284204,12.406331,2.041329,2.012963,2.019969,64.644424,90.632126,34.089024,23.976616,91.097923,68.44117,109.594933,0.907195508480072,538.017822,530.764819596828,2.15513750182871,0.0324573663819041,1.24122931898904,13.1114544526462,595.752891714429,2.20206553943657,0.0136279537689769,1.33005955774449,56.6677934586578,577.988285180145,98.9888962277976,0.0126608003078,1.40592401391587
12,12.125904,36,36.526325,22.745001,23.687788,112.005638,NaN,1.004332,NaN,31.548485,400,400.140503,25,31.684481,9.822444,56.977787,49.993076,402.060822,399.509369,398.834961,6984.592773,12.797193,12.279461,12.408039,2.077897,2.054039,2.06236,64.648918,90.73204,34.060459,23.994598,90.933319,68.517456,109.534401,1.064227,536.753723,530.773286670968,2.15519650453028,0.0324666190846152,1.2410667051318,13.1035451303662,595.768487607034,2.20214584544708,0.0136332380674072,1.32988752923802,56.6539801410941,577.995996178609,98.9813996005238,0.0126653852843083,1.40573782520045
12,12.124592,36,36.522293,22.745001,23.696238,112.019585,NaN,1.003167,NaN,31.551407,400,400.160248,25,31.68116,9.818651,56.806107,49.993076,401.974731,399.396576,398.744904,6994.229004,12.79931,12.29497,12.410276,2.065602,2.026748,2.01977,64.661087,90.418121,34.043049,24.013256,90.790955,68.450104,109.560173,0.286636352539062,415.967834,530.787758240402,2.15525960743426,0.0324727652796262,1.24089945506933,13.0998212861901,595.79262343867,2.20222278265496,0.0136361283972684,1.32976360611139,56.6490286360846,578.014371828438,98.9898194895105,0.0126678914319423,1.40558805676594
12,12.12365,36,36.516636,22.745001,23.705711,112.015434,NaN,1.003888,NaN,31.564899,400,400.131927,25,31.682095,9.811442,56.613312,49.993076,401.974731,399.396576,398.744904,6994.229004,12.79931,12.29497,12.410276,2.065602,2.026748,2.01977,64.661087,90.418121,34.043049,24.013256,90.790955,68.450104,109.560173,0.286636352539062,415.967834,530.802373279229,2.15531914645104,0.0324778997871018,1.2407429136732,13.0971474240344,595.794944133143,2.20224883708663,0.0136384910759728,1.32969568713812,56.642080824315,578.029361738389,98.9939569675407,0.0126708124657211,1.40543539211538
12,12.121067,36,36.511517,22.745001,23.701973,111.99118,NaN,1.003515,NaN,31.576565,400,400.130035,25,31.679089,9.799529,56.708858,49.993076,402.063446,399.530029,398.857147,6988.892578,12.771442,12.259936,12.378927,2.037543,2.000262,2.01764,64.653976,90.695389,34.044842,23.99761,90.825218,68.492622,109.523117,0.629560053348541,461.298981,530.805578824119,2.15535820807299,0.0324856908321899,1.24063248587974,13.0898147877998,595.7697888509,2.20220165180855,0.0136391661029372,1.32972572224276,56.6357930458261,578.037411493515,98.9937779709737,0.0126731518496356,1.40532659073687
12,12.118803,36,36.505325,22.745001,23.703571,111.973663,NaN,1.004045,NaN,31.601551,400,400.174561,25,31.671665,9.799733,56.893391,49.993076,402.063446,399.530029,398.857147,6988.892578,12.771442,12.259936,12.378927,2.037543,2.000262,2.01764,64.653976,90.695389,34.044842,23.99761,90.825218,68.492622,109.523117,0.629560053348541,461.298981,530.814435262603,2.15541282130398,0.0324935545267448,1.24048347550323,13.0833867614319,595.755080552578,2.20218539139503,0.0136408271687871,1.32970927741624,56.6281863545264,578.049887376031,98.9955109973653,0.012676133788575,1.40518046241677
12,12.116805,36,36.49802,22.745001,23.71435,111.967979,NaN,1.003852,NaN,31.594015,400,400.145294,25,31.665396,9.797336,56.921871,49.994312,402.027588,399.472839,398.794617,6975.15918,12.78341,12.27142,12.393514,2.068154,2.018278,2.022938,64.659386,90.649399,34.083187,23.960625,90.76577,68.4561,109.512756,0.64692497253418,469.809814,530.833870302156,2.15550016292695,0.0325024802794107,1.24025174024355,13.077713218963,595.75765079778,2.20221794215737,0.0136438578043305,1.32962296109776,56.6192110745239,578.073130150701,99.0036239281123,0.0126801240523136,1.40496288025069
12,12.116805,36,36.49802,22.745001,23.723846,111.957947,NaN,1.003852,NaN,31.588182,400,400.127563,25,31.659384,9.80488,56.795837,49.994312,402.089813,399.588715,398.932343,6981.976563,12.772706,12.25832,12.372043,2.002522,1.966474,1.965702,64.653023,90.559189,34.085716,23.941847,90.892448,68.50338,109.505501,0.602997958660126,476.647369,530.845647250314,2.15553983343574,0.0325044907439815,1.24015015649402,13.077713218963,595.744311795551,2.20218330556107,0.0136431412134697,1.32966775726752,56.6192110745239,578.087893883976,99.0141324939069,0.0126809398320425,1.40488455157437
12,12.112306,36,36.486843,22.745001,23.72883,111.965485,NaN,1.003958,NaN,31.584579,400,400.196716,25,31.65801,9.79327,56.784779,49.994312,402.089813,399.588715,398.932343,6981.976563,12.772706,12.25832,12.372043,2.002522,1.966474,1.965702,64.653023,90.559189,34.085716,23.941847,90.892448,68.50338,109.505501,0.602997958660126,476.647369,530.865478070246,2.15565590261965,0.0325205137190135,1.23983526855892,13.0649352259539,595.76983075792,2.20228917391088,0.0136489403890292,1.32946321855034,56.6054757399524,578.116914424143,99.0218961785285,0.0126866867807471,1.40458662903202
12,12.112306,36,36.486843,22.745001,23.730783,111.992592,NaN,1.003958,NaN,31.592661,400,400.258301,25,31.659193,9.7901,56.967705,49.994312,402.108612,399.536499,398.828033,6992.986816,12.800123,12.295373,12.407055,2.053051,2.015698,2.020602,64.600983,90.672241,34.076096,23.923492,91.023476,68.511848,109.518982,0.597400426864624,463.871521,530.867899448159,2.15566405870794,0.0325209272214846,1.23981441306957,13.0649352259539,595.805866879049,2.20238274286455,0.0136508767551745,1.32934236016847,56.6054757399524,578.119949900054,99.0240573078083,0.0126868545481693,1.40457054514431
12,12.114462,36,36.483601,22.745001,23.740736,112.027367,NaN,1.003144,NaN,31.582794,400,400.259277,25,31.661848,9.785454,56.96302,49.994312,402.128693,399.590942,398.917969,6975.106445,12.779134,12.26859,12.393209,2.009168,1.961033,1.965108,64.61145,90.865501,34.092915,23.92288,90.846451,68.342789,109.564835,0.725768208503723,479.848175,530.873699269476,2.15565997921176,0.0325158600605174,1.23983344255857,13.0710591117738,595.856583495395,2.20252591163521,0.0136548871485877,1.32913801426567,56.601491052458,578.114318409451,99.0163074426337,0.0126877456247152,1.40455860111545
12,12.116695,36,36.48259,22.745001,23.740322,112.005875,NaN,1.00404,NaN,31.566395,400,400.242035,25,31.671352,9.794252,56.802017,49.994312,402.128693,399.590942,398.917969,6975.106445,12.779134,12.26859,12.393209,2.009168,1.961033,1.965108,64.61145,90.865501,34.092915,23.92288,90.846451,68.342789,109.564835,0.725768208503723,479.848175,530.8664122129,2.15561098132353,0.0325083444175947,1.23996765108117,13.0774008412769,595.829417565975,2.20245896535154,0.0136538282697208,1.32921823781324,56.600248392642,578.094800718012,99.001245379339,0.012687041741243,1.40464901268943
12,12.119967,36,36.48238,22.745001,23.730328,111.982445,NaN,1.004087,NaN,31.548891,400,400.22879,25,31.673038,9.795468,56.640732,49.994312,402.158295,399.624512,398.890594,6983.376953,12.774722,12.273374,12.374763,2.040324,1.999218,2.003392,64.619019,90.655617,34.078186,23.922611,91.008804,68.341393,109.598274,0.771324336528778,493.205475,530.844090823565,2.1554999755218,0.0324953495875761,1.24026478176667,13.0866917432292,595.798563828635,2.20237960020291,0.0136522535154805,1.32931939761316,56.5999902700067,578.053225018794,98.9714066807723,0.0126848213562254,1.40486682545263
12,12.125396,36,36.479427,22.745001,23.730328,111.982445,NaN,1.004722,NaN,31.548891,400,400.22879,25,31.673038,9.799374,56.574562,49.994312,401.997223,399.431335,398.73941,6983.12207,12.780607,12.276079,12.393575,2.019211,1.9756,2.002489,64.586609,90.779243,34.040028,23.948263,91.005402,68.427849,109.528244,0.803703188896179,487.980957,530.827613903819,2.15538506811804,0.0324773108424051,1.24058075739653,13.1021033121208,595.802656747501,2.20240069589294,0.013653644321208,1.32927428437109,56.5963604507398,578.006721997393,98.9348988989018,0.0126833454778612,1.40507565322253
12,12.122509,36,36.472191,22.745001,23.720894,111.959526,NaN,1.003422,NaN,31.551268,400,400.12854,25,31.665142,9.804297,56.304451,49.994312,401.997223,399.431335,398.73941,6983.12207,12.780607,12.276079,12.393575,2.019211,1.9756,2.002489,64.586609,90.779243,34.040028,23.948263,91.005402,68.427849,109.528244,0.803703188896179,487.980957,530.824673843614,2.15540675139303,0.0324849045967849,1.24051372325157,13.0939084915435,595.78222125998,2.20237328874027,0.0136554156925375,1.32926585225561,56.5874650061633,578.005611298472,98.9257536994953,0.0126859678606749,1.4049881707636
12,12.125666,36,36.467178,22.745001,23.707216,111.918236,NaN,1.003935,NaN,31.559713,400,400.126831,25,31.667027,9.792345,56.474228,49.998829,402.295502,399.74353,399.002655,6979.4375,12.763528,12.261429,12.360185,2.037329,2.002918,2.00379,64.578079,90.791344,34.056061,23.926853,91.00795,68.397942,109.535233,0.788566827774048,498.287903,530.798118830394,2.15528276068258,0.0324715223076748,1.2408442600213,13.1028696385143,595.734284412975,2.20226658211562,0.0136548271296633,1.32937333615201,56.5813015548636,577.953120816913,98.882607151917,0.0126849245706077,1.40520244883695
12,12.124777,36,36.465496,22.745001,23.692179,111.90033,NaN,1.003526,NaN,31.584824,400,400.261505,25,31.6653,9.79904,56.492592,49.998829,402.295502,399.74353,399.002655,6979.4375,12.763528,12.261429,12.360185,2.037329,2.002918,2.00379,64.578079,90.791344,34.056061,23.926853,91.00795,68.397942,109.535233,0.788566827774048,498.287903,530.782159410111,2.15523872253019,0.0324712914877759,1.2409538147181,13.1003463893309,595.712813031551,2.20221678541852,0.0136543399006147,1.32942752229033,56.5792333978669,577.934603948694,98.8674872046666,0.0126845243566851,1.40527922624844
12,12.126595,36,36.460842,22.745001,23.671568,111.892433,NaN,1.003496,NaN,31.580229,400,400.239594,25,31.669168,9.81006,56.106121,49.998829,402.041748,399.521637,398.848816,6979.267578,12.786418,12.278716,12.402921,2.068478,2.02275,2.034611,64.595375,90.724327,34.024212,23.935799,90.956337,68.273781,109.596466,0.858232438564301,493.199371,530.751055295768,2.1551140511151,0.0324608903972581,1.24128137274962,13.1055062706358,595.708770319461,2.20222279092044,0.0136559690257973,1.32939156839455,56.5735105333288,577.882323544676,98.824909946689,0.0126833588346991,1.40549742939935
12,12.12773,36,36.459503,22.745001,23.656406,111.904869,NaN,1.004056,NaN,31.566931,400,400.182922,25,31.672108,9.79696,55.986656,49.998829,402.119568,399.540649,398.895966,6985.597168,12.77815,12.275463,12.367701,2.072373,2.021547,2.035224,64.593582,90.692398,34.015682,23.908665,91.004425,68.271263,109.606636,0.822019219398499,484.938995,530.728783492778,2.15502660335602,0.0324539117335447,1.24151083030788,13.1087273528531,595.727159411489,2.20227529786473,0.0136574893198857,1.32931558678136,56.5718639047836,577.848098093418,98.7990127156128,0.0126819619470796,1.40566252181957
12,12.127746,36,36.457619,22.745001,23.64669,111.932388,NaN,1.003646,NaN,31.553925,400,400.195801,25,31.669165,9.777931,56.053509,49.998829,402.119568,399.540649,398.895966,6985.597168,12.77815,12.275463,12.367701,2.072373,2.021547,2.035224,64.593582,90.692398,34.015682,23.908665,91.004425,68.271263,109.606636,0.822019219398499,484.938995,530.716671816914,2.1549856210885,0.032451801014508,1.24161641806737,13.1087727585546,595.766351338207,2.20238375974307,0.0136603447599964,1.32916408203584,56.5695469849498,577.830465823761,98.7842915153623,0.0126816852638151,1.405732187373
12,12.127746,36,36.457619,22.745001,23.632832,111.948624,NaN,1.003646,NaN,31.54237,400,400.195496,25,31.665747,9.77601,56.027332,49.998829,402.115997,399.5513,398.902924,6982.847656,12.785708,12.280954,12.40141,2.074505,2.02433,2.052444,64.599091,90.784363,34.035446,23.884933,91.032921,68.220261,109.61348,0.892160892486572,501.160065,530.699464461713,2.15492764282418,0.0324488659133228,1.24176579433727,13.1087727585546,595.787931059048,2.2024397977926,0.0136615052405839,1.32909175698952,56.5695469849498,577.808902161997,98.768952335062,0.0126804919953707,1.40584723678482
12,12.124603,36,36.449543,22.745001,23.614241,111.977814,NaN,1.004094,NaN,31.556721,400,400.219269,25,31.665375,9.772241,56.132542,49.998829,402.100616,399.566132,398.892151,6976.232422,12.755321,12.2526,12.354867,2.050924,2.016267,2.006144,64.606544,90.899567,34.00729,23.889652,90.905083,68.180695,109.653877,0.718913614749908,491.791046,530.685938602467,2.15491643508698,0.0324553626615489,1.24178242138708,13.0998525087078,595.837916679172,2.2025982473841,0.0136674005378498,1.32883854633198,56.5596141568277,577.794492245905,98.7493644361636,0.0126826911422916,1.40581965987273
12,12.124845,36,36.447292,22.745001,23.614241,111.977814,NaN,1.003331,NaN,31.556721,400,400.219269,25,31.665375,9.770854,56.287037,49.998829,402.100616,399.566132,398.892151,6976.232422,12.755321,12.2526,12.354867,2.050924,2.016267,2.006144,64.606544,90.899567,34.00729,23.889652,90.905083,68.180695,109.653877,0.718913614749908,491.791046,530.685202432913,2.15491130785332,0.0324545590277066,1.24179658368345,13.1005393986963,595.841035860985,2.20261433511648,0.0136684625543766,1.32880418631308,56.5568453011239,577.78973050737,98.743374268159,0.0126832630259279,1.40581594958448
12,12.126813,36,36.445011,22.745001,23.590275,112.000542,NaN,1.002866,NaN,31.569197,400,400.206848,25,31.664413,9.782533,56.541618,49.998829,402.122589,399.571625,398.947571,6985.14209,12.786655,12.267949,12.38177,2.095073,2.03945,2.067708,64.604279,90.71946,33.96714,23.899418,91.030411,68.09861,109.674194,0.836870193481445,499.78537,530.649448689221,2.1547693050304,0.0324429469495402,1.24217064502801,13.1061249631006,595.874395671986,2.20270904865752,0.0136711631767363,1.32866841702385,56.5540394070183,577.734030796526,98.7011189151663,0.0126810261590297,1.40608394925279
12,12.131667,36,36.444187,22.745001,23.572321,111.995811,NaN,1.003632,NaN,31.564032,400,400.204224,25,31.665903,9.796983,57.091312,49.998829,402.122589,399.571625,398.947571,6985.14209,12.786655,12.267949,12.38177,2.095073,2.03945,2.067708,64.604279,90.71946,33.96714,23.899418,91.030411,68.09861,109.674194,0.836870193481445,499.78537,530.612364248543,2.15459127388037,0.0324230358466998,1.24264960018969,13.1198986312309,595.86925123282,2.20269861648239,0.0136712139335656,1.32867685295062,56.5530257577689,577.666789274231,98.6523496161693,0.012677609032801,1.40643300857926
12,12.130947,36,36.443909,22.745001,23.568352,111.980591,NaN,1.003764,NaN,31.550455,400,400.236237,25,31.668018,9.81752,57.180038,49.998829,402.172333,399.611664,398.967926,6981.987305,12.775547,12.274532,12.388253,2.019913,1.988418,1.999939,64.631126,90.89772,33.961254,23.883417,90.947441,68.116615,109.656105,0.790600717067719,496.966125,530.609624899225,2.1545899095147,0.0324245830480807,1.24265034959727,13.117855828081,595.849413450857,2.20264809504497,0.0136702573670412,1.3287402127668,56.5526837701104,577.665929562082,98.6514166269648,0.012677664584212,1.40643400933616
12,12.129381,36,36.441685,22.745001,23.563946,111.990173,NaN,1.002795,NaN,31.529448,400,400.245911,25,31.671146,9.80694,56.922581,49.999802,402.259369,399.738434,399.059326,6978.503906,12.767141,12.251668,12.373049,2.098601,2.043071,2.042593,64.609413,90.930313,34.01228,23.826756,91.247063,68.193855,109.599632,0.833184003829956,499.272522,530.608919213988,2.15460464527532,0.0324288446926498,1.242606179357,13.1134124154581,595.865226429016,2.20269704779549,0.0136719918151046,1.32866371641552,56.5499477952339,577.66858871278,98.6507335900689,0.0126786371152747,1.40639095124811
12,12.129242,36,36.439854,22.745001,23.545763,111.963181,NaN,1.003308,NaN,31.549854,400,400.286621,25,31.66984,9.787032,56.609859,49.999802,402.259369,399.738434,399.059326,6978.503906,12.767141,12.251668,12.373049,2.098601,2.043071,2.042593,64.609413,90.930313,34.01228,23.826756,91.247063,68.193855,109.599632,0.833184003829956,499.272522,530.586746596756,2.15453143487931,0.0324254519091831,1.24279512584293,13.1130179920256,595.831898947856,2.20261701117682,0.013670926732367,1.32875568255187,56.5476951925122,577.63904850659,98.6276111555685,0.0126776807983828,1.40652542923925
12,12.127469,36,36.438385,22.745001,23.532228,111.954391,NaN,1.003272,NaN,31.579762,400,400.283234,25,31.671309,9.783823,56.35463,49.999802,402.117096,399.595062,398.917511,6978.596191,12.780563,12.273222,12.399902,2.036489,1.988767,2.005774,64.626389,90.969696,33.98727,23.827515,91.083267,68.204124,109.573349,0.894047379493713,517.346252,530.575327247132,2.15451232379029,0.0324284660793003,1.24283779719373,13.1079866659726,595.822254943511,2.20259718368726,0.0136709917688543,1.32877232556166,56.5458878791136,577.630081152852,98.6195352654631,0.0126777293511983,1.40655443350809
12,12.125313,36,36.435566,22.745001,23.522642,111.944115,NaN,1.003381,NaN,31.605663,400,400.259369,25,31.661213,9.780938,56.175896,49.999802,402.150726,399.623535,398.98175,6977.286621,12.773124,12.256282,12.368255,2.059525,2.01825,2.022096,64.610146,90.754639,33.942551,23.823921,91.128418,68.229149,109.543442,1.006426,534.39917,530.569983559513,2.15451788013468,0.0324335900575988,1.24281511789145,13.1018677351251,595.812507545551,2.20258187994072,0.0136715878699741,1.32877496486428,56.5424194982892,577.628572832137,98.6151996305841,0.0126786920836451,1.40652596736816
12,12.126153,36,36.436584,22.745001,23.497437,111.946609,NaN,1.004039,NaN,31.61051,400,400.263672,25,31.661377,9.781278,56.321426,49.999802,402.150726,399.623535,398.98175,6977.286621,12.773124,12.256282,12.368255,2.059525,2.01825,2.022096,64.610146,90.754639,33.942551,23.823921,91.128418,68.229149,109.543442,1.006426,534.39917,530.536093788112,2.15439445990085,0.032425456440332,1.24313826503492,13.1042518317261,595.814410538291,2.20258320750924,0.0136712855957911,1.32877942181718,56.5436720275792,577.583981910285,98.5846781969344,0.0126758445262635,1.40677824923965
12,12.126153,36,36.436584,22.745001,23.465853,111.933914,NaN,1.004039,NaN,31.605394,400,400.23999,25,31.669437,9.790895,56.23531,49.999802,402.16745,399.596008,398.971649,6983.15625,12.784423,12.275802,12.393152,2.050026,2.004862,2.028914,64.621994,90.722137,33.927143,23.829548,91.084488,68.257401,109.542618,1.038205,543.564819,530.496825083622,2.154262077853,0.0324187567845091,1.24348193948475,13.1042518317261,595.797541325207,2.20253940164144,0.0136703779688616,1.32883587762629,56.5436720275792,577.534773223535,98.549701776041,0.0126731188634818,1.40704241151063
12,12.126288,36,36.430462,22.745001,23.428801,111.902946,NaN,1.003571,NaN,31.592798,400,400.2883,25,31.683167,9.778638,56.063389,49.999802,402.298584,399.754395,399.067322,6983.413086,12.767439,12.260189,12.372007,2.061698,2.024015,2.025667,64.669197,90.584358,33.989677,23.778519,91.053513,68.171951,109.57827,1.020452,550.938049,530.450331937544,2.15410384735274,0.0324104466874763,1.24389394438977,13.10463497849,595.76487684439,2.20247630826206,0.0136710538896702,1.32888013746765,56.5361392129658,577.468205241269,98.495303636478,0.0126717025056391,1.4073207755954
12,12.124819,36,36.429802,22.745001,23.417555,111.901993,NaN,1.00478,NaN,31.580458,400,400.328674,25,31.694286,9.788032,56.30257,49.999802,402.298584,399.754395,399.067322,6983.413086,12.767439,12.260189,12.372007,2.061698,2.024015,2.025667,64.669197,90.584358,33.989677,23.778519,91.053513,68.171951,109.57827,1.020452,550.938049,530.440828292485,2.15408785680473,0.032412935530428,1.24393001874737,13.1004656010941,595.764525587199,2.2024777393408,0.0136712973825231,1.32887429248156,56.5353270567544,577.4614261451,98.4897218718476,0.0126715717860874,1.40734867607779
12,12.123499,36,36.425999,22.745001,23.417599,111.889816,NaN,1.003091,NaN,31.600964,400,400.275238,25,31.694389,9.778078,56.439575,49.999802,402.135651,399.587891,398.907257,6974.689453,12.781157,12.274911,12.392189,2.053165,2.000565,2.002714,64.704323,90.697762,33.996101,23.75629,91.061722,68.146767,109.58181,0.888335525989532,541.038208,530.444913655459,2.15411606002361,0.0324173269611035,1.2438516038169,13.0967187967385,595.753617463571,2.2024629131778,0.0136722224220871,1.32887037087721,56.53064708955,577.467088249123,98.4893382862042,0.012673296798556,1.4072688099949
12,12.123369,36,36.421028,22.745001,23.415184,111.864098,NaN,1.004093,NaN,31.627136,400,400.248871,25,31.691097,9.781325,56.425907,50.000813,402.177368,399.621918,398.975861,6975.740723,12.758825,12.25732,12.371022,1.994022,1.956799,1.96686,64.718185,90.719086,33.999218,23.744686,90.938896,68.123169,109.562683,0.936001300811768,541.39325,530.44230668409,2.15410869052151,0.0324172459472606,1.24387029651486,13.0963497766359,595.72633544831,2.20240970800142,0.0136727307585802,1.3289088926343,56.524529205525,577.458049265547,98.4771543979517,0.0126746410345368,1.40725285727042
12,12.120921,36,36.421982,22.745001,23.415184,111.864098,NaN,1.003694,NaN,31.627136,400,400.248871,25,31.691097,9.772581,56.362209,50.000813,402.177368,399.621918,398.975861,6975.740723,12.758825,12.25732,12.371022,1.994022,1.956799,1.96686,64.718185,90.719086,33.999218,23.744686,90.938896,68.123169,109.562683,0.936001300811768,541.39325,530.44978136942,2.15416065691183,0.0324253752812999,1.24372578527879,13.0894002869155,595.725012165085,2.20240288321174,0.0136722801109984,1.32892348240012,56.52570335833,577.478570994904,98.492843296155,0.0126754241873519,1.40715487214864
12,12.118079,36,36.418613,22.745001,23.406202,111.868866,NaN,1.003607,NaN,31.635115,400,400.243256,25,31.690512,9.761828,56.332287,50.000813,402.275482,399.763184,399.059235,6970.64502,12.76221,12.248484,12.37169,2.081153,2.045033,2.046991,64.719818,90.558388,34.006348,23.704918,90.997444,68.139267,109.567444,0.870526552200317,548.663025,530.44728801834,2.15418332684525,0.0324329099238011,1.24365604669448,13.0813309646912,595.736021229181,2.20244344142559,0.0136742127563638,1.32885072855919,56.5215567927287,577.482725502465,98.4918917716204,0.0126769052647836,1.40708877492872
12,12.117379,36,36.414314,22.745001,23.393419,111.862778,NaN,1.003284,NaN,31.628246,400,400.259979,25,31.689596,9.7632,56.152489,50.000813,402.275482,399.763184,399.059235,6970.64502,12.76221,12.248484,12.37169,2.081153,2.045033,2.046991,64.719818,90.558388,34.006348,23.704918,90.997444,68.139267,109.567444,0.870526552200317,548.663025,530.433527332282,2.15414457991118,0.0324325216779021,1.243754236287,13.0793432278231,595.733894016801,2.20245318563469,0.0136758085102154,1.32881210199065,56.5162651464507,577.462875977761,98.4728030763223,0.0126774014823024,1.40713966423239
12,12.120768,36,36.412518,22.745001,23.376619,111.841728,NaN,1.003667,NaN,31.642082,400,400.302795,25,31.681252,9.772549,55.968117,50.000813,402.130585,399.603333,398.937286,6973.294434,12.767256,12.260546,12.376901,1.979367,1.940622,1.931287,64.758598,90.841148,34.005646,23.681887,91.019379,68.105171,109.553032,0.927742838859558,554.450867,530.402276453365,2.15400213552757,0.0324176950126959,1.24413808255301,13.0889659086595,595.708413181008,2.2023933815181,0.013675151106578,1.32887838471258,56.5140543020599,577.407666688003,98.4314898575271,0.0126750079336895,1.40741345844466
12,12.117807,36,36.409473,22.745001,23.366817,111.851196,NaN,1.002627,NaN,31.665796,400,400.244263,25,31.673407,9.778923,56.073814,50.000813,402.123169,399.582977,398.93573,6979.539063,12.781736,12.260234,12.37544,2.061609,2.02918,2.03861,64.755661,90.619225,33.993835,23.673563,90.840469,68.105721,109.560028,0.940141677856445,547.86853,530.399129302563,2.15402389742995,0.0324254496765789,1.2440702172309,13.080558597225,595.725218690352,2.20244784933061,0.0136772677421073,1.32878964286604,56.5103057653775,577.411893254408,98.430962632828,0.0126763730663128,1.40735111133665
12,12.119797,36,36.407173,22.745001,23.36644,111.877403,NaN,1.003456,NaN,31.687246,400,400.206451,25,31.679119,9.777271,56.340477,50.000813,402.123169,399.582977,398.93573,6979.539063,12.781736,12.260234,12.37544,2.061609,2.02918,2.03861,64.755661,90.619225,33.993835,23.673563,90.840469,68.105721,109.560028,0.940141677856445,547.86853,530.392579199347,2.15398004794351,0.0324187583571592,1.24419202486191,13.0862090718138,595.763230211484,2.20255474830418,0.0136802301028205,1.32863786534393,56.5074741954889,577.392684434189,98.4146472593308,0.0126761622827405,1.40742466233179
12,12.122319,36,36.404324,22.745001,23.36434,111.877007,NaN,1.002677,NaN,31.700809,400,400.232513,25,31.683413,9.761876,56.730438,50.000813,402.228333,399.638947,398.99295,6974.214355,12.757372,12.25691,12.358603,1.972909,1.934461,1.930213,64.749016,90.637352,33.964249,23.697403,90.816002,68.041847,109.585045,0.864569187164307,539.423889,530.382258520424,2.15391767149386,0.0324099366780569,1.24436420923405,13.0933691202426,595.766654765877,2.20257376576499,0.0136815487447473,1.32859608916587,56.5039665478052,577.365896866832,98.3923110467709,0.0126757351043293,1.40753195802565
12,12.120077,36,36.403606,22.745001,23.349422,111.830521,NaN,1.003208,NaN,31.693438,400,400.220856,25,31.685265,9.764304,56.878132,50.000813,402.098419,399.604797,398.916229,6967.521484,12.763895,12.240204,12.369978,2.065389,2.028331,2.06443,64.810181,90.801781,33.958576,23.661419,91.010109,68.007805,109.601402,1.059425,543.226501,530.370547999915,2.15390268454556,0.0324142135215521,1.24439491917742,13.0870040573065,595.705884982865,2.20241847493204,0.0136785617499836,1.32879197667661,56.5030825226293,577.359418507038,98.3868757116632,0.0126756425461212,1.40755754094889
12,12.120077,36,36.403606,22.745001,23.338921,111.810722,NaN,1.003208,NaN,31.680027,400,400.21936,25,31.690693,9.773974,56.750881,50.000813,402.098419,399.604797,398.916229,6967.521484,12.763895,12.240204,12.369978,2.065389,2.028331,2.06443,64.810181,90.801781,33.958576,23.661419,91.010109,68.007805,109.601402,1.059425,543.226501,530.357480004727,2.15385860949637,0.032411982725546,1.24450999543749,13.0870040573065,595.679575357338,2.20235013302731,0.0136771446936339,1.32888019225414,56.5030825226293,577.343043256012,98.3752422707694,0.0126747344391627,1.40764583997762
12,12.118817,36,36.401443,22.745001,23.334093,111.782951,NaN,1.003649,NaN,31.664097,400,400.189392,25,31.684687,9.778594,56.703499,50.003319,401.953186,399.478699,398.834808,6961.952148,12.758526,12.239959,12.376604,1.969347,1.944801,1.950095,64.858032,91.030006,34.00267,23.636086,91.231789,68.087341,109.565887,0.585747122764587,454.764801,530.355324239523,2.15386511348094,0.0324151423192046,1.24448829916606,13.0834265134945,595.645671753537,2.20226974441548,0.0136761794364181,1.32897091570448,56.5004192834218,577.342718011124,98.3725022331105,0.0126755198358129,1.40761945068226
12,12.119275,36,36.399071,22.745001,23.323467,111.808525,NaN,1.003232,NaN,31.658686,400,400.130737,25,31.681751,9.778683,56.490288,50.003319,401.960907,399.469971,398.78714,6975.041992,12.767111,12.254998,12.370859,2.069363,2.022264,2.045496,64.869667,90.819031,33.934616,23.631847,91.07621,68.043724,109.562263,0.575290322303772,454.721466,530.340698940984,2.15381077628514,0.0324113631607486,1.24463196017048,13.0847269547301,595.682948960481,2.20237501002278,0.0136791317629538,1.32882058028626,56.4974985660036,577.319524455027,98.3532739677826,0.012675114595593,1.40771370146635
12,12.11817,36,36.396973,22.745001,23.308947,111.825035,NaN,1.003839,NaN,31.647528,400,400.124084,25,31.677795,9.794283,56.171646,50.003319,401.960907,399.469971,398.78714,6975.041992,12.767111,12.254998,12.370859,2.069363,2.022264,2.045496,64.869667,90.819031,33.934616,23.631847,91.07621,68.043724,109.562263,0.575290322303772,454.721466,530.326006162907,2.15377329717333,0.0324119483771162,1.24472580784128,13.081589364123,595.707797932953,2.20244701385224,0.0136813057348446,1.32871494240736,56.494915109008,577.302942416791,98.339060667703,0.0126749742177705,1.40777588561442
12,12.11657,36,36.396854,22.745001,23.292707,111.848999,NaN,1.003374,NaN,31.633808,400,400.216095,25,31.683506,9.792848,56.001637,50.003319,402.167877,399.630859,398.992615,6966.857422,12.749683,12.242909,12.367596,1.969803,1.938624,1.937698,64.871178,90.695259,33.93132,23.606096,91.136574,67.98848,109.571022,0.529071807861328,448.490662,530.310686368842,2.15373911365196,0.032413812771931,1.24480925308723,13.0770458640375,595.739803034358,2.2025305697076,0.0136830771621589,1.32860647422899,56.4947685700565,577.290092938442,98.3297953048043,0.0126743056577301,1.40784370884985
12,12.116298,36,36.395699,22.745001,23.28277,111.861832,NaN,1.003804,NaN,31.619339,400,399.986389,25,31.691256,9.785015,56.187828,50.003319,401.679077,399.156342,398.515747,6962.894043,12.75358,12.225689,12.360721,2.11897,2.062576,2.064092,64.851822,90.504738,33.918877,23.557087,91.101952,68.066734,109.532845,0.714072346687317,465.705994,530.299148603625,2.15370316638693,0.0324126042663852,1.24490229711742,13.07627342402,595.758454439688,2.20258311931995,0.0136845418808485,1.32853175145637,56.49334626073,577.27527560379,98.3179304014202,0.0126739127668943,1.40790869352498
12,12.114229,36,36.39632,22.745001,23.28277,111.861832,NaN,1.004269,NaN,31.619339,400,399.986389,25,31.691256,9.782589,56.376633,50.003319,401.679077,399.156342,398.515747,6962.894043,12.75358,12.225689,12.360721,2.11897,2.062576,2.064092,64.851822,90.504738,33.918877,23.557087,91.101952,68.066734,109.532845,0.714072346687317,465.705994,530.305480386269,2.15374715161093,0.0324194806430719,1.24477952977998,13.0703973399853,595.757593233218,2.20257867528146,0.0136842481340938,1.32854124202835,56.4941109872835,577.292402065617,98.3308158631431,0.0126746321251635,1.40782428814635
12,12.110298,36,36.392605,22.745001,23.284359,111.866409,NaN,1.003695,NaN,31.611954,400,399.824402,25,31.695461,9.790598,56.113445,50.003319,401.680695,399.112305,398.544495,6970.121094,12.774941,12.244958,12.373925,2.012337,1.970611,1.973445,64.838455,90.777275,33.8988,23.553627,91.126099,68.075836,109.525841,0.64029598236084,461.800934,530.319486471922,2.1538374005636,0.0324328894829329,1.24452893106656,13.0592309787004,595.768825572365,2.20262105405079,0.0136863331094899,1.32846412812197,56.4895360214601,577.321218840609,98.3469758379188,0.0126776110306188,1.40762040254637
12,12.113711,36,36.390709,22.745001,23.282984,111.867035,NaN,1.003962,NaN,31.616508,400,399.78006,25,31.702892,9.776414,56.131023,50.003319,401.680695,399.112305,398.544495,6970.121094,12.774941,12.244958,12.373925,2.012337,1.970611,1.973445,64.838455,90.777275,33.8988,23.553627,91.126099,68.075836,109.525841,0.64029598236084,461.800934,530.307331914185,2.15375906291721,0.0324212480787302,1.24474644813533,13.0689260704542,595.772286320395,2.20263678263017,0.0136872749770925,1.32843237749391,56.4872009853371,577.289714553152,98.3223957322177,0.0126765678328741,1.40776574337814
12,12.115722,36,36.388985,22.745001,23.278351,111.833847,NaN,1.003144,NaN,31.612545,400,399.805786,25,31.70602,9.76575,56.603615,50.003319,401.840546,399.284698,398.669861,6971.148438,12.743844,12.229391,12.350756,1.99321,1.955603,1.951138,64.832146,90.75647,33.943592,23.508028,91.129646,67.948547,109.560036,0.797313511371613,487.546387,530.295410220126,2.15369685330835,0.0324135789432249,1.24491668281003,13.0746376255131,595.730587317084,2.20253460235348,0.0136857153643238,1.32855356626437,56.4850776946326,577.26442063781,98.3024282352209,0.0126758051183048,1.40787989282298
12,12.113955,36,36.387474,22.745001,23.269405,111.794037,NaN,1.00389,NaN,31.642601,400,399.823151,25,31.706841,9.771526,56.975704,50.003319,401.532593,398.942871,398.344238,6962.602539,12.76706,12.230432,12.3622,2.11075,2.052047,2.078565,64.818039,90.641312,33.917171,23.502806,90.902641,67.95723,109.563866,0.667498171329498,469.460693,530.289681626308,2.1536968507323,0.0324175498733329,1.24491013871206,13.0696191068013,595.679790956675,2.2024080226797,0.0136835803890227,1.32870765376277,56.4832166714281,577.262504330669,98.2993133241674,0.0126762603158926,1.40787056484629
12,12.11232,36,36.386402,22.745001,23.258568,111.78035,NaN,1.004047,NaN,31.664957,400,399.709015,25,31.703152,9.773072,57.149723,50.003319,401.532593,398.942871,398.344238,6962.602539,12.76706,12.230432,12.3622,2.11075,2.052047,2.078565,64.818039,90.641312,33.917171,23.502806,90.902641,67.95723,109.563866,0.667498171329498,469.460693,530.28119538439,2.15368610320791,0.0324206810400785,1.24493221826412,13.0649749940982,595.663092388248,2.20236845333122,0.0136831076479099,1.32875222505846,56.4818963058684,577.257153294165,98.2942682567083,0.0126763618011583,1.40788551062295
12,12.109851,36,36.384979,22.745001,23.242401,111.76886,NaN,1.003766,NaN,31.655821,400,399.720886,25,31.693623,9.761489,56.973164,50.002605,401.52829,398.996002,398.440338,6970.542969,12.762632,12.2354,12.360198,2.000815,1.970279,1.975403,64.819275,90.539772,33.901787,23.500084,90.92981,67.986153,109.538147,0.679025888442993,468.03656,530.268627581512,2.15367071002242,0.0324254532418716,1.24496339381251,13.0579610616417,595.649799996181,2.20233897925674,0.0136829582595167,1.32878164972822,56.480143572035,577.249631779789,98.2872740978026,0.0126764733038117,1.40790761429984
12,12.110661,36,36.38335,22.745001,23.220589,111.754013,NaN,1.003978,NaN,31.641586,400,399.684296,25,31.701231,9.752537,56.494198,50.002605,401.630768,399.006531,398.45874,6977.536133,12.787401,12.250161,12.368626,2.108627,2.065481,2.095252,64.830917,90.834167,33.895454,23.446758,90.968178,68.047012,109.50985,0.748669028282166,474.983643,530.238988517844,2.15356184617984,0.0324181193066647,1.24525167507994,13.0602622276144,595.632332636538,2.20229938981326,0.013682665913641,1.32882290103774,56.4781370384803,577.207132567184,98.255199048813,0.0126747202354931,1.40811615838361
12,12.109684,36,36.379517,22.745001,23.19389,111.767357,NaN,1.003935,NaN,31.629166,400,399.710297,25,31.718925,9.759826,56.282631,50.002605,401.630768,399.006531,398.45874,6977.536133,12.787401,12.250161,12.368626,2.108627,2.065481,2.095252,64.830917,90.834167,33.895454,23.446758,90.968178,68.047012,109.50985,0.748669028282166,474.983643,530.208732036945,2.1534704384264,0.0324156875665249,1.24548792226272,13.057486609284,595.655384520768,2.20237290551965,0.0136854357212443,1.32870472322881,56.4734154328923,577.168326619446,98.223190717577,0.0126739909595954,1.40827619656952
12,12.113231,36,36.376572,22.745001,23.164221,111.756897,NaN,1.003082,NaN,31.615578,400,399.756592,25,31.729212,9.758389,56.318691,50.002605,401.673981,399.122559,398.553192,6970.509277,12.748154,12.236565,12.358365,2.026304,1.981248,1.980797,64.827011,90.923233,33.924381,23.418625,91.022415,67.965752,109.515656,0.632039487361908,470.565765,530.160896661041,2.15327022178266,0.03239758008069,1.24602709428756,13.0675626895332,595.645574235516,2.20235788954833,0.013686080721836,1.32870624633214,56.4697874278096,577.090245377659,98.1643325410151,0.0126707509514011,1.40866093164466
