P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.113231,36,36.376572,22.745001,23.131929,111.729614,NaN,1.003082,NaN,31.607925,400,399.737946,25,31.734795,9.747839,56.332199,50.002605,401.755768,399.138214,398.54245,6965.850586,12.766765,12.24115,12.349757,2.107301,2.070236,2.103983,64.843201,90.569733,33.918236,23.391943,90.765167,67.934273,109.534706,0.74836266040802,475.087158,530.120654181583,2.15313440422934,0.0323907058941785,1.24638473572723,13.0675626895332,595.609321483738,2.20226370044189,0.0136841265134051,1.32882790066261,56.4697874278096,577.039816788234,98.128537063025,0.01266795115118,1.40893466868506
12,12.111282,36,36.374306,22.745001,23.107834,111.693512,NaN,1.004155,NaN,31.609379,400,399.761566,25,31.733133,9.753601,56.288696,50.002605,401.755768,399.138214,398.54245,6965.850586,12.766765,12.24115,12.349757,2.107301,2.070236,2.103983,64.843201,90.569733,33.918236,23.391943,90.765167,67.934273,109.534706,0.74836266040802,475.087158,530.096603392785,2.15307453412437,0.0323920536249067,1.2465355354124,13.0620263762452,595.564492988299,2.20215527744534,0.0136826128766272,1.32895432635691,56.466995739892,577.014718410419,98.1080900049033,0.0126673994814983,1.40904143972674
12,12.107857,36,36.376682,22.745001,23.093365,111.673355,NaN,1.002591,NaN,31.60157,400,399.710693,25,31.718933,9.759388,56.104645,50.002605,401.537811,399.014038,398.453308,6966.335449,12.761242,12.23783,12.366441,2.031922,1.995515,1.993421,64.819832,90.804176,33.920254,23.40465,90.855103,67.946724,109.524017,0.74811202287674,476.121246,530.08908371411,2.15308660506093,0.0324003609214842,1.24649133904783,13.0522957213184,595.534403050196,2.2020686409454,0.0136800438278247,1.3290808465748,56.4699229431724,577.02220961481,98.1161685543674,0.0126669326828066,1.40903176510673
12,12.108213,36,36.374847,22.745001,23.073874,111.656334,NaN,1.003736,NaN,31.604496,400,399.700562,25,31.698647,9.771659,56.024643,50.002605,401.439789,398.891174,398.292053,6964.446289,12.764487,12.238328,12.350078,2.111485,2.071602,2.09806,64.81443,90.641388,33.949463,23.359407,90.968887,67.97065,109.507271,0.794253349304199,481.515381,530.06369268371,2.15299699879563,0.0323950244943298,1.24672910056639,13.0533072378923,595.514330216464,2.20202300191105,0.0136796927284086,1.32912880793771,56.4676622585254,576.986618791122,98.0887777317313,0.0126656381599875,1.4092012845513
12,12.107214,36,36.372604,22.745001,23.049213,111.643669,NaN,1.003996,NaN,31.612511,400,399.656708,25,31.689932,9.762915,55.994526,50.002605,401.439789,398.891174,398.292053,6964.446289,12.764487,12.238328,12.350078,2.111485,2.071602,2.09806,64.81443,90.641388,33.949463,23.359407,90.968887,67.97065,109.507271,0.794253349304199,481.515381,530.036013870691,2.15291448125991,0.0323930922294645,1.24694351880543,13.0504686836911,595.500613916571,2.20199533058184,0.0136798468952423,1.32915104112276,56.4648988043641,576.953145369675,98.0624173778141,0.0126646125644579,1.4093541022915
12,12.107131,36,36.371483,22.745001,23.049213,111.643669,NaN,1.003242,NaN,31.612511,400,399.656708,25,31.689932,9.750362,55.787819,50.002605,401.518555,398.955658,398.353119,6963.62207,12.76923,12.24389,12.366371,2.118394,2.097725,2.093557,64.798813,90.733917,33.906105,23.352097,91.047844,67.941399,109.503334,0.777412176132202,479.549622,530.036268942546,2.15291625012236,0.0323933683050291,1.24693854616837,13.0502328399086,595.502171935587,2.20200336491257,0.0136803776151662,1.32913383294965,56.4635176432573,576.952382266661,98.0605722634339,0.0126649866399894,1.4093436013055
12,12.107506,36,36.365734,22.745001,23.029797,111.637566,NaN,1.003418,NaN,31.608738,400,399.623505,25,31.68918,9.759097,55.843967,49.996372,401.523529,398.931671,398.332642,6959.472168,12.748157,12.234537,12.333294,2.011438,1.966984,1.974151,64.790916,90.704742,33.933403,23.326986,90.929367,67.891449,109.487961,0.696295499801636,472.249878,530.010903408612,2.15282650965602,0.0323879828069473,1.24717721502119,13.0512983894765,595.502050672122,2.20202349077326,0.013682662440992,1.32907288653378,56.4564338940817,576.91179016529,98.025084817972,0.0126648680409151,1.40948947775196
12,12.105244,36,36.365337,22.745001,23.00256,111.637604,NaN,1.003209,NaN,31.5868,400,399.605286,25,31.692116,9.77666,56.218098,49.996372,401.523529,398.931671,398.332642,6959.472168,12.748157,12.234537,12.333294,2.011438,1.966984,1.974151,64.790916,90.704742,33.933403,23.326986,90.929367,67.891449,109.487961,0.696295499801636,472.249878,529.983887469873,2.15276002811892,0.0323897005406567,1.24734515446232,13.0448706166598,595.502652950839,2.20202646769936,0.0136828531818381,1.32906662260245,56.4559446899388,576.886611705499,98.006760259529,0.0126636168776457,1.40962150396538
12,12.103073,36,36.363037,22.745001,22.977776,111.640739,NaN,1.003436,NaN,31.578705,400,399.618164,25,31.702934,9.764325,56.232147,49.996372,401.592163,399.039001,398.430725,6962.32959,12.75514,12.241763,12.358459,2.033336,1.987605,1.993089,64.798065,90.597069,33.901772,23.331238,90.921631,67.953926,109.452827,0.811586260795593,481.470856,529.959650082723,2.15270192937169,0.0323916390016273,1.2474913889389,13.0387005803518,595.51001607837,2.20205378222808,0.0136841672483393,1.32901729975031,56.4531104274172,576.86213596157,97.9867213496768,0.0126631117096297,1.40972487777285
12,12.103765,36,36.359577,22.745001,22.962835,111.650253,NaN,1.003373,NaN,31.589081,400,399.653442,25,31.708324,9.748023,56.006702,49.996372,401.663849,399.068481,398.493713,6973.709961,12.753842,12.243881,12.341738,2.035019,1.997059,2.012082,64.79998,90.468567,33.959515,23.254951,91.032448,68.035591,109.418243,0.771825194358826,478.458984,529.938880206644,2.15262422045694,0.0323861493328371,1.24769990630881,13.0406673522905,595.527468202722,2.20211144207072,0.013686488247095,1.32892167630305,56.4488464461571,576.828915048962,97.959130222567,0.0126625515463279,1.40986086602706
12,12.103544,36,36.36113,22.745001,22.95063,111.64209,NaN,1.003966,NaN,31.587605,400,399.67511,25,31.708757,9.747611,56.061218,49.996372,401.663849,399.068481,398.493713,6973.709961,12.753842,12.243881,12.341738,2.035019,1.997059,2.012082,64.79998,90.468567,33.959515,23.254951,91.032448,68.035591,109.418243,0.771825194358826,478.458984,529.924331566828,2.15257750444191,0.0323842810430339,1.24782310058524,13.0400392450369,595.51446182344,2.20207211790518,0.0136851674083988,1.32898199239215,56.4507603475881,576.813544901025,97.9500363801367,0.0126611204889119,1.40996512365478
12,12.103016,36,36.359596,22.745001,22.935438,111.639618,NaN,1.003551,NaN,31.57432,400,399.723846,25,31.711823,9.7594,56.302689,49.996372,401.674194,399.114441,398.446747,6960.946289,12.760732,12.248447,12.36324,2.127612,2.091626,2.092288,64.834091,90.746613,33.962349,23.214882,90.979301,68.026878,109.394142,0.738491654396057,482.559143,529.906999303115,2.15252474260331,0.0323827966660509,1.24796134732258,13.0385385736802,595.513308462638,2.20207457634725,0.0136857169091648,1.3289695021286,56.4488698619509,576.792023254752,97.93298723602,0.0126604945342069,1.41006259977378
12,12.10156,36,36.357292,22.745001,22.917894,111.621841,NaN,1.004279,NaN,31.569439,400,399.72934,25,31.712904,9.760509,56.413326,49.996372,401.674194,399.114441,398.446747,6960.946289,12.760732,12.248447,12.36324,2.127612,2.091626,2.092288,64.834091,90.746613,33.962349,23.214882,90.979301,68.026878,109.394142,0.738491654396057,482.559143,529.889588385589,2.15248186214836,0.0323838983399601,1.24807017407878,13.0344001028836,595.492885252203,2.20202969353218,0.0136855340652079,1.32901362929761,56.4460303189076,576.77319442758,97.9169519621402,0.0126603042214339,1.41013532202985
12,12.103727,36,36.355022,22.745001,22.899946,111.652405,NaN,1.003803,NaN,31.58672,400,399.777527,25,31.72164,9.765648,56.171783,49.996372,401.735168,399.208862,398.585388,6955.105469,12.742514,12.235825,12.342957,2.015204,1.971249,1.976465,64.836746,90.81057,33.987953,23.185211,90.881088,67.996086,109.403275,0.860226988792419,494.083008,529.860508575171,2.15235993977959,0.0323728566499725,1.24840202819561,13.040559352564,595.536657333076,2.20215152470879,0.0136888007407249,1.32884218199,56.4432325409595,576.725081608627,97.8801920715978,0.012658473643281,1.41036873401415
12,12.099495,36,36.353256,22.745001,22.886465,111.706009,NaN,1.003566,NaN,31.613449,400,399.770569,25,31.731285,9.765344,56.156757,49.996372,401.680206,399.179443,398.514465,6967.137695,12.774908,12.248905,12.376234,2.10053,2.07059,2.071824,64.827896,90.721245,33.999851,23.180746,90.830719,67.990326,109.39518,0.858729481697083,492.075073,529.856721664101,2.15239343371816,0.0323840633650048,1.24829812377863,13.0285299930063,595.610334562183,2.20234926199949,0.0136934796547969,1.32857593952713,56.4410558490035,576.735273365238,97.8853617979451,0.0126596962688761,1.41028981479603
12,12.099495,36,36.353256,22.745001,22.86808,111.732834,NaN,1.003566,NaN,31.606884,400,399.778137,25,31.725971,9.763347,56.353092,49.996372,401.680206,399.179443,398.514465,6967.137695,12.774908,12.248905,12.376234,2.10053,2.07059,2.071824,64.827896,90.721245,33.999851,23.180746,90.830719,67.990326,109.39518,0.858729481697083,492.075073,529.833769806006,2.15231590080058,0.032380137867757,1.2485045372857,13.0285299930063,595.645972008756,2.20244185820126,0.0136954018786522,1.32845644420211,56.4410558490035,576.706506692703,97.86496523351,0.0126580973156238,1.41044726134721
12,12.098225,36,36.349945,22.745001,22.8459,111.725906,NaN,1.003069,NaN,31.612362,400,399.864288,25,31.716541,9.764201,56.494881,49.989353,401.777283,399.220642,398.610229,6965.525391,12.743873,12.236895,12.344412,1.986814,1.942498,1.950117,64.857109,90.833771,33.909203,23.204102,90.910957,67.949829,109.392502,0.818369805812836,493.59787,529.809992224176,2.15224946542135,0.0323796292790247,1.24867715732925,13.0249194290834,595.641365117341,2.20244167069781,0.0136964749718399,1.32843659652514,56.436974636447,576.677667934287,97.8406624051183,0.0126577243977399,1.41056179100427
12,12.097713,36,36.349083,22.745001,22.83569,111.723038,NaN,1.003253,NaN,31.611414,400,399.909943,25,31.723484,9.754814,56.496212,49.989353,401.794006,399.194305,398.587738,6964.981934,12.766093,12.241351,12.361992,2.064445,2.032424,2.05911,64.851524,90.783585,33.89901,23.197912,90.913628,67.908073,109.402321,0.764001071453094,491.747681,529.79882204033,2.15221732807391,0.0323791532019733,1.24876107524518,13.0234637508023,595.638751898945,2.20243794851408,0.0136966781111693,1.32843616758359,56.4359120682093,576.664654359653,97.8304324673658,0.0126573212126506,1.41062179405054
12,12.09623,36,36.345299,22.745001,22.828463,111.6875,NaN,1.00306,NaN,31.613651,400,399.915985,25,31.732502,9.747549,56.582043,49.989353,401.794006,399.194305,398.587738,6964.981934,12.766093,12.241351,12.361992,2.064445,2.032424,2.05911,64.851524,90.783585,33.89901,23.197912,90.913628,67.908073,109.402321,0.764001071453094,491.747681,529.79437209321,2.1522185177845,0.0323825479159871,1.24875277351447,13.0192471391705,595.596794580542,2.20234239405285,0.0136959252188836,1.32853652307005,56.4312473819679,576.660305959832,97.8229407139841,0.0126584855585055,1.41059598212883
12,12.096657,36,36.346008,22.745001,22.815769,111.630219,NaN,1.003384,NaN,31.626167,400,399.899597,25,31.751917,9.747981,56.398838,49.989353,401.807739,399.261047,398.597168,6958.076172,12.7359,12.239131,12.348228,1.94592,1.913006,1.906894,64.828125,90.76767,33.906097,23.193262,90.851402,67.891701,109.406898,0.787837743759155,493.562988,529.777201901251,2.152155833371,0.0323784137972626,1.24892149630709,13.0204612675872,595.519702049163,2.20213953122002,0.0136914826538083,1.3288029934491,56.4321214232343,576.6379496361,97.8079188086801,0.0126569790604433,1.41072784827164
12,12.09592,36,36.345325,22.745001,22.800549,111.580017,NaN,1.0037,NaN,31.610746,400,399.851013,25,31.760246,9.73139,56.225662,49.989353,401.827332,399.232513,398.630432,6965.128906,12.779336,12.242038,12.366803,2.055841,2.01265,2.03485,64.805542,90.658066,33.951542,23.146263,90.95903,67.855255,109.416473,0.805830180644989,492.166565,529.760466875593,2.15210735095709,0.0323776160615839,1.24904840172837,13.0183656673728,595.453937555412,2.20197103579388,0.0136882064417027,1.32901697917087,56.4312794344926,576.619100592924,97.7937620388001,0.0126561847906818,1.41082227444957
12,12.093695,36,36.342674,22.745001,22.800549,111.580017,NaN,1.003554,NaN,31.610746,400,399.851013,25,31.760246,9.740091,56.26099,49.989353,401.827332,399.232513,398.630432,6965.128906,12.779336,12.242038,12.366803,2.055841,2.01265,2.03485,64.805542,90.658066,33.951542,23.146263,90.95903,67.855255,109.416473,0.805830180644989,492.166565,529.76733423334,2.1521549001232,0.0323850276723294,1.24891378050747,13.0120384745401,595.457623697635,2.20199004926311,0.0136894632575833,1.32897625663217,56.4280112172669,576.633383438917,97.8007965247289,0.0126579641171659,1.41070913460723
12,12.09551,36,36.340805,22.745001,22.786308,111.558395,NaN,1.003856,NaN,31.589239,400,399.912323,25,31.760164,9.766253,56.244102,49.989353,401.738342,399.123444,398.498932,6962.398438,12.766335,12.243999,12.374589,2.033025,1.994373,2.016781,64.81987,90.690674,33.922581,23.146902,91.020821,67.838188,109.436668,0.793644845485687,497.081665,529.743943883768,2.15205600484662,0.0323759380994208,1.24918416954328,13.0171998236631,595.431486887354,2.20192876219618,0.0136887985155771,1.32904432304122,56.4257069563874,576.594333984571,97.7709391601562,0.0126564871768155,1.41089885090551
12,12.094006,36,36.340454,22.745001,22.774961,111.559761,NaN,1.003857,NaN,31.586084,400,399.859894,25,31.748926,9.772026,56.107822,49.989353,401.792114,399.17627,398.617004,6960.625977,12.756419,12.220064,12.337381,1.951871,1.915329,1.921093,64.841164,90.829407,33.926704,23.105211,90.928734,67.918098,109.398247,0.821540236473083,485.644409,529.734413009466,2.15204025338891,0.0323785224886146,1.24922111337918,13.0129229124784,595.43379050787,2.20193599909841,0.013689062932792,1.32903281297846,56.4252742036193,576.588047236312,97.7660741791667,0.0126562679908676,1.41092875443569
12,12.085923,36,36.339287,22.745001,22.766537,111.542084,NaN,1.002909,NaN,31.585165,400,399.823242,25,31.739546,9.775381,55.870975,49.989353,401.792114,399.17627,398.617004,6960.625977,12.756419,12.220064,12.337381,1.951871,1.915329,1.921093,64.841164,90.829407,33.926704,23.105211,90.928734,67.918098,109.398247,0.821540236473083,485.644409,529.748848276402,2.15217750968517,0.0324036654626246,1.24882668941352,12.9899304844444,595.411919796015,2.20188330039472,0.0136883481903573,1.32909404338721,56.4238353695917,576.637482956812,97.7997551649178,0.0126594509746562,1.41064220362317
12,12.078115,36,36.335545,22.745001,22.755671,111.504829,NaN,1.004506,NaN,31.569872,400,399.936798,25,31.732975,9.769485,55.823601,49.989353,401.934967,399.291229,398.657867,6970.318359,12.783039,12.256931,12.374025,2.016106,1.965752,1.99373,64.856903,90.450417,33.884739,23.082193,90.843369,67.990593,109.36618,0.826250493526459,494.456177,529.759384485581,2.15229864828099,0.0324274011176705,1.24847656980602,12.9677092894073,595.367608449674,2.20178142350682,0.0136874496142348,1.32920348594465,56.4192214862545,576.677682916251,97.8238947106502,0.0126630778271249,1.41037281667764
12,12.07449,36,36.334343,22.745001,22.739719,111.472755,NaN,1.003966,NaN,31.56649,400,399.980682,25,31.729532,9.749032,56.084942,49.992809,401.872986,399.254547,398.653625,6967.995117,12.746367,12.229116,12.334239,2.001466,1.962518,1.953172,64.886398,90.332825,33.858734,23.088493,90.81768,67.898308,109.406631,0.776302874088287,492.442261,529.750659950843,2.15230889497883,0.0324360976586709,1.2484367728388,12.9573890295023,595.326646462578,2.20167920589228,0.0136857178105128,1.32932891546584,56.4177393421173,576.679962038187,97.8241100529851,0.0126636515703447,1.41034456727086
12,12.071314,36,36.333115,22.745001,22.724392,111.463516,NaN,1.004268,NaN,31.558369,400,399.981659,25,31.72707,9.742387,56.72654,49.992809,401.872986,399.254547,398.653625,6967.995117,12.746367,12.229116,12.334239,2.001466,1.962518,1.953172,64.886398,90.332825,33.858734,23.088493,90.81768,67.898308,109.406631,0.776302874088287,492.442261,529.741331569876,2.1523121884815,0.032443432580941,1.24841707992997,12.9483451374507,595.316074142466,2.20165608758843,0.0136856370544153,1.32935149537294,56.416225098622,576.679628715368,97.8224427555167,0.0126640897255282,1.41033028354436
12,12.070354,36,36.332535,22.745001,22.712824,111.479034,NaN,1.002922,NaN,31.565393,400,399.924103,25,31.730967,9.746171,56.601555,49.992809,401.829376,399.230652,398.560699,6953.969238,12.754028,12.235959,12.357829,2.060112,2.004927,2.007595,64.871635,90.467926,33.850571,23.075726,90.718384,67.847404,109.381432,0.773828327655792,490.253754,529.729854083037,2.15228392295458,0.0324441661173214,1.24848921343174,12.945611114073,595.337509771261,2.20171388323696,0.0136870259472094,1.32927289588682,56.4155098882424,576.66840859646,97.8138113522118,0.0126636813950101,1.41038412453152
12,12.069151,36,36.329323,22.745001,22.709969,111.469681,NaN,1.004,NaN,31.551901,400,399.892334,25,31.74053,9.759078,56.170792,49.992809,401.848999,399.228394,398.598724,6961.24707,12.75469,12.230713,12.328363,1.971421,1.932538,1.935194,64.866318,90.480377,33.84203,23.055809,90.623817,67.872559,109.34816,0.809461891651154,492.72876,529.730005090554,2.15229762614782,0.0324475774734238,1.24844852011094,12.942184809476,595.329548003658,2.20170461352241,0.0136878781718093,1.32926543148627,56.4115489405493,576.669424187176,97.8107882334479,0.0126649325627104,1.41033642037
12,12.067686,36,36.327591,22.745001,22.69768,111.458481,NaN,1.004053,NaN,31.554846,400,399.913605,25,31.752672,9.769053,56.120186,49.992809,401.848999,399.228394,398.598724,6961.24707,12.75469,12.230713,12.328363,1.971421,1.932538,1.935194,64.866318,90.480377,33.84203,23.055809,90.623817,67.872559,109.34816,0.809461891651154,492.72876,529.719187562367,2.15227713024272,0.0324498461602062,1.24849821184162,12.9380119460252,595.317071145481,2.20167833753136,0.0136878958412579,1.32928904494433,56.4094129732056,576.659627522678,97.8018234238024,0.0126650319050742,1.4103673556887
12,12.06686,36,36.324253,22.745001,22.682167,111.466286,NaN,1.003548,NaN,31.565435,400,399.969116,25,31.751537,9.755803,56.095821,49.992809,401.932251,399.355713,398.676544,6960.616211,12.764951,12.244925,12.36428,1.995665,1.966941,1.9813,64.88662,90.586975,33.863869,23.027739,90.740753,67.969002,109.308617,0.791186511516571,492.580719,529.702370483209,2.15222934512711,0.0324492874755278,1.24862299723069,12.9356590231609,595.332092583844,2.20172927404994,0.0136900398262222,1.32920262003962,56.4052962013927,576.637674411372,97.7823675889227,0.0126650524427566,1.4104438372671
12,12.06686,36,36.324253,22.745001,22.675175,111.476807,NaN,1.003548,NaN,31.595615,400,399.979736,25,31.75153,9.760736,56.005581,49.992809,402.019867,399.43634,398.765289,6956.277832,12.734679,12.218785,12.32194,1.94556,1.901035,1.912634,64.884369,90.515717,33.835976,23.01408,90.637947,67.957176,109.316933,0.716616928577423,474.916229,529.693639835573,2.15219983261364,0.0324477902085019,1.24870184717135,12.9356590231609,595.346076876286,2.2017656326278,0.0136907950563403,1.32915541797532,56.4052962013927,576.626727375949,97.7746063422223,0.0126644434145836,1.41050384239945
12,12.063033,36,36.323853,22.745001,22.665913,111.49176,NaN,1.00375,NaN,31.613243,400,400.028992,25,31.75465,9.765098,55.774208,49.992809,402.019867,399.43634,398.765289,6956.277832,12.734679,12.218785,12.32194,1.94556,1.901035,1.912634,64.884369,90.515717,33.835976,23.01408,90.637947,67.957176,109.316933,0.716616928577423,474.916229,529.693901348538,2.15224270101141,0.0324586116447697,1.24857426922499,12.9247559414189,595.36650786701,2.20182017443205,0.0136920581611606,1.32908221086548,56.4048028595419,576.642121950197,97.7850546439263,0.0126654486933181,1.41041421344649
12,12.062677,36,36.32259,22.745001,22.656656,111.46521,NaN,1.003794,NaN,31.604176,400,400.016724,25,31.759005,9.760292,56.063232,49.992809,401.924255,399.331146,398.635162,6947.657227,12.756235,12.235682,12.349781,2.005727,1.954931,1.974706,64.894867,90.471909,33.787663,23.025322,90.647095,67.889954,109.350235,0.846597671508789,502.180908,529.683443141467,2.15221125293937,0.032457820315398,1.24865708505661,12.9237415686242,595.332977219364,2.20173749354785,0.0136907516993341,1.32918184897076,56.4032451047113,576.628857294579,97.7741777428679,0.012665180614485,1.41047033613174
12,12.06248,36,36.322868,22.745001,22.651026,111.455437,NaN,1.004294,NaN,31.606686,400,399.930573,25,31.763504,9.75986,56.435635,49.992809,401.924255,399.331146,398.635162,6947.657227,12.756235,12.235682,12.349781,2.005727,1.954931,1.974706,64.894867,90.471909,33.787663,23.025322,90.647095,67.889954,109.350235,0.846597671508789,502.180908,529.677021972548,2.1521917070294,0.0324572736432913,1.24870865791196,12.9231802346483,595.319599901449,2.20170172251315,0.0136899181874467,1.32922998838798,56.4035879870889,576.621959371893,97.7696113905799,0.0126646934055596,1.41051180092795
12,12.060379,36,36.321392,22.745001,22.651026,111.455437,NaN,1.003797,NaN,31.606686,400,399.930573,25,31.763504,9.762546,56.370747,50.001606,401.817535,399.198944,398.559326,6956.537109,12.742385,12.234116,12.316329,1.965903,1.936377,1.929745,64.919075,90.304634,33.800423,22.991726,90.759972,67.923058,109.345665,0.857867419719696,499.355591,529.68351607101,2.15223671738879,0.0324643071996118,1.24858121825788,12.9171931918718,595.321654659619,2.20171231893585,0.0136906186034756,1.32920726303555,56.4017674801556,576.636785388222,97.7784021830366,0.0126660674602096,1.41041115701662
12,12.057489,36,36.320721,22.745001,22.648205,111.456856,NaN,1.003765,NaN,31.608162,400,399.872498,25,31.766369,9.768029,56.229698,50.001606,401.893982,399.283997,398.630341,6966.291016,12.770435,12.253041,12.364603,2.025855,1.984267,1.97794,64.935196,90.689789,33.823013,22.972309,90.718353,67.870491,109.363808,0.858822166919708,501.142059,529.688926149522,2.15228672953774,0.0324733815027162,1.24843777535369,12.9089565167834,595.324474883992,2.20172204025471,0.0136910389094555,1.32919056404077,56.4009398457138,576.654486679575,97.790170933528,0.0126673020084923,1.41030536482324
12,12.057021,36,36.321617,22.745001,22.642717,111.447975,NaN,1.003469,NaN,31.604879,400,399.897339,25,31.762356,9.771135,56.359413,50.001606,401.893982,399.283997,398.630341,6966.291016,12.770435,12.253041,12.364603,2.025855,1.984267,1.97794,64.935196,90.689789,33.823013,22.972309,90.718353,67.870491,109.363808,0.858822166919708,501.142059,529.683521089315,2.15227359445861,0.0324737733284885,1.24847126739547,12.9076225483382,595.311422740651,2.2016849140895,0.0136899761064963,1.32924422342235,56.4020450002004,576.650749327087,97.7885653351869,0.0126667606514665,1.41033759683934
12,12.058042,36,36.320477,22.745001,22.629486,111.425308,NaN,1.004521,NaN,31.599051,400,399.955322,25,31.762762,9.767075,56.52401,50.001606,401.902954,399.257324,398.616821,6951.370605,12.754739,12.242413,12.340526,1.946361,1.916124,1.906893,64.927002,90.415825,33.792889,22.966887,90.76487,67.904099,109.343353,0.712218165397644,484.719971,529.663844922911,2.15219586457468,0.0324675180281522,1.24868247209616,12.9105327154854,595.282879129905,2.20161475300614,0.0136888896000225,1.32932846803273,56.4006388847657,576.620473252158,97.7657702852372,0.0126655003285151,1.41048855913929
12,12.056515,36,36.316776,22.745001,22.609932,111.405197,NaN,1.003466,NaN,31.619516,400,399.947266,25,31.764389,9.756914,56.386093,50.001606,401.81781,399.272003,398.610687,6959.266602,12.747189,12.229942,12.341297,1.994933,1.955071,1.979,64.924294,90.32666,33.766876,22.942167,90.645691,67.890846,109.340416,0.841471493244171,493.571381,529.644148857971,2.15214603457538,0.0324684421289099,1.24881057588396,12.9061802222738,595.261299005368,2.20157181150634,0.0136892018706002,1.32936181739202,56.3960737050101,576.597303508485,97.7450288055145,0.0126655882454587,1.41056702320272
12,12.053354,36,36.316063,22.745001,22.598166,111.384888,NaN,1.004065,NaN,31.619122,400,399.935883,25,31.768879,9.750487,56.361534,50.001606,401.81781,399.272003,398.610687,6959.266602,12.747189,12.229942,12.341297,1.994933,1.955071,1.979,64.924294,90.32666,33.766876,22.942167,90.645691,67.890846,109.340416,0.841471493244171,493.571381,529.639232414841,2.15216411752897,0.0324765118707216,1.24875150666074,12.89716892635,595.235293368795,2.20150672254754,0.013688081670662,1.32944215020537,56.3951941783627,576.603107339673,97.7483120171194,0.0126661765584969,1.41052582752883
12,12.052854,36,36.311436,22.745001,22.593245,111.383881,NaN,1.003802,NaN,31.620003,400,399.931732,25,31.761284,9.747611,56.379612,50.001606,401.919098,399.309937,398.629303,6959.15332,12.750221,12.245409,12.343813,1.94781,1.922164,1.915228,64.952469,90.443695,33.790588,22.913836,90.498207,67.770523,109.374123,0.839169085025787,487.374237,529.634633833736,2.15215405909047,0.0324771326834148,1.24877673005169,12.8957433761866,595.240400534191,2.2015364757572,0.0136902057141886,1.32937533712916,56.3894861780907,576.593515822025,97.7361165432279,0.0126673649250012,1.41051766935452
12,12.051281,36,36.310604,22.745001,22.58173,111.387642,NaN,1.003278,NaN,31.600124,400,399.956909,25,31.748295,9.744528,56.482033,50.001606,401.891083,399.367188,398.716187,6952.699219,12.746696,12.211284,12.327826,2.008489,1.968388,1.953708,64.996483,90.439079,33.777676,22.911587,90.738014,67.802055,109.373482,0.804775536060333,477.315338,529.625120095735,2.15213916458203,0.0324799366861931,1.24881128149827,12.8912583044456,595.246559272833,2.20155545394378,0.0136908708629032,1.32934559938563,56.3884597385259,576.586937772511,97.7304827511951,0.0126673085147587,1.41054282481034
12,12.049114,36,36.310181,22.745001,22.573492,111.397583,NaN,1.00447,NaN,31.590761,400,400.002838,25,31.741476,9.739423,56.70232,50.001606,401.891083,399.367188,398.716187,6952.699219,12.746696,12.211284,12.327826,2.008489,1.968388,1.953708,64.996483,90.439079,33.777676,22.911587,90.738014,67.802055,109.373482,0.804775536060333,477.315338,529.621536974906,2.15215085059706,0.0324854363545072,1.24877269595319,12.8850788460223,595.260363253155,2.20159285714187,0.0136917857296372,1.3292943947339,56.3879378757697,576.590736066203,97.7326822629362,0.0126676773849356,1.4105164336401
12,12.04925,36,36.305271,22.745001,22.559181,111.40316,NaN,1.003304,NaN,31.572395,400,400.061707,25,31.743481,9.719827,56.496479,50.001606,402.003387,399.393829,398.748474,6953.620117,12.759005,12.245622,12.344889,1.949375,1.9165,1.894705,65.007843,90.414101,33.770805,22.871613,90.703087,67.873207,109.334549,0.699858903884888,480.758301,529.603243730651,2.15208749588879,0.0324819107048982,1.24894278885431,12.8854666908624,595.274614990573,2.20164740155652,0.013694517843613,1.32919367549788,56.3818799713984,576.561019865712,97.7058887564338,0.0126678512278191,1.41061498302027
12,12.050631,36,36.302498,22.745001,22.525841,111.407463,NaN,1.00357,NaN,31.56469,400,400.011108,25,31.746895,9.722716,56.149002,50.007843,401.85733,399.217804,398.648987,6952.822266,12.746545,12.219471,12.325918,2.025749,1.988621,1.999167,65.008209,90.487457,33.789326,22.855114,90.765648,67.862366,109.319038,0.781958222389221,491.264954,529.557320743095,2.15191702175049,0.0324701275468384,1.24940449064139,12.889404840082,595.284196207004,2.20168219221287,0.0136961439770526,1.32913163080261,56.3784583907062,576.494290389192,97.6553538099099,0.0126651685737622,1.41094509016015
12,12.050631,36,36.302498,22.745001,22.498686,111.41227,NaN,1.00357,NaN,31.569206,400,399.957703,25,31.748455,9.737761,56.105946,50.007843,401.85733,399.217804,398.648987,6952.822266,12.746545,12.219471,12.325918,2.025749,1.988621,1.999167,65.008209,90.487457,33.789326,22.855114,90.765648,67.862366,109.319038,0.781958222389221,491.264954,529.523388980408,2.1518022564694,0.0324643003395099,1.24971271716837,12.889404840082,595.290585290886,2.20169880622915,0.013696489251917,1.32911005156005,56.3784583907062,576.451736525766,97.6251964813986,0.0126627991830461,1.41117916762756
12,12.045719,36,36.301514,22.745001,22.48637,111.41317,NaN,1.003301,NaN,31.550774,400,399.948456,25,31.754574,9.727521,56.262798,50.007843,401.904968,399.275146,398.722961,6950.855469,12.746121,12.224281,12.342581,2.000914,1.960441,1.96032,64.99469,90.464203,33.773499,22.854309,90.808205,67.859871,109.319878,0.795431673526764,488.71048,529.523219697317,2.15185563369323,0.0324781301423011,1.24955298104424,12.8753959137911,595.293151717155,2.20170898450901,0.0136970213081363,1.32909085536368,56.3772441924113,576.470281713362,97.6371901562907,0.0126641980915246,1.41106418107785
12,12.045515,36,36.298767,22.745001,22.484869,111.410927,NaN,1.003675,NaN,31.545387,400,399.996582,25,31.76631,9.723464,56.380966,50.007843,401.904968,399.275146,398.722961,6950.855469,12.746121,12.224281,12.342581,2.000914,1.960441,1.96032,64.99469,90.464203,33.773499,22.854309,90.808205,67.859871,109.319878,0.795431673526764,488.71048,529.521976279519,2.15185366890885,0.0324784923335376,1.24955758254011,12.874814016664,595.29399580793,2.20172096390129,0.0136981651843447,1.32905861123506,56.3738544190533,576.466074235802,97.6310022354754,0.0126649864828362,1.41105119359181
12,12.045122,36,36.299011,22.745001,22.484737,111.401299,NaN,1.004245,NaN,31.547844,400,400.062592,25,31.761019,9.734678,56.391636,50.007843,402.058105,399.46228,398.944672,6945.958008,12.741465,12.20016,12.328129,2.064101,2.015909,2.011881,65.01313,90.417435,33.782681,22.844711,90.7509,67.838135,109.305801,0.837380528450012,490.153809,529.523029189471,2.15186154802196,0.0324797825794407,1.2495351098935,12.873692988009,595.280859616356,2.2016859354191,0.0136973576620645,1.32910558470475,56.3741555209962,576.469304699343,97.6335764363567,0.0126650755283453,1.41103663253871
12,12.044028,36,36.298344,22.745001,22.475063,111.371651,NaN,1.003421,NaN,31.557152,400,400.08136,25,31.75008,9.732646,56.29689,50.007843,402.006805,399.389771,398.882843,6952.123047,12.754022,12.229853,12.348051,1.989494,1.950333,1.94912,64.999947,90.598236,33.826996,22.802299,90.63205,67.791725,109.339119,0.863287150859833,496.395477,529.514331340871,2.1518441462869,0.0324813765523346,1.24957823669219,12.8705722184123,595.242381522448,2.20158824757127,0.013695544613476,1.3292284770249,56.3733324229951,576.46200771552,97.6276266234841,0.0126649175227785,1.4110680008631
12,12.045535,36,36.297905,22.745001,22.475063,111.371651,NaN,1.003545,NaN,31.557152,400,400.08136,25,31.75008,9.725245,56.304817,50.007843,401.944855,399.320831,398.871704,6955.959961,12.767805,12.21832,12.341928,2.058681,2.025523,2.041456,64.972786,90.338585,33.814369,22.783487,90.534431,67.733421,109.333557,0.811981558799744,485.41449,529.509660582218,2.15181179002801,0.0324763199696089,1.24967019324918,12.8748710657305,595.242993093291,2.2015914016455,0.0136957531711182,1.3292217092992,56.3727906773657,576.449454908488,97.6182184386657,0.0126643819305127,1.41113129768483
12,12.044089,36,36.295502,22.745001,22.468643,111.355972,NaN,1.002979,NaN,31.566862,400,400.075012,25,31.747162,9.740059,56.318394,50.007843,401.944855,399.320831,398.871704,6955.959961,12.767805,12.21832,12.341928,2.058681,2.025523,2.041456,64.972786,90.338585,33.814369,22.783487,90.534431,67.733421,109.333557,0.811981558799744,485.41449,529.506119734763,2.15181569866845,0.0324797933620933,1.2496548973887,12.8707462340457,595.22549983029,2.20155446624481,0.0136957682897438,1.32925513474355,56.3698251769812,576.447860750448,97.6142836667332,0.0126651878663153,1.41110845464012
12,12.043089,36,36.289154,22.745001,22.467369,111.328171,NaN,1.003245,NaN,31.564001,400,400.101013,25,31.746578,9.732961,56.499317,50.007843,402.067017,399.430573,398.969543,6952.541016,12.743916,12.218811,12.34104,1.989108,1.955139,1.954196,64.977753,90.357552,33.830814,22.751755,90.703117,67.818161,109.298347,0.849647402763367,493.25238,529.507627345669,2.15183178613357,0.0324828757823188,1.24960834328536,12.8678934348583,595.197390658949,2.20150397164227,0.0136967869446692,1.3292822437392,56.3619904810987,576.44578475647,97.6054018607391,0.0126674363726745,1.41103635360498
12,12.040823,36,36.290646,22.745001,22.458735,111.336815,NaN,1.004339,NaN,31.553875,400,400.114838,25,31.753223,9.723333,56.429573,50.007843,402.067017,399.430573,398.969543,6952.541016,12.743916,12.218811,12.34104,1.989108,1.955139,1.954196,64.977753,90.357552,33.830814,22.751755,90.703117,67.818161,109.298347,0.849647402763367,493.25238,529.503862363468,2.15184395166258,0.032488628189223,1.24956814248106,12.8614283306647,595.206801655558,2.20152313361371,0.0136966991165101,1.32926638125052,56.3638320026536,576.452185199954,97.6116796480678,0.0126672371470015,1.41102076799562
12,12.039985,36,36.28907,22.745001,22.442465,111.34729,NaN,1.003626,NaN,31.54525,400,400.10675,25,31.762339,9.716636,56.038269,50.001072,402.006042,399.40979,398.945679,6951.021973,12.757459,12.209243,12.324758,1.971348,1.93984,1.928548,65.007561,90.170677,33.850666,22.711576,90.621231,67.820786,109.27636,0.788208246231079,488.588898,529.486128823698,2.15179317023227,0.0324879472582907,1.24970190528781,12.8590372079596,595.222921426574,2.20157067292961,0.013698200922821,1.32919497676552,56.3618868011777,576.431361493924,97.5950823239383,0.0126666642469314,1.41111462813363
12,12.041504,36,36.286003,22.745001,22.4196,111.363708,NaN,1.003766,NaN,31.56102,400,400.068115,25,31.75835,9.731201,55.545452,50.001072,401.494629,398.864258,398.364929,6950.26416,12.767139,12.225334,12.343194,2.067332,2.039316,2.028716,65.018776,90.406708,33.809139,22.700459,90.774162,67.905266,109.226593,0.846125245094299,492.915314,529.452839165109,2.15166385267377,0.0324779356296003,1.25005496469377,12.863371382084,595.249016145733,2.20164946598187,0.0137008386067172,1.32907392551823,56.3581011210512,576.379535634506,97.5547771884951,0.012664919481098,1.41135971402137
12,12.03837,36,36.284126,22.745001,22.398327,111.385735,NaN,1.003403,NaN,31.578014,400,399.783569,25,31.749664,9.730283,55.549416,50.001072,401.494629,398.864258,398.364929,6950.26416,12.767139,12.225334,12.343194,2.067332,2.039316,2.028716,65.018776,90.406708,33.809139,22.700459,90.774162,67.905266,109.226593,0.846125245094299,492.915314,529.435970208621,2.15164121949473,0.0324838871069554,1.25010566524177,12.8544286639125,595.280904698742,2.20173908423215,0.0137033137571015,1.32894612734721,56.3557841661219,576.36876829868,97.544955947847,0.0126650187075928,1.41139434631731
12,12.034231,36,36.280838,22.745001,22.38727,111.381607,NaN,1.004139,NaN,31.582735,400,399.853027,25,31.746197,9.728526,55.745861,50.001072,401.981812,399.389465,398.912964,6952.069336,12.740741,12.208385,12.319478,1.982631,1.935638,1.933955,65.044289,90.27179,33.806053,22.693531,90.612534,67.895699,109.206474,0.86488550901413,497.921875,529.434992765154,2.15168341312256,0.0324954150221542,1.24997842861386,12.8426155351767,595.279998127898,2.20174844436689,0.0137045805319789,1.32891399604718,56.3517252569455,576.380244790858,97.5492471677223,0.0126668830019874,1.41128778892147
12,12.030525,36,36.27586,22.745001,22.364275,111.377914,NaN,1.003639,NaN,31.593624,400,399.97757,25,31.744423,9.739153,56.014286,50.001072,401.870941,399.32193,398.782837,6943.337402,12.757986,12.212379,12.349515,2.08912,2.034998,2.058291,65.068039,90.199379,33.796703,22.687126,90.52491,67.888863,109.197968,0.792479932308197,494.032471,529.417751527831,2.15166582736558,0.0325029283851347,1.25001369711877,12.8320356318745,595.282023542776,2.20177145449292,0.0137066826250678,1.32885387826036,56.3455795596164,576.367420029383,97.5343452660251,0.0126680231894025,1.41129290727587
12,12.030274,36,36.273479,22.745001,22.333908,111.371918,NaN,1.003567,NaN,31.593092,400,399.993134,25,31.734356,9.727051,56.268299,50.001072,401.870941,399.32193,398.782837,6943.337402,12.757986,12.212379,12.349515,2.08912,2.034998,2.058291,65.068039,90.199379,33.796703,22.687126,90.52491,67.888863,109.197968,0.792479932308197,494.032471,529.380566713035,2.15154275063262,0.0324972414806056,1.25034483849576,12.8313189872091,595.277371908483,2.20176784487084,0.0137073843012954,1.32884409235137,56.3426398111504,576.31878364698,97.4971040925941,0.0126661998288596,1.41152976784564
12,12.027435,36,36.267139,22.745001,22.317448,111.369171,NaN,1.003233,NaN,31.608093,400,399.996887,25,31.72813,9.725873,56.329674,50.001072,401.781372,399.260315,398.751465,6945.500977,12.74752,12.204329,12.31988,2.002854,1.976631,1.988946,65.062866,90.185242,33.783375,22.684324,90.392593,67.792763,109.225998,0.823672831058502,493.520844,529.368804736333,2.15153417071389,0.0325032478408111,1.2503587950841,12.8232124082448,595.282551820405,2.20180391911279,0.0137102033498466,1.3287587486724,56.3348112684142,576.307572661304,97.4817527855491,0.0126679377392532,1.4115080740264
12,12.027435,36,36.267139,22.745001,22.31311,111.389954,NaN,1.003233,NaN,31.626013,400,399.934448,25,31.733683,9.738985,56.020855,50.001072,401.818085,399.307281,398.748413,6952.229492,12.777362,12.223757,12.361865,2.064528,2.030709,2.057365,65.054543,90.370468,33.759365,22.677513,90.455566,67.792274,109.219673,0.798605859279633,488.82605,529.363380572366,2.15151581267201,0.0325023145064011,1.25040836578841,12.8232124082448,595.310166445505,2.2018757331625,0.0137116970602512,1.32866561048552,56.3348112684142,576.300768630193,97.4769324513785,0.0126675584370144,1.41154562848329
12,12.025512,36,36.263153,22.745001,22.308664,111.383469,NaN,1.004477,NaN,31.632275,400,399.950867,25,31.735235,9.740552,55.853268,50.001072,401.818085,399.307281,398.748413,6952.229492,12.777362,12.223757,12.361865,2.064528,2.030709,2.057365,65.054543,90.370468,33.759365,22.677513,90.455566,67.792274,109.219673,0.798605859279633,488.82605,529.363795949053,2.15153837437833,0.032507826979207,1.25034121819504,12.8177205874479,595.307100462004,2.20188197387778,0.0137131280476142,1.32863329231962,56.3298888629403,576.30408095664,97.4746205655753,0.0126692289908134,1.41147480110117
12,12.023802,36,36.260117,22.745001,22.302868,111.350723,NaN,1.004032,NaN,31.624056,400,400.033112,25,31.73411,9.744259,56.12674,50.001072,401.945313,399.43457,398.864075,6945.618164,12.73577,12.201937,12.308,2.018911,1.970427,1.975979,65.051308,90.070091,33.811737,22.621063,90.516975,67.800087,109.223251,0.875217318534851,500.91449,529.361861965421,2.15155064437108,0.0325123338980343,1.25030255468176,12.812836508601,595.267819661663,2.20179064469373,0.0137122193601218,1.32873328801283,56.3261393505786,576.304781941735,97.4715688462493,0.0126704000609086,1.41143091050804
12,12.022214,36,36.257446,22.745001,22.301298,111.356865,NaN,1.004281,NaN,31.607119,400,400.010376,25,31.739954,9.731402,56.594509,49.990372,401.932587,399.309296,398.794769,6939.092773,12.754983,12.213984,12.345027,2.012147,1.971636,1.958597,65.059502,90.248238,33.82085,22.605999,90.459335,67.757042,109.220627,0.906058430671692,499.52771,529.364832882253,2.15157817598609,0.0325173410179832,1.25022308945944,12.80830041528,595.27970090523,2.20183107083876,0.0137139324796744,1.32866460787137,56.3228404161949,576.311601328216,97.4732787093172,0.0126717763722224,1.41135807415096
12,12.019074,36,36.253273,22.745001,22.2973,111.37561,NaN,1.003496,NaN,31.600235,400,399.99704,25,31.742447,9.729585,56.720764,49.990372,401.932587,399.309296,398.794769,6939.092773,12.754983,12.213984,12.345027,2.012147,1.971636,1.958597,65.059502,90.248238,33.82085,22.605999,90.459335,67.757042,109.220627,0.906058430671692,499.52771,529.36959009849,2.15162884182304,0.0325270532668282,1.25007618562986,12.7993297314677,595.310416829435,2.20192583782241,0.0137172670549857,1.32851638098899,56.3176859905836,576.325090972696,97.4779598398652,0.012674085157216,1.41122866597351
12,12.017042,36,36.249477,22.745001,22.2973,111.37561,NaN,1.00411,NaN,31.600235,400,399.99704,25,31.742447,9.71912,56.529678,49.990372,401.858124,399.252472,398.701599,6944.032227,12.746783,12.220923,12.338516,1.940097,1.904109,1.907343,65.099968,90.125366,33.822975,22.592762,90.638687,67.767746,109.223671,0.835092067718506,496.502625,529.375902611507,2.15167258128396,0.0325338980359835,1.24995160619494,12.7935235569468,595.315702559868,2.20195312637711,0.0137190750001244,1.32845794670234,56.3129968259873,576.336490648197,97.4816014966025,0.0126761372203639,1.41111578741055
12,12.015958,36,36.242386,22.745001,22.294411,111.365753,NaN,1.003166,NaN,31.616482,400,399.965393,25,31.735962,9.727673,56.315411,49.990372,401.854797,399.271515,398.717621,6942.168945,12.760405,12.21616,12.351858,1.989608,1.939026,1.954488,65.093727,89.940231,33.807613,22.588087,90.498009,67.780014,109.231621,0.85640412569046,511.087799,529.375658913322,2.15168369377901,0.0325369284672967,1.24991812000756,12.7904258656579,595.312482165059,2.20197005328904,0.0137217445708994,1.32839290782771,56.3042363473378,576.331619727472,97.4698617313339,0.0126785121122527,1.41104917907189
12,12.013659,36,36.238869,22.745001,22.286461,111.361855,NaN,1.004689,NaN,31.596189,400,399.955902,25,31.736944,9.728214,56.139145,49.990372,401.854797,399.271515,398.717621,6942.168945,12.760405,12.21616,12.351858,1.989608,1.939026,1.954488,65.093727,89.940231,33.807613,22.588087,90.498009,67.780014,109.231621,0.85640412569046,511.087799,529.372864156865,2.15169955544411,0.0325429649735237,1.2498678885664,12.7838554334238,595.312201559853,2.2019818749135,0.0137231402937843,1.32835621203483,56.2998908199537,576.333039071434,97.466756706558,0.0126799043218768,1.4109950010897
12,12.012915,36,36.236118,22.745001,22.276127,111.380348,NaN,1.003816,NaN,31.574648,400,399.95639,25,31.737175,9.733156,55.834648,49.990372,401.929291,399.286316,398.713989,6941.652344,12.732887,12.204244,12.299774,1.954971,1.921028,1.935363,65.098991,90.0504,33.844658,22.542114,90.48555,67.774437,109.220238,0.968461692333221,510.531525,529.362259160418,2.15167185428482,0.0325432478520724,1.2499401939228,12.7817289138187,595.340596025986,2.20206553759201,0.013725781185747,1.32823117368363,56.2964915150103,576.319284453571,97.4537928740107,0.0126801641752881,1.41103455063201
12,12.009973,36,36.235634,22.745001,22.265198,111.355927,NaN,1.003952,NaN,31.56753,400,399.955658,25,31.732576,9.724232,55.731625,49.990372,401.734467,399.151703,398.574799,6938.236328,12.746622,12.20335,12.327826,2.016275,1.97093,1.994322,65.071663,90.093559,33.888187,22.491634,90.399315,67.799568,109.176033,0.829446732997894,505.292755,529.357740447457,2.15168897097344,0.0325508142673428,1.2498844989527,12.7733190418209,595.308831955489,2.20198465771513,0.0137242559069242,1.32833293723545,56.295893433911,576.325014262591,97.4572878446089,0.0126806645894296,1.41099658708013
12,12.010858,36,36.231876,22.745001,22.257206,111.330215,NaN,1.003108,NaN,31.559984,400,399.904327,25,31.735573,9.712276,55.615128,49.990372,401.734467,399.151703,398.574799,6938.236328,12.746622,12.20335,12.327826,2.016275,1.97093,1.994322,65.071663,90.093559,33.888187,22.491634,90.399315,67.799568,109.176033,0.829446732997894,505.292755,529.345000470687,2.15163609377889,0.0325461084275761,1.25003004319727,12.7758490273569,595.279910986179,2.20192285320789,0.0137241982213427,1.32839014922602,56.2912494425831,576.300652749325,97.4356294288459,0.0126807087607189,1.41108134885409
12,12.007381,36,36.229877,22.745001,22.24674,111.31427,NaN,1.004002,NaN,31.552391,400,399.880005,25,31.745327,9.702412,55.581047,49.990372,401.876709,399.218231,398.670441,6936.338867,12.725838,12.204729,12.30575,1.904224,1.86576,1.85882,65.095894,90.181458,33.847332,22.533167,90.495094,67.801636,109.155655,0.869865596294403,497.903809,529.342724977895,2.15166670439336,0.0325555818302035,1.24993620413845,12.7659083767118,595.261514108256,2.20188213913716,0.0137240043670078,1.3284307601713,56.2887790018615,576.309461666832,97.4395350564987,0.0126819469396915,1.4110064205559
12,12.004863,36,36.225655,22.745001,22.241447,111.284096,NaN,1.003939,NaN,31.539906,400,399.903412,25,31.746067,9.714387,55.565968,49.987236,401.85318,399.222534,398.687836,6936.782227,12.739662,12.197101,12.319017,2.010699,1.966262,1.987315,65.145584,90.050758,33.819038,22.546272,90.516701,67.847168,109.134651,0.780532360076904,484.725922,529.343935654858,2.15169855709057,0.0325629385753098,1.24984212535002,12.7587081259325,595.227311601856,2.20180824571692,0.0137238467641914,1.3285009027575,56.2835609418279,576.315911209404,97.4391697962461,0.012683884113877,1.41091520352402
12,12.004818,36,36.222458,22.745001,22.241985,111.281937,NaN,1.003932,NaN,31.522652,400,399.916168,25,31.74382,9.716391,55.522503,49.987236,401.85318,399.222534,398.687836,6936.782227,12.739662,12.197101,12.319017,2.010699,1.966262,1.987315,65.145584,90.050758,33.819038,22.546272,90.516701,67.847168,109.134651,0.780532360076904,484.725922,529.344747933159,2.1517018029911,0.0325632063759191,1.24983322244041,12.7585794375391,595.228898519943,2.20182378717803,0.0137252160565886,1.32846129842606,56.2796093843522,576.313058889272,97.4334101619759,0.0126849195223204,1.41088877194108
12,12.004049,36,36.219452,22.745001,22.238253,111.292061,NaN,1.003363,NaN,31.52244,400,399.971191,25,31.750578,9.713453,55.550007,49.987236,401.852844,399.202423,398.649933,6936.269531,12.725336,12.211283,12.310157,1.932264,1.90361,1.885731,65.159302,90.059113,33.832787,22.51812,90.304428,67.761963,109.16114,0.86947774887085,494.147949,529.342473744233,2.15170258159037,0.0325649979644979,1.24982863973465,12.7563802396473,595.246536040229,2.20188039891225,0.0137273782826835,1.32836960887451,56.2758936576611,576.309534193634,97.4273970562842,0.0126858462011355,1.41086856190009
12,12.002988,36,36.218887,22.745001,22.229208,111.301628,NaN,1.003773,NaN,31.519392,400,399.935852,25,31.753426,9.713754,55.664593,49.987236,401.852844,399.202423,398.649933,6936.269531,12.725336,12.211283,12.310157,1.932264,1.90361,1.885731,65.159302,90.059113,33.832787,22.51812,90.304428,67.761963,109.16114,0.86947774887085,494.147949,529.334466917386,2.1516871725022,0.0325666307194641,1.2498667987559,12.7533458012496,595.260031493565,2.20191751997976,0.0137283361378642,1.32831806078468,56.2751952323047,576.303107225509,97.4221810938442,0.0126856986295132,1.41089653568761
12,11.998885,36,36.21241,22.745001,22.21999,111.290207,NaN,1.003847,NaN,31.518238,400,399.869568,25,31.750885,9.720013,55.804867,49.987236,401.739685,399.148132,398.582214,6935.961914,12.749899,12.201784,12.328972,2.001653,1.968207,1.979806,65.16069,90.10556,33.810066,22.522816,90.27256,67.748734,109.170013,0.874222278594971,496.537476,529.33570104157,2.15173659668313,0.0325785007040827,1.24972021249269,12.7416094003812,595.253884953413,2.20192466282527,0.0137306046965429,1.32826940552161,56.2671880722515,576.313204946726,97.4217643121759,0.0126886836151843,1.41075547736137
12,11.998885,36,36.21241,22.745001,22.211243,111.293617,NaN,1.003847,NaN,31.506817,400,399.899384,25,31.752163,9.717959,55.799549,49.987236,402.142212,399.464722,398.899475,6939.756836,12.728157,12.212353,12.301715,1.9049,1.869416,1.857968,65.15435,90.086655,33.760494,22.519121,90.157188,67.656143,109.151291,0.753673613071442,470.920837,529.324769302126,2.15169958580971,0.0325766152737516,1.24982008346163,12.7416094003812,595.258414326058,2.20193644450803,0.013730850068789,1.32825414044346,56.2671880722515,576.299489937719,97.4120428247343,0.0126879179288441,1.41083105757239
12,11.994735,36,36.207638,22.745001,22.21068,111.305473,NaN,1.00293,NaN,31.514437,400,400.018372,25,31.76561,9.717285,55.617462,49.987236,401.977325,399.317413,398.780762,6931.566406,12.737961,12.201052,12.315272,1.990437,1.966242,1.978988,65.161797,89.824394,33.793068,22.483809,90.244881,67.721001,109.152107,0.829643547534943,497.111786,529.336967642193,2.15178666745989,0.0325905181145455,1.24957177465869,12.7297354788017,595.280809208408,2.2020117417514,0.0137339807133869,1.32812759085892,56.2612879927179,576.325704213376,97.4250443916469,0.0126911660243742,1.4106237037433
