P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.991011,36,36.204201,22.745001,22.214399,111.295334,NaN,1.002544,NaN,31.505381,400,400.025726,25,31.770098,9.700995,55.443291,49.987236,401.977325,399.317413,398.780762,6931.566406,12.737961,12.201052,12.315272,1.990437,1.966242,1.978988,65.161797,89.824394,33.793068,22.483809,90.244881,67.721001,109.152107,0.829643547534943,497.111786,529.353189426007,2.15188268839267,0.0326039124842158,1.24930091805668,12.7190777840913,595.272131206188,2.20200144789702,0.0137348918655557,1.32812000876191,56.257038124023,576.356925577526,97.4431602329409,0.012694195004748,1.4104065285676
12,11.987468,36,36.200783,22.745001,22.219082,111.291801,NaN,1.003286,NaN,31.522072,400,400.040161,25,31.759512,9.694645,55.484367,49.987236,402.029999,399.347778,398.796692,6927.398438,12.722049,12.197008,12.290595,1.894626,1.866142,1.848636,65.151199,89.874557,33.758888,22.474295,90.290001,67.74218,109.135445,0.784710109233856,482.514557,529.370049103801,2.151978885907,0.0326169097670429,1.24903038366137,12.7089357743682,595.272200612184,2.2020138404245,0.0137362695699252,1.32808316882545,56.2528114356221,576.388237208126,97.4613662488446,0.0126972224039346,1.4101892781544
12,11.985968,36,36.19593,22.745001,22.221777,111.288422,NaN,1.003695,NaN,31.528381,400,400.029602,25,31.751772,9.697893,55.509689,49.987236,402.029999,399.347778,398.796692,6927.398438,12.722049,12.197008,12.290595,1.894626,1.866142,1.848636,65.151199,89.874557,33.758888,22.474295,90.290001,67.74218,109.135445,0.784710109233856,482.514557,529.378075445367,2.15202262522923,0.0326225681266422,1.24890780762998,12.7046412701598,595.274473800162,2.20203709476938,0.0137383439962557,1.32802353902852,56.246809693759,576.398284990635,97.462818222412,0.0126996000835666,1.41007011327223
12,11.984358,36,36.191235,22.745001,22.221777,111.288422,NaN,1.004474,NaN,31.528381,400,400.029602,25,31.751772,9.69461,55.494072,49.987236,401.938507,399.28186,398.710968,6937.48291,12.755024,12.213896,12.335099,1.975279,1.940922,1.945308,65.137665,89.869392,33.787224,22.460649,90.162483,67.615868,109.16539,0.719696044921875,480.823242,529.383077095314,2.1520573418914,0.032628019079566,1.24880918584473,12.7000313845328,595.281014210041,2.20207088714834,0.013740586725945,1.3279512397319,56.2410027520389,576.405188453812,97.4622254281437,0.0127017436133616,1.40997032913968
12,11.982245,36,36.187584,22.745001,22.214615,111.281654,NaN,1.004429,NaN,31.516785,400,400.070251,25,31.749414,9.688473,55.325672,49.989368,401.923767,399.279236,398.719574,6921.851563,12.723182,12.199373,12.318214,1.942486,1.916031,1.877201,65.128967,89.844215,33.784523,22.441635,90.135139,67.627205,109.168633,0.801871418952942,486.517181,529.380697490645,2.15207262887439,0.032633630611178,1.2487612040343,12.6939805586334,595.277112778006,2.20207378877169,0.0137418439712519,1.32792526834052,56.2364866586792,576.406216300635,97.4586860235897,0.012703168436849,1.40991658344484
12,11.978556,36,36.183929,22.745001,22.211802,111.259239,NaN,1.004046,NaN,31.521515,400,400.0867,25,31.757441,9.684011,55.441021,49.989368,401.923767,399.279236,398.719574,6921.851563,12.723182,12.199373,12.318214,1.942486,1.916031,1.877201,65.128967,89.844215,33.784523,22.441635,90.135139,67.627205,109.168633,0.801871418952942,486.517181,529.388644798715,2.15214030164864,0.0326455229774897,1.24856725903997,12.68341474044,595.252439119564,2.20202267028839,0.0137419769402923,1.32796918045477,56.2319652601905,576.426653301366,97.46890902525,0.012705679281466,1.40975621628501
12,11.978355,36,36.179409,22.745001,22.207165,111.255379,NaN,1.003002,NaN,31.537182,400,399.976379,25,31.775671,9.708844,55.538212,49.989368,401.960419,399.265717,398.698547,6922.097168,12.733208,12.198386,12.31356,1.953995,1.923103,1.936634,65.116928,89.902153,33.781586,22.444613,90.312653,67.650047,109.171379,0.793054044246674,489.340057,529.383479492569,2.15212503505118,0.0326452040008294,1.24860764426228,12.6828389774799,595.253611368065,2.20204187920385,0.0137438594221864,1.32791680848012,56.2263733234469,576.415252101197,97.4555372880114,0.0127067360819377,1.409759264561
12,11.977777,36,36.174026,22.745001,22.20211,111.279266,NaN,1.003633,NaN,31.532513,400,399.98465,25,31.786854,9.708143,55.542538,49.989368,402.003967,399.31427,398.780792,6932.929199,12.729986,12.202217,12.311175,1.894116,1.867024,1.846602,65.146057,89.878189,33.770138,22.43354,90.269379,67.64782,109.128754,0.774532198905945,478.022003,529.378963386144,2.15211613324909,0.0326460726388726,1.24862969945819,12.681183260295,595.292828485209,2.20216314479084,0.0137481528819455,1.32772719222928,56.2197130090418,576.405112670621,97.4420508423839,0.0127081871463277,1.4097440142496
12,11.97649,36,36.17054,22.745001,22.198053,111.283165,NaN,1.00374,NaN,31.530817,400,400.005157,25,31.785923,9.711907,55.872139,49.989368,402.003967,399.31427,398.780792,6932.929199,12.729986,12.202217,12.311175,1.894116,1.867024,1.846602,65.146057,89.878189,33.770138,22.43354,90.269379,67.64782,109.128754,0.774532198905945,478.022003,529.377896251385,2.15212674654972,0.0326495601965177,1.24859698295277,12.6774963517087,595.302860803731,2.20220170894358,0.0137501007040217,1.32765613065063,56.2153994135669,576.40461555241,97.4376218479987,0.0127094662444426,1.40970081135701
12,11.976349,36,36.166698,22.745001,22.192598,111.282753,NaN,1.003975,NaN,31.510212,400,399.957214,25,31.783613,9.71158,55.878887,49.989368,401.879944,399.200623,398.659454,6927.449219,12.727343,12.184464,12.291768,2.014241,1.95268,1.958758,65.16523,90.081535,33.792786,22.421963,90.286453,67.577614,109.164001,0.78253573179245,483.667786,529.371523099333,2.15210672660131,0.0326488613280203,1.24865035864424,12.6770924064959,595.30766506098,2.20222794861169,0.0137519087626291,1.32759884104019,56.2106449246953,576.392313411598,97.4244021173009,0.0127102193247499,1.40971773334622
12,11.972991,36,36.162727,22.745001,22.189192,111.268097,NaN,1.004201,NaN,31.509136,400,399.971283,25,31.783714,9.710199,55.779137,49.989368,401.899261,399.264282,398.68457,6921.869141,12.715018,12.190241,12.30371,1.893596,1.870333,1.842286,65.158531,89.751389,33.766842,22.44021,90.012604,67.56778,109.160873,0.775510430335999,492.489227,529.377703955478,2.15216478199586,0.0326595139208204,1.24848336743218,12.6674711475147,595.293738919493,2.20220592849984,0.0137527532306597,1.32760311959318,56.2057303822855,576.408779754815,97.4314392742459,0.0127126289731551,1.4095750039157
12,11.96991,36,36.160671,22.745001,22.189133,111.264999,NaN,1.002651,NaN,31.515587,400,399.978546,25,31.778435,9.717587,55.878777,49.989368,401.899261,399.264282,398.68457,6921.869141,12.715018,12.190241,12.30371,1.893596,1.870333,1.842286,65.158531,89.751389,33.766842,22.44021,90.012604,67.56778,109.160873,0.775510430335999,492.489227,529.387202072688,2.15223101812096,0.0326699546732847,1.24829536684776,12.658641751398,595.292490023305,2.20221003536798,0.0137535139061431,1.32758529683986,56.2031856936944,576.430712152618,97.4445953807646,0.0127146261690926,1.40942757626073
12,11.968132,36,36.156422,22.745001,22.186516,111.27066,NaN,1.003604,NaN,31.508074,400,399.965851,25,31.770569,9.7169,55.831875,49.989368,401.952911,399.304321,398.773438,6922.657227,12.739038,12.186095,12.300019,1.999664,1.952286,1.951697,65.16481,89.983727,33.724281,22.480562,89.986946,67.573784,109.171219,0.805075645446777,489.571198,529.389458663189,2.15225832852296,0.0326754247745889,1.24821622562403,12.6535456560069,595.305923794845,2.20226018433799,0.013755955035022,1.32749464682709,56.1979263941692,576.435430376976,97.4429744961992,0.0127164842499436,1.40934572585161
12,11.970042,36,36.150471,22.745001,22.172077,111.257011,NaN,1.003934,NaN,31.506868,400,400.00061,25,31.772768,9.722277,55.559002,49.991528,401.843689,399.241974,398.754608,6924.330078,12.712026,12.175831,12.295979,1.924687,1.882861,1.874874,65.206131,89.932144,33.754917,22.46195,90.109665,67.606865,109.127022,0.871311902999878,494.298431,529.365499298035,2.15215607163573,0.0326658256925015,1.24849721481208,12.6590200664187,595.296094349436,2.20225591102287,0.0137578207503565,1.32746393458995,56.1905595907271,576.389969191757,97.4037594333875,0.0127161760518659,1.40951673687194
12,11.96878,36,36.145885,22.745001,22.157181,111.274544,NaN,1.003591,NaN,31.505049,400,400.006836,25,31.771172,9.720225,55.451118,49.991528,401.843689,399.241974,398.754608,6924.330078,12.712026,12.175831,12.295979,1.924687,1.882861,1.874874,65.206131,89.932144,33.754917,22.46195,90.109665,67.606865,109.127022,0.871311902999878,494.298431,529.350823205121,2.15212033484075,0.0326668932992426,1.2485892391137,12.6554030167506,595.325754999358,2.20234948361202,0.0137612795293454,1.32731521357765,56.1848818869479,576.370895328129,97.3848625026739,0.0127168309092243,1.40956100514023
12,11.96574,36,36.144695,22.745001,22.152681,111.267792,NaN,1.004107,NaN,31.487991,400,399.953339,25,31.765934,9.717634,55.511799,49.991528,401.860199,399.262207,398.712433,6916.917969,12.71873,12.176396,12.301068,2.019696,2.001332,1.985777,65.229172,89.767921,33.748924,22.468424,90.148201,67.619766,109.117111,0.844982266426086,491.567047,529.354653861596,2.1521669402697,0.0326762423674481,1.2484540564468,12.6466888156087,595.31845025545,2.2023347415865,0.0137613631192942,1.3273269920749,56.1834085136177,576.386651114526,97.3946485190603,0.0127181587774444,1.40945881538002
12,11.96574,36,36.144695,22.745001,22.153381,111.236053,NaN,1.004107,NaN,31.485832,400,399.929047,25,31.761787,9.715574,55.57972,49.991528,401.766937,399.199066,398.658417,6916.478516,12.704675,12.172105,12.286783,1.919663,1.89534,1.878531,65.236633,89.744499,33.768097,22.461506,90.05542,67.553154,109.119064,0.678928673267365,487.853455,529.355527776651,2.15216989965366,0.0326763935014675,1.24844609868102,12.6466888156087,595.276319978692,2.20222514203887,0.01375907681354,1.32746850950742,56.1834085136177,576.387747699907,97.395426539468,0.0127182201019307,1.40945279634829
12,11.964407,36,36.140141,22.745001,22.155098,111.196716,NaN,1.003734,NaN,31.4869,400,399.884979,25,31.754116,9.7149,55.771805,49.991528,401.766937,399.199066,398.658417,6916.478516,12.704675,12.172105,12.286783,1.919663,1.89534,1.878531,65.236633,89.744499,33.768097,22.461506,90.05542,67.553154,109.119064,0.678928673267365,487.853455,529.361814187114,2.15220593875746,0.032681291229504,1.24834489202376,12.6428672263717,595.230445364744,2.20212209223867,0.0137584236473086,1.32757396897801,56.1777697240971,576.395309461766,97.3954642259151,0.012720353062795,1.40935127038011
12,11.965063,36,36.133602,22.745001,22.160191,111.18232,NaN,1.003332,NaN,31.494438,400,399.848877,25,31.74859,9.714897,56.095043,49.991528,401.747375,399.117432,398.572144,6919.369141,12.732532,12.193634,12.304559,1.98281,1.959836,1.946956,65.223122,89.688454,33.796856,22.421423,89.930283,67.57692,109.088379,0.812353849411011,493.83139,529.366133306284,2.15221330485014,0.0326801628396569,1.2483272196055,12.6447479585844,595.220448343781,2.20211949114579,0.0137605187526471,1.32753750738606,56.1696721231277,576.389720345286,97.3838482317178,0.0127224966622086,1.40929574232648
12,11.962133,36,36.13084,22.745001,22.172615,111.149734,NaN,1.003694,NaN,31.50778,400,399.910065,25,31.741833,9.727679,56.243443,49.991528,401.81366,399.248627,398.720581,6917.90332,12.695235,12.162954,12.276953,1.94796,1.931322,1.90716,65.22126,89.801262,33.779533,22.427198,89.878967,67.628571,109.056831,0.963544428348541,529.264954,529.390744082195,2.15232907191985,0.0326927982812764,1.24800675034996,12.6363471347298,595.18103821512,2.20202683402896,0.0137594933787579,1.32764055269837,56.1662514430273,576.429103002833,97.4085644346821,0.0127257375530365,1.40904337292173
12,11.960644,36,36.12735,22.745001,22.183048,111.163345,NaN,1.003099,NaN,31.496582,400,399.919312,25,31.730614,9.718632,56.290619,49.991528,401.81366,399.248627,398.720581,6917.90332,12.695235,12.162954,12.276953,1.94796,1.931322,1.90716,65.22126,89.801262,33.779533,22.427198,89.878967,67.628571,109.056831,0.963544428348541,529.264954,529.408388289208,2.15240530147452,0.0327001106258489,1.2477973544275,12.6320773157453,595.203973962467,2.20209901149864,0.0137621470766319,1.32752591097963,56.1619288571834,576.452909266815,97.4213785127411,0.0127283810936628,1.40886696095041
12,11.958655,36,36.125965,22.745001,22.183048,111.163345,NaN,1.003157,NaN,31.496582,400,399.919312,25,31.730614,9.719616,56.198837,49.991528,401.827667,399.185394,398.630585,6912.431641,12.722408,12.18657,12.302767,1.963935,1.934389,1.941315,65.197517,89.770409,33.724342,22.45001,89.948288,67.655899,109.043701,1.01668,531.942139,529.414565023749,2.1524482409931,0.0327068717411462,1.24767571120443,12.626373083736,595.205904842102,2.20210899549484,0.0137628109093519,1.32750456205665,56.1602133564447,576.467058636014,97.4298020047332,0.0127296933522484,1.40877123829099
12,11.957083,36,36.12302,22.745001,22.17697,111.207603,NaN,1.004325,NaN,31.494804,400,399.891327,25,31.721092,9.716257,56.113541,49.991528,401.779785,399.24176,398.704346,6913.836914,12.705129,12.162823,12.282167,1.914981,1.887915,1.884073,65.218826,89.830017,33.717453,22.444996,90.065163,67.603752,109.079437,0.985044717788696,539.157776,529.411863401018,2.15245650366334,0.0327109045968453,1.24764842145165,12.6218642552479,595.268756810807,2.20228307725117,0.0137674127823588,1.32726167937315,56.1565654238215,576.466371544135,97.4258697652931,0.0127307622371903,1.40873620933701
12,11.953941,36,36.118469,22.745001,22.169668,111.249741,NaN,1.003669,NaN,31.477213,400,399.915161,25,31.720959,9.692972,55.985229,49.991528,401.779785,399.24176,398.704346,6913.836914,12.705129,12.162823,12.282167,1.914981,1.887915,1.884073,65.218826,89.830017,33.717453,22.444996,90.065163,67.603752,109.079437,0.985044717788696,539.157776,529.412510854797,2.15249350260805,0.0327200151715957,1.24753897298422,12.612850994491,595.331019329238,2.20246136304258,0.0137726317662685,1.32700396363519,56.1509277023378,576.474288204902,97.4261666237689,0.0127329167639536,1.40863293494213
12,11.952769,36,36.115295,22.745001,22.171156,111.274124,NaN,1.004428,NaN,31.453644,400,399.899445,25,31.712046,9.678171,55.975368,49.990707,401.91156,399.205017,398.671356,6911.6875,12.707474,12.173471,12.270769,1.986746,1.951943,1.923185,65.244453,89.822182,33.745991,22.431883,89.84903,67.441887,109.125328,0.964068412780762,532.208252,529.418006594378,2.1525250980464,0.0327243243505598,1.24745046907855,12.6094884930709,595.367793529956,2.20256839966403,0.0137759111058493,1.3268467349173,56.1469954619764,576.481955063488,97.4278971013885,0.0127345397797228,1.40854918044171
12,11.951168,36,36.111519,22.745001,22.16375,111.273499,NaN,1.003435,NaN,31.45422,400,399.909698,25,31.705885,9.679037,56.020298,49.990707,401.814606,399.123627,398.618195,6913.817383,12.70788,12.171534,12.283995,1.865069,1.841421,1.821712,65.223366,89.683929,33.718121,22.441797,90.166695,67.489182,109.109795,0.935869455337524,535.586182,529.413739671895,2.15252839128205,0.0327281736079606,1.2474364095849,12.6048947764706,595.372221474999,2.20259345030422,0.0137776775961724,1.32679148155154,56.1423170568326,576.478366656103,97.4209327745598,0.0127357597156439,1.40851907970319
12,11.948263,36,36.107887,22.745001,22.154276,111.248367,NaN,1.003077,NaN,31.44836,400,399.932587,25,31.698284,9.685943,55.895939,49.990707,401.814606,399.123627,398.618195,6913.817383,12.70788,12.171534,12.283995,1.865069,1.841421,1.821712,65.223366,89.683929,33.718121,22.441797,90.166695,67.489182,109.109795,0.935869455337524,535.586182,529.410943387264,2.15255112133332,0.0327360172686818,1.24736601096392,12.5965583338471,595.343933118584,2.20253287888355,0.0137776092537513,1.32684735385132,56.1378167041503,576.482163818683,97.4193802335292,0.0127373390927625,1.40845047078142
12,11.949064,36,36.102734,22.745001,22.155464,111.232368,NaN,1.003946,NaN,31.429512,400,399.979309,25,31.693203,9.694358,55.733612,49.990707,402.021881,399.283539,398.739746,6915.043457,12.732321,12.182591,12.284166,1.934494,1.910638,1.914404,65.23027,89.731941,33.735188,22.408302,89.945427,67.451073,109.13736,0.935961306095123,537.013855,529.409937655314,2.15253883644288,0.0327335464582162,1.24740154499254,12.5988571063082,595.329881435146,2.20251479377552,0.013778929181601,1.32683925650184,56.131431096882,576.471047602681,97.405459634317,0.0127386565861945,1.40844340270424
12,11.949974,36,36.097816,22.745001,22.15913,111.185081,NaN,1.003663,NaN,31.397732,400,399.997803,25,31.700665,9.704439,55.729702,49.990707,402.021881,399.283539,398.739746,6915.043457,12.732321,12.182591,12.284166,1.934494,1.910638,1.914404,65.23027,89.731941,33.735188,22.408302,89.945427,67.451073,109.13736,0.935961306095123,537.013855,529.411684542977,2.15253466532981,0.0327312401608632,1.24741569523832,12.6014685544553,595.273987284772,2.20238700187771,0.0137778809158084,1.32697401684667,56.1253360367087,576.46323677261,97.394160057717,0.0127400710309608,1.40842134394562
12,11.949043,36,36.093945,22.745001,22.157379,111.113297,NaN,1.003344,NaN,31.386753,400,400.04953,25,31.70595,9.71001,55.767082,49.990707,402.081726,399.39035,398.894684,6909.097656,12.694634,12.158305,12.26317,1.830248,1.800675,1.781942,65.241447,89.697739,33.727905,22.447426,89.85672,67.444824,109.118942,0.999103248119354,542.696899,529.412391625036,2.15254737913107,0.0327340316237065,1.2473785865408,12.5987968403493,595.184118475178,2.20216702734468,0.0137745622350817,1.32723443623147,56.1205381054161,576.463015803628,97.3894739440349,0.0127415165034143,1.40837155212401
12,11.948236,36,36.089348,22.745001,22.153961,111.045937,NaN,1.004448,NaN,31.390123,400,400.069214,25,31.707785,9.712091,55.59903,49.990707,402.017731,399.29184,398.724487,6904.995117,12.713897,12.175212,12.285139,1.955506,1.924213,1.903871,65.265358,89.577271,33.683361,22.449551,89.882576,67.423737,109.110878,1.001227,535.003479,529.41063431885,2.15255037403208,0.0327360411636759,1.24736792501861,12.5964808451097,595.101120954582,2.20196749570776,0.0137719092295509,1.32746453531033,56.1148398064644,576.458267902897,97.3807236863379,0.0127429822958553,1.40833695529977
12,11.944684,36,36.086945,22.745001,22.157192,110.986496,NaN,1.003541,NaN,31.388105,400,400.003265,25,31.714287,9.712316,55.496597,49.990707,402.017731,399.29184,398.724487,6904.995117,12.713897,12.175212,12.285139,1.955506,1.924213,1.903871,65.265358,89.577271,33.683361,22.449551,89.882576,67.423737,109.110878,1.001227,535.003479,529.425694177691,2.15264075489626,0.032748838165772,1.2471142487293,12.5862856192958,595.025562718971,2.20177942809571,0.013768772557617,1.32769361367673,56.1118608959281,576.488695194793,97.3995186288322,0.0127455916733565,1.40813892154986
12,11.940681,36,36.083935,22.745001,22.15497,110.933281,NaN,1.003719,NaN,31.392502,400,399.974548,25,31.713346,9.724185,55.704659,49.990707,401.802124,399.169434,398.637512,6906.045898,12.696884,12.158911,12.265079,1.872582,1.83865,1.817148,65.30838,89.700516,33.715199,22.433094,89.789352,67.416611,109.118004,0.650444865226746,462.603882,529.435351628525,2.15271785945519,0.0327620015783346,1.24689478884865,12.5747931569516,594.959108619246,2.20161720873615,0.0137663754638843,1.32788583382275,56.1081292908314,576.513429996706,97.4135638172356,0.012748111318522,1.40796413630621
12,11.935118,36,36.079506,22.745001,22.147196,110.911407,NaN,1.003461,NaN,31.39609,400,399.977142,25,31.709644,9.726131,55.954391,49.99263,401.900055,399.208496,398.720276,6903.743652,12.717062,12.176739,12.281414,1.976899,1.948952,1.930622,65.355904,89.515633,33.711502,22.428976,89.771477,67.453079,109.063187,0.58674955368042,449.8461,529.442928959589,2.15280525379224,0.0327792964328561,1.24664281767834,12.5588171664456,594.936250704758,2.20157356939087,0.0137669226382113,1.32791552800272,56.1026380574909,576.540168922515,97.4273752837265,0.0127512786182984,1.40775984095036
12,11.933509,36,36.072945,22.745001,22.151577,110.943054,NaN,1.003863,NaN,31.395748,400,399.991943,25,31.705545,9.712284,55.964546,49.99263,401.900055,399.208496,398.720276,6903.743652,12.717062,12.176739,12.281414,1.976899,1.948952,1.930622,65.355904,89.515633,33.711502,22.428976,89.771477,67.453079,109.063187,0.58674955368042,449.8461,529.453384507112,2.15285852262707,0.0327857345590671,1.24649516869819,12.5541953446354,594.98743803553,2.20173036491997,0.0137723603057232,1.32767190335672,56.0945025242663,576.55154202268,97.4277797426124,0.0127543901483219,1.40761141858589
12,11.930367,36,36.067863,22.745001,22.167816,110.997215,NaN,1.003907,NaN,31.411852,400,400.036407,25,31.713934,9.703089,55.910305,49.99263,402.030823,399.381012,398.868591,6906.515625,12.690713,12.15558,12.256803,1.974925,1.952284,1.921343,65.36293,89.640579,33.725632,22.408251,89.818535,67.406166,109.073334,0.601935982704163,458.545929,529.483373044652,2.15299496261653,0.0327999716530447,1.24612054112217,12.5451686541346,595.066433893411,2.20195424432249,0.0137787139294527,1.32735070314618,56.0882001310612,576.595622496395,97.4531547303285,0.0127587770320991,1.40730424852746
12,11.926678,36,36.062798,22.745001,22.182047,111.005371,NaN,1.003559,NaN,31.411993,400,400.003143,25,31.72233,9.70516,55.816792,49.99263,401.901459,399.220123,398.684906,6901.729492,12.707149,12.174394,12.281198,1.926873,1.921727,1.902291,65.336151,89.476776,33.726303,22.412817,89.733559,67.444611,109.047417,0.577919721603394,461.697479,529.512545787117,2.15313472576951,0.0328156495272334,1.24573572539888,12.5345681915235,595.084329313666,2.20201899772848,0.0137817378423807,1.327235991924,56.0819181287409,576.640957561772,97.4794492372636,0.0127632288500045,1.40699081678986
12,11.926678,36,36.062798,22.745001,22.197939,111.018921,NaN,1.003559,NaN,31.412174,400,399.891327,25,31.717848,9.704589,56.074997,49.99263,401.901459,399.220123,398.684906,6901.729492,12.707149,12.174394,12.281198,1.926873,1.921727,1.902291,65.336151,89.476776,33.726303,22.412817,89.733559,67.444611,109.047417,0.577919721603394,461.697479,529.532341600829,2.15320175297273,0.0328190837372682,1.24555724601347,12.5345681915235,595.102312950975,2.20206581035044,0.0137827162331988,1.32717542429504,56.0819181287409,576.665800416633,97.4971068136932,0.0127646206450164,1.40685570485422
12,11.924926,36,36.060066,22.745001,22.197939,111.018921,NaN,1.003213,NaN,31.412174,400,399.891327,25,31.717848,9.691545,56.011856,49.99263,401.806519,399.163116,398.677948,6909.972656,12.71672,12.164696,12.267511,1.999311,1.973593,1.970711,65.334816,89.38932,33.715912,22.424864,89.863342,67.435051,109.05043,0.652140319347382,463.241882,529.537772557548,2.15323961131959,0.0328250718012287,1.24545065236341,12.5295328957149,595.106125552897,2.20208553661937,0.013784029956391,1.3271332494502,56.0785294056853,576.676345070166,97.5014081598019,0.0127662431632994,1.40676246739258
12,11.92441,36,36.055946,22.745001,22.215218,111.032066,NaN,1.003249,NaN,31.412258,400,399.876495,25,31.720417,9.671455,55.564331,49.99263,401.901581,399.222595,398.726868,6910.113281,12.702604,12.174184,12.275237,1.926471,1.906406,1.885409,65.326019,89.271935,33.680328,22.433117,89.724518,67.447601,109.040596,0.692191660404205,473.523468,529.560889930566,2.15332361584292,0.0328305693468034,1.24522552089946,12.5280497912514,595.129318922504,2.20216069235978,0.0137869606480034,1.3270109595075,56.0734186527295,576.702221729092,97.5149873474441,0.0127692493474426,1.40656772790574
12,11.923555,36,36.049397,22.745001,22.227776,111.044243,NaN,1.003574,NaN,31.420631,400,399.91272,25,31.725378,9.670709,55.562305,49.99263,401.901581,399.222595,398.726868,6910.113281,12.702604,12.174184,12.275237,1.926471,1.906406,1.885409,65.326019,89.271935,33.680328,22.433117,89.724518,67.447601,109.040596,0.692191660404205,473.523468,529.579175205502,2.15339502601553,0.0328362057596407,1.24503291154009,12.5255922150732,595.154613673917,2.20225003699759,0.0137909906833638,1.32685560092738,56.0652938477389,576.720327443213,97.5202046943191,0.0127727387926114,1.40638336838627
12,11.920364,36,36.049622,22.745001,22.249201,111.022987,NaN,1.003993,NaN,31.421816,400,399.953613,25,31.728655,9.688773,55.827076,49.99263,402.007507,399.353333,398.86908,6901.670898,12.699025,12.150393,12.253287,1.927548,1.903686,1.883236,65.3013,89.476921,33.683392,22.419191,89.650627,67.380928,109.025932,0.66958349943161,465.740997,529.615727499562,2.1535542495766,0.0328517481627971,1.24459963328133,12.5164189642929,595.126095076428,2.20217499767997,0.0137893475290781,1.32695390395282,56.065573005869,576.779637693341,97.5626446291384,0.0127759772344184,1.40606468283389
12,11.917557,36,36.042324,22.745001,22.257862,111.011795,NaN,1.003172,NaN,31.421444,400,400.015717,25,31.730816,9.695622,55.603748,49.99263,401.797699,399.162079,398.650208,6903.098633,12.71678,12.172036,12.285994,2.001785,1.971556,1.954883,65.292603,89.335739,33.68364,22.438797,89.704727,67.380768,109.022194,0.70803427696228,467.735626,529.6351950127,2.15365137302439,0.0328632246250232,1.24433275403109,12.5083480767358,595.121427509255,2.20218904594488,0.0137920515356195,1.32689123827968,56.0565176616577,576.806317633384,97.5730930868503,0.0127802322159115,1.40582435076547
12,11.915201,36,36.037674,22.745001,22.260456,111.03994,NaN,1.003793,NaN,31.432625,400,399.994781,25,31.738907,9.69078,55.34705,49.99263,401.797699,399.162079,398.650208,6903.098633,12.71678,12.172036,12.285994,2.001785,1.971556,1.954883,65.292603,89.335739,33.68364,22.438797,89.704727,67.380768,109.022194,0.70803427696228,467.735626,529.645714052452,2.15371319450487,0.0328718506340991,1.24416106586521,12.5015728297034,595.165257557513,2.20231983069634,0.0137963228606375,1.32669400512673,56.050747202338,576.823293053022,97.5797353426055,0.0127829428504656,1.40567143063188
12,11.914284,36,36.03138,22.745001,22.267536,111.080719,NaN,1.003679,NaN,31.452269,400,399.94104,25,31.745365,9.669666,55.369247,49.991398,401.953339,399.288239,398.789124,6903.454102,12.68834,12.14783,12.248886,1.957474,1.929846,1.906592,65.306297,89.207947,33.651184,22.462969,89.768494,67.373177,109.027542,0.854499518871307,474.254089,529.657359738521,2.15376282061965,0.0328765202638144,1.24402662092699,12.4989355015044,595.228130454906,2.20250607811937,0.0138022988449243,1.32641548978903,56.0429356783543,576.833644412088,97.5797453319581,0.0127859051658373,1.40553282006694
12,11.91134,36,36.028355,22.745001,22.267647,111.081894,NaN,1.003478,NaN,31.442446,400,399.963287,25,31.740843,9.662852,55.315544,49.991398,401.812653,399.172638,398.657501,6890.91748,12.696967,12.155482,12.274908,1.977952,1.934343,1.925806,65.326508,89.160316,33.6889,22.428728,89.617332,67.391388,109.03064,0.740496039390564,477.315399,529.666606106715,2.15382688824516,0.032886628819975,1.24384715168913,12.4904674062195,595.233906331798,2.20253197737684,0.0138038409731029,1.3263636795928,56.0391809514488,576.853528452514,97.5903585248997,0.012788165066466,1.4053856097864
12,11.906841,36,36.022873,22.745001,22.255901,111.112076,NaN,1.004089,NaN,31.44298,400,399.934662,25,31.739178,9.680079,55.209637,49.991398,401.812653,399.172638,398.657501,6890.91748,12.696967,12.155482,12.274908,1.977952,1.934343,1.925806,65.326508,89.160316,33.6889,22.428728,89.617332,67.391388,109.03064,0.740496039390564,477.315399,529.665915226364,2.15387464433584,0.0328995110680011,1.24370557797125,12.4775234723068,595.281576572487,2.20267573602669,0.0138086619238857,1.32614522991508,56.0323758888152,576.864222385521,97.5915629808463,0.0127908406831396,1.40525588448906
12,11.908512,36,36.017075,22.745001,22.234713,111.13578,NaN,1.00388,NaN,31.451752,400,399.949066,25,31.739462,9.692895,55.059937,49.991398,401.949677,399.300537,398.773376,6897.55957,12.701189,12.156102,12.249708,1.985324,1.958941,1.950112,65.358856,89.248993,33.65638,22.442905,89.681572,67.234909,109.069633,0.790231823921204,488.204895,529.634389120889,2.15374931142852,0.0328892036019178,1.24404277427367,12.4823314854013,595.321088091428,2.20279939543745,0.0138131682621267,1.32595091940788,56.0251776788566,576.810343183715,97.5464490613429,0.0127900157855629,1.40547106717666
12,11.907981,36,36.014023,22.745001,22.220089,111.154625,NaN,1.004397,NaN,31.475288,400,399.936554,25,31.747471,9.698591,55.219582,49.991398,401.876984,399.262756,398.765686,6895.895508,12.68599,12.155169,12.260555,1.925695,1.891915,1.871909,65.334015,89.420212,33.633205,22.467112,89.566566,67.231987,109.098854,0.755019187927246,498.596069,529.617839076487,2.15369919363601,0.0328878627701376,1.24417367992475,12.4808036800372,595.350325864726,2.20288644826619,0.0138160004132066,1.32582052247652,56.0213882603231,576.78786168028,97.5268862306057,0.0127899111633067,1.40555263493019
12,11.905154,36,36.008774,22.745001,22.218212,111.182281,NaN,1.003814,NaN,31.464733,400,399.939972,25,31.750399,9.699355,55.516159,49.991398,401.876984,399.262756,398.765686,6895.895508,12.68599,12.155169,12.260555,1.925695,1.891915,1.871909,65.334015,89.420212,33.633205,22.467112,89.566566,67.231987,109.098854,0.755019187927246,498.596069,529.624256090091,2.15375240069901,0.0328971495788308,1.24402322374287,12.4726689056112,595.394299691628,2.20301974145979,0.0138205285672077,1.32561752672411,56.0148704190499,576.800870254265,97.5300056129499,0.0127926297502979,1.40541330988049
12,11.904442,36,36.005909,22.745001,22.207806,111.20845,NaN,1.003973,NaN,31.437675,400,399.92157,25,31.754074,9.696981,55.526443,49.991398,401.892975,399.222351,398.603363,6892.125488,12.68641,12.163454,12.243144,2.016504,1.981309,1.998349,65.325378,89.143066,33.637245,22.478985,89.61718,67.185074,109.107498,0.932550013065338,544.163208,529.613514797586,2.15372396447522,0.0328973415972614,1.24409611286176,12.4706198752621,595.432976147631,2.20313067425592,0.0138237997386021,1.32545792019738,56.0113125487176,576.786664569804,97.5165484914345,0.0127929187186078,1.40545254142675
12,11.904973,36,35.999882,22.745001,22.196928,111.215439,NaN,1.004269,NaN,31.420412,400,399.911804,25,31.758142,9.688068,55.598289,49.991398,401.862366,399.250488,398.66571,6892.682617,12.702765,12.168931,12.273617,2.006487,1.97219,1.978896,65.313568,89.43837,33.636326,22.489067,89.604637,67.233665,109.05027,1.055137,554.537415,529.598336342484,2.153666659388,0.0328931684628562,1.24424972316479,12.4721480232325,595.450627852803,2.20319827808113,0.0138272126829944,1.32533460952989,56.0038272585668,576.757713778797,97.4889028328001,0.0127935790930232,1.40553006811175
12,11.902657,36,35.994553,22.745001,22.19589,111.192253,NaN,1.00332,NaN,31.404594,400,399.931854,25,31.763912,9.685451,55.669006,49.991398,401.862366,399.250488,398.66571,6892.682617,12.702765,12.168931,12.273617,2.006487,1.97219,1.978896,65.313568,89.43837,33.636326,22.489067,89.604637,67.233665,109.05027,1.055137,554.537415,529.604217364475,2.15371236833597,0.0329008877246586,1.24412080156687,12.4654825036865,595.427315704727,2.20315679706778,0.0138281112782666,1.32535518939945,55.9972080394327,576.767836926734,97.4898736133027,0.0127961677685294,1.40540524916079
12,11.902552,36,35.989632,22.745001,22.192524,111.164612,NaN,1.003798,NaN,31.394329,400,399.914276,25,31.768816,9.694923,55.736122,49.991398,401.751282,399.166229,398.527557,6896.456055,12.704618,12.172056,12.272327,2.036651,2.00136,2.024558,65.316101,89.230492,33.605141,22.487328,89.395485,67.264183,109.01593,0.965929865837097,543.13269,529.600354775407,2.15370045975069,0.0329005200216556,1.24415199651265,12.4651802872597,595.397531933047,2.20309700741226,0.0138284914543342,1.32540172471145,55.9910949213983,576.757125897639,97.4764971406212,0.0127974331142663,1.40539856162191
12,11.902552,36,35.989632,22.745001,22.188141,111.168869,NaN,1.003798,NaN,31.387716,400,399.966614,25,31.773874,9.695545,55.818016,49.989017,401.933411,399.323578,398.785431,6886.108398,12.665297,12.136685,12.22861,1.941401,1.906251,1.879711,65.355766,89.389709,33.600094,22.472565,89.469513,67.291199,109.006439,0.906155228614807,541.417358,529.59490154999,2.15368199554239,0.0328995721395113,1.24420092237264,12.4651802872597,595.403174128164,2.20311168851907,0.0138287988590893,1.32538292107966,55.9910949213983,576.750282615635,97.4716279227336,0.0127970490280719,1.40543560704925
12,11.903361,36,35.986549,22.745001,22.188141,111.168869,NaN,1.004253,NaN,31.387716,400,399.966614,25,31.773874,9.709021,55.73877,49.989017,401.933411,399.323578,398.785431,6886.108398,12.665297,12.136685,12.22861,1.941401,1.906251,1.879711,65.355766,89.389709,33.600094,22.472565,89.469513,67.291199,109.006439,0.906155228614807,541.417358,529.592395824473,2.15366449970312,0.0328967969883706,1.24425001615894,12.4675087409267,595.407466575955,2.20313395153208,0.0138302877066677,1.32533559783179,55.9872647278361,576.739852950061,97.4606008952246,0.0127976331432989,1.40545155752379
12,11.90155,36,35.981483,22.745001,22.178995,111.169052,NaN,1.004348,NaN,31.408239,400,399.941772,25,31.774965,9.702895,55.54641,49.989017,401.905853,399.311157,398.690796,6886.623047,12.680194,12.153117,12.245457,1.977062,1.948735,1.948853,65.404419,89.443077,33.549042,22.484406,89.501556,67.2248,109.033653,0.91716593503952,538.811096,529.586625559559,2.15366513535202,0.0329010317132135,1.24424223529032,12.462296177896,595.414762207227,2.20317116717753,0.0138327479456412,1.32525703762606,55.9809703783586,576.733604840591,97.450229053475,0.0127992045463534,1.40541879995686
12,11.903472,36,35.976364,22.745001,22.160473,111.158661,NaN,1.003288,NaN,31.428356,400,399.914856,25,31.769108,9.694201,55.353016,49.989017,401.905853,399.311157,398.690796,6886.623047,12.680194,12.153117,12.245457,1.977062,1.948735,1.948853,65.404419,89.443077,33.549042,22.484406,89.501556,67.2248,109.033653,0.91716593503952,538.811096,529.557621643298,2.15354551423677,0.0328904319400744,1.24456598552854,12.4678282104231,595.408118593403,2.20317230637868,0.0138344707639335,1.32522433726519,55.974609473754,576.682724053326,97.4080389401379,0.0127982903853633,1.40562716881418
12,11.902279,36,35.9734,22.745001,22.138443,111.169289,NaN,1.003352,NaN,31.437099,400,399.932953,25,31.762131,9.69056,55.379997,49.989017,401.877716,399.256531,398.706299,6892.483887,12.680078,12.153247,12.256481,1.921477,1.877333,1.85837,65.391106,89.316254,33.604073,22.451771,89.466743,67.241776,109.007294,1.141045,534.330383,529.533899821054,2.15347847031442,0.0328897579936905,1.24474003026386,12.4643945151374,595.426329078755,2.20323036138051,0.0138366707802447,1.32513195962006,55.9709260632864,576.654087835626,97.3841982355279,0.0127978071825174,1.40574347330675
12,11.901776,36,35.969002,22.745001,22.130657,111.175591,NaN,1.002993,NaN,31.450558,400,399.932648,25,31.762033,9.685913,55.594357,49.989017,402.061737,399.400238,398.796844,6886.981445,12.682635,12.155876,12.243159,2.0216,1.977229,1.958182,65.418381,89.178658,33.576408,22.446297,89.558594,67.294777,108.981842,0.407089501619339,425.678772,529.525767576237,2.15345653252944,0.0328897987807739,1.24479664229246,12.4629467015943,595.440801896518,2.20328385488227,0.0138392518058593,1.3250367019358,55.9654601604311,576.640330619858,97.3692637019457,0.0127987038496524,1.40576023854541
12,11.899887,36,35.965485,22.745001,22.137905,111.175514,NaN,1.003938,NaN,31.453104,400,399.966675,25,31.772003,9.681715,55.78788,49.989017,401.796997,399.181549,398.611267,6877.666016,12.653437,12.135158,12.225245,1.892284,1.877129,1.852299,65.410965,89.255798,33.600758,22.441051,89.400063,67.269798,108.967636,0.548820674419403,449.184052,529.540645602807,2.15352796088237,0.0328978486141355,1.24460059612424,12.4575090731187,595.445595287109,2.20330899230396,0.0138409466272575,1.32498309777811,55.9610888018638,576.662294860047,97.38077209106,0.0128012727927969,1.40559481439243
12,11.898804,36,35.960056,22.745001,22.15176,111.191246,NaN,1.003742,NaN,31.467514,400,399.961548,25,31.774282,9.685463,56.003498,49.989017,401.796997,399.181549,398.611267,6877.666016,12.653437,12.135158,12.225245,1.892284,1.877129,1.852299,65.410965,89.255798,33.600758,22.441051,89.400063,67.269798,108.967636,0.548820674419403,449.184052,529.561244713641,2.15360978524501,0.032904563446909,1.24437979490559,12.4543912825413,595.473994548372,2.20340243860388,0.0138447084138645,1.32483056093091,55.9543403188637,576.685663001013,97.3910436638853,0.0128046473135716,1.40539672114314
12,11.896859,36,35.9571,22.745001,22.16758,111.198112,NaN,1.004063,NaN,31.473671,400,399.920441,25,31.765316,9.68765,56.125187,49.989017,401.836609,399.187439,398.55368,6880.151855,12.688984,12.159842,12.252975,1.973468,1.958016,1.931427,65.364967,89.380447,33.583015,22.447634,89.535339,67.312019,108.950012,0.728872418403625,475.214783,529.586954732274,2.15371852173997,0.0329146633944387,1.24408496199777,12.4487913889265,595.487203929064,2.20344745590755,0.0138466342195769,1.32475503520689,55.9506655472476,576.722170045957,97.4135625707002,0.0128078212264106,1.40516013300867
12,11.893486,36,35.951916,22.745001,22.187613,111.199883,NaN,1.003532,NaN,31.468014,400,399.900574,25,31.760422,9.681742,55.771244,49.989017,401.836609,399.187439,398.55368,6880.151855,12.688984,12.159842,12.252975,1.973468,1.958016,1.931427,65.364967,89.380447,33.583015,22.447634,89.535339,67.312019,108.950012,0.728872418403625,475.214783,529.62231898213,2.15387586921091,0.0329305821702325,1.2436569975715,12.4390784705346,595.496763058641,2.20349100463049,0.0138492703272767,1.32466780613281,55.9442204515432,576.773838875996,97.4442719364604,0.0128126942789713,1.40481251541897
12,11.891091,36,35.949173,22.745001,22.20396,111.190041,NaN,1.003107,NaN,31.436075,400,399.978912,25,31.755762,9.687501,55.367573,49.982037,401.987549,399.346405,398.815491,6881.758789,12.661309,12.129512,12.222821,1.864393,1.854728,1.826964,65.395638,89.160889,33.532043,22.481567,89.35862,67.203621,108.979805,0.664452910423279,467.644165,529.650059813387,2.15399650446723,0.032942348343938,1.2433299717039,12.4321805473005,595.487542339898,2.2034768980859,0.0138498868017551,1.32466906164247,55.9408098762917,576.815032214538,97.470388675617,0.0128160515703638,1.40455395899482
12,11.890115,36,35.944195,22.745001,22.210682,111.186249,NaN,1.0039,NaN,31.428358,400,399.99176,25,31.751783,9.692897,55.06255,49.982037,401.800934,399.110352,398.545135,6882.186523,12.678043,12.158354,12.252538,1.91251,1.903402,1.887531,65.359894,89.122009,33.563507,22.468237,89.470833,67.150002,108.995689,0.720996379852295,468.76123,529.661437214802,2.15404591177237,0.0329471572067978,1.2431961627908,12.4293692349983,595.489446079249,2.2034997913236,0.0138520223480587,1.32460945526913,55.9346198398942,576.826963166862,97.4730605040976,0.0128186153256158,1.40442417379469
12,11.89224,36,35.941193,22.745001,22.217283,111.175728,NaN,1.004562,NaN,31.424217,400,399.918793,25,31.744394,9.697453,55.215706,49.982037,401.800934,399.110352,398.545135,6882.186523,12.678043,12.158354,12.252538,1.91251,1.903402,1.887531,65.359894,89.122009,33.563507,22.468237,89.470833,67.150002,108.995689,0.720996379852295,468.76123,529.663068709684,2.15402773368706,0.0329412812579444,1.24325139837702,12.4354899531522,595.479687253047,2.20348521965176,0.0138527155584898,1.3246097189253,55.9308865930485,576.816377813876,97.462011643373,0.012819162609675,1.4044418662022
12,11.890287,36,35.938351,22.745001,22.228235,111.206764,NaN,1.004075,NaN,31.418837,400,399.925507,25,31.74254,9.697977,55.503819,49.982037,401.825867,399.212128,398.679352,6880.366211,12.676348,12.129781,12.245247,1.929477,1.911208,1.89652,65.359726,89.150833,33.546837,22.466526,89.38884,67.163857,109.012413,0.728342831134796,468.775665,529.682725306618,2.15411606585422,0.032950362471667,1.24301159651963,12.4298646838183,595.524749241347,2.20361270907637,0.0138563339854787,1.32442977602665,55.9273520952951,576.845471959193,97.4794043501811,0.0128218789950887,1.40424757485762
12,11.889102,36,35.934566,22.745001,22.233603,111.214439,NaN,1.003566,NaN,31.428705,400,399.961182,25,31.745657,9.695258,55.804192,49.982037,401.909363,399.241486,398.697723,6884.113281,12.685198,12.148666,12.250484,2.005907,1.973274,1.941432,65.363327,89.210495,33.572445,22.451902,89.331863,67.195412,108.978622,0.706482827663422,467.348022,529.69306252954,2.15416428207308,0.0329555974126958,1.2428803783526,12.4264511621928,595.540178837307,2.20366649885123,0.013858721599482,1.32433812439587,55.9226444813518,576.858488933553,97.4842471743642,0.0128240511887168,1.40412768932667
12,11.889102,36,35.934566,22.745001,22.233143,111.192772,NaN,1.003566,NaN,31.460733,400,399.975708,25,31.746307,9.678117,56.146019,49.982037,401.909363,399.241486,398.697723,6884.113281,12.685198,12.148666,12.250484,2.005907,1.973274,1.941432,65.363327,89.210495,33.572445,22.451902,89.331863,67.195412,108.978622,0.706482827663422,467.348022,529.692490803392,2.15416234653371,0.0329554979289453,1.24288548194071,12.4264511621928,595.511483372596,2.20359183982808,0.0138571562003963,1.32443326560372,55.9226444813518,576.857771556649,97.4837362693217,0.0128240108716834,1.40413155626167
12,11.890056,36,35.932213,22.745001,22.232752,111.168816,NaN,1.003853,NaN,31.470091,400,400,25,31.748507,9.656438,56.389587,49.982037,401.925201,399.317413,398.754791,6880.279785,12.659543,12.134675,12.231219,1.883055,1.872105,1.83908,65.336235,89.076042,33.553524,22.468073,89.35833,67.153305,108.985596,0.68244481086731,473.502991,529.6890543266,2.15414006944947,0.032952133462881,1.24294749183649,12.4291992832855,595.483028435146,2.20352628583511,0.0138565649074785,1.32450248969939,55.9197177295458,576.846497512074,97.4729547752938,0.0128242730028655,1.40416143515445
12,11.887576,36,35.925797,22.745001,22.233791,111.13546,NaN,1.003859,NaN,31.469088,400,399.965515,25,31.748392,9.656309,56.30611,49.982037,401.925201,399.317413,398.754791,6880.279785,12.659543,12.134675,12.231219,1.883055,1.872105,1.83908,65.336235,89.076042,33.553524,22.468073,89.35833,67.153305,108.985596,0.68244481086731,473.502991,529.698015411349,2.15419807645492,0.0329608856025513,1.24278606152566,12.4220549748146,595.447777346996,2.2034576926899,0.0138572624411111,1.32455082785418,55.9117365005056,576.859767219392,97.4749002018846,0.0128274620182957,1.40400565055995
12,11.8885,36,35.924145,22.745001,22.233791,111.13546,NaN,1.004157,NaN,31.469088,400,399.965515,25,31.748392,9.661808,55.761311,49.982037,401.701599,399.03064,398.493347,6882,12.697659,12.151791,12.2656,1.933288,1.924452,1.894085,65.334045,89.26564,33.562637,22.482546,89.340897,67.144768,108.988174,0.668840825557709,463.056519,529.695157939743,2.15417809258713,0.0329577080441198,1.24284190563182,12.4247169372802,595.450076947535,2.20346963403791,0.0138580629197181,1.32452549713917,55.9096813028217,576.850241678942,97.466183162554,0.0128275557455848,1.40403529214948
12,11.884837,36,35.919334,22.745001,22.235525,111.116142,NaN,1.003153,NaN,31.487,400,399.857697,25,31.753885,9.674505,55.30719,49.97897,401.785553,399.197479,398.635529,6882.921875,12.661941,12.125292,12.231791,1.922451,1.907243,1.884574,65.34008,89.124176,33.570797,22.470808,89.447708,67.180565,108.976883,0.751020848751068,469.744751,529.708639774814,2.15426461238056,0.0329706826318221,1.24260134753219,12.414163240283,595.431187131852,2.20343782751596,0.0138589979438385,1.32453670865768,55.9036956782737,576.876135745521,97.4789990718216,0.0128308443014184,1.40383260572639
12,11.884766,36,35.917351,22.745001,22.238722,111.111603,NaN,1.003987,NaN,31.503262,400,399.849731,25,31.761772,9.683636,55.290565,49.97897,401.867004,399.244202,398.688873,6874.896484,12.661239,12.143698,12.249114,1.889991,1.875061,1.836448,65.319176,89.213463,33.553482,22.485067,89.35997,67.162186,108.95726,0.707705914974213,470.459839,529.712831829741,2.15427959661563,0.0329716184078728,1.24256163571343,12.4139586535291,595.427935929526,2.20343651877915,0.013859630950714,1.3245262661059,55.9012283385429,576.87914488769,97.4788229575177,0.0128317691201473,1.40379036457187
12,11.884151,36,35.912682,22.745001,22.238379,111.117744,NaN,1.003797,NaN,31.481977,400,399.912109,25,31.766235,9.681744,55.411938,49.97897,401.867004,399.244202,398.688873,6874.896484,12.661239,12.143698,12.249114,1.889991,1.875061,1.836448,65.319176,89.213463,33.553482,22.485067,89.35997,67.162186,108.95726,0.707705914974213,470.459839,529.714307047492,2.15429145569096,0.0329736603943391,1.24252829228605,12.4121864902473,595.442569737712,2.20349144316689,0.0138623384614187,1.32442764647635,55.8954185334003,576.877548612532,97.472223938112,0.0128334588560752,1.40373765582922
12,11.881078,36,35.907871,22.745001,22.238054,111.12455,NaN,1.004281,NaN,31.472729,400,399.938293,25,31.753769,9.671717,55.522453,49.97897,401.919189,399.278229,398.70816,6876.208008,12.678118,12.137499,12.242333,1.944953,1.915238,1.914346,65.308014,89.144981,33.545589,22.495216,89.289169,67.049614,109.002541,0.747032642364502,475.075134,529.723403412745,2.15435655911845,0.0329841672214275,1.24234633797183,12.4033304003152,595.458280561448,2.20354968504764,0.0138651635372649,1.32432396427129,55.8894314145305,576.895502763887,97.479386860938,0.0128363026773442,1.40357784890002
12,11.881531,36,35.90575,22.745001,22.234573,111.140511,NaN,1.004574,NaN,31.475033,400,399.948975,25,31.748449,9.67944,55.809639,49.97897,401.919189,399.278229,398.70816,6876.208008,12.678118,12.137499,12.242333,1.944953,1.915238,1.914346,65.308014,89.144981,33.545589,22.495216,89.289169,67.049614,109.002541,0.747032642364502,475.075134,529.717678273282,2.15433211902244,0.0329818546907627,1.24241222671079,12.4046360112506,595.482369338706,2.20362002342575,0.0138673462982756,1.32422134028924,55.8867917059939,576.883722078578,97.4685123729194,0.0128364489196351,1.40361340286309
12,11.882834,36,35.902763,22.745001,22.226124,111.160347,NaN,1.003931,NaN,31.474449,400,399.960266,25,31.757961,9.688709,56.197136,49.97897,401.845459,399.12616,398.619873,6888.801758,12.6747,12.149341,12.236136,1.849813,1.839186,1.804522,65.325539,89.068367,33.516655,22.514015,89.500916,67.085381,108.988609,0.741583228111267,476.059875,529.703151647285,2.15426839186364,0.0329755418643627,1.24258452288005,12.4083912346929,595.512791742455,2.20370996610624,0.0138702294220018,1.32408852131642,55.8830740030015,576.856270150993,97.4454602249398,0.0128360439607323,1.40372198088269
12,11.881696,36,35.901127,22.745001,22.213444,111.137398,NaN,1.003202,NaN,31.476818,400,399.882446,25,31.769461,9.682185,56.022408,49.97897,401.817505,399.097382,398.607239,6882.21875,12.681737,12.143337,12.242161,1.987391,1.955266,1.925071,65.329025,89.100632,33.517483,22.518147,89.313904,67.083588,108.980896,0.636438131332397,463.35144,529.690914551938,2.15423966715191,0.0329767156299591,1.24265631394527,12.4051115555731,595.484680883069,2.20364272219139,0.0138693639428332,1.32416417307785,55.8810376895277,576.843525086894,97.434466465753,0.0128359509606046,1.40376914324381
12,11.879879,36,35.896492,22.745001,22.203606,111.122154,NaN,1.003707,NaN,31.47368,400,399.849915,25,31.771957,9.667453,55.661858,49.97897,401.817505,399.097382,398.607239,6882.21875,12.681737,12.143337,12.242161,1.987391,1.955266,1.925071,65.329025,89.100632,33.517483,22.518147,89.313904,67.083588,108.980896,0.636438131332397,463.35144,529.684309350554,2.1542375918529,0.0329808423958447,1.24265557016317,12.3998745291955,595.470946192999,2.20362371006901,0.0138705107082992,1.32416007838728,55.8752681555037,576.836806233292,97.4242557872209,0.0128373408782016,1.40374444880878
12,11.880672,36,35.893494,22.745001,22.198135,111.130135,NaN,1.003716,NaN,31.483934,400,399.855621,25,31.773399,9.663447,55.357407,49.97897,401.765076,399.124298,398.590637,6878.209961,12.65128,12.130391,12.226813,1.862265,1.849922,1.817932,65.329247,88.877174,33.535046,22.477638,89.304794,67.066437,108.9953,0.782103776931763,479.872223,529.675057395218,2.15419741191059,0.0329769281940086,1.24276420997728,12.402160218205,595.4856865294,2.20367289090004,0.0138725428933359,1.32407910400816,55.8715360085241,576.818068263718,97.4073985430525,0.0128374303142096,1.40380602846416
