P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.879011,36,35.890007,22.745001,22.188189,111.141266,NaN,1.003617,NaN,31.47031,400,399.798126,25,31.776255,9.675591,55.528893,49.97897,401.825256,399.091888,398.540497,6884.157715,12.687386,12.163903,12.258555,1.89001,1.874613,1.849628,65.34568,89.098091,33.53727,22.463455,89.227242,67.011909,108.998146,0.752266645431519,473.26944,529.667835675023,2.15419150706345,0.0329804948347219,1.24277411624545,12.3973725333659,595.505276746789,2.20373645821082,0.0138750405232861,1.32397685645783,55.8671948090716,576.811403622034,97.3985692007224,0.0128383857219725,1.40379612436788
12,11.875851,36,35.88736,22.745001,22.185114,111.148499,NaN,1.003612,NaN,31.451382,400,399.843414,25,31.774321,9.683646,55.379337,49.97897,401.825256,399.091888,398.540497,6884.157715,12.687386,12.163903,12.258555,1.89001,1.874613,1.849628,65.34568,89.098091,33.53727,22.463455,89.227242,67.011909,108.998146,0.752266645431519,473.26944,529.673791109332,2.15424696541936,0.0329907137870381,1.24261710392731,12.3882627197947,595.518535864658,2.20378051833543,0.0138768487404535,1.32390460861365,55.8638991615477,576.828555310679,97.4076893134749,0.0128403610385083,1.40366891262059
12,11.875851,36,35.88736,22.745001,22.181246,111.127579,NaN,1.003612,NaN,31.44117,400,399.928406,25,31.768881,9.690313,55.145363,49.982292,401.955322,399.268402,398.720184,6867.5625,12.641645,12.114902,12.204386,1.875562,1.847012,1.809994,65.320557,89.017517,33.476051,22.49227,89.231506,66.996803,109.025612,0.848947048187256,482.851563,529.668984583394,2.15423069049238,0.0329898765013158,1.2426600116228,12.3882627197947,595.490838820811,2.2037084446796,0.0138753358423536,1.32399634495581,55.8638991615477,576.822524544453,97.403392932488,0.0128400216561651,1.40370140499799
12,11.875755,36,35.880829,22.745001,22.177263,111.109818,NaN,1.003934,NaN,31.447971,400,399.986237,25,31.762516,9.685306,55.191917,49.982292,401.955322,399.268402,398.720184,6867.5625,12.641645,12.114902,12.204386,1.875562,1.847012,1.809994,65.320557,89.017517,33.476051,22.49227,89.231506,66.996803,109.025612,0.848947048187256,482.851563,529.664332028044,2.15421600906472,0.0329893450397487,1.24269839824686,12.3879859373461,595.476413038785,2.20369448782059,0.0138772227619776,1.32397420401482,55.8557669263587,576.808698033268,97.3858972047138,0.012841736408068,1.40369007681274
12,11.875291,36,35.881184,22.745001,22.170818,111.109093,NaN,1.004705,NaN,31.437717,400,399.958679,25,31.764025,9.683683,55.490635,49.982292,401.980835,399.297699,398.714264,6878.351563,12.678453,12.143194,12.25247,1.912063,1.892585,1.86703,65.357185,89.219444,33.475368,22.485516,89.256439,67.028999,108.981354,0.773431956768036,476.39325,529.657758499015,2.15419893352054,0.0329895484736981,1.24274185418039,12.3866481317148,595.474959046628,2.20368942189561,0.0138769978991825,1.32398282467988,55.856208993084,576.802826835161,97.3821301973363,0.012841270414618,1.40372638634034
12,11.872786,36,35.878838,22.745001,22.170818,111.109093,NaN,1.004088,NaN,31.437717,400,399.958679,25,31.764025,9.673893,55.838516,49.982292,402.053223,399.360443,398.827545,6874.712891,12.642629,12.128374,12.214967,1.806723,1.804023,1.749637,65.370018,89.18811,33.476002,22.487942,89.374832,67.02597,108.978539,0.796901404857635,483.540192,529.665509952903,2.15425316747899,0.032998181315207,1.24259029919026,12.3794250300484,595.478224316737,2.20370639207952,0.0138781373858866,1.323946877795,55.8532875535384,576.819909738594,97.3915538171537,0.0128431276450144,1.40360349768057
12,11.870286,36,35.871109,22.745001,22.166826,111.106079,NaN,1.004144,NaN,31.444809,400,399.997345,25,31.77125,9.669153,55.957245,49.982292,401.907104,399.201691,398.63974,6869.463867,12.668939,12.133344,12.248288,1.866446,1.867792,1.83446,65.35437,89.133087,33.47414,22.508493,89.151314,66.920074,109.027153,0.861789047718048,486.245087,529.668285172371,2.15429050249879,0.0330059360038207,1.24248335819912,12.372215199433,595.484991361407,2.20375192097601,0.0138816744562638,1.32384168119433,55.8436616858187,576.823816114808,97.3852882605342,0.0128462993654453,1.40348087718633
12,11.870096,36,35.870094,22.745001,22.162636,111.104202,NaN,1.004011,NaN,31.433962,400,400.026184,25,31.770805,9.673793,55.951637,49.982292,401.907104,399.201691,398.63974,6869.463867,12.668939,12.133344,12.248288,1.866446,1.867792,1.83446,65.35437,89.133087,33.47414,22.508493,89.151314,66.920074,109.027153,0.861789047718048,486.245087,529.663666998245,2.1542769878877,0.0330056838762017,1.24251833330463,12.3716672054704,595.483919181606,2.20375279755061,0.0138820319104714,1.32383436146499,55.8423974618692,576.817504609251,97.3796028672826,0.0128463317583129,1.40350152997256
12,11.870598,36,35.868275,22.745001,22.159037,111.104286,NaN,1.004033,NaN,31.446402,400,400.018646,25,31.762869,9.678024,55.936386,49.982292,402.077789,399.410675,398.874786,6873.705078,12.663817,12.120094,12.225891,1.82931,1.809886,1.774337,65.344177,88.974052,33.47044,22.519714,89.308548,66.969925,109.012337,0.741114139556885,475.03421,529.657641613927,2.15425097391974,0.0330031735054908,1.24258862874234,12.3731150488489,595.486562036108,2.20376624717971,0.0138829220161789,1.32380612701136,55.8401317530989,576.805529048182,97.3689404781288,0.0128463523882569,1.40354213162182
12,11.871201,36,35.865482,22.745001,22.157558,111.095596,NaN,1.003428,NaN,31.45516,400,400.060883,25,31.75841,9.676044,55.977867,49.982292,402.077789,399.410675,398.874786,6873.705078,12.663817,12.120094,12.225891,1.82931,1.809886,1.774337,65.344177,88.974052,33.47044,22.519714,89.308548,66.969925,109.012337,0.741114139556885,475.03421,529.653937670017,2.15423169250104,0.0330007741424191,1.24264152866294,12.37485413033,595.478945534366,2.20375651679475,0.0138836508208613,1.32380143629746,55.836652675175,576.794796966558,97.3580234615133,0.0128468151667922,1.40356323951923
12,11.868412,36,35.861282,22.745001,22.160898,111.091072,NaN,1.003777,NaN,31.489801,400,400.057983,25,31.765892,9.654302,56.054001,49.982292,402.006042,399.292816,398.748444,6874.925781,12.671687,12.135751,12.24611,1.817508,1.801409,1.762164,65.354637,89.017418,33.47876,22.494448,89.321732,66.955383,109.007362,0.806138873100281,485.804504,529.666718348508,2.15430614339621,0.0330111153534524,1.2424357453081,12.3668099592009,595.478802640627,2.2037713214748,0.0138853652610781,1.32375692199252,55.8314205802023,576.816985768134,97.3689150401111,0.0128496696902452,1.40338849724726
12,11.866976,36,35.860111,22.745001,22.158855,111.104057,NaN,1.003747,NaN,31.506149,400,400.041901,25,31.776426,9.657068,56.321491,49.990337,402.102753,399.450714,398.850861,6864.283203,12.652606,12.108619,12.219682,1.870205,1.830688,1.828119,65.343925,89.000519,33.416481,22.520557,89.32061,67.027618,108.968445,0.833683848381042,489.236511,529.668623367878,2.15432864768734,0.0330156266663008,1.24237154482153,12.3626676211387,595.497620910594,2.20382452762751,0.0138868742057194,1.32368208026551,55.8299617368746,576.823819329264,97.3724132568188,0.0128505021135868,1.40333631047342
12,11.866582,36,35.856262,22.745001,22.15222,111.111023,NaN,1.00337,NaN,31.502523,400,400.089539,25,31.783398,9.667416,56.296265,49.990337,402.022858,399.398132,398.860199,6873.6875,12.660954,12.127381,12.231347,1.813303,1.806531,1.777831,65.342896,88.96669,33.466278,22.478559,89.187614,67.068573,108.940147,0.850132942199707,492.503601,529.661599230696,2.15430926666567,0.0330155489928513,1.24242127617863,12.3615310082351,595.51219761258,2.20387637362921,0.013889249985893,1.32359262985591,55.8251663523255,576.811692037439,97.3592642853727,0.0128512904725775,1.40335101416156
12,11.865887,36,35.853951,22.745001,22.147804,111.094551,NaN,1.002881,NaN,31.493881,400,400.11853,25,31.79178,9.674422,55.886711,49.990337,402.022858,399.398132,398.860199,6873.6875,12.660954,12.127381,12.231347,1.813303,1.806531,1.777831,65.342896,88.96669,33.466278,22.478559,89.187614,67.068573,108.940147,0.850132942199707,492.503601,529.658263417491,2.15430574081937,0.0330169905418103,1.24242820190641,12.3595259998274,595.493611143488,2.20383635655765,0.0138891820291814,1.32362937774163,55.8222869347996,576.807415678486,97.3535105731636,0.0128519331645985,1.40334366130002
12,11.864788,36,35.852722,22.745001,22.145374,111.094803,NaN,1.004263,NaN,31.502148,400,400.187683,25,31.796959,9.680677,55.622822,49.990337,402.036346,399.399323,398.853333,6872.491699,12.678977,12.131068,12.245539,1.904655,1.88602,1.872568,65.388565,88.873352,33.486301,22.43898,89.370491,67.078384,108.916779,0.829274356365204,484.920929,529.658645403009,2.1543193228667,0.0330202567273354,1.24238866058168,12.3563553093142,595.495655131026,2.20384611858193,0.0138897980614321,1.32360945080318,55.820755588741,576.810868338442,97.3545315740652,0.0128525975755839,1.4033089118073
12,11.865049,36,35.849354,22.745001,22.145346,111.09127,NaN,1.003405,NaN,31.523834,400,400.167053,25,31.794836,9.672922,55.687775,49.990337,402.091339,399.456818,398.908264,6861.677734,12.633849,12.101624,12.201406,1.826526,1.810064,1.786311,65.378593,88.979073,33.491898,22.427507,89.26165,67.050598,108.923965,0.777133226394653,477.223877,529.657802903642,2.15431355130214,0.0330193499142262,1.24240476131997,12.3571083323076,595.495666214054,2.20385832283657,0.0138911808005653,1.32357334172441,55.8165588173163,576.804401057621,97.3459783999845,0.0128535212314646,1.40329945684198
12,11.862471,36,35.846821,22.745001,22.143618,111.096893,NaN,1.003902,NaN,31.555906,400,400.188965,25,31.791473,9.661307,55.874821,49.990337,402.091339,399.456818,398.908264,6861.677734,12.633849,12.101624,12.201406,1.826526,1.810064,1.786311,65.378593,88.979073,33.491898,22.427507,89.26165,67.050598,108.923965,0.777133226394653,477.223877,529.66363396671,2.1543621284042,0.0330278742688528,1.24226796969043,12.3496698790929,595.506633594333,2.20389602341465,0.013892820174784,1.32350993267107,55.8134023131185,576.819142839654,97.3535172510689,0.0128553205612477,1.40318679026036
12,11.857969,36,35.843918,22.745001,22.143368,111.067184,NaN,1.003823,NaN,31.573339,400,400.176117,25,31.788713,9.66443,55.925442,49.990337,402.197876,399.560516,399.01001,6861.731445,12.669963,12.128175,12.244169,1.868015,1.84159,1.815585,65.380516,88.920815,33.474831,22.410892,89.102211,67.001045,108.922897,0.787924349308014,477.814941,529.67725330592,2.15445861537832,0.0330433688757507,1.24199851815282,12.3366770719967,595.471352625881,2.20381469758359,0.0138920824629673,1.32359557565926,55.8097845180297,576.851160225016,97.3729369238923,0.0128582349964661,1.40297637980929
12,11.857969,36,35.843918,22.745001,22.144909,111.04274,NaN,1.003823,NaN,31.565884,400,400.207916,25,31.780199,9.661514,55.672382,49.990337,402.197876,399.560516,399.01001,6861.731445,12.669963,12.128175,12.244169,1.868015,1.84159,1.815585,65.380516,88.920815,33.474831,22.410892,89.102211,67.001045,108.922897,0.787924349308014,477.814941,529.679167212492,2.15446509673478,0.0330437027652725,1.24198145853195,12.3366770719967,595.438997346268,2.20373048399231,0.0138903129116553,1.32370272388029,55.8097845180297,576.853561722529,97.3746486480526,0.0128583702946011,1.40296346597208
12,11.854135,36,35.842094,22.745001,22.144529,111.009354,NaN,1.003258,NaN,31.563215,400,400.201538,25,31.772888,9.657021,55.354023,49.990337,402.095154,399.442322,398.879181,6868.765625,12.663984,12.125378,12.219768,1.864413,1.851288,1.830151,65.356934,88.765602,33.424881,22.444689,89.218315,67.00573,108.941574,0.758823812007904,486.227081,529.690555808976,2.15454657491463,0.0330568710461188,1.24175397482576,12.3256091837511,595.397342423584,2.2036286518519,0.0138887832082417,1.32382124700667,55.8075112839737,576.881406551885,97.392361302466,0.0128606370589618,1.402789830324
12,11.85314,36,35.836624,22.745001,22.136127,110.996964,NaN,1.004408,NaN,31.541983,400,400.103271,25,31.771744,9.65078,55.206165,49.990337,401.992401,399.37616,398.786804,6862.950195,12.66335,12.123039,12.239796,1.914406,1.884936,1.873872,65.365578,88.793945,33.443829,22.433462,89.187523,66.962013,108.959808,0.664873957633972,468.320709,529.683200428885,2.15453280493818,0.0330584903695627,1.24178678937439,12.3227364031184,595.388559927175,2.20362556753704,0.0138905481749502,1.32379172169692,55.8006935319791,576.869269134447,97.377304109483,0.0128620469529471,1.4027831857501
12,11.849855,36,35.832649,22.745001,22.136127,110.996964,NaN,1.004147,NaN,31.541983,400,400.103271,25,31.771744,9.634034,55.297901,49.990337,401.992401,399.37616,398.786804,6862.950195,12.66335,12.123039,12.239796,1.914406,1.884936,1.873872,65.365578,88.793945,33.443829,22.433462,89.187523,66.962013,108.959808,0.664873957633972,468.320709,529.693362256854,2.15460400167272,0.0330698517614146,1.24158831803888,12.3132506042195,595.394097064671,2.20365435603731,0.0138924832570838,1.32373073504594,55.7957386221877,576.890536642069,97.3878114705408,0.0128647673541951,1.402616710683
12,11.848163,36,35.829895,22.745001,22.124252,110.998596,NaN,1.003796,NaN,31.531013,400,400.090485,25,31.775043,9.634691,55.544914,49.991108,402.048126,399.422516,398.921936,6864.283203,12.646072,12.116008,12.205125,1.86429,1.843918,1.818461,65.415894,88.896332,33.459423,22.405216,89.195877,66.96347,108.920296,0.724296987056732,479.336578,529.683852291003,2.15459074555333,0.0330731318842991,1.2416173789656,12.3083639940128,595.400093496995,2.20367992594463,0.0138939423891314,1.32368132467662,55.7923054590776,576.882081768909,97.3785587880665,0.0128653455641449,1.40262593985859
12,11.847464,36,35.825523,22.745001,22.122835,111.009155,NaN,1.003363,NaN,31.512241,400,400.091797,25,31.776714,9.635618,55.694397,49.991108,402.157532,399.503601,398.979462,6868.585938,12.657771,12.136508,12.242702,1.880417,1.869055,1.837647,65.439819,88.879715,33.421936,22.411325,88.979477,66.935402,108.923798,0.829661428928375,485.313324,529.684255405394,2.15459994041746,0.0330752436167285,1.24159081046631,12.3063450811622,595.420158956908,2.20374797295858,0.0138968363326929,1.32356795818382,55.7868548577065,576.879863626378,97.3718576083837,0.0128668951788635,1.40258041254194
12,11.846229,36,35.823505,22.745001,22.13143,111.014381,NaN,1.004003,NaN,31.488247,400,400.163147,25,31.787104,9.654017,55.451771,49.991108,402.157532,399.503601,398.979462,6868.585938,12.657771,12.136508,12.242702,1.880417,1.869055,1.837647,65.439819,88.879715,33.421936,22.411325,88.979477,66.935402,108.923798,0.829661428928375,485.313324,529.698746386692,2.15466285132671,0.0330813813412881,1.24142122300563,12.302777826648,595.429886120246,2.20378059380564,0.0138981977985296,1.32351410776953,55.7843388283117,576.900577153266,97.3842633901745,0.0128688358417941,1.4024426870859
12,11.847136,36,35.817863,22.745001,22.128901,111.016502,NaN,1.003671,NaN,31.474941,400,400.121033,25,31.804043,9.662249,55.725224,49.991108,402.232574,399.587463,399.005554,6858.094727,12.63549,12.112068,12.203294,1.903712,1.897472,1.874861,65.409576,88.986855,33.428986,22.420897,89.060089,66.939011,108.943153,0.851306200027466,478.048431,529.692801282679,2.1546325566469,0.0330776937819113,1.24150394431976,12.3053976919385,595.440549848648,2.20382876552629,0.0139011002117765,1.32341832453034,55.7773038310352,576.882091313515,97.3644752302025,0.0128699558167921,1.40246780546404
12,11.844713,36,35.815922,22.745001,22.120359,111.012955,NaN,1.004444,NaN,31.46632,400,400.181396,25,31.818045,9.651953,56.064743,49.991108,402.148499,399.575073,399.018341,6861.327148,12.637107,12.122586,12.224438,1.863677,1.838614,1.801625,65.40641,88.922783,33.435669,22.401548,89.020149,66.881706,108.957962,0.755789577960968,477.040924,529.689691727164,2.15464917155698,0.0330842293771309,1.24145197730742,12.2983985298199,595.438558538599,2.20383060577946,0.0139017891426314,1.32340410998678,55.7748834021474,576.885749230144,97.3648102504832,0.0128709059819596,1.4024226637486
12,11.843558,36,35.81398,22.745001,22.119331,111.0429,NaN,1.003872,NaN,31.462553,400,400.235626,25,31.821659,9.673204,56.26667,49.991108,402.148499,399.575073,399.018341,6861.327148,12.637107,12.122586,12.224438,1.863677,1.838614,1.801625,65.40641,88.922783,33.435669,22.401548,89.020149,66.881706,108.957962,0.755789577960968,477.040924,529.691988396777,2.15466989198031,0.0330880057578391,1.24139356905652,12.295061776464,595.480889247493,2.20394781901761,0.0139049045233427,1.32324326841387,55.7724616236259,576.890926838241,97.3662278347434,0.012871942316061,1.40236935548409
12,11.839952,36,35.810444,22.745001,22.118731,111.063126,NaN,1.004238,NaN,31.460253,400,400.23349,25,31.810127,9.66702,56.276817,49.991108,402.145966,399.538757,398.991425,6865.820801,12.664854,12.134825,12.235161,1.948776,1.932474,1.923667,65.40139,88.786324,33.441544,22.393824,89.002846,66.81308,108.995483,0.696013569831848,469.839874,529.702397349469,2.15474556099278,0.033100366477218,1.24118243846623,12.2846425925943,595.51257329676,2.20404308476516,0.0139080930084352,1.3231006889649,55.7680517776462,576.914411924444,97.3788345720459,0.0128746222107092,1.40219689375726
12,11.838591,36,35.807678,22.745001,22.114473,111.079605,NaN,1.004447,NaN,31.4552,400,400.258942,25,31.802107,9.646511,56.378281,49.991108,402.115967,399.573792,399.080383,6861.625,12.629055,12.096407,12.210404,1.875216,1.861286,1.833306,65.408081,88.799927,33.415295,22.405853,89.059189,66.838371,108.989922,0.800499141216278,484.102356,529.701321918322,2.15475717689109,0.0331041593283896,1.24114726773599,12.2807094940947,595.538224694142,2.20411986010906,0.0139106349883819,1.32298637450277,55.764601983222,576.91515465932,97.3761251100442,0.0128757248400488,1.40215657857439
12,11.839347,36,35.80476,22.745001,22.114231,111.102684,NaN,1.004546,NaN,31.459146,400,400.300446,25,31.80636,9.628616,56.343246,49.991108,402.115967,399.573792,399.080383,6861.625,12.629055,12.096407,12.210404,1.875216,1.861286,1.833306,65.408081,88.799927,33.415295,22.405853,89.059189,66.838371,108.989922,0.800499141216278,484.102356,529.698683244418,2.15473976453739,0.0331014869830307,1.24119558480034,12.2828942698328,595.572815706616,2.2042204495118,0.0139137291933317,1.32284102813906,55.7609623864161,576.904945799595,97.3654269514919,0.0128762683457511,1.40217300398735
12,11.838328,36,35.797867,22.745001,22.112888,111.13855,NaN,1.003745,NaN,31.466438,400,400.25119,25,31.807007,9.633095,55.69516,49.986839,402.125275,399.554565,398.990875,6858.621094,12.65439,12.127482,12.242745,1.921215,1.88609,1.879529,65.378044,88.779877,33.421127,22.411476,88.961273,66.874779,108.946815,0.70966374874115,481.562408,529.700168150793,2.15475621801707,0.0331047270690959,1.2411488832957,12.2799494217734,595.629841958278,2.2043938144172,0.013919688619462,1.32257940730873,55.7523638846545,576.90216551027,97.3553706413251,0.0128787560252104,1.40209735972044
12,11.837429,36,35.796963,22.745001,22.110249,111.133804,NaN,1.003026,NaN,31.453924,400,400.213318,25,31.813107,9.646231,55.360779,49.986839,402.125275,399.554565,398.990875,6858.621094,12.65439,12.127482,12.242745,1.921215,1.88609,1.879529,65.378044,88.779877,33.421127,22.411476,88.961273,66.874779,108.946815,0.70966374874115,481.562408,529.699673418896,2.1547646224207,0.0331072706758935,1.24112373185787,12.2773512076408,595.624821891689,2.20438402556047,0.0139197860857416,1.32258625807626,55.7512361162891,576.904115128132,97.3557022930401,0.0128792128895516,1.40207502668076
12,11.837429,36,35.796963,22.745001,22.105949,111.119827,NaN,1.003026,NaN,31.476612,400,400.216644,25,31.827368,9.643669,55.279556,49.986839,402.113892,399.566254,399.04834,6857.000977,12.622272,12.097022,12.212334,1.822302,1.805828,1.768838,65.392532,88.740067,33.424889,22.388229,88.987183,66.844803,108.965935,0.686379492282867,472.044037,529.694336484803,2.15474654693315,0.0331063380492496,1.24117119740058,12.2773512076408,595.606335678251,2.20433591905834,0.0139187740454419,1.32264712188793,55.7512361162891,576.897418098044,97.3509258408675,0.012878835132524,1.40211094627321
12,11.834712,36,35.796471,22.745001,22.107433,111.103592,NaN,1.003669,NaN,31.495546,400,400.231354,25,31.828075,9.641549,55.371628,49.986839,402.016235,399.433807,398.835388,6849.060547,12.638791,12.112887,12.222436,1.939254,1.900206,1.882796,65.379326,88.904343,33.428802,22.39105,88.960022,66.877151,108.900963,0.754340648651123,479.230621,529.704582117847,2.15481171716975,0.0331160797718139,1.24099077838602,12.2694978580209,595.58554624006,2.20428359883743,0.0139178384692189,1.32271033785802,55.7506223214952,576.920930589604,97.3671197178717,0.0128803501940521,1.40197840174138
12,11.837141,36,35.792404,22.745001,22.107433,111.103592,NaN,1.00398,NaN,31.495546,400,400.231354,25,31.828075,9.636709,55.376266,49.986839,402.016235,399.433807,398.835388,6849.060547,12.638791,12.112887,12.222436,1.939254,1.900206,1.882796,65.379326,88.904343,33.428802,22.39105,88.960022,66.877151,108.900963,0.754340648651123,479.230621,529.697069209577,2.15475903168433,0.0331076582194091,1.24113742428206,12.276518822798,595.591202823983,2.2043130517108,0.0139198230970603,1.3226481689032,55.7455482814469,576.896171823812,97.3446966167307,0.0128805144974306,1.40205772913678
12,11.836519,36,35.79052,22.745001,22.107533,111.09642,NaN,1.003612,NaN,31.52018,400,400.175842,25,31.816286,9.638752,55.244343,49.986839,402.066895,399.579987,399.004883,6851.927734,12.631012,12.092812,12.213513,1.846072,1.841141,1.813756,65.376907,88.942131,33.452747,22.352375,88.824623,66.851799,108.922806,0.782622933387756,476.275299,529.699117245291,2.15477294293137,0.0331098361213741,1.24109876418388,12.2747210506244,595.584337175079,2.20430200911749,0.0139202231800624,1.322650618686,55.7431976267379,576.898899093247,97.3444348660892,0.0128813915401692,1.40201834772538
12,11.832617,36,35.788307,22.745001,22.109943,111.106873,NaN,1.003321,NaN,31.527363,400,400.191498,25,31.815735,9.644751,55.4249,49.986839,402.00412,399.438965,398.887085,6858.375488,12.643657,12.121817,12.230007,1.870104,1.843247,1.820743,65.38147,88.713005,33.456146,22.338606,88.82283,66.870453,108.921715,0.669365227222443,467.25415,529.714175849003,2.15486770999457,0.0331238904546856,1.24083666279337,12.2634414388173,595.601240302153,2.20435401637872,0.0139220604345075,1.32257125988034,55.7404363572945,576.931159791303,97.3648545336016,0.0128840612211017,1.40181634614129
12,11.832554,36,35.784359,22.745001,22.103058,111.098091,NaN,1.003452,NaN,31.521933,400,400.177612,25,31.819769,9.653463,55.458477,49.986839,402.00412,399.438965,398.887085,6858.375488,12.643657,12.121817,12.230007,1.870104,1.843247,1.820743,65.38147,88.713005,33.456146,22.338606,88.82283,66.870453,108.921715,0.669365227222443,467.25415,529.705827274393,2.15484014109056,0.0331226154521863,1.24090877591186,12.2632593000789,595.595116314569,2.20435238384998,0.0139233517857115,1.32254916676268,55.7355099111435,576.915858553467,97.3493149632864,0.0128847139715012,1.40184648026408
12,11.833819,36,35.782555,22.745001,22.095528,111.085846,NaN,1.003633,NaN,31.534401,400,400.144379,25,31.82589,9.652351,55.218529,49.986839,402.009674,399.481049,398.896057,6854.328125,12.630659,12.101268,12.218036,1.944858,1.93223,1.892818,65.378471,88.674156,33.439075,22.363432,88.949165,66.893463,108.904404,0.817828238010406,486.771149,529.692569832778,2.15478104841183,0.0331165941714162,1.24106822596852,12.2669163901779,595.581430704989,2.20432330363911,0.0139233456602539,1.32257492542909,55.733258678312,576.891640979083,97.3299267518964,0.0128840402536952,1.40195260836916
12,11.832617,36,35.781803,22.745001,22.100729,111.108635,NaN,1.00396,NaN,31.550104,400,400.101868,25,31.827082,9.636671,55.331268,49.986839,401.977509,399.401154,398.821564,6850.165527,12.622442,12.102954,12.205604,1.832077,1.820863,1.779551,65.362152,88.742607,33.333023,22.413816,89.048485,66.889618,108.906273,0.689701914787292,468.81665,529.702742311952,2.15482898575943,0.033121891663671,1.24093826608739,12.2634414388173,595.612615478527,2.20440718683105,0.0139253635461396,1.32246420464714,55.7323202224611,576.908432148377,97.3410231676854,0.0128852765831882,1.40185270351114
12,11.828506,36,35.778755,22.745001,22.104214,111.11042,NaN,1.00402,NaN,31.540535,400,400.075836,25,31.823992,9.637572,55.75309,49.986839,401.977509,399.401154,398.821564,6850.165527,12.622442,12.102954,12.205604,1.832077,1.820863,1.779551,65.362152,88.742607,33.333023,22.413816,89.048485,66.889618,108.906273,0.689701914787292,468.81665,529.719780038673,2.15493281968694,0.0331369131702082,1.24065177576575,12.2515546293151,595.619214516417,2.20443540665248,0.0139269813753641,1.32240987073038,55.7285163233005,576.942974881068,97.3620955030484,0.0128883967007052,1.40162760149419
12,11.823149,36,35.769375,22.745001,22.102436,111.120483,NaN,1.003872,NaN,31.529484,400,400.029358,25,31.816961,9.635959,56.066708,49.982883,401.934509,399.280121,398.779785,6849.666504,12.6608,12.102928,12.229077,1.861823,1.843205,1.81602,65.362595,88.638397,33.317848,22.41066,89.129745,66.857399,108.937218,0.849604547023773,491.5755,529.734137585228,2.15504158686111,0.0331551308066853,1.24034830305488,12.2360603776908,595.645563042555,2.20453797774067,0.0139322927630002,1.3222228548795,55.7168085087085,576.971183180725,97.3712363118042,0.0128935936869426,1.40135344604262
12,11.819286,36,35.766571,22.745001,22.100035,111.112923,NaN,1.003698,NaN,31.543974,400,400.027649,25,31.813597,9.635265,56.292816,49.982883,402.174316,399.562378,399.038483,6849.537109,12.619005,12.087452,12.192154,1.856125,1.836579,1.782817,65.334167,88.640717,33.319515,22.414471,88.935844,66.810326,108.943695,0.76497220993042,475.725159,529.743101709718,2.15511533572669,0.0331680348806996,1.24014187549107,12.2248839912357,595.639465519434,2.20453227651057,0.0139331154456028,1.3222128936673,55.713308180079,576.994893507298,97.3848728848602,0.0128960101349968,1.40118983845335
12,11.816023,36,35.7607,22.745001,22.08872,111.098648,NaN,1.00392,NaN,31.556332,400,400.144165,25,31.8144,9.645039,56.076874,49.982883,402.174316,399.562378,399.038483,6849.537109,12.619005,12.087452,12.192154,1.856125,1.836579,1.782817,65.334167,88.640717,33.319515,22.414471,88.935844,66.810326,108.943695,0.76497220993042,475.725159,529.739156806128,2.1551386360062,0.0331769252018703,1.240069623184,12.2154413705786,595.628754326279,2.20452569099551,0.0139349510501645,1.32218527531655,55.7059785161749,576.99595507049,97.3787546180855,0.0128983281414733,1.40110709342043
12,11.812579,36,35.75761,22.745001,22.077511,111.068916,NaN,1.003623,NaN,31.558872,400,400.120789,25,31.817297,9.659452,55.848618,49.982883,401.997986,399.351776,398.817627,6845.987793,12.637036,12.102416,12.222095,1.82948,1.80719,1.787144,65.362823,88.416077,33.331245,22.372915,88.776131,66.692093,108.988853,0.83368182182312,481.539429,529.73590451556,2.15516632763742,0.0331864736294915,1.23998526578961,12.2054728295678,595.593739178186,2.20444576739399,0.0139343073821692,1.32226734888584,55.7021204205263,577.002229806048,97.379614132873,0.0128998711746046,1.40103299758402
12,11.811136,36,35.751778,22.745001,22.072567,111.044746,NaN,1.003384,NaN,31.565739,400,400.060394,25,31.808594,9.654039,55.792641,49.982883,401.868561,399.255524,398.689789,6845.547852,12.63441,12.095657,12.204158,1.86912,1.844116,1.821186,65.406822,88.512215,33.29393,22.415318,88.774841,66.728218,108.972794,0.793621122837067,479.34613,529.734235385664,2.15517689572184,0.0331904223162588,1.23995263188415,12.2012954632754,595.569892459111,2.20440485216564,0.0139354075073757,1.32228337209582,55.6948380230891,576.998621739653,97.3702080223254,0.0129019117269681,1.40097571674316
12,11.810971,36,35.747314,22.745001,22.07655,111.049835,NaN,1.00355,NaN,31.551899,400,399.99295,25,31.80401,9.66888,55.753563,49.982883,401.868561,399.255524,398.689789,6845.547852,12.63441,12.095657,12.204158,1.86912,1.844116,1.821186,65.406822,88.512215,33.29393,22.415318,88.774841,66.728218,108.972794,0.793621122837067,479.34613,529.73968412186,2.15519720700648,0.0331918615525816,1.23989892022988,12.2008177773193,595.582831392962,2.20445472307805,0.0139379598514719,1.3221929929299,55.689263214952,577.000387619095,97.3662396771551,0.0129037297866398,1.40090767841366
12,11.808191,36,35.744045,22.745001,22.082182,111.061836,NaN,1.003512,NaN,31.563484,400,399.988068,25,31.802488,9.660085,55.850914,49.982883,402.006195,399.315033,398.815582,6837.201172,12.63471,12.094463,12.208973,1.855407,1.82005,1.803767,65.411781,88.29734,33.274624,22.42363,88.822693,66.675095,109.003372,0.740235805511475,474.97525,529.755259833929,2.1552812249523,0.0332027637173056,1.23966960400055,12.1927687356385,595.603245479154,2.20451971638775,0.0139404290624078,1.3220908570892,55.6851804218304,577.027299601228,97.3816223877957,0.012906508348822,1.40072105898406
12,11.806234,36,35.743584,22.745001,22.091244,111.067734,NaN,1.004625,NaN,31.569725,400,400.011383,25,31.805582,9.642792,55.832436,49.982883,401.961884,399.334991,398.759857,6843.345703,12.634924,12.097512,12.222617,1.880248,1.863463,1.821025,65.413216,88.253502,33.242348,22.42585,88.623764,66.698174,108.98941,0.779251217842102,475.722778,529.77254051203,2.15536176818227,0.0332115479804041,1.23945238241386,12.1871017002707,595.611684235138,2.2045433527109,0.0139410821303219,1.32205818218075,55.684604635846,577.05654921056,97.4019655277151,0.0129083377900163,1.40055893968248
12,11.80291,36,35.737633,22.745001,22.097921,111.074402,NaN,1.004129,NaN,31.55965,400,400.02356,25,31.806103,9.645885,55.385349,49.982883,401.961884,399.334991,398.759857,6843.345703,12.634924,12.097512,12.222617,1.880248,1.863463,1.821025,65.413216,88.253502,33.242348,22.42585,88.623764,66.698174,108.98941,0.779251217842102,475.722778,529.791084910411,2.15546197690609,0.0332245809324763,1.23917925428819,12.1774745135696,595.628775180015,2.20460943001718,0.0139444778128607,1.3219383245011,55.6771713546549,577.085999530752,97.4160263343941,0.0129122936556908,1.40032386701639
12,11.801115,36,35.73465,22.745001,22.101517,111.074898,NaN,1.003281,NaN,31.544926,400,400.036194,25,31.796482,9.643276,55.262508,49.982883,402.011414,399.343658,398.842957,6851.105957,12.631827,12.101374,12.209331,1.785691,1.766793,1.731499,65.414612,88.530983,33.272266,22.388824,88.722237,66.709137,108.958771,0.792001068592072,480.820831,529.801085199898,2.15551604887439,0.0332316194809871,1.23903196763826,12.1722748663516,595.633578878637,2.20463275897201,0.0139459739865914,1.32189061938036,55.6734449819444,577.102184941175,97.4240924178304,0.0129143574277264,1.40019851852527
12,11.801294,36,35.732109,22.745001,22.10198,111.084717,NaN,1.003357,NaN,31.538822,400,400.076599,25,31.792269,9.635662,55.536549,49.983479,402.139771,399.567535,398.987061,6835.770508,12.615618,12.082034,12.204425,1.904717,1.885607,1.849138,65.417946,88.330566,33.29961,22.380842,88.48671,66.750389,108.921867,0.833828806877136,484.988312,529.801106012409,2.15551410467323,0.0332310959214553,1.2390376613653,12.1727934094863,595.650091237574,2.20468495762765,0.0139479297851099,1.32180921386771,55.6702705652294,577.098182839374,97.4182589378235,0.0129151107727542,1.40018651037201
12,11.801339,36,35.726677,22.745001,22.100224,111.098061,NaN,1.004061,NaN,31.520498,400,400.158966,25,31.796423,9.62608,55.861427,49.983479,402.139771,399.567535,398.987061,6835.770508,12.615618,12.082034,12.204425,1.904717,1.885607,1.849138,65.417946,88.330566,33.29961,22.380842,88.48671,66.750389,108.921867,0.833828806877136,484.988312,529.798791253289,2.15550575822567,0.0332305576893324,1.23905958317664,12.1729237685587,595.675280171424,2.20477023327833,0.0139515571402529,1.32166844985233,55.6634838925631,577.088074058894,97.4046784675131,0.0129166338379951,1.40016910906068
12,11.801144,36,35.726334,22.745001,22.100224,111.098061,NaN,1.003921,NaN,31.520498,400,400.158966,25,31.796423,9.615717,56.103554,49.983479,402.098389,399.487915,398.955963,6843.942383,12.62246,12.086617,12.188234,1.812693,1.802148,1.766655,65.406525,88.417358,33.334164,22.364885,88.670204,66.784477,108.897804,0.765803456306458,478.737061,529.79939355046,2.1555099929377,0.033231237574555,1.23904786032248,12.1723588765359,595.675756967964,2.20477271953117,0.0139517251398192,1.3216632164337,55.6630553255969,577.089200208311,97.405081091251,0.0129168297167426,1.40015861131195
12,11.801144,36,35.726334,22.745001,22.095705,111.075294,NaN,1.003921,NaN,31.507286,400,400.182587,25,31.802135,9.616108,56.341396,49.983479,402.098389,399.487915,398.955963,6843.942383,12.62246,12.086617,12.188234,1.812693,1.802148,1.766655,65.406525,88.417358,33.334164,22.364885,88.670204,66.784477,108.897804,0.765803456306458,478.737061,529.793794181427,2.15549102796687,0.0332302561832269,1.23909732119409,12.1723588765359,595.645665537923,2.20469440470122,0.0139500747556898,1.32176193430056,55.6630553255969,577.082172687451,97.4000620692206,0.0129164326688946,1.40019604742936
12,11.796761,36,35.724827,22.745001,22.100458,111.066116,NaN,1.003879,NaN,31.525616,400,400.173859,25,31.801935,9.630836,56.118729,49.983479,401.878052,399.308472,398.776733,6842.575195,12.632359,12.093475,12.226119,1.878612,1.856217,1.830495,65.42746,88.261406,33.313168,22.390463,88.795944,66.713951,108.948158,0.759900629520416,473.626953,529.813219846414,2.15560616525121,0.0332465758107449,1.23878188811961,12.1596599836096,595.635629787995,2.20467375649544,0.0139501474948502,1.32177874445498,55.6611723416702,577.122891675848,97.4273807748331,0.0129193143668306,1.3999594699507
12,11.796095,36,35.718769,22.745001,22.101149,111.066765,NaN,1.005269,NaN,31.540197,400,400.076599,25,31.800098,9.635065,55.94088,49.983479,402.08374,399.493622,398.95517,6840.070313,12.60939,12.077954,12.183262,1.863668,1.834701,1.826122,65.42968,88.384079,33.380623,22.357597,88.85804,66.708145,108.942657,0.701716065406799,467.396149,529.816132444987,2.15562352982005,0.0332490497837785,1.2387343237713,12.1577300661865,595.644911244441,2.20471991112878,0.0139531623085685,1.32168344202,55.6536022948073,577.121499312929,97.4192928358784,0.0129215724635096,1.39988744492289
12,11.796015,36,35.713715,22.745001,22.10256,111.064957,NaN,1.003543,NaN,31.533907,400,400.074219,25,31.793589,9.648918,55.676125,49.983479,402.08374,399.493622,398.95517,6840.070313,12.60939,12.077954,12.183262,1.863668,1.834701,1.826122,65.42968,88.384079,33.380623,22.357597,88.85804,66.708145,108.942657,0.701716065406799,467.396149,529.818127316783,2.15563118723694,0.033249635414581,1.23871409807152,12.1574982387434,595.64954898442,2.20475033741278,0.0139555078737995,1.32161413355091,55.6472860736185,577.117805876409,97.4107361786533,0.0129233138356453,1.39984082284758
12,11.795901,36,35.71059,22.745001,22.111889,111.059891,NaN,1.004026,NaN,31.552956,400,400.083923,25,31.784784,9.666413,55.315048,49.983479,401.567078,399.023743,398.479218,6831.199219,12.598148,12.067779,12.195241,1.827254,1.819326,1.772685,65.426193,88.313438,33.32003,22.407553,88.628899,66.731911,108.924278,0.812118887901306,479.2005,529.830034755472,2.15567280009967,0.0332520593848339,1.23860533760924,12.157167882588,595.647198878533,2.20475557194484,0.0139566722280142,1.3215883942495,55.6433802648365,577.12918723932,97.4152074696767,0.0129251631691221,1.39973929929116
12,11.79165,36,35.70647,22.745001,22.124851,111.090172,NaN,1.004132,NaN,31.539732,400,399.885864,25,31.794466,9.669884,55.348392,49.983479,401.938507,399.354279,398.795044,6838.298828,12.63231,12.092166,12.208446,1.878963,1.853551,1.839596,65.42057,88.312012,33.307533,22.41358,88.45163,66.70047,108.900261,0.726771175861359,471.517914,529.859208113692,2.15581948889301,0.0332697145405061,1.23820881703392,12.1448473555185,595.692942591936,2.20488959426667,0.013960887805929,1.32139436667787,55.6382304383008,577.178221164549,97.4454181372264,0.0129295252165179,1.39942467768612
12,11.792959,36,35.704453,22.745001,22.126902,111.122108,NaN,1.004397,NaN,31.527811,400,399.991791,25,31.807917,9.646796,55.558563,49.983479,401.938507,399.354279,398.795044,6838.298828,12.63231,12.092166,12.208446,1.878963,1.853551,1.839596,65.42057,88.312012,33.307533,22.41358,88.45163,66.70047,108.900261,0.726771175861359,471.517914,529.857708232592,2.15579966127694,0.0332655891472741,1.2382649664796,12.1486415421966,595.737942948253,2.2050140336594,0.0139641923081971,1.32122548232945,55.6357091039057,577.168265323356,97.4359424771746,0.0129297413867973,1.39945112586498
12,11.794089,36,35.703876,22.745001,22.133255,111.137154,NaN,1.003857,NaN,31.519268,400,400.200745,25,31.813931,9.638844,55.481743,49.985813,402.156586,399.577087,399.056671,6840.472168,12.599524,12.070637,12.180986,1.79746,1.777712,1.747584,65.443153,88.23719,33.352547,22.404472,88.415329,66.707085,108.90802,0.826038599014282,479.561646,529.862087902352,2.15580176369827,0.0332630237271951,1.23826347645713,12.1519166349937,595.758623186241,2.20506994609865,0.0139655660301127,1.32115167709776,55.6349878092873,577.168298397518,97.4352905339287,0.0129299660898855,1.39944338739283
12,11.797539,36,35.703304,22.745001,22.143755,111.16362,NaN,1.003641,NaN,31.510164,400,400.203918,25,31.8085,9.651423,55.395569,49.985813,402.088806,399.445496,398.890503,6836.94043,12.626459,12.097094,12.21062,1.841375,1.823393,1.782423,65.387268,88.37841,33.330837,22.426146,88.581322,66.733238,108.918648,0.749404966831207,473.973663,529.864444604172,2.15577088759788,0.0332532632461146,1.23835589273381,12.1619143476163,595.79438166205,2.20516507316682,0.0139677649999646,1.32102870274954,55.6342727560646,577.156116728799,97.42591630851,0.0129294983971016,1.39950061119649
12,11.800153,36,35.701347,22.745001,22.141338,111.163864,NaN,1.003564,NaN,31.496052,400,400.167114,25,31.808643,9.633263,55.300678,49.985813,402.088806,399.445496,398.890503,6836.94043,12.626459,12.097094,12.21062,1.841375,1.823393,1.782423,65.387268,88.37841,33.330837,22.426146,88.581322,66.733238,108.918648,0.749404966831207,473.973663,529.853384901038,2.1557040019079,0.0332436202317974,1.2385390502065,12.1694879574714,595.797421816542,2.20518009667789,0.0139687426061595,1.32099785733706,55.6318262562595,577.128800996935,97.4041072121324,0.0129287099944021,1.39962015140579
12,11.800143,36,35.701591,22.745001,22.136166,111.157394,NaN,1.003145,NaN,31.493641,400,400.203979,25,31.809813,9.636869,55.38805,49.985813,402.149445,399.57135,399.08255,6836.59082,12.600801,12.060677,12.183938,1.805025,1.778673,1.744526,65.370995,88.515381,33.321846,22.431124,88.629044,66.719185,108.914284,0.806387484073639,477.637939,529.847009895061,2.15568252542815,0.0332425322953409,1.23859489889472,12.1694589866245,595.788535988716,2.20515608834383,0.0139681539435055,1.32102948961898,55.6321312931242,577.121158306654,97.3989325175078,0.01292818369463,1.39966399395546
12,11.796597,36,35.700764,22.745001,22.138617,111.15432,NaN,1.003156,NaN,31.504719,400,400.225861,25,31.812664,9.652819,55.640419,49.985813,402.182159,399.579681,399.056458,6833.858887,12.630112,12.084105,12.215771,1.854266,1.822448,1.809766,65.385132,88.586349,33.303074,22.413673,88.812401,66.715385,108.902779,0.813811838626862,482.949127,529.860988639763,2.15576979239166,0.0332554346019297,1.23835542511491,12.1591847563172,595.785623745015,2.20515151628287,0.0139683367876005,1.32103016396191,55.6310974115813,577.152426681279,97.4203053489092,0.0129302707932792,1.39948692185842
12,11.796597,36,35.700764,22.745001,22.147409,111.190422,NaN,1.003156,NaN,31.507078,400,400.238922,25,31.812817,9.661553,55.702309,49.985813,402.182159,399.579681,399.056458,6833.858887,12.630112,12.084105,12.215771,1.854266,1.822448,1.809766,65.385132,88.586349,33.303074,22.413673,88.812401,66.715385,108.902779,0.813811838626862,482.949127,529.871875839278,2.15580666153193,0.0332573434434596,1.23825957807702,12.1591847563172,595.833312764837,2.20527560226771,0.0139709534767823,1.32087446561323,55.6310974115813,577.166089474006,97.4300683176714,0.0129310431773434,1.39941433127659
12,11.800189,36,35.698334,22.745001,22.153215,111.213898,NaN,1.004086,NaN,31.511599,400,400.229706,25,31.812048,9.64148,55.708546,49.985813,402.052429,399.474731,398.988098,6840.429688,12.628854,12.069235,12.193923,1.836479,1.810838,1.797737,65.372787,88.512642,33.274979,22.408403,88.623001,66.710915,108.885269,0.636345744132996,469.100739,529.867983186306,2.1557530325119,0.0332460729009588,1.23841164916575,12.1695922523668,595.867693204124,2.2053738864365,0.0139738469780136,1.32073638796119,55.6280594167704,577.143073937253,97.41077676839,0.0129306806591498,1.39950476743303
12,11.800375,36,35.694927,22.745001,22.158991,111.218178,NaN,1.003811,NaN,31.514872,400,400.176636,25,31.811865,9.631138,55.745716,49.985813,402.052429,399.474731,398.988098,6840.429688,12.628854,12.069235,12.193923,1.836479,1.810838,1.797737,65.372787,88.512642,33.274979,22.408403,88.623001,66.710915,108.885269,0.636345744132996,469.100739,529.874562251741,2.15577321727203,0.0332466779461881,1.23835982666991,12.1701311055031,595.878074398594,2.20541328227344,0.0139758289825169,1.32066617149845,55.6237997008838,577.146147861452,97.4089832872786,0.0129321706621498,1.39944376081457
12,11.799053,36,35.692505,22.745001,22.158991,111.218178,NaN,1.004135,NaN,31.514872,400,400.176636,25,31.811865,9.631866,55.629566,49.985813,402.071014,399.382904,398.884399,6841.223633,12.622091,12.085478,12.192609,1.767782,1.750551,1.722466,65.377213,88.567757,33.247879,22.442665,88.7519,66.687447,108.908485,0.79791384935379,480.513824,529.878640579335,2.15580191210846,0.0332512889231416,1.23828058126097,12.1663010532641,595.881435737715,2.20543083426977,0.0139770176743593,1.32062935593923,55.6207713210276,577.153648691294,97.4115068516654,0.012933530637693,1.3993721525606
12,11.799807,36,35.693958,22.745001,22.157375,111.187798,NaN,1.00404,NaN,31.528572,400,400.16272,25,31.80743,9.641089,55.109032,49.985813,401.763885,399.106781,398.577606,6834.186035,12.620501,12.064892,12.191771,1.861629,1.848476,1.829294,65.398178,88.444237,33.262081,22.441921,88.768654,66.732391,108.894455,0.83796215057373,481.86084,529.874313393899,2.15577876943704,0.0332483081760282,1.238343391472,12.1684855554012,595.839295843446,2.20531591245414,0.0139741027541306,1.32078223619345,55.6225881181397,577.146952116428,97.4084231657334,0.0129325905343833,1.39942678228795
12,11.800374,36,35.689457,22.745001,22.152048,111.155083,NaN,1.003886,NaN,31.551985,400,400.0336,25,31.798956,9.639054,55.179855,49.985813,401.763885,399.106781,398.577606,6834.186035,12.620501,12.064892,12.191771,1.861629,1.848476,1.829294,65.398178,88.444237,33.262081,22.441921,88.768654,66.732391,108.894455,0.83796215057373,481.86084,529.865967142157,2.15574412270919,0.0332451743962625,1.23843546907227,12.1701282084604,595.802335003259,2.205236106516,0.0139739403488459,1.32085473917517,55.6169599855484,577.128292680167,97.3898180480795,0.0129332746710729,1.39946692895528
12,11.798422,36,35.684883,22.745001,22.143326,111.138802,NaN,1.003752,NaN,31.550907,400,399.905182,25,31.798815,9.650043,55.445648,49.990383,401.847198,399.224823,398.713562,6838.131836,12.616211,12.071342,12.177272,1.786372,1.764215,1.731878,65.403496,88.548653,33.248924,22.425987,88.58625,66.649757,108.909485,0.829690873622894,482.807007,529.861188700303,2.15574991854152,0.0332500895431709,1.23841352654262,12.1644728279541,595.787182705818,2.20521331067088,0.0139750052868281,1.32085531517211,55.6112400041777,577.124524203848,97.3817673999794,0.012934829417125,1.39942697182649
12,11.798341,36,35.685684,22.745001,22.139877,111.14238,NaN,1.003861,NaN,31.560736,400,399.900848,25,31.807281,9.653149,55.793575,49.990383,401.716309,399.115875,398.595703,6843.613281,12.635118,12.086417,12.219643,1.845065,1.821723,1.800927,65.450142,88.360229,33.24044,22.422609,88.728249,66.687523,108.913452,0.788261234760284,481.624969,529.857167307759,2.15573721222449,0.0332496233304922,1.23844628801328,12.1642381375876,595.790796202951,2.20521980082346,0.0139748714745917,1.32085207976508,55.6122417300936,577.120852178988,97.3800817824113,0.0129343121120125,1.3994569970881
12,11.801536,36,35.683632,22.745001,22.151121,111.170486,NaN,1.004337,NaN,31.560669,400,399.877899,25,31.819021,9.65446,55.817566,49.990383,401.716309,399.115875,398.595703,6843.613281,12.635118,12.086417,12.219643,1.845065,1.821723,1.800927,65.450142,88.360229,33.24044,22.422609,88.728249,66.687523,108.913452,0.788261234760284,481.624969,529.861233630941,2.15571501228849,0.0332409211424501,1.23851526992178,12.1734944471952,595.83076746372,2.20533127232954,0.0139779166971485,1.32069972487527,55.6096754757432,577.10997240406,97.3699037241475,0.0129344899350865,1.3994879247735
12,11.800928,36,35.683968,22.745001,22.165245,111.187607,NaN,1.003494,NaN,31.551634,400,399.907898,25,31.810669,9.640747,55.744873,49.990383,401.92453,399.350677,398.788239,6838.37793,12.608829,12.058647,12.187003,1.817019,1.788643,1.786219,65.470543,88.357941,33.236065,22.425066,88.516312,66.557304,108.986443,0.788500845432281,478.198944,529.880600890614,2.15578743989656,0.0332461068178359,1.23832480843569,12.1717331417674,595.852912105259,2.20538766922606,0.0139789928833309,1.3206311190047,55.6100956890289,577.137243625533,97.3897848746004,0.0129359025352171,1.3993473750346
12,11.798986,36,35.683636,22.745001,22.170906,111.1548,NaN,1.003768,NaN,31.547756,400,399.92511,25,31.801937,9.618757,56.026073,49.990383,401.61734,399.017303,398.500092,6834.240234,12.626019,12.072486,12.204188,1.874216,1.848023,1.826313,65.449295,88.365219,33.256062,22.427931,88.624725,66.543076,108.977036,0.809090793132782,475.852722,529.893600557815,2.155853324242,0.0332541087812288,1.23814677364653,12.1661069345843,595.81004488317,2.20527733662934,0.0139767774890092,1.32076736504242,55.6096804783004,577.161227459023,97.4065361233089,0.0129373873897477,1.39921562388219
12,11.799726,36,35.681,22.745001,22.170618,111.125595,NaN,1.003416,NaN,31.543312,400,399.829376,25,31.807161,9.615417,56.220631,49.990383,401.61734,399.017303,398.500092,6834.240234,12.626019,12.072486,12.204188,1.874216,1.848023,1.826313,65.449295,88.365219,33.256062,22.427931,88.624725,66.543076,108.977036,0.809090793132782,475.852722,529.890961646382,2.15583605617853,0.0332514650311867,1.23819424230427,12.1682508858174,595.775131705728,2.2051960725023,0.013975954147292,1.32085315400008,55.6063836980318,577.151418391105,97.3964383970676,0.0129378518158828,1.39923315543002
12,11.796245,36,35.679611,22.745001,22.162605,111.086197,NaN,1.004499,NaN,31.550102,400,399.830902,25,31.804844,9.626109,55.979721,49.990383,401.820099,399.200073,398.655731,6842.737305,12.632704,12.085823,12.209089,1.869249,1.85219,1.830442,65.439636,88.478493,33.241657,22.447855,88.611443,66.607353,108.958,0.792936444282532,475.329071,529.891776849071,2.15587801740969,0.0332618706950675,1.23807295442805,12.1581647394449,595.725019644603,2.20507071085463,0.0139737788184116,1.32100205220099,55.6046464333829,577.16516999225,97.4046398119037,0.0129391667891343,1.3991419227088
12,11.79604,36,35.678356,22.745001,22.162853,111.053802,NaN,1.003513,NaN,31.570183,400,399.969971,25,31.796247,9.630467,55.656342,49.990383,401.982239,399.400848,398.88324,6831.38623,12.597449,12.054868,12.167457,1.800221,1.790849,1.755393,65.444763,88.421806,33.203762,22.458807,88.597015,66.570679,108.956314,0.757984101772308,481.692383,529.892716162465,2.15588350714809,0.0332626399655327,1.23805797391572,12.157570684947,595.683968158791,2.20496843120896,0.0139720450907908,1.32112292538302,55.6030767211736,577.165580338984,97.4034632205392,0.0129396753672294,1.39912329118042
12,11.797031,36,35.678108,22.745001,22.16642,111.045723,NaN,1.00349,NaN,31.572817,400,400.011627,25,31.786442,9.633132,55.492687,49.990383,401.982239,399.400848,398.88324,6831.38623,12.597449,12.054868,12.167457,1.800221,1.790849,1.755393,65.444763,88.421806,33.203762,22.458807,88.597015,66.570679,108.956314,0.757984101772308,481.692383,529.894075911314,2.15587694991883,0.0332599559310989,1.23807850522587,12.1604423591483,595.673639451906,2.20494244939716,0.0139715807349643,1.32115408394749,55.6027665259261,577.162829638152,97.4012067445573,0.0129396156875145,1.39913464307105
