P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.799149,36,35.67588,22.745001,22.167082,111.059181,NaN,1.002968,NaN,31.568336,400,399.977173,25,31.788197,9.637348,55.370304,49.993362,401.800842,399.204285,398.737122,6838.869141,12.624486,12.074172,12.197442,1.907067,1.886133,1.867137,65.435555,88.241341,33.212769,22.440331,88.696724,66.562691,108.95652,0.784557998180389,477.758392,529.888363048498,2.15583375374363,0.0332527102220223,1.23819818477825,12.1665791920129,595.694516176089,2.20500488997479,0.0139736512511266,1.32106190916878,55.5999796962906,577.143940660625,97.385096902187,0.0129394088857809,1.39920573415252
12,11.799149,36,35.67588,22.745001,22.170446,111.084366,NaN,1.002968,NaN,31.586277,400,399.932251,25,31.794485,9.636578,55.44717,49.993362,401.81839,399.203705,398.761475,6838.813477,12.60386,12.07011,12.183138,1.834622,1.813989,1.791506,65.459,88.299309,33.221294,22.451326,88.528259,66.511986,108.975594,0.786294102668762,485.077454,529.892528285565,2.15584785795093,0.0332534403462516,1.23816154754301,12.1665791920129,595.727785749842,2.20509147948135,0.0139754782709699,1.32095309759282,55.5999796962906,577.149166792381,97.3888320095166,0.0129397045347422,1.39917797818267
12,11.797201,36,35.674198,22.745001,22.174376,111.078552,NaN,1.003504,NaN,31.576096,400,399.934662,25,31.796417,9.629211,55.512581,49.993362,401.81839,399.203705,398.761475,6838.813477,12.60386,12.07011,12.183138,1.834622,1.813989,1.791506,65.459,88.299309,33.221294,22.451326,88.528259,66.511986,108.975594,0.786294102668762,485.077454,529.903401491467,2.1559066131298,0.0332610895917813,1.23800209145197,12.1609349590382,595.722443176043,2.2050836928614,0.0139758826527266,1.32095257099394,55.5978757249428,577.168761619885,97.4008670155893,0.0129414636818059,1.39905189290525
12,11.796585,36,35.673897,22.745001,22.174376,111.078552,NaN,1.003158,NaN,31.576096,400,399.934662,25,31.796417,9.616323,55.655121,49.993362,401.965424,399.390106,398.897614,6834.943848,12.62803,12.08691,12.213996,1.967334,1.921192,1.906492,65.462456,88.325981,33.280861,22.437494,88.664688,66.582916,108.960121,0.801650166511536,481.769379,529.905301028192,2.15591998312689,0.0332632391793216,1.23796520584702,12.159149983393,595.722861480058,2.20508587640633,0.0139760304997332,1.32094798335876,55.5974992034629,577.173326360852,97.4037772413793,0.0129418383645663,1.39902372029712
12,11.798038,36,35.67276,22.745001,22.177078,111.086815,NaN,1.004356,NaN,31.581852,400,400.01123,25,31.78677,9.61835,55.701904,49.993362,402.093475,399.487366,399.039337,6843.427734,12.629143,12.082586,12.18798,1.891757,1.863736,1.837016,65.466057,88.300613,33.327534,22.426268,88.555756,66.571701,108.944115,0.786784470081329,474.126526,529.904165560024,2.15589977394588,0.0332587555766149,1.238022808832,12.1633602109949,595.735356277558,2.2051225311174,0.0139771884198714,1.32089497819738,55.5960769055746,577.16436636394,97.3960411139942,0.0129417713475324,1.39905636963111
12,11.800071,36,35.67086,22.745001,22.179346,111.096436,NaN,1.003519,NaN,31.558344,400,400.079834,25,31.777832,9.635607,55.5266,49.993362,402.093475,399.487366,399.039337,6843.427734,12.629143,12.082586,12.18798,1.891757,1.863736,1.837016,65.466057,88.300613,33.327534,22.426268,88.555756,66.571701,108.944115,0.786784470081329,474.126526,529.90070428916,2.15586516125207,0.0332521558811017,1.23811987103249,12.1692503959799,595.750704294346,2.20516938662802,0.0139788197185403,1.32082450846344,55.5937000754301,577.149082064661,97.3828909984814,0.0129416417081799,1.39911260073271
12,11.797823,36,35.67099,22.745001,22.178532,111.108704,NaN,1.003587,NaN,31.571106,400,400.109192,25,31.775831,9.634518,55.310574,49.993362,401.996307,399.386566,398.925507,6833.171875,12.611602,12.079562,12.193147,1.855044,1.845393,1.812769,65.484573,88.49324,33.30019,22.427809,88.716591,66.580399,108.949402,0.796659588813782,478.562469,529.906628598075,2.15591053525145,0.0332598212803381,1.2379941134319,12.1627372494644,595.766727246744,2.20521061269548,0.0139796457278202,1.32077356875592,55.5938627038027,577.166063155174,97.3951807054469,0.0129425521648404,1.39902415738706
12,11.798588,36,35.669178,22.745001,22.167988,111.121658,NaN,1.003507,NaN,31.584467,400,400.100098,25,31.775494,9.631557,55.140224,49.993362,401.996307,399.386566,398.925507,6833.171875,12.611602,12.079562,12.193147,1.855044,1.845393,1.812769,65.484573,88.49324,33.30019,22.427809,88.716591,66.580399,108.949402,0.796659588813782,478.562469,529.891215151748,2.15584972855089,0.0332548638687499,1.23815470601592,12.1649537945359,595.786353068011,2.20526827885927,0.0139814755966102,1.32069013016336,55.5915958727206,577.141186995173,97.3752776985538,0.0129418457914967,1.39913246827358
12,11.798721,36,35.67004,22.745001,22.161989,111.117706,NaN,1.002969,NaN,31.576014,400,400.090759,25,31.782705,9.616745,55.079239,49.993362,401.959015,399.388031,398.85553,6832.879883,12.612418,12.075323,12.191903,1.96678,1.917828,1.918379,65.478523,88.427383,33.287708,22.432854,88.516899,66.49929,108.991791,0.807521462440491,475.775696,529.883377007977,2.15582168926389,0.0332530978018194,1.2382280175463,12.1653391435955,595.779936295463,2.20524844397379,0.0139807654151492,1.32072028838675,55.5926742550189,577.131913357208,97.3696595771786,0.0129409875559834,1.39919302993661
12,11.797638,36,35.66935,22.745001,22.16184,111.130836,NaN,1.003799,NaN,31.557356,400,400.085358,25,31.78813,9.605188,55.364426,49.993362,401.910461,399.38382,398.885132,6830.481934,12.600079,12.065267,12.17643,1.833279,1.811241,1.809625,65.44783,88.436348,33.287498,22.435884,88.630646,66.528854,108.951744,0.780804395675659,478.601013,529.886533121683,2.15584457227912,0.0332568437982524,1.23816474347727,12.1622012059435,595.798235296974,2.20529857410306,0.0139820567507216,1.32065319900329,55.5918110503969,577.139499066691,97.3742727943721,0.0129416837342846,1.39914368835192
12,11.797035,36,35.670715,22.745001,22.161415,111.115227,NaN,1.003753,NaN,31.530098,400,400.044495,25,31.798037,9.600286,55.435154,49.993362,401.910461,399.38382,398.885132,6830.481934,12.600079,12.065267,12.17643,1.833279,1.811241,1.809625,65.44783,88.436348,33.287498,22.435884,88.630646,66.528854,108.951744,0.780804395675659,478.601013,529.887866854189,2.15585587959157,0.0332588555599944,1.23813324177706,12.1604539497955,595.775724567734,2.2052350277312,0.0139802539679309,1.32074125342923,55.5935186816982,577.145455263049,97.3801289380589,0.0129414926077385,1.39912995804016
12,11.797009,36,35.671101,22.745001,22.152361,111.127785,NaN,1.004035,NaN,31.520071,400,399.975525,25,31.802717,9.590442,55.305206,49.985806,401.966125,399.313324,398.796265,6841.35498,12.638571,12.098483,12.211714,1.861859,1.837319,1.826104,65.438736,88.433258,33.263748,22.442898,88.590515,66.566566,108.904984,0.740541040897369,473.192413,529.876736559369,2.1558184818041,0.0332569808422876,1.23823031137826,12.1603786105357,595.791773971454,2.20527538917294,0.0139809751406045,1.32069299868445,55.5940015630474,577.132097946425,97.371034526464,0.0129405875186351,1.39920596532799
12,11.796793,36,35.6684,22.745001,22.149887,111.117378,NaN,1.00332,NaN,31.521418,400,400.086792,25,31.802906,9.619165,55.25798,49.985806,401.976898,399.349945,398.865479,6832.22168,12.613398,12.068501,12.183893,1.810555,1.802929,1.758121,65.485802,88.531281,33.264347,22.430086,88.594536,66.50972,108.975166,0.676120936870575,470.506775,529.8743395327,2.15581279718793,0.033257197469608,1.23824432260808,12.1597527103051,595.781781160925,2.20525921192752,0.0139815474438873,1.32069673276474,55.5906225589171,577.126496342386,97.3638666401728,0.0129413155730576,1.39920029622146
12,11.794312,36,35.66703,22.745001,22.147873,111.090317,NaN,1.004716,NaN,31.496595,400,400.065094,25,31.805897,9.623859,55.376324,49.985806,401.976898,399.349945,398.865479,6832.22168,12.613398,12.068501,12.183893,1.810555,1.802929,1.758121,65.485802,88.531281,33.264347,22.430086,88.594536,66.50972,108.975166,0.676120936870575,470.506775,529.879499743898,2.15585821673623,0.0332654193193622,1.23811755713676,12.1525629306475,595.747943761742,2.20517613659656,0.0139802576572433,1.32079256330781,55.5889085855447,577.141552071525,97.3730221827183,0.0129426976193562,1.39910235909916
12,11.793351,36,35.666172,22.745001,22.149733,111.088928,NaN,1.004045,NaN,31.479187,400,400.081573,25,31.820324,9.609336,55.584564,49.985806,402.044861,399.39682,398.908264,6838.769043,12.641506,12.088737,12.205284,1.884377,1.869864,1.839252,65.481865,88.252876,33.309212,22.388678,88.574165,66.522507,108.9646,0.721555829048157,470.825745,529.884767043879,2.15588688020285,0.0332691781493073,1.23803971351303,12.1497777074015,595.747301335551,2.20517758645662,0.0139805785100825,1.32078548497231,55.5878351366088,577.151062110351,97.3788144122134,0.012943567789404,1.39904061244838
12,11.793351,36,35.666172,22.745001,22.145235,111.087379,NaN,1.004045,NaN,31.47295,400,400.009705,25,31.84,9.60232,55.845978,49.985806,401.96817,399.367706,398.839752,6835.438477,12.595345,12.064703,12.169889,1.852696,1.827062,1.791368,65.478088,88.308907,33.276493,22.416756,88.574188,66.560989,108.934074,0.771823227405548,473.774994,529.879198231093,2.15586802188848,0.0332682015185678,1.23808869518442,12.1497777074015,595.745255433659,2.20517226188935,0.0139804661352383,1.32079216787348,55.5878351366088,577.144074606446,97.373819981601,0.0129431723935921,1.3990777117961
12,11.793401,36,35.664532,22.745001,22.144455,111.066772,NaN,1.003215,NaN,31.487865,400,400.013428,25,31.848438,9.617555,56.013546,49.985806,401.96817,399.367706,398.839752,6835.438477,12.595345,12.064703,12.169889,1.852696,1.827062,1.791368,65.478088,88.308907,33.276493,22.416756,88.574188,66.560989,108.934074,0.771823227405548,473.774994,529.878078269652,2.15586366589782,0.0332678575879827,1.23810018720052,12.1499226243841,595.720316199586,2.20511332149814,0.0139797769858232,1.32085611473405,55.5857832666479,577.140337900917,97.3692277795664,0.0129435956431525,1.39907604532346
12,11.796023,36,35.662006,22.745001,22.144455,111.066772,NaN,1.003697,NaN,31.487865,400,400.013428,25,31.848438,9.614561,56.20842,49.985806,401.946106,399.296906,398.7435,6827.177734,12.613247,12.081978,12.192158,1.827191,1.804957,1.781314,65.496323,88.404358,33.257713,22.41761,88.738831,66.574425,108.917183,0.649982750415802,466.787079,529.869988979454,2.15580673654404,0.0332587052050462,1.23825736044832,12.1575214215412,595.723826728768,2.20513164963515,0.0139810184272276,1.32081761673427,55.5826227422235,577.115975549871,97.3488555236649,0.0129431945799807,1.39917231501222
12,11.796324,36,35.661644,22.745001,22.136412,111.040398,NaN,1.003739,NaN,31.510845,400,399.994629,25,31.850834,9.619605,55.854752,49.985806,401.794373,399.192719,398.633728,6838.512695,12.623564,12.083236,12.190878,1.892905,1.866485,1.856845,65.507492,88.275902,33.251923,22.40729,88.687294,66.632584,108.910347,0.783861994743347,477.034912,529.859100484775,2.15576647266053,0.0332559084973853,1.2383630969928,12.1583936656847,595.689493214659,2.20504360404159,0.0139792825297512,1.32092599406097,55.5821697944654,577.100589521678,97.3374350983891,0.0129424638974143,1.39924932922568
12,11.795066,36,35.661812,22.745001,22.124836,111.015549,NaN,1.00359,NaN,31.499619,400,399.889618,25,31.844139,9.647276,55.706863,49.985806,401.794373,399.192719,398.633728,6838.512695,12.623564,12.083236,12.190878,1.892905,1.866485,1.856845,65.507492,88.275902,33.251923,22.40729,88.687294,66.632584,108.910347,0.783861994743347,477.034912,529.848647242514,2.15574524021105,0.0332577852134717,1.23841389676291,12.1547480952056,595.65643458294,2.20495694246767,0.0139773965513646,1.32103597123713,55.5823800027115,577.092940648868,97.3321656530205,0.0129419659715399,1.39929219313829
12,11.7957,36,35.660137,22.745001,22.111956,111.016876,NaN,1.003148,NaN,31.508848,400,399.901398,25,31.832226,9.651273,55.63224,49.988369,401.986206,399.33844,398.83609,6840.937012,12.60778,12.076907,12.179218,1.793733,1.776588,1.750989,65.472092,88.36248,33.239399,22.390097,88.749199,66.578239,108.905006,0.7941814661026,478.373474,529.830738280841,2.15567744647922,0.0332527753774545,1.23859253748542,12.1565854066569,595.660516664857,2.20497366276383,0.0139783160927552,1.32100467619078,55.5802841418453,577.065657294037,97.3107053626153,0.0129410699811329,1.39941530299874
12,11.794949,36,35.661022,22.745001,22.103773,111.014999,NaN,1.00344,NaN,31.519262,400,399.972351,25,31.824089,9.633892,55.584747,49.988369,401.986206,399.33844,398.83609,6840.937012,12.60778,12.076907,12.179218,1.793733,1.776588,1.750989,65.472092,88.36248,33.239399,22.390097,88.749199,66.578239,108.905006,0.7941814661026,478.373474,529.822921363493,2.15565942967806,0.0332536190867812,1.23863681722394,12.1544090248544,595.656806526748,2.20496078501148,0.0139777448906319,1.32102629582413,55.5813915167224,577.060128058024,97.3077916804385,0.012940414522773,1.39945633765987
12,11.79317,36,35.66156,22.745001,22.103907,111.006134,NaN,1.003635,NaN,31.527977,400,399.99176,25,31.822403,9.622293,55.578205,49.988369,401.987,399.3526,398.799377,6835.188477,12.627076,12.091168,12.205777,1.892795,1.876218,1.839057,65.472847,88.36541,33.280853,22.352196,88.561951,66.551552,108.910088,0.721413552761078,471.877838,529.828580010942,2.1556986333044,0.0332598581274197,1.23852852404228,12.1492531040491,595.644347284654,2.20492639517165,0.0139768370417132,1.32107285040484,55.5820646900518,577.075347789273,97.319298028377,0.0129410677674727,1.39938243551503
12,11.792264,36,35.659801,22.745001,22.097391,110.993195,NaN,1.003605,NaN,31.509514,400,400.059387,25,31.828398,9.62388,55.558491,49.988369,402.011108,399.406494,398.893188,6828.558594,12.61087,12.065886,12.168449,1.83332,1.81098,1.782021,65.494095,88.413887,33.242302,22.380257,88.543556,66.566704,108.902214,0.755115568637848,472.013855,529.823306995186,2.15569098016818,0.0332616059205633,1.23854527501499,12.1466270976211,595.629700062196,2.204894666123,0.0139767623358584,1.32110198905064,55.5798637091493,577.070236188148,97.313583563116,0.0129414591963151,1.39938653519462
12,11.791422,36,35.657585,22.745001,22.089041,111.001823,NaN,1.003756,NaN,31.502125,400,400.073364,25,31.833004,9.605629,55.838676,49.988369,402.011108,399.406494,398.893188,6828.558594,12.61087,12.065886,12.168449,1.83332,1.81098,1.782021,65.494095,88.413887,33.242302,22.380257,88.543556,66.566704,108.902214,0.755115568637848,472.013855,529.815564937797,2.15567424351686,0.0332627320648702,1.238585907644,12.144186456285,595.644180140498,2.20494042333475,0.0139784778551741,1.32103083520016,55.5770907778911,577.061168074517,97.3045060133736,0.0129418035863913,1.39940568397744
12,11.789404,36,35.655499,22.745001,22.088095,111.02964,NaN,1.003685,NaN,31.495159,400,399.989075,25,31.834465,9.593025,55.844292,49.988369,401.783752,399.217072,398.674225,6825.317383,12.610041,12.06507,12.195509,1.92119,1.874686,1.874326,65.502701,88.47345,33.230824,22.368887,88.613457,66.568573,108.874504,0.741524338722229,472.560425,529.820624729277,2.15571411940866,0.03326957469483,1.23847503151902,12.1383364979927,595.683825622031,2.20505121330408,0.0139815224148518,1.32087876227783,55.5744803955623,577.073240588108,97.3106879913922,0.0129432944624019,1.39931408658428
12,11.787863,36,35.654728,22.745001,22.087763,111.012733,NaN,1.003419,NaN,31.463806,400,399.922943,25,31.825146,9.596113,55.666756,49.988369,401.797516,399.241852,398.691772,6820.425293,12.584958,12.056138,12.16108,1.800706,1.791023,1.760279,65.510193,88.38131,33.245224,22.340092,88.579376,66.590279,108.884766,0.548297047615051,456.629486,529.824971755269,2.15574620971876,0.0332748862791273,1.23838611711333,12.1338688011008,595.662564966857,2.20499867757728,0.0139806742964902,1.32094006484169,55.5735155500316,577.084130936354,97.3175670982869,0.0129442094421173,1.39924606025903
12,11.785131,36,35.654896,22.745001,22.086618,111.003723,NaN,1.003133,NaN,31.447838,400,399.918671,25,31.829355,9.600418,55.61314,49.988369,401.797516,399.241852,398.691772,6820.425293,12.584958,12.056138,12.16108,1.800706,1.791023,1.760279,65.510193,88.38131,33.245224,22.340092,88.579376,66.590279,108.884766,0.548297047615051,456.629486,529.83198888279,2.15580077295517,0.0332841854401684,1.23823459203638,12.1259470508829,595.65042949839,2.20496647642498,0.0139799376724038,1.32098158279621,55.5737257901353,577.104562727765,97.3323665554281,0.0129453010039675,1.39913966953137
12,11.783964,36,35.654808,22.745001,22.079433,111.005951,NaN,1.003404,NaN,31.450655,400,399.928802,25,31.830086,9.59271,55.704311,49.988369,401.769714,399.185669,398.683105,6834.160156,12.621109,12.084822,12.209114,1.850476,1.822439,1.802496,65.512604,88.383667,33.229813,22.361397,88.454399,66.631805,108.850861,0.575971603393555,475.326813,529.82669520769,2.1557959995606,0.0332867037590083,1.23824292022745,12.1225627770008,595.653495005631,2.20497477654588,0.0139801426678596,1.32097060598649,55.5736156644634,577.102680353746,97.3309180466206,0.0129452285202258,1.39914851727102
12,11.783524,36,35.654629,22.745001,22.072245,111.021286,NaN,1.003548,NaN,31.477259,400,399.961639,25,31.833344,9.590731,55.905308,49.988369,401.769714,399.185669,398.683105,6834.160156,12.621109,12.084822,12.209114,1.850476,1.822439,1.802496,65.512604,88.383667,33.229813,22.361397,88.454399,66.631805,108.850861,0.575971603393555,475.326813,529.819153156492,2.15577541383959,0.0332866799076083,1.23829493844998,12.1212867212085,595.674000453141,2.20502880483441,0.0139813437967415,1.32090158864993,55.5733916581799,577.094822078151,97.3250918668355,0.0129448529848602,1.39918793034698
12,11.785256,36,35.652683,22.745001,22.067068,111.009079,NaN,1.003571,NaN,31.512918,400,400.082184,25,31.839947,9.606381,56.06086,49.986897,402.080658,399.483795,398.911926,6822.061035,12.593409,12.061005,12.165754,1.854062,1.833872,1.832768,65.467377,88.185204,33.20425,22.37056,88.47493,66.607765,108.864594,0.643086850643158,461.018494,529.807393247198,2.15571605281792,0.0332794997356282,1.2384555009594,12.1263095330946,595.660581831147,2.20500095784021,0.0139814145207924,1.32092466064102,55.5709563152846,577.07031187035,97.3052941077804,0.0129442188919055,1.39929269689285
12,11.785256,36,35.652683,22.745001,22.067068,111.009079,NaN,1.003571,NaN,31.512918,400,400.082184,25,31.839947,9.612903,55.976879,49.986897,401.943512,399.406128,398.845795,6827.045898,12.593522,12.072193,12.184537,1.802696,1.778952,1.73672,65.467773,88.278008,33.21109,22.363911,88.441513,66.529121,108.926826,0.761125802993774,478.273621,529.807393247198,2.15571605281792,0.0332794997356282,1.2384555009594,12.1263095330946,595.660581831147,2.20500095784021,0.0139814145207924,1.32092466064102,55.5709563152846,577.07031187035,97.3052941077804,0.0129442188919055,1.39929269689285
12,11.78087,36,35.651852,22.745001,22.06089,111.003128,NaN,1.00496,NaN,31.547617,400,400.104431,25,31.838905,9.613967,55.810566,49.986897,401.934113,399.319763,398.754456,6832.048828,12.623331,12.087228,12.200843,1.888656,1.866135,1.835405,65.457428,88.447754,33.229168,22.348349,88.601151,66.557068,108.904747,0.771369159221649,484.991974,529.813288421733,2.15578547578891,0.0332934931269601,1.23825947590417,12.1135890222294,595.653876512311,2.20498652760153,0.0139813911291333,1.32093770753538,55.5699163196396,577.094954825999,97.321931954685,0.0129459357799799,1.39915078155968
12,11.781982,36,35.649445,22.745001,22.053911,111.006233,NaN,1.00368,NaN,31.587219,400,400.091553,25,31.828146,9.595782,55.521889,49.986897,401.934113,399.319763,398.754456,6832.048828,12.623331,12.087228,12.200843,1.888656,1.866135,1.835405,65.457428,88.447754,33.229168,22.348349,88.601151,66.557068,108.904747,0.771369159221649,484.991974,529.801211611236,2.15573202609116,0.0332880866721575,1.23840248457067,12.1168144419199,595.661324990222,2.20501467763817,0.0139828001695088,1.3208875618691,55.5669038547314,577.072037674975,97.3027317529312,0.0129455704219372,1.39924101420111
12,11.78166,36,35.6479,22.745001,22.045845,111.002861,NaN,1.002989,NaN,31.624123,400,400.078918,25,31.823395,9.581588,55.484428,49.986897,401.974457,399.384674,398.832764,6828.859863,12.588143,12.06138,12.166666,1.830387,1.817312,1.785343,65.44368,88.156296,33.233208,22.336546,88.606033,66.564156,108.887482,0.806031584739685,484.622406,529.792217064441,2.15570518773146,0.0332874591803757,1.23847125244632,12.1158804861014,595.659019330717,2.20501429946461,0.0139833152047301,1.32087856431188,55.5649701364742,577.060095380858,97.2923858294059,0.012945492574619,1.39928424048798
12,11.786156,36,35.647591,22.745001,22.037943,110.997726,NaN,1.004225,NaN,31.628286,400,400.083679,25,31.824986,9.595119,55.44994,49.986897,401.974457,399.384674,398.832764,6828.859863,12.588143,12.06138,12.166666,1.830387,1.817312,1.785343,65.44368,88.156296,33.233208,22.336546,88.606033,66.564156,108.887482,0.806031584739685,484.622406,529.768537297236,2.15557428342962,0.0332700231650271,1.23882806275498,12.1289193193955,595.652666262487,2.20499888625967,0.0139830943809484,1.32089604469001,55.5645833849658,577.011205199598,97.2570872944015,0.0129428438671891,1.39954037978566
12,11.78337,36,35.648792,22.745001,22.034767,110.997948,NaN,1.003003,NaN,31.616529,400,399.988037,25,31.825977,9.615419,55.557751,49.986897,401.929718,399.31311,398.762848,6824.71875,12.607182,12.077865,12.193761,1.843745,1.813909,1.780625,65.435387,88.28627,33.232754,22.347223,88.569664,66.590309,108.880829,0.622683167457581,462.725494,529.773212560622,2.15562152664354,0.0332790710723331,1.23869520247627,12.1208400931885,595.651289369429,2.20499093039503,0.0139825198385592,1.32091341049229,55.5660865695021,577.03025925473,97.2721105371931,0.0129434577622705,1.39945470710057
12,11.783903,36,35.64859,22.745001,22.035536,111.028404,NaN,1.003733,NaN,31.62072,400,399.960571,25,31.829954,9.619514,55.881207,49.986897,401.981049,399.3526,398.84433,6833.152832,12.591049,12.059632,12.16451,1.810693,1.779658,1.757674,65.439087,88.534111,33.226227,22.351192,88.567665,66.569305,108.889496,0.783739507198334,485.280884,529.772518040794,2.15561316494548,0.0332773748428063,1.23871885326174,12.1223858714125,595.691797916289,2.20509711188168,0.013984830078841,1.32077874444453,55.5658337468947,577.026900450038,97.2694736119697,0.0129433457917362,1.39946993366933
12,11.782879,36,35.646626,22.745001,22.032072,111.081978,NaN,1.003822,NaN,31.647121,400,399.976257,25,31.826773,9.617883,55.979935,49.986897,401.981049,399.3526,398.84433,6833.152832,12.591049,12.059632,12.16451,1.810693,1.779658,1.757674,65.439087,88.534111,33.226227,22.351192,88.567665,66.569305,108.889496,0.783739507198334,485.280884,529.771391590417,2.1556208933422,0.0332802018234741,1.23869514799424,12.1194160744487,595.76527976742,2.20529551875006,0.0139896843891458,1.32051774359642,55.5633755519014,577.027221039869,97.2673997345756,0.0129441244646946,1.39944243169001
12,11.784664,36,35.646946,22.745001,22.020382,111.113922,NaN,1.00376,NaN,31.612301,400,399.97229,25,31.832499,9.626611,55.782421,49.986897,401.889404,399.257965,398.699463,6823.797852,12.612851,12.078476,12.196127,1.827133,1.81078,1.801887,65.441879,88.205109,33.291103,22.324938,88.464066,66.612534,108.872688,0.74187821149826,477.719879,529.751392840123,2.15553301877738,0.0332714196221756,1.23893054042896,12.1245927916798,595.807015762411,2.20540297095787,0.0139918448660662,1.32038506929873,55.5637760796862,576.995085935827,97.2448136471647,0.0129421808151267,1.39961776535183
12,11.785284,36,35.648544,22.745001,22.01103,111.106857,NaN,1.002885,NaN,31.598526,400,399.969696,25,31.835115,9.609899,55.596554,49.988304,401.875244,399.278442,398.739716,6832.629883,12.615936,12.066108,12.182552,1.8378,1.825848,1.804913,65.433273,88.33448,33.297939,22.322918,88.423256,66.556709,108.864159,0.761206448078156,479.998627,529.737888934787,2.15548028025518,0.0332672189586276,1.23907034959307,12.126390728712,595.79546758851,2.20536709953494,0.0139905461646285,1.32043979673285,55.5657761732727,576.977620168176,97.2342094260414,0.012940573068622,1.39973183709328
12,11.783569,36,35.647099,22.745001,22.003691,111.096382,NaN,1.003599,NaN,31.593616,400,399.957977,25,31.839989,9.615272,55.403225,49.988304,401.875244,399.278442,398.739716,6832.629883,12.615936,12.066108,12.182552,1.8378,1.825848,1.804913,65.433273,88.33448,33.297939,22.322918,88.423256,66.556709,108.864159,0.761206448078156,479.998627,529.734098257272,2.15548676841358,0.033271617629334,1.23904748400449,12.1214172285647,595.783643013469,2.20534158775001,0.0139904969283067,1.32046290285599,55.5639675810405,576.978153319112,97.2328954649223,0.0129411626912692,1.39971000577779
12,11.785003,36,35.647583,22.745001,21.999632,111.104576,NaN,1.003264,NaN,31.588812,400,399.894226,25,31.843029,9.626408,55.501324,49.988304,401.841248,399.165192,398.629395,6833.490234,12.596057,12.077468,12.172078,1.794,1.779343,1.746723,65.41468,88.510872,33.264351,22.325855,88.47258,66.581726,108.876602,0.666419386863708,462.207825,529.724634308474,2.15543854006892,0.033265722295215,1.23917839635437,12.1255758660928,595.793790474627,2.20536623394565,0.013990853390176,1.32043498995023,55.564573371946,576.960916967654,97.2211493869351,0.0129399992095915,1.39980825712949
12,11.783021,36,35.649456,22.745001,21.999632,111.104576,NaN,1.00409,NaN,31.588812,400,399.894226,25,31.843029,9.621121,56.231297,49.988304,401.753357,399.135284,398.576935,6831.432617,12.618089,12.078047,12.197852,1.897529,1.883394,1.868764,65.419487,88.333588,33.246071,22.336922,88.62281,66.538353,108.918663,0.62535685300827,461.46991,529.730763458324,2.155481647365,0.033272650661713,1.23905896459971,12.1198279133901,595.791188883473,2.20535264401846,0.013989932062911,1.32046349829955,55.5669176220701,576.979306695261,97.2364839956276,0.0129403155146461,1.39973483249268
12,11.783021,36,35.649456,22.745001,21.995947,111.100143,NaN,1.00409,NaN,31.574831,400,399.836517,25,31.844866,9.603482,56.297649,49.988304,401.753357,399.135284,398.576935,6831.432617,12.618089,12.078047,12.197852,1.897529,1.883394,1.868764,65.419487,88.333588,33.246071,22.336922,88.62281,66.538353,108.918663,0.62535685300827,461.46991,529.726197451599,2.1554661771264,0.033271849156396,1.23909936766422,12.1198279133901,595.785335226476,2.20533741013153,0.0139896104177684,1.32048258702535,55.5669176220701,576.97357675791,97.2323904525484,0.0129399910477631,1.39976537620371
12,11.784931,36,35.6492,22.745001,21.996626,111.086433,NaN,1.004405,NaN,31.57959,400,399.800446,25,31.841446,9.596349,56.138496,49.988304,401.718231,399.101257,398.562683,6833.172852,12.602903,12.06816,12.166205,1.825934,1.799002,1.7825,65.425888,88.484795,33.228737,22.356592,88.660362,66.532616,108.911072,0.674788117408752,469.679749,529.721131964374,2.15542748517131,0.0332653201664443,1.23920703077318,12.1253670733115,595.767586661924,2.20529215119743,0.0139887415283328,1.3205377452359,55.5665972176933,576.958914888516,97.2216159329167,0.0129392598772439,1.39984018782596
12,11.78483,36,35.646141,22.745001,21.996038,111.064171,NaN,1.00415,NaN,31.594833,400,399.789459,25,31.836861,9.58765,56.059387,49.988304,401.718231,399.101257,398.562683,6833.172852,12.602903,12.06816,12.166205,1.825934,1.799002,1.7825,65.425888,88.484795,33.228737,22.356592,88.660362,66.532616,108.911072,0.674788117408752,469.679749,529.720715675678,2.15542721307636,0.0332655452875047,1.23920739364032,12.125074181816,595.74243857359,2.20523783684294,0.0139886306925508,1.32058710092972,55.5627684966219,576.954855844314,97.2151278873827,0.0129402142105394,1.39982162479717
12,11.785273,36,35.645729,22.745001,21.999292,111.081581,NaN,1.003772,NaN,31.591091,400,399.784882,25,31.843876,9.596469,55.693005,49.988304,401.695099,399.064209,398.557159,6833.064453,12.615757,12.075014,12.200285,1.840248,1.820563,1.797036,65.410461,88.432327,33.202507,22.39234,88.514435,66.581596,108.880196,0.750185132026672,478.050934,529.723377990312,2.15543124044889,0.0332647046992217,1.23919839804043,12.1263588304512,595.766001739348,2.20530066373082,0.013990096850384,1.32050579469797,55.5622528074805,576.955814301843,97.2153292763099,0.0129404280001603,1.39981109757955
12,11.785233,36,35.645126,22.745001,22.000193,111.098099,NaN,1.002418,NaN,31.621008,400,399.8125,25,31.84771,9.612119,55.534027,49.988304,401.957428,399.316315,398.791107,6828.634766,12.601513,12.068682,12.163915,1.79571,1.779855,1.741395,65.448517,88.406609,33.185017,22.373074,88.59211,66.554726,108.889732,0.765122652053833,480.445251,529.724618205313,2.15543589325488,0.0332650404505527,1.23918610424066,12.1262428365852,595.788650867593,2.20536180464785,0.0139915921492257,1.32042547651397,55.5614980404616,576.956757223213,97.2152955113613,0.0129407148651464,1.39979814273838
12,11.783329,36,35.644348,22.745001,22.01186,111.098953,NaN,1.003422,NaN,31.648094,400,399.950928,25,31.846092,9.610641,55.387741,49.988304,401.957428,399.316315,398.791107,6828.634766,12.601513,12.068682,12.163915,1.79571,1.779855,1.741395,65.448517,88.406609,33.185017,22.373074,88.59211,66.554726,108.889732,0.765122652053833,480.445251,529.744961652813,2.15552627930139,0.0332742332801116,1.23894350869751,12.1207211849864,595.790859178552,2.20537038470453,0.0139920368906079,1.32040995798106,55.5605242135512,576.989227223572,97.2375806467327,0.0129428550264027,1.39961484261114
12,11.782945,36,35.645042,22.745001,22.018274,111.083633,NaN,1.003847,NaN,31.660969,400,399.932159,25,31.850412,9.612633,55.698032,49.991203,401.795105,399.162842,398.697937,6832.839844,12.62652,12.079515,12.203278,1.912515,1.889941,1.853674,65.465462,88.338013,33.193371,22.353823,88.266983,66.507439,108.899269,0.757739186286926,484.701843,529.754095018233,2.15556155159375,0.0332769706857739,1.23885013874593,12.1196074930141,595.769665840992,2.20531270132976,0.0139905837398697,1.32048649395701,55.5613928979968,577.003190089848,97.2483710467059,0.0129433770253186,1.3995495798101
12,11.782259,36,35.645905,22.745001,22.019577,111.062965,NaN,1.003503,NaN,31.66515,400,399.891022,25,31.850145,9.612182,56.006161,49.991203,401.793823,399.143768,398.612457,6834.765625,12.619771,12.088133,12.196567,1.9024,1.877123,1.869109,65.451988,88.374794,33.191692,22.352701,88.523277,66.586304,108.876617,0.707723319530487,468.40976,529.75782966543,2.15558193835827,0.033279652699784,1.23879458007471,12.1176178605546,595.741173887802,2.20523540446198,0.0139886592612362,1.32058870500691,55.5624731024405,577.011858411075,97.2555768553223,0.0129435337185688,1.39951475301818
12,11.78376,36,35.647709,22.745001,22.015274,111.043739,NaN,1.00361,NaN,31.678093,400,399.889771,25,31.850914,9.601373,56.052773,49.991203,401.793823,399.143768,398.612457,6834.765625,12.619771,12.088133,12.196567,1.9024,1.877123,1.869109,65.451988,88.374794,33.191692,22.352701,88.523277,66.586304,108.876617,0.707723319530487,468.40976,529.747858948491,2.15553123652803,0.0332734689383042,1.23893206227917,12.1219711556031,595.713276069239,2.20515622460411,0.0139863764769466,1.32069911992717,55.5647310767893,576.995413277348,97.2459423747025,0.0129419039281459,1.39962604644245
12,11.781683,36,35.6464,22.745001,22.015274,111.043739,NaN,1.003925,NaN,31.678093,400,399.889771,25,31.850914,9.603992,55.934032,49.991203,401.789246,399.201935,398.68927,6829.103516,12.608813,12.07578,12.191005,1.861171,1.826097,1.808169,65.460236,88.16346,33.173214,22.347942,88.466957,66.498558,108.917686,0.780022382736206,473.480072,529.754279553926,2.15557640532072,0.0332807311499038,1.23880701712371,12.1159471978698,595.715095454971,2.20516572565575,0.0139870203489377,1.32067916859692,55.5630926774609,577.010449642395,97.2551507412051,0.0129432622591467,1.3995287576916
12,11.780483,36,35.646523,22.745001,22.019934,111.034386,NaN,1.004513,NaN,31.668947,400,399.885529,25,31.854118,9.614706,55.784233,49.991203,401.789246,399.201935,398.68927,6829.103516,12.608813,12.07578,12.191005,1.861171,1.826097,1.808169,65.460236,88.16346,33.173214,22.347942,88.466957,66.498558,108.917686,0.780022382736206,473.480072,529.763761216489,2.15562205959555,0.0332859415272628,1.23868379038422,12.1124664526857,595.702571979025,2.20513268069693,0.0139862809592467,1.32072140563527,55.5632466314229,577.027519715703,97.2674923820252,0.0129441812648039,1.39943948900507
12,11.780483,36,35.646523,22.745001,22.02755,111.002327,NaN,1.004513,NaN,31.656345,400,399.851624,25,31.842583,9.617055,55.734528,49.991203,401.812317,399.142273,398.581482,6834.375977,12.618724,12.088336,12.179989,1.92005,1.895494,1.883097,65.478851,88.21888,33.190075,22.340837,88.494865,66.473312,108.932465,0.708195984363556,472.596558,529.773194714953,2.15565401873393,0.0332875977804686,1.2386004768957,12.1124664526857,595.660228752516,2.20502246020155,0.0139839536971248,1.32085986407164,55.5632466314229,577.039358078369,97.2759519326358,0.0129448516265024,1.39937648289726
12,11.783001,36,35.645134,22.745001,22.028631,111.042961,NaN,1.004095,NaN,31.634911,400,399.835968,25,31.828466,9.616996,55.863159,49.991203,401.877014,399.249969,398.734436,6833.466797,12.593287,12.063385,12.163504,1.819855,1.794563,1.777592,65.497841,88.271843,33.217136,22.368958,88.556984,66.399124,108.9739,0.811222016811371,483.735168,529.766752132929,2.15560380050808,0.0332790270458803,1.23874013778274,12.1197699081321,595.715827579569,2.20517224038908,0.0139875866433145,1.32066322986563,55.5615080540202,577.018958347033,97.2597459365639,0.0129442343592717,1.39946682116446
12,11.782884,36,35.646027,22.745001,22.030443,111.101723,NaN,1.004195,NaN,31.605936,400,399.900787,25,31.812279,9.605621,56.38398,49.991203,401.877014,399.249969,398.734436,6833.466797,12.593287,12.063385,12.163504,1.819855,1.794563,1.777592,65.497841,88.271843,33.217136,22.368958,88.556984,66.399124,108.9739,0.811222016811371,483.735168,529.76935828952,2.15561394865702,0.0332798301350915,1.23871327121752,12.1194305758836,595.792184569263,2.20536772024412,0.0139914118438811,1.3204235890667,55.5626258064031,577.023873262644,97.2643051249237,0.0129441668558152,1.39945238523557
12,11.783712,36,35.645317,22.745001,22.043394,111.115326,NaN,1.00459,NaN,31.592485,400,399.887299,25,31.810818,9.604186,56.496799,49.991203,401.792206,399.180542,398.599792,6824.602539,12.60995,12.086341,12.193171,1.875195,1.857131,1.837515,65.474594,88.339897,33.243572,22.322737,88.53672,66.441223,108.951782,0.832837462425232,476.671295,529.782841696984,2.15565029119165,0.0332797510283999,1.23862141755615,12.1218319494454,595.811131939346,2.20541961449369,0.0139927481581948,1.32035424113253,55.5617371136818,577.036416137594,97.2724355299431,0.012945152098534,1.39937630044434
12,11.784356,36,35.645119,22.745001,22.049677,111.073509,NaN,1.003476,NaN,31.588453,400,399.863739,25,31.823896,9.605927,56.441883,49.991203,401.809143,399.150116,398.627563,6833.521484,12.615086,12.076698,12.168499,1.878987,1.855423,1.844064,65.468025,88.371262,33.21711,22.325741,88.540977,66.453941,108.947388,0.85847008228302,478.166412,529.788634167613,2.15566265340711,0.0332788655360492,1.23859144622711,12.1236995964289,595.756190029094,2.20527734858027,0.013989811153763,1.32053128494333,55.5614892785974,577.040739081197,97.2752925878722,0.0129454735828112,1.39935069656374
12,11.783763,36,35.642899,22.745001,22.042755,111.03421,NaN,1.002915,NaN,31.57514,400,399.818054,25,31.836212,9.602785,56.343124,49.991203,401.809143,399.150116,398.627563,6833.521484,12.615086,12.076698,12.168499,1.878987,1.855423,1.844064,65.468025,88.371262,33.21711,22.325741,88.540977,66.453941,108.947388,0.85847008228302,478.166412,529.781892637232,2.15564650117836,0.0332794338033295,1.23863147191267,12.1219798559738,595.707376967356,2.20515838174019,0.0139880509564541,1.32066692102488,55.5587104479535,577.031882020193,97.2663601048113,0.0129458318683925,1.39936867327693
12,11.783345,36,35.64151,22.745001,22.03405,111.035538,NaN,1.003749,NaN,31.560616,400,399.742218,25,31.838585,9.61305,56.135452,49.993874,401.609802,398.994659,398.392761,6830.060547,12.609653,12.085917,12.191671,1.928606,1.903489,1.899301,65.495483,88.569954,33.243923,22.305035,88.68306,66.475418,108.94545,0.798288226127625,478.355408,529.772401669473,2.15561906142677,0.0332790025833444,1.23870154242551,12.1207675882245,595.711061476132,2.20517302964434,0.0139888307494612,1.32064001920021,55.5569717324415,577.019919855987,97.2561831470137,0.0129456924355333,1.39941409864986
12,11.786575,36,35.643089,22.745001,22.030144,111.030739,NaN,1.003964,NaN,31.558256,400,399.742157,25,31.832846,9.621507,55.948162,49.993874,401.766541,399.149689,398.604889,6824.976563,12.589953,12.063069,12.153395,1.846326,1.8252,1.797725,65.453186,88.381401,33.31147,22.298635,88.700897,66.541679,108.89798,0.669313848018646,463.526001,529.757580261142,2.15553244179169,0.0332668633916121,1.23893866552369,12.1301342686158,595.702528796584,2.20514507051233,0.0139877055174487,1.32068479567795,55.5589482810928,576.989880191216,97.2365705122064,0.012943379565248,1.39959482017627
12,11.790104,36,35.641357,22.745001,22.031666,111.026833,NaN,1.003676,NaN,31.571913,400,399.810333,25,31.834923,9.627636,55.834957,49.993874,401.766541,399.149689,398.604889,6824.976563,12.589953,12.063069,12.153395,1.846326,1.8252,1.797725,65.453186,88.381401,33.31147,22.298635,88.700897,66.541679,108.89798,0.669313848018646,463.526001,529.74855753287,2.15546211038857,0.0332548660288566,1.23913445794911,12.1403658059621,595.699777825357,2.20514421608881,0.0139882741078272,1.32067524841656,55.5567802076256,576.961589443874,97.2143262627704,0.0129424479916202,1.39972283430731
12,11.790812,36,35.642834,22.745001,22.027483,111.019928,NaN,1.004338,NaN,31.583164,400,399.859711,25,31.848797,9.615199,56.249413,49.993874,401.816162,399.217804,398.675323,6831.47168,12.599243,12.071042,12.164513,1.835689,1.808859,1.78946,65.458511,88.373665,33.288971,22.321098,88.539215,66.50634,108.905144,0.793251633644104,482.067932,529.741185277967,2.15542915899036,0.0332514842261337,1.23922295579078,12.1424182135631,595.688605126231,2.20510975592785,0.0139870461600577,1.32072757291167,55.5586290837576,576.951297026234,97.2087059994051,0.0129412930737935,1.39979713135299
12,11.79395,36,35.644039,22.745001,22.019587,111.028984,NaN,1.003901,NaN,31.602987,400,399.878204,25,31.844679,9.617178,56.644043,49.993874,401.882477,399.257477,398.67572,6823.57666,12.598252,12.062976,12.170035,1.890913,1.870766,1.855346,65.466782,88.510925,33.288307,22.334099,88.579292,66.577263,108.851387,0.768103361129761,475.719116,529.72169624331,2.1553277902748,0.0332388128021813,1.23949868465292,12.1515137823661,595.698890406408,2.20513214116739,0.0139871107558856,1.32070685288594,55.5601374319314,576.915314735912,97.1844163413704,0.0129387885019736,1.40000496360431
12,11.79489,36,35.648922,22.745001,22.019587,111.028984,NaN,1.0037,NaN,31.602987,400,399.878204,25,31.844679,9.616091,56.743469,49.993874,401.882477,399.257477,398.67572,6823.57666,12.598252,12.062976,12.170035,1.890913,1.870766,1.855346,65.466782,88.510925,33.288307,22.334099,88.579292,66.577263,108.851387,0.768103361129761,475.719116,529.718789174058,2.15530735672156,0.033235532317778,1.2395553533158,12.1542380396978,595.692102436958,2.20509669599793,0.0139847088947974,1.32078130229365,55.5662492765294,576.91406497303,97.1892531756481,0.0129368275996008,1.4000758535832
12,11.795015,36,35.646721,22.745001,22.022444,111.029152,NaN,1.003478,NaN,31.631832,400,399.916626,25,31.835836,9.61843,56.373657,49.993874,402.031189,399.424286,398.864502,6838.349609,12.605071,12.085856,12.18053,1.811886,1.781245,1.753723,65.461349,88.486679,33.292065,22.336235,88.515175,66.558212,108.857903,0.749521911144257,472.765076,529.721943972955,2.15531663728586,0.0332357171499324,1.23953151592757,12.1546002956209,595.695384019911,2.2051132500957,0.0139858036428753,1.32074701780837,55.5634944588808,576.914654425775,97.1870916760484,0.0129377128831941,1.40004376066534
12,11.795015,36,35.646721,22.745001,22.030573,111.035042,NaN,1.003478,NaN,31.653271,400,400.009979,25,31.830723,9.605703,56.00885,49.993874,402.031189,399.424286,398.864502,6838.349609,12.605071,12.085856,12.18053,1.811886,1.781245,1.753723,65.461349,88.486679,33.292065,22.336235,88.515175,66.558212,108.857903,0.749521911144257,472.765076,529.732019761916,2.15535077207868,0.0332374840678509,1.23944227965609,12.1546002956209,595.703163144966,2.20513349863179,0.0139862311829862,1.32072159265606,55.5634944588808,576.927295963602,97.1961212813029,0.012938428844142,1.39997628219487
12,11.79408,36,35.643883,22.745001,22.033073,111.046745,NaN,1.003473,NaN,31.662275,400,400.033875,25,31.833923,9.590303,56.077469,49.993874,401.949493,399.269012,398.730011,6836.823242,12.627422,12.093481,12.197164,1.886182,1.851537,1.842792,65.459732,88.493767,33.317268,22.312346,88.618301,66.683121,108.804932,0.735879004001617,471.800812,529.738009195794,2.1553815914445,0.0332412904983527,1.23935851176807,12.1518905511191,595.72256361216,2.20519432797117,0.0139884767332893,1.32062784115686,55.5599421625449,576.935037686311,97.1983216150462,0.0129399659956938,1.39989765411423
12,11.789389,36,35.64518,22.745001,22.026342,111.058495,NaN,1.003135,NaN,31.671194,400,400.026825,25,31.840084,9.590541,56.311985,49.995388,401.850159,399.183044,398.647766,6825.447266,12.590361,12.054398,12.147752,1.852105,1.814864,1.80825,65.492638,88.435951,33.293743,22.310257,88.594025,66.630798,108.827354,0.7707759141922,477.812531,529.744170706143,2.15545530415953,0.0332562058373427,1.23914975634947,12.1382930118274,595.736278317562,2.20522530221607,0.0139886914959871,1.32059693217227,55.5615656319449,576.964016282741,97.2205447176423,0.0129411050713844,1.3997601463421
12,11.786857,36,35.643326,22.745001,22.022505,111.067123,NaN,1.004615,NaN,31.67289,400,399.981018,25,31.850456,9.602612,56.742367,49.995388,401.850159,399.183044,398.647766,6825.447266,12.590361,12.054398,12.147752,1.852105,1.814864,1.80825,65.492638,88.435951,33.293743,22.310257,88.594025,66.630798,108.827354,0.7707759141922,477.812531,529.747243914781,2.15549424619922,0.0332642171281589,1.23903932652626,12.1309519487917,595.75024842545,2.20526841310021,0.01399022981668,1.32053149614278,55.5592449452517,576.976039983943,97.226960047162,0.0129425039352506,1.39967168488147
12,11.783957,36,35.64159,22.745001,22.022766,111.081673,NaN,1.003973,NaN,31.680014,400,399.833984,25,31.863497,9.621472,56.671635,49.995388,401.706207,399.081421,398.55014,6826.405762,12.60978,12.075763,12.184523,1.824104,1.819017,1.773561,65.489548,88.238884,33.277557,22.341352,88.542107,66.608154,108.846634,0.697068870067596,464.769501,529.756531794628,2.1555583984217,0.033274409428056,1.23886187111151,12.1225424763947,595.771873474186,2.20533101692902,0.013992139950431,1.32044237521156,55.5570718758803,576.99755393936,97.2402953131823,0.0129443947323699,1.39953424516487
12,11.784005,36,35.639099,22.745001,22.029802,111.099182,NaN,1.0035,NaN,31.693729,400,399.752655,25,31.859688,9.615413,56.146763,49.995388,401.576416,398.961029,398.384888,6839.320313,12.617405,12.083314,12.190092,1.906749,1.889073,1.870046,65.498779,88.2435,33.278175,22.338293,88.387878,66.452026,108.911896,0.718486368656158,466.73645,529.765099807654,2.15558688408619,0.0332757715333007,1.23878773565199,12.1226816803691,595.798452379543,2.20540926132033,0.0139946364229599,1.32032908461772,55.5539535771499,577.004880165952,97.2426086089896,0.0129457745715086,1.39946249902371
12,11.783496,36,35.643585,22.745001,22.026268,111.099304,NaN,1.003877,NaN,31.713041,400,399.724701,25,31.854485,9.601431,55.942875,49.995388,401.576416,398.961029,398.384888,6839.320313,12.617405,12.083314,12.190092,1.906749,1.889073,1.870046,65.498779,88.2435,33.278175,22.338293,88.387878,66.452026,108.911896,0.718486368656158,466.73645,529.762295063763,2.15558312031905,0.0332767825707104,1.23879578602843,12.1212055164415,595.792382464365,2.20537712744856,0.0139924377693519,1.3203968337397,55.5595691460934,577.009293223718,97.251023182421,0.0129442869116466,1.39949793526925
12,11.779519,36,35.641506,22.745001,22.028496,111.076111,NaN,1.004021,NaN,31.708405,400,399.717316,25,31.862377,9.601,56.023235,49.995388,401.581451,398.92868,398.370636,6825.49707,12.61263,12.078963,12.187994,1.876057,1.843575,1.838646,65.479668,88.227486,33.293804,22.351444,88.410858,66.547867,108.878532,0.751514792442322,468.019714,529.777345302942,2.15567895177194,0.0332911757008214,1.2385321498042,12.1096700602924,595.764645811851,2.20531251199608,0.0139917776280974,1.32046505230177,55.5569667252648,577.042098912809,97.2720279413947,0.0129469500771991,1.39929601422009
12,11.777879,36,35.640625,22.745001,22.030495,111.056984,NaN,1.002952,NaN,31.705639,400,399.689331,25,31.865187,9.593345,56.008808,49.995388,401.581451,398.92868,398.370636,6825.49707,12.61263,12.078963,12.187994,1.876057,1.843575,1.838646,65.479668,88.227486,33.293804,22.351444,88.410858,66.547867,108.878532,0.751514792442322,468.019714,529.784888417266,2.15572300419934,0.0332973485946492,1.23841168096801,12.1049123155003,595.740612750785,2.20525316934759,0.0139908229147451,1.32053405157304,55.555863883932,577.057276443272,97.2818418505919,0.0129481509381542,1.39920371445399
12,11.77789,36,35.638588,22.745001,22.030495,111.056984,NaN,1.002973,NaN,31.705639,400,399.689331,25,31.865187,9.599937,55.966003,49.995388,401.609192,398.996216,398.377838,6833.4375,12.60047,12.07839,12.166209,1.879494,1.856169,1.844248,65.486206,88.178207,33.287155,22.363306,88.52623,66.578896,108.860703,0.723765730857849,472.294373,529.78485443043,2.15572276497656,0.0332973101017512,1.23841234233552,12.1049442288679,595.743443385278,2.20526795478214,0.0139918253113723,1.32050302067823,55.5533138729818,577.054550222854,97.2775050400988,0.0129487857789796,1.39919146570138
12,11.777763,36,35.63348,22.745001,22.035027,111.041962,NaN,1.003632,NaN,31.696072,400,399.689209,25,31.864136,9.584876,56.045792,49.995388,401.630341,398.9776,398.387207,6836.249023,12.594375,12.081261,12.163994,1.814097,1.79137,1.759101,65.489082,88.174301,33.27528,22.380512,88.528954,66.579781,108.862595,0.650684654712677,461.053375,529.790859160819,2.15574454001277,0.0332987401048677,1.23835519196246,12.1045757731621,595.73070536706,2.20525340340801,0.0139932489286626,1.32048994657431,55.5469189411656,577.05600147196,97.2725528368291,0.0129508474851839,1.39911667552475
12,11.777382,36,35.63401,22.745001,22.042856,111.036537,NaN,1.003348,NaN,31.692347,400,399.663391,25,31.869535,9.575935,56.466503,49.995388,401.630341,398.9776,398.387207,6836.249023,12.594375,12.081261,12.163994,1.814097,1.79137,1.759101,65.489082,88.174301,33.27528,22.380512,88.528954,66.579781,108.862595,0.650684654712677,461.053375,529.801730790023,2.15578566746481,0.0333017759466658,1.23824679557461,12.1034703880594,595.722805026648,2.20523090937605,0.0139925942049363,1.32052140880794,55.5475825049783,577.071922673085,97.2845540621243,0.0129515438890337,1.39903899680315
12,11.777382,36,35.63401,22.745001,22.051979,111.03437,NaN,1.003348,NaN,31.681099,400,399.615021,25,31.875521,9.577307,56.978916,49.99823,401.505463,398.900177,398.322632,6823.324707,12.606681,12.065283,12.180162,1.8941,1.882722,1.856017,65.483734,88.257149,33.286091,22.368719,88.578522,66.514511,108.88176,0.681291103363037,471.166443,529.813026861296,2.15582393362369,0.0333037596922714,1.23814722318464,12.1034703880594,595.719943446632,2.20522346094199,0.0139924368845596,1.32053075201818,55.5475825049783,577.086097978748,97.2946865082868,0.0129523468008013,1.39896366942522
12,11.779013,36,35.631054,22.745001,22.051317,111.039612,NaN,1.002751,NaN,31.685694,400,399.575256,25,31.877417,9.598794,56.866096,49.99823,401.610657,398.996765,398.4104,6821.992188,12.580898,12.06198,12.146955,1.823115,1.790461,1.757407,65.455574,88.283676,33.325867,22.363861,88.44474,66.511353,108.881058,0.736448049545288,472.702454,529.807169855957,2.15578569409683,0.0332979083477388,1.23825241991206,12.1082021752705,595.730973814285,2.20526293860173,0.0139942725889441,1.32046311247659,55.5438814732876,577.068103921518,97.2783585496687,0.0129524734153815,1.39902048390438
