P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.777443,36,35.629612,22.745001,22.04949,111.039886,NaN,1.0034,NaN,31.674103,400,399.634857,25,31.872341,9.605556,56.191078,49.99823,401.610657,398.996765,398.4104,6821.992188,12.580898,12.06198,12.146955,1.823115,1.790461,1.757407,65.455574,88.283676,33.325867,22.363861,88.44474,66.511353,108.881058,0.736448049545288,472.702454,529.80975668016,2.15581216762394,0.0333030050044599,1.23817804770605,12.1036473675406,595.733339645151,2.20527434925911,0.0139950024193793,1.3204399618934,55.5420759438491,577.076042701483,97.2823424160483,0.012953482169704,1.39895936213789
12,11.776505,36,35.628853,22.745001,22.062496,111.05764,NaN,1.003265,NaN,31.662054,400,399.711548,25,31.865412,9.581392,55.951576,49.99823,401.577332,398.994781,398.403168,6829.105469,12.598921,12.075314,12.187306,1.87301,1.843661,1.813663,65.46154,88.257683,33.32692,22.357681,88.441185,66.535049,108.863205,0.744553625583649,480.530731,529.82875573163,2.15588710905629,0.0333091159524987,1.23797986173493,12.1009258689061,595.757836664152,2.20534087550868,0.0139966650222549,1.32035192204113,55.5411255763652,577.102820885319,97.3005950879144,0.0129552933923455,1.39880715828437
12,11.775378,36,35.628681,22.745001,22.076143,111.070671,NaN,1.00308,NaN,31.66539,400,399.673492,25,31.862091,9.591499,55.897591,49.99823,401.568756,398.978394,398.371857,6823.15918,12.593483,12.056713,12.156559,1.872938,1.845709,1.826769,65.461327,88.283577,33.360447,22.344599,88.38665,66.486961,108.868752,0.769389986991882,470.06131,529.849128146143,2.15596883386157,0.0333160282884425,1.23776354916531,12.097655792312,595.775280758028,2.20538690412353,0.0139976956585692,1.32029320473947,55.5409102076222,577.132873920531,97.3218794641692,0.0129570624860075,1.39864538519202
12,11.775242,36,35.627769,22.745001,22.071857,111.076218,NaN,1.003695,NaN,31.649044,400,399.636993,25,31.863796,9.606938,56.205868,49.99823,401.568756,398.978394,398.371857,6823.15918,12.593483,12.056713,12.156559,1.872938,1.845709,1.826769,65.461327,88.283577,33.360447,22.344599,88.38665,66.486961,108.868752,0.769389986991882,470.06131,529.844242806918,2.15595382070431,0.0333155726434834,1.23780206799722,12.0972611619565,595.78387128437,2.20541258489644,0.0139985473931452,1.32025545137415,55.5397682388563,577.126130326689,97.3159889662434,0.0129570341781891,1.39866920166629
12,11.775681,36,35.62516,22.745001,22.057505,111.07222,NaN,1.003724,NaN,31.618065,400,399.683624,25,31.865564,9.602983,56.497753,49.99823,401.565399,398.984955,398.408539,6832.114258,12.595354,12.075947,12.172154,1.789716,1.787184,1.738943,65.481369,88.243637,33.338169,22.358971,88.556351,66.538849,108.868675,0.819150626659393,476.000793,529.825121223084,2.1558840950552,0.0333109152536683,1.23798481101886,12.0985349931652,595.78221732312,2.20541778599885,0.013999542022412,1.3202329395731,55.5365012305977,577.096919762866,97.2920467509606,0.0129563912369175,1.39879002244799
12,11.776239,36,35.627174,22.745001,22.064161,111.07428,NaN,1.00361,NaN,31.611412,400,399.753143,25,31.868244,9.604933,56.435207,49.99823,401.779205,399.180969,398.563812,6829.272461,12.606554,12.077793,12.183992,1.87153,1.858455,1.815968,65.51564,88.340775,33.298561,22.401134,88.48822,66.541122,108.845352,0.687289297580719,466.547485,529.831638223727,2.15589987450898,0.033310409076536,1.23794574615761,12.1001540708729,595.782139191315,2.20541024466774,0.0139986997180283,1.32025473309414,55.5390231920989,577.105374593035,97.3004523754107,0.0129560891465649,1.39877156329714
12,11.774992,36,35.62402,22.745001,22.07818,111.097145,NaN,1.003129,NaN,31.609062,400,399.827576,25,31.874662,9.617274,56.110657,49.99823,401.779205,399.180969,398.563812,6829.272461,12.606554,12.077793,12.183992,1.87153,1.858455,1.815968,65.51564,88.340775,33.298561,22.401134,88.48822,66.541122,108.845352,0.687289297580719,466.547485,529.852840829755,2.15598576562662,0.0333178226071437,1.23771822010144,12.0965357295388,595.816706035686,2.20551169942511,0.0140019127517938,1.32010841122426,55.5350736558526,577.133106904233,97.3165825375223,0.0129588835278099,1.39858299613694
12,11.773561,36,35.623928,22.745001,22.099247,111.11438,NaN,1.003575,NaN,31.613413,400,399.851715,25,31.878479,9.611898,55.817551,49.99823,401.736847,399.205566,398.634705,6822.816406,12.58199,12.047304,12.150185,1.840184,1.825169,1.77454,65.493324,88.418938,33.304165,22.430111,88.53389,66.494217,108.898659,0.693754911422729,473.090118,529.883328196132,2.15610518029498,0.0333274133380835,1.23740329353894,12.0923831307507,595.839585211585,2.20557157620956,0.0140032089831539,1.32003296263014,55.5349584465096,577.177228705552,97.3480248638283,0.0129614187416583,1.39834785838932
12,11.773851,36,35.62252,22.745001,22.113956,111.116867,NaN,1.003168,NaN,31.605165,400,399.784485,25,31.88096,9.610518,55.823715,50.002838,401.757935,399.126465,398.553101,6837.72168,12.615395,12.080393,12.183822,1.90923,1.878481,1.873581,65.502632,88.27433,33.281292,22.442888,88.425011,66.45665,108.913651,0.751489162445068,473.47049,529.90063358606,2.15616051813752,0.0333295946884363,1.23726086359195,12.0932247084382,595.844823117245,2.20559033828084,0.0140040830530848,1.32000087267176,55.5331952136544,577.195906514871,97.3597325010118,0.012963023149746,1.39823045074321
12,11.778019,36,35.624352,22.745001,22.113956,111.116867,NaN,1.003553,NaN,31.605165,400,399.784485,25,31.88096,9.598948,55.944736,50.002838,401.757935,399.126465,398.553101,6837.72168,12.615395,12.080393,12.183822,1.90923,1.878481,1.873581,65.502632,88.27433,33.281292,22.442888,88.425011,66.45665,108.913651,0.751489162445068,473.47049,529.887777642518,2.15606993926173,0.0333150022264994,1.23751044241029,12.1053184839573,595.842279394728,2.20557704234433,0.0140031806303029,1.32002872855235,55.5354894093742,577.164721663308,97.3395778444149,0.0129605457307794,1.39841970354256
12,11.782668,36,35.62632,22.745001,22.119659,111.116066,NaN,1.003384,NaN,31.6201,400,399.826508,25,31.880264,9.570004,55.908474,50.002838,401.811005,399.254852,398.706299,6830.480469,12.586084,12.056275,12.156448,1.802961,1.78049,1.738819,65.497795,88.425415,33.339993,22.415623,88.659279,66.508644,108.88636,0.790641188621521,481.811554,529.880494236261,2.15599282914629,0.0332999764907913,1.23772692819146,12.118804109669,595.838489421612,2.20556000807636,0.0140021531852364,1.32006209471297,55.5379538138818,577.138704206211,97.3232806565636,0.0129583084540702,1.39858347927848
12,11.782668,36,35.62632,22.745001,22.119087,111.114716,NaN,1.003384,NaN,31.622612,400,399.874268,25,31.870928,9.578983,56.002277,50.002838,401.811005,399.254852,398.706299,6830.480469,12.586084,12.056275,12.156448,1.802961,1.78049,1.738819,65.497795,88.425415,33.339993,22.415623,88.659279,66.508644,108.88636,0.790641188621521,481.811554,529.879786254678,2.15599043139817,0.0332998522181183,1.2377331513348,12.118804109669,595.83670733387,2.20555537042804,0.0140020552104682,1.32006789390904,55.5379538138818,577.137815905092,97.3226455141955,0.0129582581332868,1.39858819138457
12,11.782728,36,35.624657,22.745001,22.119247,111.119614,NaN,1.002841,NaN,31.616707,400,399.892395,25,31.861818,9.596931,56.051216,50.002838,401.747528,399.12326,398.592682,6827.673828,12.618942,12.084488,12.189591,1.846222,1.833353,1.798632,65.477295,88.407837,33.311043,22.43652,88.426796,66.482399,108.881996,0.801747381687164,465.90097,529.879799189433,2.15598979853889,0.0332996771443922,1.23773500568239,12.1189781289308,595.845482015169,2.20558426522249,0.0140032297612938,1.32002156888999,55.5358713489473,577.13542644664,97.3189877226865,0.0129587678334704,1.39857904878343
12,11.783252,36,35.624809,22.745001,22.122911,111.134117,NaN,1.003906,NaN,31.590906,400,399.851196,25,31.855576,9.604821,56.19791,50.002838,401.917694,399.33847,398.74884,6838.851563,12.601663,12.077744,12.170466,1.855606,1.819633,1.808309,65.49955,88.303665,33.290447,22.459217,88.550789,66.44503,108.931465,0.747819721698761,474.439545,529.882717710692,2.15599377334515,0.0332986406813022,1.23772653965843,12.1204978687389,595.864414822602,2.20563297997114,0.014004207387113,1.31996161455917,55.5360616916499,577.137095965969,97.3203596217651,0.0129588034514651,1.39857218675808
12,11.784511,36,35.620701,22.745001,22.131065,111.11953,NaN,1.003691,NaN,31.589626,400,399.907837,25,31.85211,9.601405,56.34034,50.002838,401.917694,399.33847,398.74884,6838.851563,12.601663,12.077744,12.170466,1.855606,1.819633,1.808309,65.49955,88.303665,33.290447,22.459217,88.550789,66.44503,108.931465,0.747819721698761,474.439545,529.8889263949,2.15600060269877,0.0332960097525437,1.23771326500558,12.1241490962405,595.850863821095,2.20561268763389,0.0140051724376923,1.31996178301253,55.5309172065119,577.134302240894,97.3135466097237,0.01296023887534,1.39853310857183
12,11.786269,36,35.622292,22.745001,22.135429,111.110184,NaN,1.003279,NaN,31.610819,400,399.88916,25,31.853962,9.600962,56.259975,50.002838,401.640015,399.029968,398.511871,6832.955078,12.601507,12.073281,12.17023,1.842394,1.804953,1.768709,65.507698,88.374634,33.260433,22.463715,88.427681,66.469078,108.881531,0.763476252555847,476.797729,529.888905233481,2.1559807094502,0.0332908120035559,1.23777110176377,12.1292469819406,595.836318052554,2.20556903577539,0.0140037103276641,1.3200261066722,55.5329096850305,577.128994437114,97.311616465021,0.0129593208910006,1.3985821406959
12,11.78624,36,35.623806,22.745001,22.138935,111.099556,NaN,1.003543,NaN,31.621078,400,399.779541,25,31.859526,9.596422,56.104115,50.002838,401.630066,399.02359,398.500244,6828.511719,12.612853,12.072544,12.179529,1.894103,1.85636,1.829194,65.504082,88.377365,33.261055,22.474871,88.486099,66.412071,108.922394,0.782015860080719,470.049255,529.893334238065,2.15599603537516,0.0332916748645714,1.23773122904749,12.1291628917792,595.820186000089,2.20552153579351,0.0140021931567449,1.32009479423921,55.5348056685445,577.136634192333,97.3188537509673,0.0129591663725182,1.39856147712413
12,11.787428,36,35.623215,22.745001,22.143557,111.080933,NaN,1.003909,NaN,31.634928,400,399.72403,25,31.861933,9.599533,55.782482,50.002838,401.630066,399.02359,398.500244,6828.511719,12.612853,12.072544,12.179529,1.894103,1.85636,1.829194,65.504082,88.377365,33.261055,22.474871,88.486099,66.412071,108.922394,0.782015860080719,470.049255,529.895390951259,2.15598960731205,0.0332885265605967,1.23775211010759,12.1326075609725,595.796422053395,2.20546184280518,0.0140011324814124,1.3201658596242,55.5340655662223,577.133486915026,97.3159106196941,0.012959217338063,1.39857041831924
12,11.787058,36,35.622227,22.745001,22.150682,111.057289,NaN,1.003554,NaN,31.640524,400,399.696686,25,31.865963,9.583541,55.69725,50.009544,401.646637,398.857178,398.611908,6833.318359,12.627938,12.037411,12.146941,1.815527,1.797511,1.779797,65.50499,88.187141,33.23674,22.497869,88.556335,66.472542,108.901215,0.739171802997589,474.02301,529.905350655377,2.15602750619901,0.0332913670032829,1.23765248386708,12.1315347543762,595.766579569085,2.20538777248339,0.0139999026813779,1.32025253774706,55.5328282840647,577.146246889533,97.3238763526123,0.0129603235404846,1.39848977918492
12,11.786345,36,35.620193,22.745001,22.154371,111.02832,NaN,1.003697,NaN,31.631142,400,399.765198,25,31.868151,9.585906,55.702293,50.009544,401.646637,398.857178,398.611908,6833.318359,12.627938,12.037411,12.146941,1.815527,1.797511,1.779797,65.50499,88.187141,33.23674,22.497869,88.556335,66.472542,108.901215,0.739171802997589,474.02301,529.912114802469,2.15605845052945,0.0332946602110634,1.23756971240655,12.1294673554169,595.731158249574,2.20530298731572,0.013998801218175,1.32034629445705,55.5302810013671,577.155074756743,97.3278048368516,0.0129616128924787,1.39841629064457
12,11.784284,36,35.620407,22.745001,22.154371,111.02832,NaN,1.004075,NaN,31.631142,400,399.765198,25,31.868151,9.600477,55.887936,50.009544,401.750275,398.956085,398.71228,6830.775391,12.65309,12.045562,12.172163,1.879931,1.85513,1.812036,65.47448,88.199341,33.259235,22.495888,88.283089,66.493477,108.883118,0.788666725158691,475.318298,529.91846946678,2.15610320921758,0.0333018655127821,1.23744637607646,12.1234907949994,595.730860831711,2.20530143337306,0.0139986958040962,1.32034955479116,55.5305490099102,577.17193452582,97.3401123604941,0.0129624850480533,1.39832973687402
12,11.783159,36,35.622177,22.745001,22.163855,111.026764,NaN,1.003845,NaN,31.622433,400,399.8396,25,31.87619,9.626387,55.803837,50.009544,401.996155,399.165344,398.952362,6833.467285,12.642107,12.045595,12.151094,1.786275,1.758945,1.735086,65.486847,88.41993,33.23542,22.52968,88.553207,66.442062,108.934959,0.774156630039215,477.678925,529.93367274208,2.15616737951062,0.0333078592525715,1.23727612911008,12.1202281476473,595.726346347038,2.2052832330206,0.0139977109834966,1.32038322620129,55.532765667858,577.198004088544,97.3608307441814,0.012963275078515,1.39821484513522
12,11.783159,36,35.622177,22.745001,22.175243,111.041351,NaN,1.003845,NaN,31.60635,400,399.950287,25,31.879753,9.621864,55.688023,50.009544,401.996155,399.165344,398.952362,6833.467285,12.642107,12.045595,12.151094,1.786275,1.758945,1.735086,65.486847,88.41993,33.23542,22.52968,88.553207,66.442062,108.934959,0.774156630039215,477.678925,529.947762139218,2.15621508849972,0.0333103322098236,1.23715260667948,12.1202281476473,595.745606318828,2.20533336516799,0.0139987701466831,1.32032039108876,55.532765667858,577.215681092703,97.3734737195505,0.0129642764599117,1.39812125363742
12,11.784439,36,35.622051,22.745001,22.183325,111.032928,NaN,1.004496,NaN,31.607883,400,399.993652,25,31.873596,9.614121,55.693497,50.009544,401.76947,399.011993,398.754944,6828.970703,12.64796,12.040602,12.171015,1.871909,1.829404,1.832161,65.479263,88.364418,33.25856,22.53323,88.718185,66.456085,108.922806,0.730438768863678,474.835571,529.953816317849,2.15622115166507,0.0333076108134876,1.23714147966017,12.1239402968828,595.734660216617,2.20530533268053,0.0139982206229063,1.32035475028239,55.5326078747133,577.217764291477,97.3748160941216,0.0129644433683722,1.39810857533668
12,11.784781,36,35.622192,22.745001,22.195847,111.024567,NaN,1.003252,NaN,31.591541,400,399.952698,25,31.864943,9.605516,55.778313,50.009544,402.352386,399.485046,399.291534,6828.681152,12.646972,12.045528,12.134077,1.788109,1.757277,1.723269,65.48671,88.365105,33.257725,22.539127,88.459419,66.419556,108.912193,0.695261716842651,470.790863,529.968253348601,2.15626617740852,0.0333091335204343,1.23702620980583,12.1249320852597,595.723424606431,2.20527557314697,0.013997544063828,1.32039292162,55.532784452727,577.234630532339,97.3870452812678,0.0129653440716157,1.3980211695986
12,11.783881,36,35.62339,22.745001,22.200691,111.021454,NaN,1.003179,NaN,31.575928,400,400.149353,25,31.858953,9.586216,55.800728,50.009544,402.352386,399.485046,399.291534,6828.681152,12.646972,12.045528,12.134077,1.788109,1.757277,1.723269,65.48671,88.365105,33.257725,22.539127,88.459419,66.419556,108.912193,0.695261716842651,470.790863,529.977017727346,2.1563060028991,0.0333133323052074,1.23692000354834,12.1223220692274,595.717649055361,2.20525617457456,0.0139967279818378,1.32042459292746,55.5342847176556,577.25094089371,97.4001157680731,0.0129658030069298,1.39795059152919
12,11.784412,36,35.623444,22.745001,22.205759,111.03376,NaN,1.003344,NaN,31.564779,400,400.195343,25,31.864546,9.580482,56.022537,50.009544,401.957336,399.120148,398.94339,6831.104492,12.651427,12.050629,12.167511,1.760175,1.731268,1.713854,65.504837,88.448524,33.288326,22.537889,88.732353,66.563194,108.840042,0.683528304100037,470.167297,529.981650785775,2.15631570023887,0.0333125755344783,1.2368968358132,12.1238619968753,595.733822827085,2.20529807755579,0.0139975949431335,1.32037238775887,55.5343523413565,577.254604274094,97.4027995782624,0.0129659895533112,1.39793192565765
12,11.786523,36,35.623272,22.745001,22.212946,111.001343,NaN,1.002961,NaN,31.574167,400,400.143433,25,31.867157,9.578832,56.418503,50.01569,402.153351,399.268066,399.069427,6839.455078,12.667405,12.052599,12.15871,1.852966,1.833877,1.832151,65.493156,88.331306,33.305439,22.540363,88.487946,66.5728,108.848534,0.767065584659576,470.297241,529.984038601081,2.15629997751016,0.0333067547644966,1.236945044238,12.1299834890993,595.691257174317,2.20518790449838,0.0139953256759184,1.32050950802621,55.534136947067,577.248555193942,97.3982709760895,0.0129657136703101,1.39796166288532
12,11.786413,36,35.625286,22.745001,22.231112,110.980408,NaN,1.002896,NaN,31.568665,400,400.164612,25,31.858505,9.581569,56.845943,50.01569,402.153351,399.268066,399.069427,6839.455078,12.667405,12.052599,12.15871,1.852966,1.833877,1.832151,65.493156,88.331306,33.305439,22.540363,88.487946,66.5728,108.848534,0.767065584659576,470.297241,530.006845833993,2.15637843324992,0.0333110817758583,1.23674192372614,12.1296645307761,595.660810726826,2.20510130904539,0.0139928134814151,1.32063056670743,55.5366590129848,577.280239222083,97.4232956122563,0.0129667266097582,1.39782053614722
12,11.785482,36,35.625362,22.745001,22.240149,110.97496,NaN,1.003817,NaN,31.55299,400,400.167297,25,31.858154,9.604584,56.644924,50.01569,402.113281,399.24118,399.094574,6825.380371,12.632158,12.027234,12.133156,1.791554,1.765802,1.724839,65.519234,88.386887,33.319592,22.527363,88.458954,66.577026,108.835632,0.777153074741364,479.697693,530.020887683687,2.15643647044756,0.0333162978228498,1.23658872679623,12.1269648935695,595.653510175745,2.20508202666839,0.0139923803734174,1.32065525075058,55.5367541831029,577.301845267128,97.4388421959449,0.0129679208068272,1.39770737778335
12,11.785925,36,35.623047,22.745001,22.245726,110.967468,NaN,1.003637,NaN,31.560116,400,400.107117,25,31.864401,9.610305,56.457668,50.01569,402.004913,399.12085,398.836853,6830.825195,12.664761,12.062886,12.175442,1.868107,1.849659,1.828255,65.5177,88.350548,33.308765,22.528143,88.577568,66.579933,108.849495,0.636669516563416,464.763489,530.026420466345,2.15645020428359,0.0333159590393835,1.23655487891044,12.1282494885878,595.646835361381,2.20507308285269,0.0139929761796575,1.32065228585798,55.5338551800547,577.303932672863,97.4376246496039,0.0129689376592357,1.39766603886976
12,11.792142,36,35.621761,22.745001,22.253578,110.985382,NaN,1.004202,NaN,31.562485,400,400.054688,25,31.863993,9.594057,56.194073,50.01569,402.004913,399.12085,398.836853,6830.825195,12.664761,12.062886,12.175442,1.868107,1.849659,1.828255,65.5177,88.350548,33.308765,22.528143,88.577568,66.579933,108.849495,0.636669516563416,464.763489,530.01699444735,2.15634819899859,0.0332959366097918,1.23684062302564,12.1462734736485,595.672280996184,2.20514401068834,0.0139949106551776,1.32055533014438,55.5322446983574,577.264464586932,97.407881834024,0.0129672013246506,1.39785774129505
12,11.797295,36,35.626656,22.745001,22.256372,110.992447,NaN,1.003674,NaN,31.572859,400,400.07312,25,31.866276,9.587382,56.216114,50.01569,402.123413,399.283722,399.069244,6839.105469,12.656174,12.039548,12.15475,1.863644,1.846663,1.823798,65.507362,88.460396,33.315399,22.549549,88.689651,66.563316,108.854691,0.746831238269806,472.501434,530.00458678443,2.15624813101861,0.0332785513990241,1.23711772875719,12.1612073355017,595.674804608108,2.20513274801157,0.0139930132358276,1.32059949267767,55.5383745552418,577.233730969261,97.3916315230688,0.0129635607954162,1.39808442998461
12,11.797853,36,35.6236,22.745001,22.25506,111.003464,NaN,1.003468,NaN,31.549862,400,400.163757,25,31.881298,9.598591,56.245163,50.01569,402.123413,399.283722,399.069244,6839.105469,12.656174,12.039548,12.15475,1.863644,1.846663,1.823798,65.507362,88.460396,33.315399,22.549549,88.689651,66.563316,108.854691,0.746831238269806,472.501434,530.001245632038,2.15623053476705,0.0332763195536986,1.23716522604658,12.1628241748434,595.693601972657,2.20519281336206,0.0139953181726689,1.32050536019622,55.5345476982658,577.223249163036,97.3805540389603,0.0129641529327075,1.39809984838399
12,11.799931,36,35.622082,22.745001,22.25506,111.003464,NaN,1.003518,NaN,31.549862,400,400.163757,25,31.881298,9.608341,56.464237,50.01569,402.198395,399.25296,399.006348,6827.476563,12.668545,12.061243,12.165075,1.918633,1.892916,1.851378,65.494896,88.367958,33.347301,22.591286,88.645889,66.520523,108.880867,0.699846804141998,467.552673,529.994847239637,2.15618546966809,0.0332690693283057,1.23728923013748,12.168844800311,595.695712317385,2.20520383731776,0.0139960657826603,1.32048221801133,55.5326466968765,577.204583578255,97.3654251218527,0.0129636846686761,1.39817875934799
12,11.799931,36,35.622082,22.745001,22.264973,110.996414,NaN,1.003518,NaN,31.536755,400,400.210327,25,31.892937,9.601785,56.675068,50.01569,402.269989,399.450867,399.146606,6838.040039,12.647636,12.046221,12.147962,1.864522,1.841379,1.797963,65.481331,88.314552,33.330441,22.599522,88.514511,66.439514,108.923271,0.823659360408783,479.065674,530.007111955558,2.15622698727156,0.0332712189635475,1.23718186367216,12.168844800311,595.686402810564,2.20517960327298,0.0139955537855608,1.3205126260828,55.5326466968765,577.21996672384,97.3764277161305,0.0129645561007436,1.3980973245052
12,11.80172,36,35.62365,22.745001,22.280766,110.985405,NaN,1.004494,NaN,31.543932,400,400.243896,25,31.898003,9.587842,56.851357,50.01569,402.269989,399.450867,399.146606,6838.040039,12.647636,12.046221,12.147962,1.864522,1.841379,1.797963,65.481331,88.314552,33.330441,22.599522,88.514511,66.439514,108.923271,0.823659360408783,479.065674,530.021143166017,2.15625433532792,0.0332684030029841,1.2371176095577,12.1740274603446,595.669684737916,2.20513037016141,0.0139939820250105,1.32058404106547,55.5346103125182,577.232132899072,97.3869668731479,0.0129646367464015,1.39805349202616
12,11.801999,36,35.623703,22.745001,22.296585,110.969986,NaN,1.004401,NaN,31.573793,400,400.219696,25,31.898262,9.5954,56.868248,50.01569,402.17984,399.253021,399.017303,6829.324707,12.651949,12.059323,12.150493,1.856281,1.823059,1.807055,65.456947,88.398666,33.338329,22.592262,88.547409,66.453033,108.905785,0.684065937995911,476.744843,530.039853283195,2.15631452343448,0.0332708591781661,1.23696313096028,12.1748356585398,595.649248430455,2.20507697522848,0.0139928360276097,1.32065142019197,55.5346766835508,577.254504023694,97.4030312573574,0.0129658833529865,1.39793584921569
12,11.800776,36,35.625828,22.745001,22.30374,110.980583,NaN,1.004427,NaN,31.576506,400,400.220459,25,31.890076,9.603663,56.693153,50.014919,402.329376,399.407104,399.133423,6828.698242,12.666039,12.055511,12.152979,1.923918,1.890049,1.853813,65.476852,88.4515,33.344566,22.580376,88.595734,66.465919,108.913002,0.561798930168152,456.546448,530.05246609229,2.15637098707192,0.0332766758508905,1.23681294643792,12.1712928047132,595.660288133482,2.20509797424911,0.0139925593098039,1.32063807909747,55.5373377227255,577.278182657937,97.4224591505022,0.0129663997761854,1.39783850439938
12,11.801562,36,35.624104,22.745001,22.311562,110.991989,NaN,1.003559,NaN,31.586109,400,400.252777,25,31.884159,9.585173,56.27,50.014919,402.329376,399.407104,399.133423,6828.698242,12.666039,12.055511,12.152979,1.923918,1.890049,1.853813,65.476852,88.4515,33.344566,22.580376,88.595734,66.465919,108.913002,0.561798930168152,456.546448,530.05972233754,2.15638669402563,0.0332756295602945,1.23677525973501,12.1735697646513,595.677748127217,2.20514970707486,0.0139942366231865,1.32056255043214,55.535178846789,577.28176774411,97.4230047597763,0.0129672719540868,1.39779697667212
12,11.802477,36,35.623894,22.745001,22.319355,111.000618,NaN,1.00287,NaN,31.586218,400,400.154999,25,31.876936,9.58172,56.035648,50.014919,402.005615,399.070007,398.862335,6836.670898,12.647483,12.048206,12.137502,1.830678,1.810844,1.777518,65.493347,88.415512,33.360821,22.593277,88.623405,66.468498,108.906311,0.776009559631348,479.177673,530.066545933426,2.15639948382696,0.0332741272339653,1.2367455780983,12.1762202800109,595.689435057927,2.20518089523738,0.0139949667060805,1.32052211861865,55.534915869085,577.286235003084,97.4259547671603,0.0129676064885262,1.3977706203875
12,11.803508,36,35.625095,22.745001,22.32185,111.003105,NaN,1.0036,NaN,31.588066,400,399.995697,25,31.870974,9.595411,56.317459,50.014919,402.005615,399.070007,398.862335,6836.670898,12.647483,12.048206,12.137502,1.830678,1.810844,1.777518,65.493347,88.415512,33.360821,22.593277,88.623405,66.468498,108.906311,0.776009559631348,479.177673,530.066460551158,2.15638758488579,0.0332710726213246,1.23678001094758,12.1792066312485,595.691049504575,2.20518072258644,0.0139945558806131,1.32052970137391,55.5364198347516,577.28338291716,97.4253209272898,0.01296697879262,1.39780142111281
12,11.800887,36,35.625881,22.745001,22.325474,110.995415,NaN,1.002867,NaN,31.58742,400,399.914429,25,31.873768,9.602528,56.517868,50.014919,401.866882,398.957489,398.714722,6834.690918,12.663436,12.05686,12.169795,1.912547,1.885118,1.880966,65.526802,88.476204,33.34935,22.610691,88.791351,66.511505,108.898262,0.664430856704712,462.757996,530.079003089832,2.15645955132587,0.0332809991268495,1.2365849069451,12.1716143670621,595.67980167278,2.20514857943789,0.013993610384265,1.32057486489705,55.5374040905882,577.311071912892,97.4460513269806,0.012968241907368,1.39766544449659
12,11.804616,36,35.625401,22.745001,22.329548,110.983803,NaN,1.003693,NaN,31.578869,400,399.940094,25,31.878702,9.592947,56.499973,50.014919,402.02301,399.156799,398.895721,6832.130859,12.648408,12.041688,12.142572,1.889616,1.858251,1.831364,65.536125,88.325676,33.340435,22.643965,88.542671,66.469917,108.917892,0.705400109291077,473.929138,530.072573455598,2.15639579737574,0.0332688775066449,1.23676284307962,12.1824157980695,595.665134330011,2.20511214564217,0.0139930034253637,1.32061766365028,55.5368030203389,577.286823066807,97.4281404327227,0.0129670548672083,1.3977872503512
12,11.80271,36,35.626381,22.745001,22.329548,110.983803,NaN,1.004107,NaN,31.578869,400,399.940094,25,31.878702,9.58673,56.463451,50.014919,402.02301,399.156799,398.895721,6832.130859,12.648408,12.041688,12.142572,1.889616,1.858251,1.831364,65.536125,88.325676,33.340435,22.643965,88.542671,66.469917,108.917892,0.705400109291077,473.929138,530.07843500548,2.15643709712507,0.0332755234912511,1.23664941752472,12.1768951952239,595.66377158886,2.20510502824761,0.0139925208778037,1.32063261212343,55.5380301987046,577.303398924172,97.4411470636098,0.0129676132850257,1.3977125148042
12,11.804338,36,35.626587,22.745001,22.33745,110.963135,NaN,1.003495,NaN,31.561974,400,400.011536,25,31.879751,9.582601,56.396187,50.014919,402.031952,399.117218,398.872223,6838.041016,12.655249,12.067371,12.163037,1.825544,1.815517,1.789888,65.543503,88.457756,33.362064,22.645794,88.471375,66.488777,108.904106,0.763906061649323,468.637207,530.083200855775,2.15643489367818,0.0332715588560729,1.23666101104351,12.1816106313607,595.636189311414,2.20503247213184,0.0139909183325382,1.32072502314743,55.5382881532514,577.302849478092,97.4409951933187,0.0129675022139242,1.39771811437598
12,11.804338,36,35.626587,22.745001,22.33737,110.97216,NaN,1.003495,NaN,31.569893,400,400.009491,25,31.879562,9.59588,56.350994,50.014919,402.038483,399.06781,398.849701,6838.644531,12.670445,12.055887,12.161709,1.933713,1.918421,1.88208,65.533752,88.501289,33.360176,22.653925,88.654068,66.473137,108.901833,0.731995284557343,468.41214,530.083101922859,2.15643455886556,0.0332715415231038,1.23666187427491,12.1816106313607,595.648108678798,2.20506350264414,0.0139915738383981,1.32068603389885,55.5382881532514,577.302725399525,97.4409064211002,0.0129674951868907,1.39771876975767
12,11.80695,36,35.626633,22.745001,22.338356,110.945091,NaN,1.003781,NaN,31.561153,400,399.980682,25,31.882042,9.606677,56.382118,50.014919,402.038483,399.06781,398.849701,6838.644531,12.670445,12.055887,12.161709,1.933713,1.918421,1.88208,65.533752,88.501289,33.360176,22.653925,88.654068,66.473137,108.901833,0.731995284557343,468.41214,530.076289217397,2.15638209623423,0.0332626501966013,1.23680665259444,12.1891751587261,595.612293452531,2.20497009265388,0.0139895850119744,1.3208037184092,55.5383457545929,577.283343229774,97.4270937999686,0.012966379633545,1.39782177465549
12,11.806389,36,35.628967,22.745001,22.339788,110.918343,NaN,1.003367,NaN,31.558296,400,400.018982,25,31.892773,9.600728,56.456104,50.012428,401.936096,399.031158,398.837128,6831.40332,12.661622,12.063576,12.169147,1.846411,1.823979,1.786917,65.552803,88.502045,33.302265,22.688187,88.629967,66.544853,108.855675,0.776146054267883,483.223602,530.079785449962,2.15640024354083,0.0332649156483181,1.23675780972315,12.187550571529,595.573715109937,2.20486114929867,0.0139864928793495,1.32095509112319,55.5412683203168,577.293094610332,97.4368033580835,0.0129660261220022,1.39780081381983
12,11.809166,36,35.632263,22.745001,22.344297,110.914619,NaN,1.003271,NaN,31.565758,400,399.973083,25,31.903294,9.609734,56.332241,50.012428,401.936096,399.031158,398.837128,6831.40332,12.661622,12.063576,12.169147,1.846411,1.823979,1.786917,65.552803,88.502045,33.302265,22.688187,88.629967,66.544853,108.855675,0.776146054267883,483.223602,530.076822633117,2.15635895892375,0.0332562155892753,1.23687438134913,12.1955918536616,595.564208905136,2.20482439565938,0.0139846000323106,1.32102157800661,55.5453952192313,577.282068446616,97.4327752971599,0.0129641228439063,1.39790224908366
12,11.807188,36,35.633343,22.745001,22.348928,110.95446,NaN,1.003964,NaN,31.551914,400,399.989532,25,31.905266,9.603615,56.051003,50.012428,402.039825,399.209167,398.94812,6836.188477,12.654879,12.044959,12.15719,1.88747,1.855322,1.854862,65.550873,88.439034,33.336651,22.659115,88.770744,66.582619,108.847618,0.712079107761383,471.319336,530.08863237464,2.15642118840796,0.033264110965018,1.23670670348154,12.1898643599433,595.615333916111,2.20495357176928,0.0139869625266306,1.32086564895843,55.5467474149262,577.306530391081,97.4515397388478,0.0129650889900487,1.39778713245419
12,11.807545,36,35.634651,22.745001,22.351818,110.982803,NaN,1.00392,NaN,31.535278,400,400.045624,25,31.895395,9.602477,56.066296,50.012428,402.130493,399.290924,399.079742,6824.474609,12.631618,12.031983,12.134444,1.7946,1.773654,1.725073,65.555588,88.44281,33.352486,22.665808,88.854782,66.582367,108.887878,0.754306077957153,469.115112,530.091108819868,2.15642555025525,0.03326349286005,1.23669675600043,12.1908981421182,595.650950478759,2.20504153151059,0.0139883771828827,1.32076309645746,55.548385031287,577.30984272153,97.4554409631917,0.0129647690809148,1.39778676094915
12,11.808723,36,35.635422,22.745001,22.366024,110.996117,NaN,1.004177,NaN,31.512075,400,400.095886,25,31.895155,9.609132,56.017712,50.012428,402.130493,399.290924,399.079742,6824.474609,12.631618,12.031983,12.134444,1.7946,1.773654,1.725073,65.555588,88.44281,33.352486,22.665808,88.854782,66.582367,108.887878,0.754306077957153,469.115112,530.105055372799,2.15645948552186,0.0332624649486436,1.2366135779713,12.1943091664505,595.667462675897,2.2050817087697,0.0139889645353262,1.32071734811417,55.5493503015,577.32341910258,97.4660566507278,0.0129652386552091,1.39772515266322
12,11.809137,36,35.635056,22.745001,22.380026,110.994087,NaN,1.003281,NaN,31.484821,400,400.069427,25,31.901573,9.61109,56.110542,50.012428,402.117462,399.172974,398.95517,6829.433594,12.672257,12.067842,12.16682,1.855189,1.836327,1.832561,65.522446,88.354202,33.384174,22.688416,88.965233,66.545334,108.891129,0.73671692609787,475.273773,530.121097148819,2.15650910831206,0.0332640547198641,1.23648725902285,12.1955078865347,595.665290538626,2.20507738711998,0.0139889972589867,1.32072053219169,55.5488920818768,577.341335869171,97.4784471444506,0.0129663950630987,1.39762577534158
12,11.809793,36,35.637127,22.745001,22.38588,111.000839,NaN,1.002031,NaN,31.466982,400,400.104797,25,31.903332,9.607256,56.049194,50.012428,402.242706,399.351196,399.128906,6837.449219,12.657419,12.047347,12.144716,1.813388,1.80891,1.783954,65.509415,88.502335,33.344551,22.715065,88.876427,66.491127,108.94059,0.711651623249054,467.348022,530.126319640097,2.15651939617555,0.0332630368168031,1.2364631640851,12.1974072428135,595.671328383335,2.20508556309002,0.013988468323657,1.32072296246732,55.5514848553853,577.347834179142,97.485521044923,0.0129659594710586,1.39761858279339
12,11.810042,36,35.639767,22.745001,22.394941,111.031189,NaN,1.003831,NaN,31.46104,400,400.190979,25,31.899643,9.599577,55.950874,50.012428,402.242706,399.351196,399.128906,6837.449219,12.657419,12.047347,12.144716,1.813388,1.80891,1.783954,65.509415,88.502335,33.344551,22.715065,88.876427,66.491127,108.94059,0.711651623249054,467.348022,530.136757796145,2.15655191251669,0.0332641311996281,1.23638036882533,12.1981281666589,595.707740768977,2.20517073280692,0.0139893726766063,1.32063221439522,55.5547898136706,577.363309120739,97.4996837499878,0.0129658113603006,1.39757147387967
12,11.811291,36,35.641521,22.745001,22.394941,111.031189,NaN,1.004534,NaN,31.46104,400,400.190979,25,31.899643,9.59866,56.176949,50.012428,402.207245,399.264648,399.014832,6827.67041,12.665511,12.063835,12.156753,1.938489,1.906591,1.87577,65.520134,88.376396,33.352917,22.726089,88.724358,66.509926,108.925537,0.774507641792297,474.065125,530.132920408892,2.15652487160203,0.0332597804524794,1.23645454356189,12.2017441939814,595.705302681595,2.2051579998887,0.0139885096350137,1.32065895107809,55.5569855021744,577.355560565469,97.4961925572053,0.0129646923651695,1.39763530791175
12,11.813753,36,35.643707,22.745001,22.39801,111.055191,NaN,1.00367,NaN,31.452469,400,400.21048,25,31.905928,9.595362,56.100945,50.012428,402.207245,399.264648,399.014832,6827.67041,12.665511,12.063835,12.156753,1.938489,1.906591,1.87577,65.520134,88.376396,33.352917,22.726089,88.724358,66.509926,108.925537,0.774507641792297,474.065125,530.129150704022,2.15648441336576,0.0332518713056835,1.23656771900732,12.2088711789797,595.733962066434,2.20522463673817,0.0139891763549707,1.32058873588209,55.5597218578212,577.343398910094,97.490049954664,0.0129631561412125,1.39772810250378
12,11.813753,36,35.643707,22.745001,22.396461,111.06076,NaN,1.00367,NaN,31.464144,400,400.219452,25,31.914959,9.590597,55.978481,50.010895,402.239014,399.336487,399.177063,6840.131836,12.660371,12.04606,12.14971,1.839313,1.819077,1.799144,65.509468,88.534698,33.357456,22.72797,88.726875,66.512291,108.912766,0.71462082862854,469.310181,530.127235247698,2.15647793231605,0.0332515359881649,1.23658441019,12.2088711789797,595.741316358247,2.20524377817271,0.0139895805533295,1.32056472612912,55.5597218578212,577.340996778339,97.4883313651519,0.0129630201710488,1.3977407837411
12,11.814706,36,35.64381,22.745001,22.398752,111.069977,NaN,1.003726,NaN,31.491737,400,400.254089,25,31.917963,9.586248,55.995583,50.010895,402.239258,399.304718,399.090485,6845.305176,12.660947,12.06746,12.148081,1.834265,1.820818,1.778408,65.495087,88.4916,33.368923,22.729086,88.656662,66.538254,108.883209,0.696401476860046,466.078003,530.127140028213,2.15646688855752,0.0332487141557399,1.23661633677205,12.2116296176894,595.753344705466,2.20527470939601,0.0139901988212675,1.32052656868511,55.5598507862574,577.337037069684,97.4856190193846,0.0129627560920931,1.39776303742109
12,11.816274,36,35.64579,22.745001,22.408806,111.080132,NaN,1.003992,NaN,31.501554,400,400.229309,25,31.922165,9.577582,56.204128,50.010895,402.239258,399.304718,399.090485,6845.305176,12.660947,12.06746,12.148081,1.834265,1.820818,1.778408,65.495087,88.4916,33.368923,22.729086,88.656662,66.538254,108.883209,0.696401476860046,466.078003,530.134755228695,2.15647501587499,0.0332454325510117,1.23660113797773,12.2161677958504,595.764003572534,2.20529524119394,0.0139899616888336,1.32051296629702,55.5623291598073,577.34261595268,97.4919279663716,0.0129623040777301,1.39775949511068
12,11.815838,36,35.648323,22.745001,22.414286,111.102371,NaN,1.004269,NaN,31.511789,400,400.19632,25,31.921326,9.583107,56.370266,50.010895,402.187836,399.271271,399.057861,6825.847656,12.658735,12.044999,12.140564,1.909915,1.881397,1.847711,65.493973,88.548027,33.37495,22.712593,88.738647,66.592178,108.862892,0.654558539390564,462.621948,530.142871007678,2.15650737914723,0.0332481360566384,1.23651621576508,12.214905950077,595.789851027751,2.2053532874117,0.013990329383852,1.32045574662491,55.5654995687591,577.357894706328,97.5058237346003,0.0129621866805661,1.39771199010557
12,11.81794,36,35.646278,22.745001,22.41251,111.14296,NaN,1.003016,NaN,31.524288,400,400.210083,25,31.918344,9.583791,56.342739,50.010895,402.273987,399.334595,399.153961,6836.206055,12.656487,12.057226,12.148689,1.828093,1.801104,1.783142,65.531754,88.628365,33.350761,22.738224,88.695328,66.580162,108.888367,0.715427160263062,465.718048,530.134217260363,2.15645445751899,0.033240436736325,1.23666017730363,12.2209891123762,595.846282734291,2.20550758704926,0.0139942801930944,1.32025002290883,55.5629399747465,577.335628753851,97.4875003996421,0.0129617193779216,1.39780277350493
12,11.819045,36,35.648022,22.745001,22.417557,111.147842,NaN,1.003517,NaN,31.547251,400,400.201691,25,31.91663,9.579201,56.2668,50.010895,402.273987,399.334595,399.153961,6836.206055,12.656487,12.057226,12.148689,1.828093,1.801104,1.783142,65.531754,88.628365,33.350761,22.738224,88.695328,66.580162,108.888367,0.715427160263062,465.718048,530.137063905354,2.15645166195419,0.0332376845115386,1.23667141955768,12.2241866415318,595.85030691101,2.20551170788491,0.0139937763392389,1.32025555788947,55.5651228337598,577.336853081127,97.4904176761773,0.0129611124963823,1.39781913269923
12,11.819715,36,35.650017,22.745001,22.423635,111.137062,NaN,1.003731,NaN,31.558285,400,400.141388,25,31.917078,9.577918,56.35564,50.010895,402.065033,399.177795,398.956146,6840.413086,12.676826,12.057199,12.1812,1.920349,1.892042,1.884481,65.519981,88.686096,33.391991,22.723391,88.727753,66.560532,108.902519,0.792516350746155,478.125519,530.142522067802,2.15646259427172,0.0332366690120116,1.23664571804217,12.2261253050368,595.833304231104,2.20546019955503,0.0139920129574344,1.32033224325672,55.567619751938,577.343490784245,97.4975013883141,0.0129607147401043,1.39781019163738
12,11.820214,36,35.650955,22.745001,22.42911,111.112892,NaN,1.004545,NaN,31.559629,400,400.293091,25,31.927769,9.579005,56.584751,50.010895,402.558929,399.674774,399.451477,6828.036133,12.648938,12.042203,12.134758,1.821418,1.796092,1.759158,65.501335,88.620461,33.337643,22.752556,88.578682,66.491127,108.930473,0.674328804016113,456.259857,530.147759820616,2.15647470368611,0.0332361179373811,1.23661636602948,12.2275691214533,595.800087760702,2.2053703451033,0.0139897981252453,1.32045051041539,55.5687937038057,577.349194855307,97.502679974383,0.012960673928504,1.39779235048723
12,11.820313,36,35.659367,22.745001,22.436359,111.090149,NaN,1.003668,NaN,31.57152,400,400.398956,25,31.944759,9.585457,56.5966,50.010895,402.558929,399.674774,399.451477,6828.036133,12.648938,12.042203,12.134758,1.821418,1.796092,1.759158,65.501335,88.620461,33.337643,22.752556,88.578682,66.491127,108.930473,0.674328804016113,456.259857,530.156419721382,2.15650288820492,0.0332373419502047,1.23654417744454,12.2278555645342,595.758368849289,2.20523115321235,0.013984011753511,1.32067656260449,55.5793206456697,577.37054354467,97.5277972768989,0.0129586216616104,1.39778971590847
12,11.819075,36,35.658695,22.745001,22.436811,111.112305,NaN,1.003841,NaN,31.589073,400,400.302795,25,31.947943,9.581136,56.373055,50.010895,402.218964,399.320221,399.13504,6838.144531,12.671386,12.066616,12.174163,1.815441,1.799683,1.780658,65.505196,88.889778,33.304653,22.764256,88.668716,66.49884,108.944008,0.708861708641052,471.103851,530.160780650031,2.15653156333643,0.0332417462286766,1.2364658427945,12.2242734491339,595.788562116874,2.205312175877,0.0139859494976039,1.32057084599993,55.5784797629966,577.380302023945,97.5339924904999,0.0129594341804083,1.39772943139417
12,11.821021,36,35.659756,22.745001,22.436811,111.112305,NaN,1.003714,NaN,31.589073,400,400.302795,25,31.947943,9.587479,56.046814,50.009712,402.321106,399.437256,399.183746,6840.492676,12.652059,12.060199,12.142589,1.856797,1.83815,1.796244,65.499519,88.550972,33.319328,22.741133,88.767487,66.611633,108.881386,0.789095163345337,472.507416,530.154804212906,2.15648946192384,0.0332349772889089,1.23658133194827,12.2299040138157,595.787088373253,2.2053044789857,0.0139854278912221,1.32058699729422,55.5798074009641,577.366070820216,97.5250526358305,0.0129582178734116,1.39781841140022
12,11.821422,36,35.660385,22.745001,22.431305,111.161652,NaN,1.003426,NaN,31.600353,400,400.249451,25,31.942698,9.591339,55.924213,50.009712,402.321106,399.437256,399.183746,6840.492676,12.652059,12.060199,12.142589,1.856797,1.83815,1.796244,65.499519,88.550972,33.319328,22.741133,88.767487,66.611633,108.881386,0.789095163345337,472.507416,530.146763711873,2.15645775124281,0.0332323915311877,1.23666444064999,12.2310641820263,595.851376913651,2.20546948263629,0.0139886979575458,1.32038417167383,55.5805944592308,577.35513161611,97.5179629489644,0.0129573552476049,1.39788438937976
12,11.821422,36,35.660385,22.745001,22.437471,111.198196,NaN,1.003426,NaN,31.601772,400,400.278168,25,31.930531,9.58465,56.00354,50.009712,402.132935,399.206085,399.015198,6838.578125,12.680513,12.0754,12.182252,1.870173,1.850367,1.824625,65.47187,88.779037,33.320511,22.781776,88.717659,66.583954,108.897919,0.676372051239014,463.974976,530.154388780045,2.15648354782911,0.0332337255045755,1.23659802600361,12.2310641820263,595.899626162795,2.20559502386067,0.0139913479777179,1.32022713589337,55.5805944592308,577.364693675374,97.5248034516554,0.0129578962378481,1.39783390892327
12,11.821485,36,35.66396,22.745001,22.451889,111.232254,NaN,1.00395,NaN,31.601177,400,400.250793,25,31.922655,9.573693,56.053631,50.009712,402.132935,399.206085,399.015198,6838.578125,12.680513,12.0754,12.182252,1.870173,1.850367,1.824625,65.47187,88.779037,33.320511,22.781776,88.717659,66.583954,108.897919,0.676372051239014,463.974976,530.17202349412,2.15654249791739,0.033236625350504,1.23644656509599,12.2312464501438,595.939628631692,2.20568608421822,0.0139920595904435,1.32013525417716,55.5850675971014,577.391178148249,97.5479337356758,0.0129580094075304,1.39774090858491
12,11.821411,36,35.665241,22.745001,22.457527,111.245003,NaN,1.003653,NaN,31.57962,400,400.111816,25,31.914101,9.572035,56.11121,50.009712,402.130676,399.246704,398.984528,6843.727051,12.663571,12.060442,12.15763,1.867125,1.843922,1.839108,65.483467,88.442612,33.317696,22.791101,88.911926,66.572418,108.927788,0.726435303688049,469.357117,530.179221596104,2.15656768039344,0.0332381022152452,1.23638152541672,12.2310323573592,595.954681858338,2.20572058270224,0.0139923540175808,1.32010001938734,55.58667033411,577.40217329132,97.5572988233417,0.0129581350838574,1.39769966197407
12,11.825561,36,35.665722,22.745001,22.45932,111.263206,NaN,1.003397,NaN,31.574183,400,400.084045,25,31.906101,9.58168,56.200806,50.009712,402.196106,399.29126,399.098938,6837.083496,12.654509,12.054309,12.147105,1.826468,1.800109,1.762098,65.480568,88.584145,33.340565,22.784004,88.829948,66.578293,108.898666,0.763113141059875,477.516418,530.16869681449,2.15648542400814,0.0332240621035068,1.23660839025333,12.243037350915,595.978043878435,2.2057796064264,0.0139934369501441,1.32002928603941,55.5872721308485,577.37230433697,97.5364927277113,0.0129562591666918,1.39786354879454
12,11.831533,36,35.670311,22.745001,22.470709,111.261818,NaN,1.004113,NaN,31.573057,400,400.139313,25,31.903997,9.597429,56.18959,50.009712,402.196106,399.29126,399.098938,6837.083496,12.654509,12.054309,12.147105,1.826468,1.800109,1.762098,65.480568,88.584145,33.340565,22.784004,88.829948,66.578293,108.898666,0.763113141059875,477.516418,530.164444220891,2.15640393781107,0.0332057792296301,1.23684009251661,12.260307394068,595.969847411377,2.20574158083107,0.0139910807510167,1.32010486622018,55.5930132781934,577.348043892996,97.5245079603826,0.0129531096034884,1.39805168427274
12,11.835151,36,35.672508,22.745001,22.479313,111.251564,NaN,1.003167,NaN,31.560089,400,400.100128,25,31.896416,9.58636,55.984409,50.009712,402.062286,399.133087,398.908386,6837.746094,12.678765,12.071248,12.172158,1.901174,1.89235,1.889772,65.487396,88.830727,33.356743,22.796906,88.907463,66.66449,108.893684,0.679521977901459,465.094513,530.163976896783,2.15636172474053,0.0331950805098636,1.23696209327798,12.2707668572051,595.953263482433,2.20569044340394,0.0139892579275,1.32018218400842,55.5957616685294,577.335242345603,97.5179223761945,0.0129515348836215,1.3981480659795
12,11.837659,36,35.67387,22.745001,22.4799,111.233543,NaN,1.003746,NaN,31.548485,400,400.075775,25,31.887423,9.581276,56.036953,50.009712,402.176819,399.278931,399.060791,6841.05957,12.651834,12.055566,12.146097,1.86053,1.842606,1.806906,65.494499,88.892632,33.335686,22.82884,88.85894,66.611351,108.914276,0.761216700077057,471.611816,530.157001494031,2.15630997196177,0.0331865059276524,1.23710463462328,12.2780159484519,595.927582217891,2.2056186770112,0.0139872825453217,1.32028019859039,55.5974654289898,577.317823423384,97.50705813754,0.0129500224092322,1.39825796177371
12,11.83787,36,35.673717,22.745001,22.466579,111.239349,NaN,1.003362,NaN,31.540106,400,400.138794,25,31.883034,9.571852,56.485477,50.009712,402.176819,399.278931,399.060791,6841.05957,12.651834,12.055566,12.146097,1.86053,1.842606,1.806906,65.494499,88.892632,33.335686,22.82884,88.85894,66.611351,108.914276,0.761216700077057,471.611816,530.139872927754,2.156249662889,0.0331828947381791,1.23726088522646,12.2786257673228,595.935459943913,2.20563972805326,0.013987778544113,1.32025295221664,55.5972740399309,577.295271798552,97.4907513787367,0.0129488060961873,1.39837522590279
12,11.837998,36,35.676807,22.745001,22.449657,111.218811,NaN,1.003501,NaN,31.543179,400,400.129517,25,31.886005,9.584334,56.772842,50.01041,402.170532,399.266144,399.030151,6840.265625,12.673792,12.070413,12.171544,1.87912,1.849787,1.831901,65.476433,88.83194,33.370281,22.815083,88.743752,66.61377,108.920776,0.599234163761139,465.948059,530.118541138005,2.15617606374457,0.0331787926340803,1.23745124399087,12.2789957008407,595.904056013806,2.20554678415748,0.0139847717967767,1.32038808213434,55.6011392240634,577.271994223676,97.4777229713098,0.0129462936426715,1.3985388662798
12,11.837251,36,35.678818,22.745001,22.449657,111.218811,NaN,1.003355,NaN,31.543179,400,400.129517,25,31.886005,9.592342,56.703186,50.01041,402.170532,399.266144,399.030151,6840.265625,12.673792,12.070413,12.171544,1.87912,1.849787,1.831901,65.476433,88.83194,33.370281,22.815083,88.743752,66.61377,108.920776,0.599234163761139,465.948059,530.120836469227,2.1561922135732,0.0331813836634526,1.23740683611427,12.2768367493677,595.901265495392,2.2055322076452,0.0139837839571864,1.32041863566116,55.6036545804067,577.28058334075,97.4862183645262,0.0129460012760837,1.39851973145208
12,11.838283,36,35.682903,22.745001,22.450098,111.198135,NaN,1.003713,NaN,31.554024,400,400.164703,25,31.895687,9.607446,56.401527,50.01041,402.428955,399.534058,399.296722,6840.733887,12.676054,12.066356,12.16108,1.913965,1.882681,1.842823,65.465958,88.582184,33.393688,22.790693,88.978027,66.634384,108.919891,0.631955027580261,460.60437,530.118211111914,2.15617174842155,0.0331778995114458,1.2374634223675,12.2798193700999,595.86829370391,2.20543156344436,0.0139802790051859,1.32056962161245,55.6087637523578,577.278286276478,97.4893571020941,0.0129442909660385,1.3985853738215
12,11.838283,36,35.682903,22.745001,22.468069,111.201645,NaN,1.003713,NaN,31.55286,400,400.339233,25,31.899837,9.601931,55.952515,50.01041,402.388916,399.463074,399.248779,6842.094727,12.685512,12.07515,12.181601,1.884312,1.857996,1.825291,65.454872,88.81324,33.378204,22.793165,88.992142,66.636414,108.934845,0.743971586227417,473.035919,530.14044782279,2.15624697178965,0.0331817843409845,1.23726933628928,12.2798193700999,595.872928876782,2.20544362321852,0.0139805334329284,1.32055452206241,55.6087637523578,577.306167775663,97.5092936542045,0.0129458676074713,1.39843782604582
