P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.840002,36,35.682041,22.745001,22.489708,111.213943,NaN,1.003336,NaN,31.556562,400,400.391754,25,31.897493,9.59764,55.772846,50.01041,402.388916,399.463074,399.248779,6842.094727,12.685512,12.07515,12.181601,1.884312,1.857996,1.825291,65.454872,88.81324,33.378204,22.793165,88.992142,66.636414,108.934845,0.743971586227417,473.035919,530.161940280544,2.1563003786794,0.0331804997100447,1.23713795129846,12.2847870790637,595.890364979836,2.20549212303301,0.0139818481517379,1.32048853389009,55.6076856738271,577.324847876933,97.5216433338639,0.0129472574115418,1.39832775185467
12,11.84289,36,35.681656,22.745001,22.497934,111.183411,NaN,1.003921,NaN,31.564074,400,400.139801,25,31.893459,9.590218,56.156685,50.01041,401.939575,399.365814,398.857025,6840.733398,12.615987,12.069399,12.179772,1.913043,1.883033,1.84357,65.472466,88.549797,33.399319,22.810728,88.777641,66.609222,108.933838,0.739851474761963,471.818878,530.163249363296,2.15627239819809,0.0331722652024742,1.23722066119195,12.2931318365017,595.85058028239,2.20539001149302,0.0139798240172542,1.32061402033661,55.6072041588602,577.313977956949,97.5134194596984,0.0129467917118855,1.39838019435192
12,11.843419,36,35.686695,22.745001,22.496346,111.140289,NaN,1.004036,NaN,31.548075,400,400.032684,25,31.893375,9.584185,56.783661,50.01041,401.939575,399.365814,398.857025,6840.733398,12.615987,12.069399,12.179772,1.913043,1.883033,1.84357,65.472466,88.549797,33.399319,22.810728,88.777641,66.609222,108.933838,0.739851474761963,471.818878,530.159660242902,2.1562543230168,0.0331700886814068,1.23726919454735,12.2946601939266,595.786630087043,2.20520528334112,0.0139742235443723,1.32087648943696,55.6135060556989,577.313801494344,97.5191896590998,0.0129448323475935,1.39844707313827
12,11.844206,36,35.688683,22.745001,22.491724,111.100235,NaN,1.002869,NaN,31.536932,400,400.060852,25,31.897165,9.594736,57.336731,50.01041,402.005585,399.346069,398.841858,6839.01416,12.622776,12.095901,12.197002,1.855154,1.828997,1.822718,65.470085,88.612122,33.396591,22.816708,88.920433,66.673027,108.9048,0.756112158298492,472.574829,530.151524543082,2.15621797511895,0.0331663627530359,1.2373658010088,12.2969338553268,595.730957802183,2.20505317691834,0.0139703432613775,1.32107967228273,55.6159921059248,577.302901840862,97.5137220143579,0.0129434471844758,1.39853075529958
12,11.844071,36,35.689709,22.745001,22.49128,111.095428,NaN,1.003708,NaN,31.530476,400,400.032135,25,31.906937,9.585531,57.128166,50.01041,401.650482,399.057037,398.537048,6850.699219,12.629338,12.079154,12.202311,1.980102,1.966731,1.943317,65.492142,88.694359,33.390945,22.811024,88.942207,66.681259,108.902176,0.791227996349335,474.3685,530.151389754523,2.15621903369783,0.0331667346254045,1.23736257642159,12.2965438452688,595.723181543657,2.20502920912653,0.0139694910957252,1.32111608045135,55.6172751056079,577.304622202483,97.5161527045465,0.012943147661075,1.39853508064385
12,11.846189,36,35.693829,22.745001,22.493805,111.103798,NaN,1.0037,NaN,31.517479,400,399.894867,25,31.916702,9.577156,56.842659,50.01041,401.856354,399.261749,398.762787,6839.481445,12.602861,12.06793,12.168359,1.9052,1.881978,1.848292,65.491646,88.838455,33.397568,22.829489,88.960327,66.572853,108.966141,0.780553877353668,470.920807,530.148009437722,2.15618384149672,0.0331599419847739,1.23746110606326,12.3026622833498,595.72851417722,2.20502810956705,0.0139680762661501,1.32114270499643,55.6224268219036,577.296909816167,97.5154592153871,0.0129411185665491,1.39862981910389
12,11.847289,36,35.695389,22.745001,22.495913,111.0896,NaN,1.003935,NaN,31.509701,400,399.948029,25,31.915493,9.583285,56.740631,50.01041,401.856354,399.261749,398.762787,6839.481445,12.602861,12.06793,12.168359,1.9052,1.881978,1.848292,65.491646,88.838455,33.397568,22.829489,88.960327,66.572853,108.966141,0.780553877353668,470.920807,530.147239655154,2.15616890062582,0.0331565872279814,1.23750367896126,12.305839616813,595.707588062011,2.20496797893961,0.013966281266008,1.32122786419486,55.6243773504816,577.293390508477,97.5147683982227,0.0129403165255445,1.39866886649143
12,11.850417,36,35.695938,22.745001,22.497248,111.075233,NaN,1.003728,NaN,31.513824,400,400.010345,25,31.90785,9.584064,56.560879,50.013176,401.821838,399.201599,398.690521,6841.383789,12.635852,12.091187,12.216758,1.972317,1.947234,1.935285,65.485291,88.820992,33.384033,22.85008,89.030174,66.609955,108.961464,0.657619893550873,466.4151,530.1392843426,2.15610691768662,0.0331460445515692,1.23767508630974,12.3148735816989,595.687842404512,2.20491459362002,0.0139649700136604,1.32129838465788,55.6250637706538,577.271126466608,97.4994935279863,0.0129388457377313,1.39879394720575
12,11.850742,36,35.698135,22.745001,22.499098,111.08416,NaN,1.003799,NaN,31.509884,400,399.99469,25,31.900768,9.586865,56.43465,50.013176,401.821838,399.201599,398.690521,6841.383789,12.635852,12.091187,12.216758,1.972317,1.947234,1.935285,65.485291,88.820992,33.384033,22.85008,89.030174,66.609955,108.961464,0.657619893550873,466.4151,530.140575775307,2.15610764218982,0.033145319121555,1.23767440449229,12.3158121097931,595.69658381235,2.20492935913985,0.0139645396271767,1.32129326687071,55.6278106190903,577.274237597992,97.5042887002699,0.0129381724378006,1.39880623124374
12,11.850742,36,35.698135,22.745001,22.499098,111.08416,NaN,1.003799,NaN,31.509884,400,399.99469,25,31.900768,9.59151,56.63076,50.013176,401.835785,399.219757,398.687286,6849.415039,12.616585,12.080606,12.180818,1.944124,1.927199,1.900677,65.493011,88.741608,33.370514,22.860329,88.927612,66.609962,108.959755,0.705994307994843,464.462524,530.140575775307,2.15610764218982,0.033145319121555,1.23767440449229,12.3158121097931,595.69658381235,2.20492935913985,0.0139645396271767,1.32129326687071,55.6278106190903,577.274237597992,97.5042887002699,0.0129381724378006,1.39880623124374
12,11.849303,36,35.700127,22.745001,22.501322,111.083763,NaN,1.003524,NaN,31.523098,400,399.979065,25,31.901093,9.584332,57.14164,50.013176,401.862061,399.223114,398.740936,6846.877441,12.633019,12.087867,12.200223,1.964069,1.927697,1.917823,65.473557,88.796837,33.389877,22.869341,88.852142,66.636826,108.923019,0.682427108287811,473.204468,530.147747972624,2.15614803519928,0.033150781316411,1.2375648890208,12.3116564488147,595.69329047678,2.20491354853412,0.0139635337295054,1.32132536375017,55.6303010474999,577.291787053479,97.5191659561318,0.0129383945296432,1.39873937056214
12,11.851458,36,35.703476,22.745001,22.505869,111.092819,NaN,1.003656,NaN,31.535913,400,399.881989,25,31.909977,9.588264,57.516041,50.013176,401.862061,399.223114,398.740936,6846.877441,12.633019,12.087867,12.200223,1.964069,1.927697,1.917823,65.473557,88.796837,33.389877,22.869341,88.852142,66.636826,108.923019,0.682427108287811,473.204468,530.146756842591,2.15612052183406,0.0331443032465965,1.23764377961764,12.3178796908705,595.700601626832,2.20492040606953,0.0139625478930411,1.32133725153166,55.6344877730098,577.285921497704,97.5188911754654,0.0129367688564281,1.39881426555015
12,11.853174,36,35.704582,22.745001,22.507128,111.086273,NaN,1.003483,NaN,31.574322,400,399.903748,25,31.912529,9.590696,57.284382,50.013176,401.786469,399.143982,398.618744,6851.576172,12.614689,12.086118,12.185958,1.94803,1.936211,1.900126,65.48703,88.73925,33.399891,22.886581,88.943367,66.691025,108.899162,0.715192794799805,463.617432,530.143044698963,2.15608873082021,0.0331386365173657,1.23773211997238,12.3228345714888,595.69041474911,2.20488987542947,0.0139615308700899,1.32138244721817,55.6358703626348,577.275568403147,97.5127841459895,0.0129357564119109,1.39888358075471
12,11.851892,36,35.704395,22.745001,22.500538,111.092888,NaN,1.00389,NaN,31.593866,400,399.84021,25,31.914759,9.597473,56.953686,50.013176,401.657959,399.008575,398.505707,6856.147461,12.64881,12.098967,12.221676,2.040624,1.998823,2.002499,65.528999,88.891068,33.423592,22.870203,89.007523,66.623642,108.95932,0.769687414169312,475.001678,530.138825738839,2.15608883095832,0.0331416497086016,1.23772717306382,12.3191328994521,595.699415506681,2.20491397977481,0.0139621022226176,1.32135096731218,55.6356365998318,577.275363621197,97.512418943499,0.0129358170860009,1.39888221761334
12,11.856337,36,35.709614,22.745001,22.501738,111.104828,NaN,1.004093,NaN,31.603447,400,399.794128,25,31.925064,9.588626,56.793198,50.013176,401.657959,399.008575,398.505707,6856.147461,12.64881,12.098967,12.221676,2.040624,1.998823,2.002499,65.528999,88.891068,33.423592,22.870203,89.007523,66.623642,108.95932,0.769687414169312,475.001678,530.126656637528,2.15599785480264,0.0331265304993611,1.23797839270061,12.3319661882655,595.707939135163,2.20491719969124,0.0139604089424529,1.32137888519677,55.6421603478996,577.248393052799,97.4992474719664,0.0129322769189775,1.39909348620798
12,11.857627,36,35.709881,22.745001,22.508167,111.105316,NaN,1.003914,NaN,31.602924,400,399.773376,25,31.933029,9.577156,56.748154,50.013176,401.704102,399.087341,398.512115,6844.352539,12.612044,12.083026,12.179511,2.038677,2.001337,1.987018,65.502937,88.74826,33.417385,22.877119,88.684448,66.582558,108.962486,0.710727155208588,460.261261,530.130652689631,2.15599691765569,0.033123457832223,1.23798552315092,12.3356899052554,595.70821290277,2.20491694211745,0.0139603134247418,1.32138084476048,55.6424940777649,577.248390990438,97.4995584491879,0.0129321736889475,1.3990969933415
12,11.858294,36,35.712749,22.745001,22.51289,111.091957,NaN,1.00334,NaN,31.584547,400,399.771271,25,31.936514,9.570436,56.721371,50.013176,401.704102,399.087341,398.512115,6844.352539,12.612044,12.083026,12.179511,2.038677,2.001337,1.987018,65.502937,88.74826,33.417385,22.877119,88.684448,66.582558,108.962486,0.710727155208588,460.261261,530.134450749926,2.15600229127985,0.0331221714262515,1.2379740753965,12.3376151491427,595.686573729626,2.20485020759166,0.0139579389998873,1.3214824107307,55.6460787385287,577.254091580328,97.5069890170635,0.0129313883027166,1.39910432234304
12,11.859142,36,35.713188,22.745001,22.519417,111.100342,NaN,1.004326,NaN,31.583366,400,399.731567,25,31.930525,9.562559,56.653107,50.009838,401.628571,398.948425,398.416016,6851.657227,12.629143,12.105165,12.203488,1.988307,1.960403,1.929825,65.513123,88.845581,33.406734,22.885548,89.042076,66.690437,108.912727,0.747522532939911,471.550446,530.139926216574,2.15601131081433,0.0331206489402921,1.23795387377149,12.3400627175734,595.697044053575,2.20487586188077,0.0139583317262259,1.3214528022517,55.6466274167492,577.258002439323,97.5102979795096,0.0129314397727567,1.39908933673469
12,11.860538,36,35.714676,22.745001,22.52689,111.116272,NaN,1.004013,NaN,31.580246,400,399.705078,25,31.921438,9.583975,56.775993,50.009838,401.628571,398.948425,398.416016,6851.657227,12.629143,12.105165,12.203488,1.988307,1.960403,1.929825,65.513123,88.845581,33.406734,22.885548,89.042076,66.690437,108.912727,0.747522532939911,471.550446,530.14488985884,2.15601246148996,0.033117436781433,1.2379560067901,12.34409168181,595.71602646125,2.20491985670392,0.0139587572143826,1.32140654697486,55.6484871342386,577.260353118175,97.5137192313235,0.0129309980515902,1.39909635668804
12,11.859474,36,35.718842,22.745001,22.536083,111.116257,NaN,1.003561,NaN,31.57391,400,399.714722,25,31.920279,9.589078,57.068138,50.009838,401.692688,399.009369,398.483276,6847.580078,12.631212,12.081833,12.190652,2.081708,2.062781,2.034494,65.517761,88.877609,33.424221,22.863297,88.740074,66.610512,108.973686,0.680500626564026,460.60675,530.159537047051,2.15607391675703,0.0331230991297605,1.23779343120733,12.3410209277395,595.710217245221,2.20488960682293,0.0139567144812792,1.32147013064359,55.6536935212195,577.288520186201,97.5387262826104,0.0129309810197773,1.39900161633238
12,11.859474,36,35.718842,22.745001,22.538965,111.09845,NaN,1.003561,NaN,31.576963,400,399.691559,25,31.924232,9.601754,57.271801,50.009838,401.593628,398.915192,398.469421,6844.291504,12.613985,12.068227,12.169049,2.015586,1.982882,1.954594,65.52005,88.732101,33.454468,22.861347,88.919617,66.573273,109.017448,0.68312531709671,471.865845,530.163104322849,2.15608598110033,0.0331237212451625,1.23776229357504,12.3410209277395,595.686685140198,2.20482836634226,0.0139554236683102,1.32154723333386,55.6536935212195,577.292992322913,97.5419229726842,0.0129312336636223,1.39897792476241
12,11.861083,36,35.722637,22.745001,22.538965,111.09845,NaN,1.003936,NaN,31.576963,400,399.691559,25,31.924232,9.613751,57.000992,50.009838,401.51474,398.82605,398.341217,6848.269531,12.643145,12.097642,12.215928,2.073409,2.057364,2.040369,65.497009,88.90406,33.459625,22.875357,89.202362,66.655609,108.988617,0.6736940741539,469.706238,530.158163948477,2.15605125023483,0.033118159694499,1.23785783976844,12.3456644969718,595.681410094682,2.20480085607911,0.0139535643092115,1.32160512630918,55.6584358442828,577.285024933336,97.5406674142261,0.0129293186688973,1.39906980268812
12,11.861226,36,35.723743,22.745001,22.541822,111.097603,NaN,1.00314,NaN,31.575335,400,399.652771,25,31.915039,9.604415,56.784454,50.009838,401.51474,398.82605,398.341217,6848.269531,12.643145,12.097642,12.215928,2.073409,2.057364,2.040369,65.497009,88.90406,33.459625,22.875357,89.202362,66.655609,108.988617,0.6736940741539,469.706238,530.161261395552,2.15606012389651,0.0331182821477852,1.23783545691271,12.3460771715538,595.678753306466,2.20478992558948,0.0139529611001107,1.32162566984399,55.6598178543271,577.28974431361,97.5453344309265,0.0129291583833719,1.39905927041272
12,11.863554,36,35.726196,22.745001,22.548079,111.115585,NaN,1.003547,NaN,31.562262,400,399.624939,25,31.903862,9.610144,57.041393,50.009838,401.755219,399.10495,398.600861,6849.147461,12.615295,12.08061,12.182614,2.003898,1.964113,1.958955,65.467224,88.872932,33.378811,22.917192,89.034012,66.688377,108.942291,0.670342683792114,462.804901,530.161858885267,2.15603607320793,0.0331115884283869,1.23790607982542,12.3527948704602,595.699108922203,2.20483399234632,0.0139530629125436,1.32158518607157,55.6628828983303,577.284000216987,97.544098255562,0.0129278872845384,1.39912181123661
12,11.86237,36,35.729092,22.745001,22.551126,111.125717,NaN,1.003097,NaN,31.560257,400,399.719238,25,31.904274,9.602281,57.609497,50.009838,401.755219,399.10495,398.600861,6849.147461,12.615295,12.08061,12.182614,2.003898,1.964113,1.958955,65.467224,88.872932,33.378811,22.917192,89.034012,66.688377,108.942291,0.670342683792114,462.804901,530.169265733081,2.15607438080417,0.0331163368531992,1.23780285643598,12.3493784330996,595.708474517079,2.20484784947255,0.0139523788150537,1.3215854706423,55.666501262833,577.301944836001,97.5603115421045,0.0129277833149856,1.39906462617512
12,11.864209,36,35.732067,22.745001,22.550344,111.12484,NaN,1.002964,NaN,31.546589,400,399.74057,25,31.909063,9.595812,57.82,50.009838,401.59082,398.930298,398.419983,6847.440918,12.640033,12.088726,12.199977,2.115126,2.085223,2.046896,65.507225,88.934814,33.357754,22.921547,89.043274,66.717949,108.967361,0.693826258182526,465.271454,530.162651688418,2.15603142000718,0.033109814477672,1.23792049487417,12.3546847654182,595.7031810674,2.20482327319421,0.0139508583673574,1.32163463747772,55.6702180940496,577.289864677918,97.5551570245984,0.0129259533242374,1.39916756307138
12,11.866319,36,35.736752,22.745001,22.542555,111.142921,NaN,1.003005,NaN,31.551056,400,399.680481,25,31.902269,9.585493,57.586914,50.008106,401.723785,399.004883,398.570892,6851.791016,12.628629,12.083348,12.181997,1.972351,1.956999,1.932795,65.49028,88.913116,33.383587,22.925875,89.051933,66.70816,108.971809,0.780526101589203,468.176178,530.146529562736,2.15595327449555,0.033100846079784,1.2381300588149,12.3607722888538,595.720567062155,2.20485150817513,0.0139498747313699,1.32162776692206,55.6760708320611,577.266951238357,97.5442615779905,0.0129228524250784,1.39935035655092
12,11.865952,36,35.737686,22.745001,22.540735,111.149666,NaN,1.003142,NaN,31.56649,400,399.7164,25,31.901943,9.588989,57.437836,50.008106,401.723785,399.004883,398.570892,6851.791016,12.628629,12.083348,12.181997,1.972351,1.956999,1.932795,65.49028,88.913116,33.383587,22.925875,89.051933,66.70816,108.971809,0.780526101589203,468.176178,530.145403257212,2.15595357383298,0.033101720663826,1.23812794279965,12.3597135223546,595.728183619815,2.20486793726382,0.0139499062059676,1.32161280018585,55.6772375602192,577.268269183447,97.5462959169332,0.0129225666803326,1.39935559163168
12,11.866754,36,35.74408,22.745001,22.540442,111.147079,NaN,1.002927,NaN,31.555613,400,399.694031,25,31.908489,9.601559,57.291134,50.008106,401.549103,398.875946,398.424072,6848.459473,12.642257,12.081584,12.208931,2.084056,2.043768,2.039416,65.476631,88.946053,33.394203,22.924643,88.99234,66.723137,108.921471,0.740688920021057,471.36145,530.142577392064,2.15593503922361,0.0330988880095502,1.23817877206906,12.3620271980803,595.715880061476,2.20481271437095,0.0139465891853787,1.32172148901817,55.6852241363645,577.269660324807,97.5547687945185,0.0129201801046986,1.39943189891317
12,11.866754,36,35.74408,22.745001,22.544943,111.143097,NaN,1.002927,NaN,31.542967,400,399.703552,25,31.909924,9.605492,57.358223,50.008106,401.865814,399.174988,398.738739,6845.810547,12.630163,12.074456,12.17277,2.00387,1.977703,1.952032,65.522072,88.92939,33.431076,22.910822,89.066559,66.907623,108.861237,0.661813259124756,470.270844,530.148150325107,2.15595388626713,0.0330998593249825,1.23813006969888,12.3620271980803,595.710616932158,2.20479901882947,0.0139463006886626,1.32173874164402,55.6852241363645,577.27664706292,97.5597614137566,0.0129205745457795,1.39939484239421
12,11.869074,36,35.744308,22.745001,22.550182,111.151047,NaN,1.004163,NaN,31.542376,400,399.820862,25,31.912621,9.610512,57.343529,50.008106,401.865814,399.174988,398.738739,6845.810547,12.630163,12.074456,12.17277,2.00387,1.977703,1.952032,65.522072,88.92939,33.431076,22.910822,89.066559,66.907623,108.861237,0.661813259124756,470.270844,530.147512440193,2.15592576207766,0.0330929804128358,1.23821123293631,12.3687194612583,595.720807814094,2.20482470963408,0.0139467650850041,1.32170777592999,55.6855089045103,577.266515828015,97.5527885014835,0.0129199146937858,1.39945156312242
12,11.867571,36,35.746578,22.745001,22.559408,111.181877,NaN,1.003874,NaN,31.556534,400,399.87146,25,31.91766,9.598097,57.651237,50.008106,401.896332,399.154175,398.686096,6854.125977,12.655943,12.115662,12.215024,1.981495,1.966877,1.950734,65.502419,89.015488,33.452717,22.910284,89.266083,66.951431,108.829506,0.779018402099609,475.654144,530.163550415925,2.1559968207502,0.0331001596343106,1.23802216002323,12.3643840257544,595.758400891483,2.20491428954475,0.0139478875949052,1.32160889338805,55.6883440187072,577.295791233162,97.5763634255472,0.012920692393511,1.39932602237506
12,11.870522,36,35.747036,22.745001,22.559408,111.181877,NaN,1.00274,NaN,31.556534,400,399.87146,25,31.91766,9.597436,57.882904,50.008106,401.896332,399.154175,398.686096,6854.125977,12.655943,12.115662,12.215024,1.981495,1.966877,1.950734,65.502419,89.015488,33.452717,22.910284,89.266083,66.951431,108.829506,0.779018402099609,475.654144,530.154489599026,2.15593315293847,0.0330899734382837,1.23819743446515,12.3728958564042,595.75776470438,2.20491097211183,0.0139476634817948,1.32161587192211,55.6889160202829,577.272780130412,97.5604553761978,0.0129192168774595,1.39945403671455
12,11.870893,36,35.746559,22.745001,22.571791,111.211143,NaN,1.002982,NaN,31.552656,400,399.913147,25,31.929058,9.598744,57.929142,50.008106,402.052673,399.383728,398.926544,6853.833008,12.631741,12.084697,12.185356,1.976711,1.937725,1.90503,65.48925,88.918587,33.444832,22.915117,89.138809,66.893501,108.851418,0.725281476974487,468.9021,530.16868243214,2.15597699631137,0.0330913644867005,1.23808553995632,12.373965851598,595.797103628334,2.20501505601171,0.0139500165545783,1.32148202769684,55.6883202892607,577.288417292285,97.5710716421948,0.0129202834562359,1.39936486745519
12,11.872566,36,35.751331,22.745001,22.571627,111.220161,NaN,1.003764,NaN,31.569088,400,400.018677,25,31.943237,9.597334,57.795765,50.008106,402.108612,399.426422,398.980316,6849.15332,12.630197,12.081697,12.180659,1.96708,1.933654,1.908248,65.490868,88.852776,33.444851,22.916986,89.172409,66.865288,108.847733,0.754414856433868,472.096924,530.163343182215,2.15594022204345,0.0330855566421339,1.23818666031698,12.3787906109139,595.80239466235,2.2050115033723,0.0139483346549357,1.32151570355457,55.6942798174857,577.280949312624,97.5713156978882,0.0129180228625332,1.39946691163849
12,11.873398,36,35.752937,22.745001,22.564388,111.230591,NaN,1.003151,NaN,31.571133,400,400.070343,25,31.943138,9.585624,57.295872,50.008106,402.108612,399.426422,398.980316,6849.15332,12.630197,12.081697,12.180659,1.96708,1.933654,1.908248,65.490868,88.852776,33.444851,22.916986,89.172409,66.865288,108.847733,0.754414856433868,472.096924,530.151824881644,2.15589196379009,0.0330811250516187,1.23831440912326,12.381189822084,595.813948098079,2.20503573316487,0.0139483041981932,1.32149507217363,55.6962853361468,577.265133686125,97.5618931111104,0.0129165113922455,1.39957183146579
12,11.874643,36,35.756142,22.745001,22.558813,111.205414,NaN,1.002484,NaN,31.573143,400,399.9935,25,31.936979,9.578918,57.250832,50.008972,401.880676,399.18222,398.724335,6850.754883,12.656439,12.098075,12.217496,2.043335,2.014163,2.008224,65.52549,88.814003,33.450481,22.93424,89.059807,66.882782,108.861763,0.749736726284027,467.617645,530.141097561071,2.15584176089496,0.0330756284365567,1.23844875787934,12.3847797509631,595.77622436376,2.20492595914052,0.013944913347843,1.32165274967588,55.7002874216397,577.250662452168,97.5553021595537,0.0129144599965349,1.39969058649657
12,11.874611,36,35.759174,22.745001,22.554218,111.182381,NaN,1.002863,NaN,31.561199,400,399.995605,25,31.943241,9.578084,57.70932,50.008972,401.981018,399.266907,398.804321,6855.649414,12.645886,12.100018,12.202644,2.007401,1.972095,1.951706,65.56237,88.97023,33.43961,22.945925,89.213127,66.759171,108.960228,0.642651557922363,464.086945,530.13550506199,2.15582320648986,0.033074747578549,1.23849662988402,12.3846874832541,595.741569583519,2.20482479349022,0.0139417625417648,1.3217986690972,55.7040732238372,577.247699685615,97.5567315535728,0.0129131250534352,1.39974600378042
12,11.874611,36,35.759174,22.745001,22.565466,111.172287,NaN,1.002863,NaN,31.583313,400,399.99118,25,31.946985,9.591834,57.711651,50.008972,401.981018,399.266907,398.804321,6855.649414,12.645886,12.100018,12.202644,2.007401,1.972095,1.951706,65.56237,88.97023,33.43961,22.945925,89.213127,66.759171,108.960228,0.642651557922363,464.086945,530.149434986913,2.15587031322406,0.0330771738774642,1.23837481437768,12.3846874832541,595.728227127041,2.20479007710317,0.013941031502602,1.32184240326435,55.7040732238372,577.265162768333,97.5692078607073,0.0129141105650296,1.39965330229594
12,11.872745,36,35.759869,22.745001,22.578197,111.192154,NaN,1.003814,NaN,31.587196,400,399.957306,25,31.939274,9.589361,57.434013,50.008972,402.064636,399.36734,398.911987,6857.82373,12.65863,12.097838,12.205795,2.059888,2.026432,1.991058,65.553001,89.131378,33.440807,22.953894,89.017136,66.824593,108.920876,0.658320426940918,461.602325,530.170928342775,2.15596386875585,0.0330863562174806,1.23812623837777,12.3793067980639,595.753521919779,2.20485337091923,0.0139421304400506,1.32176693289314,55.7049409762627,577.300744430828,97.5954439250715,0.0129158508033934,1.39947364156623
12,11.874805,36,35.763443,22.745001,22.582907,111.197807,NaN,1.004272,NaN,31.578232,400,400.04834,25,31.92733,9.589193,57.249485,50.008972,401.917664,399.228241,398.776367,6860.486328,12.63781,12.102196,12.198285,1.953833,1.92687,1.88941,65.525764,88.988998,33.447727,22.950567,89.251793,66.864151,108.900322,0.779018640518188,473.642609,530.170436297789,2.15593915975286,0.0330802664964393,1.23819761714229,12.3852468533618,595.756029517913,2.20484693118337,0.0139407923060618,1.32179691564013,55.7094031381031,577.296199503372,97.5963750113809,0.0129142179161198,1.39954449715868
12,11.874071,36,35.765045,22.745001,22.586866,111.192963,NaN,1.003762,NaN,31.589907,400,400.030212,25,31.922056,9.587554,57.068695,50.008972,401.917664,399.228241,398.776367,6860.486328,12.63781,12.102196,12.198285,1.953833,1.92687,1.88941,65.525764,88.988998,33.447727,22.950567,89.251793,66.864151,108.900322,0.779018640518188,473.642609,530.177591260461,2.15597156437914,0.0330836518284868,1.23811123431117,12.3831304373734,595.747401336663,2.20481867169134,0.0139396583667603,1.32184231182547,55.7114031322099,577.310282471887,97.6083106376533,0.0129143956197388,1.39949077418173
12,11.876038,36,35.767189,22.745001,22.586866,111.192963,NaN,1.00351,NaN,31.589907,400,400.030212,25,31.922056,9.5908,57.078781,50.008972,401.804871,399.157379,398.667847,6865.722656,12.66218,12.107139,12.228591,2.010499,1.979199,1.961369,65.528381,89.0168,33.438343,22.952322,89.075943,66.82856,108.932541,0.670031249523163,457.349304,530.171553364777,2.15592914564731,0.0330768683815159,1.23822800963987,12.3888018640943,595.744423045125,2.20480314690614,0.0139386103286917,1.32187498988149,55.7140796689389,577.297324194768,97.6015581606659,0.0129128390104369,1.39958753552727
12,11.877264,36,35.767651,22.745001,22.593933,111.189323,NaN,1.003275,NaN,31.591902,400,399.927887,25,31.9247,9.59528,57.311703,50.008972,401.804871,399.157379,398.667847,6865.722656,12.66218,12.107139,12.228591,2.010499,1.979199,1.961369,65.528381,89.0168,33.438343,22.952322,89.075943,66.82856,108.932541,0.670031249523163,457.349304,530.176540579659,2.15593229758909,0.0330741653065428,1.23822436917172,12.392336416226,595.738969580882,2.20478728231073,0.0139381209370944,1.3218978054369,55.7146564062319,577.299089357151,97.6033594825325,0.0129127607286289,1.39958421674957
12,11.875937,36,35.768742,22.745001,22.599667,111.156342,NaN,1.004206,NaN,31.582878,400,399.879791,25,31.931007,9.595963,57.239582,50.008972,402.101288,399.415009,398.949768,6850.764648,12.626847,12.089965,12.17097,1.930629,1.906363,1.875338,65.53669,88.988014,33.454807,22.952898,89.011597,66.755333,108.959747,0.711424112319946,465.80957,530.187713000698,2.15598491607344,0.033079976955348,1.2380836222003,12.3885106693056,595.693853534398,2.20466593501561,0.0139351993465161,1.32205746998,55.7160183320103,577.320007094653,97.6195810585915,0.0129135207845217,1.39948757082822
12,11.879034,36,35.773911,22.745001,22.598488,111.110558,NaN,1.003702,NaN,31.602425,400,399.994995,25,31.928629,9.598513,57.205914,50.011784,401.864075,399.235504,398.766296,6862.008301,12.648788,12.091964,12.208638,2.009558,1.962744,1.970434,65.562767,89.141174,33.46122,22.953228,89.174248,66.802513,108.953934,0.670023202896118,462.051331,530.176747882686,2.15591320564141,0.0330690462781997,1.23828018494811,12.3974388322693,595.626132661116,2.20447096833615,0.0139293575338331,1.32233527533271,55.7224704977814,577.300093533021,97.6113950808929,0.0129104077486844,1.39966077482305
12,11.880216,36,35.777245,22.745001,22.59544,111.11779,NaN,1.003619,NaN,31.617249,400,399.985626,25,31.924353,9.59997,57.189781,50.011784,401.864075,399.235504,398.766296,6862.008301,12.648788,12.091964,12.208638,2.009558,1.962744,1.970434,65.562767,89.141174,33.46122,22.953228,89.174248,66.802513,108.953934,0.670023202896118,462.051331,530.169345170635,2.15587495945424,0.0330643157780734,1.23838334092936,12.4008458890293,595.631060100817,2.20447170630782,0.0139282527199175,1.32235474657719,55.7266317518663,577.290217406149,97.6082366621038,0.0129085677160444,1.39975678451812
12,11.880157,36,35.779663,22.745001,22.597353,111.121964,NaN,1.003631,NaN,31.611376,400,399.998474,25,31.931168,9.603533,57.016533,50.011784,401.911194,399.279266,398.819214,6858.90332,12.635106,12.097149,12.193146,1.944198,1.904825,1.872856,65.574837,89.035263,33.434383,22.961117,89.129623,66.738701,108.980469,0.667034924030304,467.05072,530.171895288118,2.15588424172714,0.033064931517999,1.23835913825399,12.4006758305,595.633217664225,2.2044685570059,0.0139273740214627,1.32237352404223,55.729649532349,577.296780147811,97.615751710864,0.0129080075463668,1.39975359037954
12,11.881982,36,35.783039,22.745001,22.605698,111.137405,NaN,1.002958,NaN,31.601643,400,400.002533,25,31.937508,9.603536,56.688141,50.011784,401.683136,399.008148,398.640045,6861.481445,12.649013,12.092369,12.201081,1.953273,1.919109,1.894261,65.572273,89.120773,33.421856,22.983007,89.073471,66.737976,109.025024,0.788313269615173,475.515686,530.176627577219,2.1558798405621,0.0330604427050125,1.23837720988726,12.4059358205972,595.648942709223,2.20449724250116,0.0139268435827559,1.32235793361098,55.7338626763165,577.299505886815,97.6216451720202,0.0129068625555512,1.39978328479943
12,11.882824,36,35.784992,22.745001,22.616182,111.158142,NaN,1.004372,NaN,31.590517,400,399.861389,25,31.931122,9.593501,56.930321,50.011784,401.683136,399.008148,398.640045,6861.481445,12.649013,12.092369,12.201081,1.953273,1.919109,1.894261,65.572273,89.120773,33.421856,22.983007,89.073471,66.737976,109.025024,0.788313269615173,475.515686,530.187026167065,2.15590558746276,0.033059802098638,1.23831379084542,12.4083624160489,595.673649066256,2.20455445436264,0.0139273915227633,1.32229761515538,55.736299818267,577.311572956335,97.6325486389772,0.012906791832104,1.39974480620692
12,11.883116,36,35.78709,22.745001,22.624784,111.151436,NaN,1.004726,NaN,31.573317,400,399.756683,25,31.930389,9.594303,56.779099,50.011784,401.688477,399.054413,398.591614,6860.871094,12.634547,12.086002,12.189889,1.95249,1.923876,1.897758,65.543831,88.990433,33.407314,22.996071,89.334595,66.838135,108.977936,0.742336571216583,469.263214,530.196781768217,2.15593530727272,0.0330606502876252,1.23823811697138,12.4092039129212,595.661865394359,2.20451618921303,0.0139258816032905,1.32235878366834,55.7389177893783,577.325300572577,97.6448079412317,0.012906758971023,1.39969942982626
12,11.883116,36,35.78709,22.745001,22.625805,111.164352,NaN,1.004726,NaN,31.562206,400,399.812653,25,31.934633,9.585561,56.583591,50.011784,401.688477,399.054413,398.591614,6860.871094,12.634547,12.086002,12.189889,1.95249,1.923876,1.897758,65.543831,88.990433,33.407314,22.996071,89.334595,66.838135,108.977936,0.742336571216583,469.263214,530.1980460037,2.15593958158335,0.0330608703307985,1.23822708135609,12.4092039129212,595.678944617883,2.2045606307241,0.0139268167798246,1.32230265239983,55.7389177893783,577.326885467676,97.645940255658,0.0129068483358289,1.39969102507795
12,11.883686,36,35.788734,22.745001,22.62343,111.167686,NaN,1.003554,NaN,31.543407,400,399.82663,25,31.93857,9.579134,56.856628,50.011784,401.742554,399.042755,398.6604,6858.86377,12.659004,12.100368,12.214645,1.974836,1.943707,1.93872,65.555588,88.917229,33.436081,22.982323,89.187111,66.802467,108.990395,0.585967183113098,449.480133,530.193356114811,2.15591735422654,0.0330583952552177,1.23828657276378,12.4108465159816,595.681068339133,2.20456019930494,0.0139262555357676,1.32231325580882,55.7409691566847,577.320765486016,97.6434891866325,0.0129058710077354,1.39974497787448
12,11.885343,36,35.792828,22.745001,22.621109,111.161224,NaN,1.003448,NaN,31.535828,400,399.85376,25,31.934425,9.568961,56.911346,50.011784,401.698425,399.018799,398.580872,6855.731934,12.639042,12.09029,12.192638,1.98321,1.953246,1.925174,65.541527,88.981743,33.478138,22.975876,89.053223,66.881012,108.956696,0.671420454978943,462.737488,530.185396973162,2.15587192602073,0.0330521889761585,1.23841000732607,12.4156212543926,595.666833116035,2.20450832478658,0.0139237892597886,1.32240382620439,55.7460772901923,577.309204289155,97.64001447007,0.0129036450032818,1.3998598456821
12,11.885966,36,35.795944,22.745001,22.617992,111.173996,NaN,1.003596,NaN,31.525604,400,399.825409,25,31.935108,9.576626,57.121712,50.011784,401.698425,399.018799,398.580872,6855.731934,12.639042,12.09029,12.192638,1.98321,1.953246,1.925174,65.541527,88.981743,33.478138,22.975876,89.053223,66.881012,108.956696,0.671420454978943,462.737488,530.179624706011,2.15584544820795,0.0330493722627024,1.23848071311423,12.4174163339292,595.679391969626,2.20452971411021,0.0139231931249858,1.32239586848748,55.7499648551217,577.303407125778,97.6395148621122,0.0129021203435074,1.39993135906584
12,11.886528,36,35.798538,22.745001,22.617992,111.173996,NaN,1.004017,NaN,31.525604,400,399.825409,25,31.935108,9.588482,57.260609,50.011784,401.646393,398.919617,398.518158,6864.148438,12.65277,12.103328,12.205194,1.914984,1.894979,1.882172,65.526306,88.965805,33.490643,22.969221,89.09301,66.893921,108.942947,0.563123881816864,460.244507,530.177899790013,2.15583333656488,0.0330474375082173,1.23851407885877,12.419035590371,595.675786804525,2.20451093652335,0.0139219273183553,1.32243545884151,55.7532009638128,577.302262915886,97.6417289907493,0.0129010588441159,1.3999713552219
12,11.886245,36,35.799999,22.745001,22.624323,111.200157,NaN,1.004197,NaN,31.520563,400,399.792542,25,31.940828,9.574028,56.961998,50.017319,401.822754,399.125732,398.677673,6864.960938,12.665604,12.094831,12.211116,2.068909,2.029707,2.038593,65.504265,89.010361,33.473759,22.990128,89.132729,66.895866,108.983253,0.763141691684723,480.00824,530.186609101191,2.15586594483823,0.0330497761003277,1.23842877632554,12.4182202068909,595.70835158608,2.20459037382881,0.0139231080188554,1.32234407232038,55.7550235333837,577.31623885112,97.6534194799482,0.0129012851602423,1.39991628671673
12,11.886733,36,35.805462,22.745001,22.62686,111.172691,NaN,1.003705,NaN,31.536598,400,399.835999,25,31.944424,9.564928,56.756145,50.017319,401.822754,399.125732,398.677673,6864.960938,12.665604,12.094831,12.211116,2.068909,2.029707,2.038593,65.504265,89.010361,33.473759,22.990128,89.132729,66.895866,108.983253,0.763141691684723,480.00824,530.188253409445,2.15586605136099,0.0330486428441267,1.23843029554154,12.4196262300355,595.664437430891,2.20445632700178,0.0139184550020063,1.32254682615893,55.761838006282,577.323325864492,97.6648651117231,0.0128995854231016,1.39995010642472
12,11.886379,36,35.806099,22.745001,22.623274,111.143814,NaN,1.003862,NaN,31.535789,400,399.809204,25,31.939045,9.57576,56.847603,50.017319,401.712646,398.987427,398.536438,6859.198242,12.63882,12.091383,12.183699,2.009007,1.974675,1.963072,65.499489,89.148315,33.443722,23.01395,89.152916,66.89048,108.980934,0.669707477092743,468.199097,530.1848987454,2.15585866488917,0.0330490887311325,1.2384480781877,12.4186062913536,595.625358761299,2.20435233444245,0.0139160540043072,1.32268224105595,55.762632538619,577.321408545454,97.6642398223053,0.0128992326394731,1.39996860835007
12,11.888796,36,35.80872,22.745001,22.628656,111.126083,NaN,1.003993,NaN,31.559679,400,399.75528,25,31.949846,9.577579,57.032906,50.017319,401.712646,398.987427,398.536438,6859.198242,12.63882,12.091383,12.183699,2.009007,1.974675,1.963072,65.499489,89.148315,33.443722,23.01395,89.152916,66.89048,108.980934,0.669707477092743,468.199097,530.184146646521,2.15582911820727,0.0330419293070795,1.23853331309009,12.4255696541531,595.598260654052,2.20427232826628,0.013913492202506,1.32279954509502,55.7659016048563,577.313832950199,97.6618910768196,0.0128977988671191,1.4000430816009
12,11.890425,36,35.810959,22.745001,22.63727,111.116661,NaN,1.003784,NaN,31.560104,400,399.73288,25,31.949404,9.592873,57.105076,50.017319,401.695038,398.984619,398.472443,6866.76416,12.67233,12.11744,12.233101,2.064041,2.04016,2.041585,65.508209,89.161217,33.448715,23.009975,89.20871,66.884392,108.992027,0.70469468832016,472.513519,530.189816301458,2.15583008996723,0.0330381800763758,1.23853679092636,12.4302621911719,595.582682944038,2.20422368362684,0.0139117183594306,1.32287485279415,55.7686940699454,577.317081036686,97.6668270567193,0.0128971219228301,1.40005511436676
12,11.890281,36,35.815281,22.745001,22.63596,111.131439,NaN,1.004452,NaN,31.570044,400,399.77005,25,31.938639,9.60583,56.510944,50.017319,401.790588,399.140717,398.67337,6866.061523,12.649496,12.108081,12.226349,2.011154,1.972325,1.969844,65.529457,89.005676,33.435223,23.006777,89.247459,66.827156,109.02137,0.612491130828857,453.642853,530.188635705812,2.15582770701857,0.0330383932746477,1.23854241922274,12.429847400811,595.596221483243,2.20424326891674,0.0139106811944758,1.32287648016969,55.7740840519982,577.321771228189,97.675226442874,0.0128957264424156,1.40008672258331
12,11.889901,36,35.816658,22.745001,22.634857,111.150246,NaN,1.004086,NaN,31.587547,400,399.833893,25,31.929569,9.595466,56.221386,50.017319,401.790588,399.140717,398.67337,6866.061523,12.649496,12.108081,12.226349,2.011154,1.972325,1.969844,65.529457,89.005676,33.435223,23.006777,89.247459,66.827156,109.02137,0.612491130828857,453.642853,530.188435715154,2.15583127544548,0.0330394630694794,1.23853180047113,12.4287527969411,595.619185458779,2.20429804104477,0.0139113713107148,1.32281554386143,55.7758012069334,577.324870216794,97.6790485346797,0.0128953723198215,1.40008827471755
12,11.893116,36,35.820591,22.745001,22.647017,111.178207,NaN,1.003885,NaN,31.594955,400,399.931763,25,31.93256,9.585561,56.676849,50.017319,401.99527,399.146362,398.813416,6866.356445,12.69988,12.095609,12.209386,2.101524,2.064028,2.038674,65.547874,89.014793,33.467922,22.994602,89.244331,66.806725,109.064346,0.75003856420517,470.575378,530.193631114438,2.15581293333071,0.0330310234797745,1.23859102578735,12.4380128890392,595.650704075888,2.20436581697397,0.0139114779841201,1.32275382121792,55.7807054763507,577.323139833039,97.6824071758739,0.0128937649129626,1.40014887250091
12,11.893116,36,35.820591,22.745001,22.654005,111.185425,NaN,1.003885,NaN,31.576298,400,399.98645,25,31.938408,9.588677,57.218483,50.017319,401.961304,399.023102,398.741882,6866.362305,12.68175,12.094713,12.180304,1.996931,1.976353,1.944817,65.565155,89.013702,33.483753,22.987801,89.193436,66.835297,109.054581,0.747721433639526,471.762299,530.20228612436,2.15584219294861,0.0330325286638902,1.23851542575837,12.4380128890392,595.660251599547,2.20439065885087,0.0139120003035112,1.32272239505927,55.7807054763507,577.333990364326,97.6901568906885,0.0128943761660823,1.40009128064587
12,11.893086,36,35.822063,22.745001,22.651924,111.207184,NaN,1.003163,NaN,31.570972,400,399.939789,25,31.950872,9.596169,57.635864,50.017319,401.961304,399.023102,398.741882,6866.362305,12.68175,12.094713,12.180304,1.996931,1.976353,1.944817,65.565155,89.013702,33.483753,22.987801,89.193436,66.835297,109.054581,0.747721433639526,471.762299,530.199800794777,2.15583412598241,0.0330321836078453,1.23853615577752,12.4379264894433,595.686986186226,2.20445488914755,0.0139128573342007,1.32265017635604,55.782540884123,577.332896812263,97.6910952799529,0.0128937495128044,1.40011632404367
12,11.893824,36,35.825905,22.745001,22.652964,111.231377,NaN,1.003038,NaN,31.565937,400,399.949951,25,31.965347,9.586509,57.679169,50.012646,401.942841,399.058563,398.839844,6869.790039,12.71034,12.095838,12.215587,2.031315,2.00817,2.007153,65.575569,89.043015,33.486244,23.009724,89.270744,66.863182,109.046265,0.620773732662201,460.571899,530.198824583956,2.1558225848317,0.0330298697271097,1.23856869214614,12.4400518717742,595.713646213778,2.20451034293192,0.0139127353598581,1.32260358634142,55.7873311203724,577.333570356066,97.6960640290229,0.0128923128638988,1.40016296494928
12,11.896222,36,35.828251,22.745001,22.648476,111.224373,NaN,1.002845,NaN,31.555971,400,399.985931,25,31.964798,9.593093,57.76593,50.012646,402.042847,399.157501,398.943909,6862.305664,12.681308,12.079059,12.169773,1.974834,1.941796,1.916468,65.54538,89.199554,33.448708,23.050785,89.235435,66.856773,109.0774,0.614950060844421,455.148804,530.185907253196,2.15575214284946,0.0330206587992609,1.2387595873251,12.4469572376451,595.701123022195,2.20446927156228,0.0139110856534942,1.32266983476987,55.7902559343904,577.310471981542,97.6823083607359,0.0128901116439545,1.40031627469923
12,11.897177,36,35.831165,22.745001,22.648476,111.224373,NaN,1.003637,NaN,31.555971,400,399.985931,25,31.964798,9.602126,57.717335,50.012646,402.042847,399.157501,398.943909,6862.305664,12.681308,12.079059,12.169773,1.974834,1.941796,1.916468,65.54538,89.199554,33.448708,23.050785,89.235435,66.856773,109.0774,0.614950060844421,455.148804,530.182976517102,2.15573157461546,0.0330173764229618,1.23881628382944,12.4497069971642,595.697074168257,2.20444819227597,0.0139096660762237,1.32271429888334,55.7938886790279,577.306600593965,97.6829477455705,0.0128887756607456,1.40037493491024
12,11.897453,36,35.834385,22.745001,22.645115,111.236511,NaN,1.004833,NaN,31.542229,400,399.987488,25,31.955963,9.59708,58.053169,50.012646,401.939789,399.044312,398.857178,6874.501953,12.721025,12.113443,12.231158,1.991553,1.97292,1.938534,65.570778,89.267044,33.458683,23.038902,89.26899,66.911736,109.042313,0.590447127819061,457.346924,530.177965718522,2.15571155392835,0.0330157040271425,1.23886907967554,12.4505016610473,595.708655400868,2.2044666698844,0.0139089756470883,1.32271062785152,55.7979026306165,577.303326207731,97.6843709447086,0.012887356154625,1.4004344282615
12,11.897341,36,35.836208,22.745001,22.64259,111.244286,NaN,1.004037,NaN,31.543358,400,399.961792,25,31.958786,9.593884,57.916,50.012646,401.951813,399.089722,398.824585,6868.560059,12.693794,12.087543,12.188398,2.011669,1.986009,1.980055,65.544106,89.410431,33.464474,23.040953,89.262878,66.868828,109.041321,0.710820913314819,469.135651,530.175181298514,2.15570339065858,0.0330155450983097,1.23888978585469,12.4501791904236,595.716406805067,2.20448023897361,0.0139086501396599,1.32270462242934,55.8001750005462,577.30264827888,97.6860163209186,0.0128866188326317,1.40046186373034
12,11.899282,36,35.837685,22.745001,22.64386,111.241539,NaN,1.003675,NaN,31.526955,400,399.982544,25,31.965517,9.607801,57.548042,50.012646,401.951813,399.089722,398.824585,6868.560059,12.693794,12.087543,12.188398,2.011669,1.986009,1.980055,65.544106,89.410431,33.464474,23.040953,89.262878,66.868828,109.041321,0.710820913314819,469.135651,530.170797123268,2.1556669061455,0.0330091491264561,1.23899130733482,12.4557673974775,595.710721355555,2.20446010413477,0.0139077321928828,1.32273910283325,55.8020160151175,577.29102188819,97.6794400534428,0.0128853977483524,1.40054296420063
12,11.899214,36,35.841957,22.745001,22.647085,111.261185,NaN,1.003697,NaN,31.499187,400,400.027954,25,31.964346,9.606628,57.784893,50.012646,402.038361,399.143463,398.912415,6868.746094,12.698108,12.100858,12.196834,1.981506,1.944767,1.928461,65.53965,89.135201,33.511215,23.016981,89.209023,67.032394,108.941429,0.637730419635773,465.484558,530.175001523347,2.1556818788745,0.0330100772908403,1.23895231419268,12.4555716347169,595.73077317924,2.20449681207269,0.0139070728504383,1.32271882297009,55.8073405385095,577.302078744804,97.6923248137086,0.0128843824254301,1.40054004922244
12,11.901681,36,35.844414,22.745001,22.654753,111.282562,NaN,1.003577,NaN,31.507221,400,400.040009,25,31.966984,9.605367,58.173923,50.012646,402.038361,399.143463,398.912415,6868.746094,12.698108,12.100858,12.196834,1.981506,1.944767,1.928461,65.53965,89.135201,33.511215,23.016981,89.209023,67.032394,108.941429,0.637730419635773,465.484558,530.176930361612,2.15566087181959,0.0330032544291381,1.23901572405989,12.4626732525025,595.755635834944,2.20455259881754,0.0139074223699113,1.32266336223786,55.8104026625256,577.297453989594,97.6918925742938,0.0128831801860364,1.4005967516688
12,11.901083,36,35.849174,22.745001,22.657585,111.297523,NaN,1.003415,NaN,31.537836,400,400.053406,25,31.967806,9.589622,58.289925,50.012646,402.074463,399.149323,398.852173,6863.448242,12.706369,12.104336,12.199264,2.057681,2.032798,2.012427,65.525528,89.409691,33.517178,23.017666,89.243866,67.041756,108.950119,0.795161366462708,476.094696,530.182274424189,2.15568561010297,0.0330059180654027,1.2389495222803,12.4609519246249,595.768814227068,2.20456965935334,0.0139061869859326,1.32267091005403,55.8163345156279,577.312760358087,97.7083804598319,0.0128822175304839,1.40057762300624
12,11.905487,36,35.854038,22.745001,22.663586,111.298767,NaN,1.003856,NaN,31.570328,400,400.045502,25,31.964905,9.591246,58.368744,50.012646,402.097473,399.153198,398.921448,6867.243164,12.706919,12.108455,12.205189,1.987509,1.97006,1.944248,65.497681,89.314682,33.498039,23.018156,89.335617,67.076714,108.915154,0.584182679653168,456.06488,530.176194094842,2.15561592669354,0.0329920890339407,1.23914601329271,12.4736271984707,595.763705527701,2.20453877842687,0.0139039098709834,1.32273964238225,55.8223953360977,577.293183157404,97.7000839040612,0.0128792518779921,1.40074527702822
12,11.907985,36,35.852325,22.745001,22.665295,111.297218,NaN,1.003685,NaN,31.565023,400,400.086456,25,31.962801,9.588138,58.104347,50.012646,402.097473,399.153198,398.921448,6867.243164,12.706919,12.108455,12.205189,1.987509,1.97006,1.944248,65.497681,89.314682,33.498039,23.018156,89.335617,67.076714,108.915154,0.584182679653168,456.06488,530.170644975155,2.15556931125879,0.0329838847848092,1.23927586503471,12.4808151891208,595.764035326653,2.20454583165791,0.0139046314498872,1.3227202633577,55.8202609140745,577.273690005165,97.6841672767007,0.0128788108829402,1.40082656183292
12,11.907985,36,35.852325,22.745001,22.65782,111.28653,NaN,1.003685,NaN,31.548819,400,400.144623,25,31.962894,9.588173,58.042133,50.010929,402.173279,399.21344,398.970215,6861.55957,12.692769,12.092167,12.174331,2.016298,1.99327,1.967421,65.520798,89.183029,33.530369,23.043402,89.381409,67.110031,108.922318,0.657416701316833,476.511322,530.161381084928,2.15553799439509,0.0329822756570051,1.23935697793748,12.4808151891208,595.749897844216,2.20450905761378,0.0139038588150184,1.32276672284712,55.8202609140745,577.262076768288,97.6758771849268,0.0128781571652058,1.40088835487701
12,11.912963,36,35.856098,22.745001,22.663033,111.272316,NaN,1.003336,NaN,31.54674,400,400.108887,25,31.969025,9.58701,58.296913,50.010929,402.071198,399.142487,398.912567,6873.60498,12.703259,12.111151,12.212966,1.981586,1.961997,1.926183,65.524681,89.381287,33.562805,23.022182,89.525414,67.101303,108.967117,0.617227554321289,467.059174,530.152560182801,2.15545268466224,0.0329663256600291,1.23959627482909,12.4951359841667,595.725854806014,2.2044328708752,0.0139009954564902,1.3228860869516,55.8249620193881,577.235300705035,97.6611724911433,0.0128752048300176,1.40108025753051
12,11.914087,36,35.85878,22.745001,22.667387,111.274391,NaN,1.002467,NaN,31.540504,400,400.001282,25,31.972435,9.582776,58.018162,50.010929,402.071198,399.142487,398.912567,6873.60498,12.703259,12.111151,12.212966,1.981586,1.961997,1.926183,65.524681,89.381287,33.562805,23.022182,89.525414,67.101303,108.967117,0.617227554321289,467.059174,530.15450664554,2.15544673909782,0.0329634098174422,1.23961579918302,12.4983689017466,595.724874395402,2.20442062265275,0.013899840759169,1.3229179673558,55.8283035187386,577.236549015236,97.6651966711395,0.0128742480813129,1.40110869372961
12,11.914241,36,35.862743,22.745001,22.664822,111.260925,NaN,1.00333,NaN,31.527802,400,399.951172,25,31.973207,9.606341,57.645462,50.010929,402.045715,399.138519,398.814789,6876.182129,12.705612,12.10539,12.210724,2.077693,2.052286,2.044129,65.529366,89.329376,33.513866,23.044033,89.354874,66.925087,109.043571,0.689382195472717,471.653961,530.150854184579,2.1554326760056,0.032962329953214,1.23965282367337,12.4988118280487,595.701553865041,2.20434563009761,0.0138969397823704,1.32303706149862,55.8332406561573,577.236435940258,97.6697455144443,0.0128727244611427,1.40116113673398
12,11.9139,36,35.86372,22.745001,22.664822,111.260925,NaN,1.002486,NaN,31.527802,400,399.951172,25,31.973207,9.61061,57.3405,50.010929,402.131714,399.21228,398.959045,6867.685547,12.684053,12.092134,12.182222,1.977519,1.959433,1.918493,65.493706,89.305359,33.503246,23.069054,89.374092,66.984238,109.038483,0.693659424781799,470.642792,530.151901118281,2.15544001495186,0.032963498750581,1.23963254843842,12.497831056859,595.700196506745,2.20433856717112,0.0138964646657503,1.3230519712004,55.8344577451001,577.240415040817,97.6737266597563,0.0128725743916175,1.40115272129689
