P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.916159,36,35.864677,22.745001,22.668009,111.239632,NaN,1.002907,NaN,31.512718,400,400.035278,25,31.970142,9.606874,57.074131,50.010929,402.131714,399.21228,398.959045,6867.685547,12.684053,12.092134,12.182222,1.977519,1.959433,1.918493,65.493706,89.305359,33.503246,23.069054,89.374092,66.984238,109.038483,0.693659424781799,470.642792,530.14891635801,2.1554047551857,0.0329564429346954,1.2397322383675,12.504327911992,595.670693878607,2.20425835800993,0.0138944599254236,1.3231593755309,55.8356498940872,577.228571865162,97.6663923627878,0.012871541592871,1.40122833241409
12,11.918706,36,35.865814,22.745001,22.681147,111.197273,NaN,1.003854,NaN,31.504436,400,400.042908,25,31.962112,9.61847,56.968071,50.010929,402.06897,399.113312,398.855438,6881.723145,12.731504,12.131499,12.235571,2.100442,2.069082,2.050317,65.500114,89.206253,33.541607,23.050688,89.369469,67.012962,109.014999,0.787095606327057,478.062927,530.15738458211,2.15540500861057,0.0329505444582158,1.23974089427677,12.5116519372157,595.613061474562,2.20410430790943,0.0138908442559039,1.32336158816718,55.8370662393918,577.230129315361,97.6688320667002,0.0128711940543981,1.40123490803139
12,11.921564,36,35.866432,22.745001,22.694107,111.185127,NaN,1.002996,NaN,31.507048,400,400.00592,25,31.955345,9.61075,57.087093,50.010929,402.019806,399.049713,398.815216,6872.947754,12.691129,12.099351,12.186384,2.014811,1.991456,1.97051,65.504555,89.258797,33.510551,23.098534,89.510361,67.020531,109.046738,0.714777171611786,470.971405,530.16467877305,2.15539783550521,0.0329435456695476,1.23976995505041,12.519868852834,595.596128269378,2.20405801668971,0.013889665447342,1.32342409633326,55.837836058787,577.228264824086,97.6682233959215,0.0128708526083419,1.40125292721423
12,11.923295,36,35.871334,22.745001,22.691931,111.193077,NaN,1.003875,NaN,31.491991,400,399.999786,25,31.95739,9.591234,57.031563,50.010929,402.019806,399.049713,398.815216,6872.947754,12.691129,12.099351,12.186384,2.014811,1.991456,1.97051,65.504555,89.258797,33.510551,23.098534,89.510361,67.020531,109.046738,0.714777171611786,470.971405,530.156667367351,2.15535148193529,0.0329371521297264,1.23989650773873,12.5248448556076,595.599833514427,2.20404994302298,0.0138878575677606,1.32346430169786,55.8439419287189,577.217384804999,97.6661856082305,0.0128683646100479,1.40137504400229
12,11.925077,36,35.873566,22.745001,22.683405,111.225632,NaN,1.003022,NaN,31.48885,400,399.973267,25,31.962931,9.584291,56.873375,50.002663,401.958405,399.021515,398.770203,6882.397461,12.721289,12.124703,12.230333,2.018764,1.999297,1.967603,65.513824,89.463318,33.544659,23.07597,89.354881,67.01004,109.038994,0.620996832847595,467.585205,530.140624096929,2.15527741440934,0.0329292199099627,1.24009523156686,12.5299668958104,595.639814172876,2.20414589683967,0.0138891266472178,1.32335621956071,55.846721863843,577.192791884037,97.6512449831195,0.0128661270206669,1.40153539451838
12,11.922205,36,35.875458,22.745001,22.686768,111.249039,NaN,1.002775,NaN,31.48111,400,399.942322,25,31.955326,9.601682,56.881813,50.002663,401.954437,399.052765,398.794708,6867.865234,12.700108,12.095288,12.189957,2.050321,2.03473,2.013798,65.519691,89.406723,33.53363,23.091682,89.677513,67.09906,109.010239,0.765186488628387,485.378387,530.153611984743,2.15535329004426,0.0329397725432036,1.23988783115664,12.5217115609606,595.668159585521,2.20421280205331,0.013889899282465,1.32328297277869,55.8490782262308,577.223361951594,97.6752681141881,0.0128671232431078,1.40139713343741
12,11.92309,36,35.876534,22.745001,22.694799,111.24826,NaN,1.003065,NaN,31.465322,400,399.924164,25,31.9594,9.599064,57.241631,50.002663,401.954437,399.052765,398.794708,6867.865234,12.700108,12.095288,12.189957,2.050321,2.03473,2.013798,65.519691,89.406723,33.53363,23.091682,89.677513,67.09906,109.010239,0.765186488628387,485.378387,530.160852619105,2.1553679111592,0.0329384706875634,1.23985314285401,12.5242555827452,595.665633465811,2.20420234249078,0.01388932008854,1.3233028025535,55.8504182705831,577.230168378943,97.6813818546866,0.0128670945817813,1.40137492926281
12,11.926406,36,35.879242,22.745001,22.696869,111.248245,NaN,1.003665,NaN,31.446613,400,399.864838,25,31.969158,9.59754,57.251728,50.002663,401.896454,398.920166,398.657166,6879.046387,12.71591,12.121232,12.218346,2.083044,2.052099,2.057013,65.480835,89.351868,33.522816,23.103075,89.60112,67.085083,108.997574,0.65284538269043,458.170288,530.153239930489,2.15530526610666,0.0329275688964658,1.24002779397241,12.5337864926911,595.661850334834,2.20418271654166,0.0138880031839079,1.32334422395882,55.8537906594871,577.210422084104,97.6704550116029,0.0128649480426679,1.40151562972175
12,11.926737,36,35.880348,22.745001,22.698195,111.229706,NaN,1.004845,NaN,31.481142,400,399.825958,25,31.970762,9.595343,57.271244,50.002663,401.896454,398.920166,398.657166,6879.046387,12.71591,12.121232,12.218346,2.083044,2.052099,2.057013,65.480835,89.351868,33.522816,23.103075,89.60112,67.085083,108.997574,0.65284538269043,458.170288,530.153868068778,2.15530370533575,0.03292672175228,1.24003305433141,12.5347377494217,595.635778768924,2.20411089482717,0.013886125747861,1.32344205122149,55.8551679516213,577.21126616037,97.6723491840212,0.0128645725895474,1.40152559827316
12,11.926737,36,35.880348,22.745001,22.698734,111.219688,NaN,1.004845,NaN,31.50555,400,399.840912,25,31.969999,9.586561,57.218681,50.002663,401.914215,399.006287,398.760223,6868.868652,12.683511,12.094526,12.17975,2.025916,1.997418,1.969193,65.481415,89.493561,33.543396,23.106964,89.556946,67.119263,108.994698,0.736178159713745,483.800232,530.154536445014,2.15530596452015,0.0329268376704064,1.24002719168966,12.5347377494217,595.622520307278,2.20407640124122,0.0138854015433287,1.3234858106987,55.8551679516213,577.212103917373,97.6729469314612,0.0128646197157939,1.40152113057812
12,11.927304,36,35.880981,22.745001,22.689184,111.231522,NaN,1.003209,NaN,31.521656,400,399.915344,25,31.969889,9.574953,57.087288,50.002663,401.884705,398.861633,398.685852,6871.691406,12.726327,12.126036,12.21888,2.085052,2.055109,2.030155,65.461906,89.378876,33.56551,23.083775,89.354996,67.045273,109.009964,0.725514233112335,476.039398,530.140952731489,2.15525373917789,0.0329228442668307,1.24016482747661,12.5363671973045,595.637302274691,2.20411257160159,0.0138859495038561,1.32344379217883,55.8559562060514,577.193552172791,97.6604500051351,0.0128633340814024,1.40162837164351
12,11.928568,36,35.883976,22.745001,22.682564,111.251244,NaN,1.002582,NaN,31.533257,400,399.877777,25,31.968096,9.572507,57.16782,50.002663,401.884705,398.861633,398.685852,6871.691406,12.726327,12.126036,12.21888,2.085052,2.055109,2.030155,65.461906,89.378876,33.56551,23.083775,89.354996,67.045273,109.009964,0.725514233112335,476.039398,530.128860871923,2.15519880012112,0.0329170974753716,1.24031212954332,12.5399994775068,595.65924022573,2.20415882423458,0.0138859201529863,1.3234034371658,55.859685635257,577.17703267893,97.6521634573647,0.0128612598288934,1.40175572943429
12,11.929733,36,35.885334,22.745001,22.6856,111.231453,NaN,1.003294,NaN,31.528307,400,399.869171,25,31.964128,9.588565,57.384403,50.002663,401.84726,398.918365,398.711578,6884.772461,12.711802,12.119169,12.208615,2.084017,2.049122,2.034447,65.478767,89.431145,33.606533,23.080217,89.545502,67.102135,108.984909,0.759989202022552,473.665466,530.129048728268,2.1551864729698,0.0329137668447984,1.24034840173245,12.5433470102941,595.631160229782,2.20408086836455,0.0138838300642038,1.32351060795269,55.8613765616806,577.174208260305,97.6517350675228,0.0128605818729457,1.40178858130643
12,11.932239,36,35.888729,22.745001,22.6856,111.231453,NaN,1.004169,NaN,31.528307,400,399.869171,25,31.964128,9.590871,57.849129,50.002663,401.908539,398.931427,398.718262,6878.840332,12.710038,12.121467,12.213847,2.045377,2.007196,1.996246,65.502464,89.37664,33.560307,23.119204,89.410034,67.08181,109.007378,0.747806072235107,477.613922,530.121352258687,2.15513257957057,0.0329052003442973,1.24049759119018,12.550546961895,595.626440969549,2.20405632883336,0.0138821813050972,1.32356248990196,55.8656036588214,577.158590483364,97.644560603607,0.0128584059396023,1.40191642124938
12,11.931072,36,35.891937,22.745001,22.690977,111.233459,NaN,1.004082,NaN,31.530373,400,399.861664,25,31.967403,9.597027,58.38884,50.002663,401.908539,398.931427,398.718262,6878.840332,12.710038,12.121467,12.213847,2.045377,2.007196,1.996246,65.502464,89.37664,33.560307,23.119204,89.410034,67.08181,109.007378,0.747806072235107,477.613922,530.131606097991,2.155180221059,0.032910345515071,1.24036952470344,12.5471942133518,595.624636673471,2.20404004954396,0.0138807686280454,1.32360275077631,55.8695976358754,577.180381133258,97.6638521535777,0.012858405669823,1.4018420404494
12,11.932623,36,35.891075,22.745001,22.698553,111.257515,NaN,1.00362,NaN,31.512354,400,399.871246,25,31.970507,9.592632,58.680328,49.995453,402.107819,399.256653,398.949371,6872.627441,12.706593,12.104092,12.207333,2.02403,1.994234,1.980457,65.53186,89.605057,33.583569,23.114189,89.615105,67.039162,109.068909,0.668903112411499,472.580933,530.136240384182,2.15517863298422,0.0329066733064226,1.24037930465374,12.5516501258372,595.65767393565,2.20412910854333,0.0138829257279795,1.32348448918598,55.868524468723,577.178683849116,97.6616344620236,0.0128586395855596,1.40183982160695
12,11.934868,36,35.895756,22.745001,22.71813,111.312607,NaN,1.003108,NaN,31.493984,400,399.978394,25,31.971626,9.59245,58.646496,49.995453,402.11911,399.195862,398.930908,6880.351074,12.714565,12.127457,12.201701,1.936972,1.920527,1.883169,65.549355,89.454613,33.584862,23.123697,89.601151,67.050446,109.056969,0.762768864631653,479.334167,530.153629836739,2.15521244069443,0.0329032109544779,1.24029968860738,12.5580990770565,595.724079266193,2.20428493806955,0.0138846336111135,1.323315598082,55.8743519472013,577.197239421422,97.6803389074474,0.0128578945914065,1.40180202059799
12,11.935375,36,35.898071,22.745001,22.725389,111.319839,NaN,1.00329,NaN,31.499146,400,400.037323,25,31.976379,9.590511,58.294891,49.995453,402.11911,399.195862,398.930908,6880.351074,12.714565,12.127457,12.201701,1.936972,1.920527,1.883169,65.549355,89.454613,33.584862,23.123697,89.601151,67.050446,109.056969,0.762768864631653,479.334167,530.161076697825,2.15523197169886,0.0329030392131455,1.24025083328432,12.5595553505102,595.730434213782,2.20429310712143,0.0138840321970567,1.32331939323973,55.8772337213034,577.207458779549,97.6903328487161,0.0128575848452204,1.40177776928009
12,11.933432,36,35.899033,22.745001,22.720743,111.318512,NaN,1.00348,NaN,31.505831,400,399.990784,25,31.976513,9.591588,57.914024,49.995453,401.930206,399.022064,398.706787,6883.4375,12.723273,12.128037,12.222756,2.031245,2.008294,1.989644,65.545555,89.456573,33.574028,23.150946,89.528969,67.090919,109.042076,0.782856285572052,478.757507,530.161278576162,2.15525426330808,0.0329086793275905,1.24018585947491,12.553974151818,595.727342064994,2.20428159055289,0.0138834693655686,1.3233398533469,55.878431201964,577.216962406738,97.6982360847422,0.0128577517093861,1.40173964572006
12,11.933311,36,35.900574,22.745001,22.717188,111.310478,NaN,1.003904,NaN,31.509331,400,399.950897,25,31.963835,9.594435,57.823471,49.995453,402.07782,399.250214,398.903442,6867.379883,12.676373,12.092389,12.174889,1.905461,1.898497,1.844721,65.553917,89.474533,33.582981,23.153015,89.566193,67.04818,109.055641,0.781819880008698,472.675964,530.157241075172,2.15524196290311,0.0329083285922532,1.24021734629387,12.5536265609297,595.714569738644,2.20424280500356,0.0138821410425301,1.32339839447028,55.8803493593323,577.214382146781,97.6981949075786,0.0128570180198216,1.40177356916746
12,11.932155,36,35.900215,22.745001,22.724689,111.303009,NaN,1.003772,NaN,31.519619,400,400.002716,25,31.958323,9.611039,58.054047,49.995453,402.07782,399.250214,398.903442,6867.379883,12.676373,12.092389,12.174889,1.905461,1.898497,1.844721,65.553917,89.474533,33.582981,23.153015,89.566193,67.04818,109.055641,0.781819880008698,472.675964,530.170091548575,2.1552982543315,0.0329138919571677,1.2400670268209,12.5503056412126,595.705183854622,2.20421968791207,0.013881775733976,1.32342549232941,55.8799025003901,577.234796535599,97.7123395443717,0.0128583028716619,1.40165998008998
12,11.934109,36,35.906475,22.745001,22.73181,111.262527,NaN,1.003659,NaN,31.527725,400,399.980072,25,31.969427,9.599319,58.161385,49.995453,401.905396,399.065521,398.718781,6878.496094,12.725307,12.137864,12.225633,1.989209,1.964981,1.931005,65.551659,89.522942,33.52985,23.182243,89.465118,66.976563,109.104477,0.710816442966461,467.213196,530.172925441505,2.15528609737618,0.0329087448341355,1.24010572744697,12.5559188881514,595.642905267181,2.20403508680921,0.0138758133557614,1.32369785702782,55.88769402461,577.238336535903,97.7221742155521,0.0128561110110706,1.40172296305066
12,11.9347,36,35.907555,22.745001,22.738605,111.263474,NaN,1.003309,NaN,31.531122,400,399.934967,25,31.968555,9.597815,58.24984,49.995453,402.021545,399.232819,398.885925,6874.829102,12.694421,12.114493,12.200686,1.920753,1.898998,1.856248,65.532089,89.443741,33.546951,23.154873,89.557236,67.030151,109.102875,0.831158816814423,474.552612,530.179538212337,2.15530187336095,0.0329081859397226,1.24006696801146,12.5576165146124,595.642657797048,2.20403054473239,0.0138753578207917,1.32371021934193,55.8890381417813,577.245575923068,97.7285998049375,0.0128561055312431,1.40169847896869
12,11.934384,36,35.909771,22.745001,22.749817,111.271149,NaN,1.004142,NaN,31.521748,400,399.974609,25,31.963634,9.59829,58.276066,49.995453,402.021545,399.232819,398.885925,6874.829102,12.694421,12.114493,12.200686,1.920753,1.898998,1.856248,65.532089,89.443741,33.546951,23.154873,89.557236,67.030151,109.102875,0.831158816814423,474.552612,530.194410608388,2.15535565051939,0.0329116752893945,1.23992635759783,12.5567088237507,595.649737507917,2.20404096306978,0.0138748373235193,1.32371052873497,55.8917959720976,577.268370196973,97.7474491641316,0.0128565405424963,1.40160593484993
12,11.936417,36,35.911106,22.745001,22.75263,111.277374,NaN,1.004615,NaN,31.522316,400,399.975342,25,31.955061,9.593558,58.317116,50.002831,401.813629,398.949982,398.663147,6885.125,12.725552,12.125463,12.213271,2.053886,2.02497,1.980196,65.536995,89.340347,33.573017,23.153786,89.509102,67.065231,109.071556,0.706497371196747,467.723572,530.191661595789,2.15532375030802,0.0329053341773344,1.24001653435973,12.5625481762743,595.656122332095,2.20405275354987,0.0138746394720017,1.32370371669938,55.8934573263862,577.258254854159,97.7417907521782,0.0128554623115113,1.40167730421192
12,11.936417,36,35.911106,22.745001,22.75564,111.280807,NaN,1.004615,NaN,31.517635,400,399.890472,25,31.948835,9.594333,58.151325,50.002831,401.976959,399.096008,398.803894,6889.669922,12.704839,12.136499,12.203638,1.928817,1.911982,1.865031,65.534325,89.46521,33.57465,23.170059,89.598923,67.084793,109.056648,0.739614307880402,470.022797,530.195393996336,2.15533636385445,0.0329059809708456,1.23998383008891,12.5625481762743,595.660666581203,2.20406457432312,0.0138748874717064,1.32368871445645,55.8934573263862,577.262933137497,97.7451284140949,0.0128557252401638,1.40165236524657
12,11.93742,36,35.912083,22.745001,22.758976,111.279236,NaN,1.003981,NaN,31.525543,400,399.927521,25,31.948797,9.595472,57.841743,50.002831,401.976959,399.096008,398.803894,6889.669922,12.704839,12.136499,12.203638,1.928817,1.911982,1.865031,65.534325,89.46521,33.57465,23.170059,89.598923,67.084793,109.056648,0.739614307880402,470.022797,530.196453670868,2.15532879168765,0.0329032718917305,1.24000714914721,12.5654288003375,595.657229381669,2.20405210717154,0.0138743001007358,1.32371050390165,55.8946731333342,577.261380639661,97.7451612648835,0.0128552649825684,1.40167341266193
12,11.937608,36,35.914883,22.745001,22.772001,111.275925,NaN,1.004384,NaN,31.531429,400,400.002686,25,31.956371,9.595376,57.859104,50.002831,402.074127,399.229248,398.955963,6891.473633,12.729328,12.132815,12.227956,2.030133,1.995283,1.958401,65.563713,89.513573,33.538181,23.204824,89.61985,67.034706,109.098061,0.642503678798676,464.861023,530.212027255207,2.1553793297066,0.0329054282364651,1.23987685271423,12.5659687175306,595.648955349548,2.20402047933535,0.0138727029558934,1.32376775276829,55.898157390703,577.283724941045,97.7643710963245,0.0128554517406436,1.40159092615866
12,11.938661,36,35.918179,22.745001,22.77593,111.287125,NaN,1.003852,NaN,31.554779,400,400.079987,25,31.965229,9.605924,58.32275,50.002831,402.074127,399.229248,398.955963,6891.473633,12.729328,12.132815,12.227956,2.030133,1.995283,1.958401,65.563713,89.513573,33.538181,23.204824,89.61985,67.034706,109.098061,0.642503678798676,464.861023,530.213669302863,2.15537317018844,0.0329026762080853,1.23989669245155,12.5689927096216,595.659201210363,2.2040352376151,0.0138719137113937,1.32376914490103,55.90225858715,577.285677241647,97.7696107308558,0.0128543033158609,1.40162359708264
12,11.93725,36,35.919922,22.745001,22.77593,111.287125,NaN,1.004269,NaN,31.554779,400,400.079987,25,31.965229,9.621181,58.656925,50.002831,402.079224,399.283142,398.986664,6881.824219,12.686313,12.119844,12.193142,1.91628,1.887655,1.865357,65.544342,89.448586,33.621735,23.161057,89.404518,67.064651,109.085381,0.776843070983887,473.12738,530.217996529727,2.15540348228186,0.0329074950641373,1.23981296053132,12.5649405718213,595.656779112884,2.20402264804434,0.0138710686196637,1.32379577141291,55.9044272744178,577.299161286732,97.7812652926852,0.012854395694594,1.40157453534021
12,11.937243,36,35.921898,22.745001,22.778122,111.285736,NaN,1.004495,NaN,31.573748,400,400.112762,25,31.972162,9.616852,58.669109,50.002831,401.833984,398.933258,398.680969,6890.229004,12.72315,12.152706,12.238276,1.946643,1.937158,1.921689,65.5467,89.348259,33.59885,23.174051,89.616539,67.135941,109.053596,0.743862450122833,477.294922,530.220735639553,2.15541281615475,0.0329079898803082,1.23978875783083,12.5649204681819,595.652194390627,2.20400359277207,0.0138700103319122,1.32383203253913,55.90688576698,577.305163533423,97.7878536269615,0.0128539787917233,1.40156838127359
12,11.937954,36,35.922565,22.745001,22.77779,111.28968,NaN,1.003929,NaN,31.583267,400,399.987335,25,31.975445,9.609079,58.625896,50.002831,401.833984,398.933258,398.680969,6890.229004,12.72315,12.152706,12.238276,1.946643,1.937158,1.921689,65.5467,89.348259,33.59885,23.174051,89.616539,67.135941,109.053596,0.743862450122833,477.294922,530.218143660716,2.15539615112547,0.0329054901972712,1.23983454726478,12.5669623781522,595.656488676867,2.20401235663098,0.0138699718531187,1.32382497726578,55.9077156087593,577.299839209118,97.7848331620131,0.0128534251249906,1.4016054566346
12,11.940099,36,35.925781,22.745001,22.789991,111.29496,NaN,1.004045,NaN,31.574627,400,399.91098,25,31.973717,9.607963,58.400574,50.002831,401.905365,399.040131,398.823425,6889.056641,12.699815,12.115646,12.205355,1.956017,1.939453,1.897245,65.539932,89.401657,33.647785,23.139868,89.470955,67.171021,109.019661,0.763145625591278,471.741791,530.226693313686,2.15540119255487,0.0329007865373127,1.23982940221034,12.5731220148742,595.659009590449,2.20400731171289,0.0138687943327818,1.32385102040889,55.9117165957981,577.305842793707,97.792869143993,0.0128525352523457,1.40161549264597
12,11.938201,36,35.928837,22.745001,22.802725,111.29586,NaN,1.003671,NaN,31.563404,400,399.919739,25,31.969055,9.583758,58.290344,50.016567,401.869751,398.923584,398.682587,6882.669922,12.710258,12.131618,12.214805,1.987112,1.970479,1.932873,65.556908,89.556671,33.604202,23.179745,89.676765,67.176018,109.027092,0.73427402973175,466.364471,530.24829845665,2.1554952994296,0.0329100026073644,1.23957877122733,12.5676717121852,595.655954484185,2.20398834102617,0.0138673782733178,1.32389377108329,55.915518269189,577.344680443724,97.8241453450345,0.012853550845642,1.40144862468143
12,11.940078,36,35.929867,22.745001,22.809689,111.309906,NaN,1.004427,NaN,31.571709,400,399.883331,25,31.961016,9.580066,58.180473,50.016567,401.869751,398.923584,398.682587,6882.669922,12.710258,12.131618,12.214805,1.987112,1.970479,1.932873,65.556908,89.556671,33.604202,23.179745,89.676765,67.176018,109.027092,0.73427402973175,466.364471,530.251177735313,2.15548415768784,0.0329050886589739,1.23961455008166,12.5730617147846,595.67311838718,2.20402927071405,0.0138678934537491,1.32384808752067,55.9167995353671,577.341871037284,97.8233422392243,0.012853000079646,1.40147702665467
12,11.940495,36,35.930103,22.745001,22.812723,111.288712,NaN,1.003521,NaN,31.579277,400,399.867798,25,31.960876,9.580626,57.586617,50.016567,401.94696,399.066772,398.72699,6884.073242,12.70455,12.124799,12.211477,2.025691,1.997054,1.984547,65.586212,89.61525,33.584606,23.187567,89.699974,67.253204,109.018532,0.80219179391861,474.203522,530.253660608854,2.15548791070486,0.03290431646843,1.23960638438674,12.5742590872983,595.644731793052,2.20395458243565,0.0138662485855701,1.32394438243113,55.9170931029896,577.343566640901,97.8248274089669,0.0128530052792347,1.40147108393173
12,11.941294,36,35.931278,22.745001,22.82139,111.260147,NaN,1.003796,NaN,31.586292,400,399.864227,25,31.968098,9.586866,57.467266,50.016567,401.931671,399.021149,398.727448,6888.334961,12.720905,12.133905,12.227409,2.053149,2.042959,2.014154,65.573143,89.542915,33.581291,23.209917,89.577888,67.185783,109.063362,0.821143090724945,474.428619,530.261955353628,2.1555070537966,0.0329034497874228,1.23955982484025,12.5765532453129,595.60527808292,2.20384771399394,0.0138636161985653,1.32408739541663,55.9185546990029,577.352178551718,97.8323429902065,0.0128530407007979,1.40144059663486
12,11.941564,36,35.935551,22.745001,22.83588,111.208817,NaN,1.003654,NaN,31.588869,400,399.882965,25,31.966604,9.587719,57.695686,50.016567,401.931671,399.021149,398.727448,6888.334961,12.720905,12.133905,12.227409,2.053149,2.042959,2.014154,65.573143,89.542915,33.581291,23.209917,89.577888,67.185783,109.063362,0.821143090724945,474.428619,530.279088242411,2.15556193771109,0.0329056390556063,1.23941891543707,12.5773284665259,595.531363190799,2.20364001158938,0.0138578383504813,1.32437788522531,55.9238696176887,577.378032235292,97.855775151951,0.0128528626067238,1.40135884487885
12,11.941564,36,35.935551,22.745001,22.847088,111.191582,NaN,1.003654,NaN,31.591488,400,399.890808,25,31.967373,9.586942,58.053288,50.016567,401.881165,398.976196,398.681702,6888.529785,12.712602,12.12712,12.219852,2.084378,2.06542,2.022984,65.572662,89.440079,33.583195,23.225506,89.593552,67.164726,109.072197,0.698191106319427,468.40976,530.292978969944,2.15560886719484,0.0329080450810823,1.23929764622895,12.5773284665259,595.508536885708,2.20358062224828,0.0138565931473052,1.32445358119066,55.9238696176887,577.39544364181,97.8682002219251,0.0128538403283858,1.40126626776558
12,11.943142,36,35.93713,22.745001,22.848747,111.227982,NaN,1.003516,NaN,31.57402,400,399.89978,25,31.965099,9.599515,58.020699,50.016567,401.881165,398.976196,398.681702,6888.529785,12.712602,12.12712,12.219852,2.084378,2.06542,2.022984,65.572662,89.440079,33.583195,23.225506,89.593552,67.164726,109.072197,0.698191106319427,468.40976,530.290201455511,2.15558194130589,0.0329030149978495,1.23937308920909,12.5818589394034,595.554548114411,2.20369463814568,0.0138584580851885,1.32431793817694,55.9258335124054,577.387483235795,97.8643607631687,0.0128527910299777,1.40132919574626
12,11.94233,36,35.939533,22.745001,22.838913,111.270065,NaN,1.004192,NaN,31.577421,400,399.902039,25,31.964016,9.592421,57.830688,50.016567,402.014832,399.100952,398.801788,6891.069336,12.694844,12.134852,12.207199,1.977376,1.952872,1.931275,65.596016,89.457169,33.623394,23.216772,89.35833,67.149445,109.08979,0.72815328836441,470.787231,530.280500648693,2.15555819400282,0.0329036754643049,1.23943144006228,12.5795277258552,595.606935050552,2.20382225689697,0.0138603338078412,1.32417017510674,55.9288221346382,577.38176103739,97.8630796383256,0.0128515532444776,1.40139098686227
12,11.943318,36,35.942204,22.745001,22.831343,111.311028,NaN,1.004554,NaN,31.594397,400,399.97821,25,31.961956,9.583413,57.524857,50.016567,402.167542,399.265472,399.023132,6892.513672,12.706573,12.119608,12.2061,1.971225,1.959046,1.933948,65.582138,89.399254,33.599667,23.222212,89.608498,67.060783,109.138237,0.681913375854492,466.193573,530.26809046825,2.15550528317981,0.0328986783818148,1.2395719142601,12.5823642113029,595.657461942429,2.2039440561581,0.0138619981448506,1.3240316339378,55.9321438862964,577.365563042538,97.8546364388938,0.0128496252681673,1.40151201777223
12,11.943734,36,35.943115,22.745001,22.834959,111.346451,NaN,1.004264,NaN,31.622604,400,400.05423,25,31.957973,9.582066,57.178291,50.016567,402.167542,399.265472,399.023132,6892.513672,12.706573,12.119608,12.2061,1.971225,1.959046,1.933948,65.582138,89.399254,33.599667,23.222212,89.608498,67.060783,109.138237,0.681913375854492,466.193573,530.271298055796,2.15551149642506,0.0328980350170703,1.23955739016782,12.5835584680115,595.70309498747,2.20405945947207,0.0138641141923752,1.32389064168734,55.9332767944998,577.369038792003,97.8581788321318,0.0128494730758683,1.40150541560933
12,11.945272,36,35.945187,22.745001,22.834959,111.346451,NaN,1.004079,NaN,31.622604,400,400.05423,25,31.957973,9.594898,57.037811,50.016567,401.996735,399.01413,398.755249,6881.34082,12.704194,12.137574,12.216889,1.959911,1.957352,1.915709,65.567139,89.517242,33.592342,23.242245,89.636902,67.084076,109.102104,0.755616009235382,468.32663,530.266585387924,2.15547848129441,0.0328927873097978,1.23964849132619,12.5879735004319,595.700216930633,2.2040445032941,0.0138631108423755,1.32392227332948,55.9358534241472,577.359452253195,97.8537551687015,0.0128481449416572,1.40158347692127
12,11.946785,36,35.945889,22.745001,22.846329,111.353844,NaN,1.003865,NaN,31.618587,400,399.97937,25,31.956148,9.59438,57.105938,50.022873,402.150269,399.259827,398.944641,6891.613281,12.72546,12.12863,12.224745,2.057961,2.035594,2.014918,65.575325,89.644096,33.588554,23.256063,89.624031,67.167,109.074142,0.807638347148895,482.516937,530.276044138666,2.15549362460365,0.0328900665707575,1.23961494121448,12.5923163486569,595.709029541016,2.20406489187718,0.013863304551053,1.32390067894325,55.9367263678825,577.365972464986,97.8592258932882,0.0128482433891333,1.4015579409884
12,11.946171,36,35.949554,22.745001,22.850151,111.352524,NaN,1.002916,NaN,31.62892,400,400.03772,25,31.952942,9.584926,57.356064,50.022873,402.150269,399.259827,398.944641,6891.613281,12.72546,12.12863,12.224745,2.057961,2.035594,2.014918,65.575325,89.644096,33.588554,23.256063,89.624031,67.167,109.074142,0.807638347148895,482.516937,530.282662867043,2.15552280811482,0.032892981239051,1.23953719783742,12.5905540002599,595.702191392415,2.20403389419607,0.0138614348521135,1.32396239607838,55.9412836140099,577.381508833477,97.87458472615,0.0128477185577973,1.40152311222122
12,11.946025,36,35.949745,22.745001,22.846624,111.345016,NaN,1.00423,NaN,31.645275,400,400.156403,25,31.950155,9.583481,57.527748,50.022873,402.292603,399.338867,399.078796,6897.052734,12.719872,12.140914,12.216301,1.951828,1.930769,1.90038,65.572052,89.589104,33.578987,23.27976,89.886238,67.148743,109.144913,0.681459009647369,467.845184,530.278738248528,2.15551117162278,0.0328927223009947,1.23956674148026,12.5901349301624,595.691985638648,2.20400666263661,0.0138608004896049,1.32399813840096,55.9415211030948,577.377436811858,97.8719020310594,0.0128474171842597,1.40154726874213
13,13.200183,39,39.466988,25.52,25.938519,114.334671,NaN,1.004627,NaN,32.098503,400,400.012421,25,32.512772,9.695378,60.767052,50.035458,402.100983,399.129395,398.550385,7533.876953,13.503305,12.961702,13.040373,1.744066,1.736128,1.712652,68.694366,98.924629,36.807941,26.42503,99.142387,74.264,112.284096,0.783540368080139,532.015808,530.3421199901,2.14256850308108,0.0296343648900285,1.27916349204159,16.0556711807614,594.828781816061,2.1897735041511,0.0125118223978642,1.36433591240186,60.1558596914638,576.84475645382,101.521046726384,0.0116017394384839,1.44996276450188
13,13.198451,39,39.458981,25.52,25.93586,114.353653,NaN,1.004154,NaN,32.093544,400,399.959076,25,32.500095,9.690507,60.659664,50.035458,402.100983,399.129395,398.550385,7533.876953,13.503305,12.961702,13.040373,1.744066,1.736128,1.712652,68.694366,98.924629,36.807941,26.42503,99.142387,74.264,112.284096,0.783540368080139,532.015808,530.343992363508,2.14259192576459,0.0296387435323376,1.27909103942657,16.051059991458,594.86577779779,2.18989483763285,0.0125163633643319,1.36411241754351,60.1466091750098,576.844241636185,101.511708107382,0.0116042284509513,1.44986352488739
13,13.197886,39,39.454014,25.52,25.925797,114.37384,NaN,1.003342,NaN,32.082321,400,399.933075,25,32.497097,9.6876,60.721542,50.035458,402.099579,399.123993,398.530792,7542.577148,13.509036,12.973758,13.041379,1.727787,1.731453,1.706601,68.69368,98.754768,36.772793,26.419964,99.110336,74.214966,112.284119,0.839237809181213,542.17218,530.332840867634,2.1425602389502,0.0296383246298356,1.27917839051227,16.0495556653372,594.900197235035,2.18999970399501,0.0125197535321141,1.36393075212308,60.1408700318986,576.826606097375,101.493971211987,0.0116048843760604,1.44990441546297
13,13.197179,39,39.45034,25.52,25.911995,114.361565,NaN,1.004157,NaN,32.0961,400,399.948242,25,32.498978,9.68295,60.566246,50.035458,402.099579,399.123993,398.530792,7542.577148,13.509036,12.973758,13.041379,1.727787,1.731453,1.706601,68.69368,98.754768,36.772793,26.419964,99.110336,74.214966,112.284119,0.839237809181213,542.17218,530.317338071802,2.14251540849943,0.029637557128322,1.27930237877179,16.0476731924156,594.888546450718,2.18998150893885,0.0125204095569431,1.3639359268083,60.1366245221452,576.805547408481,101.475324166826,0.0116049583477686,1.44998211691236
13,13.195267,39,39.447872,25.52,25.914604,114.328407,NaN,1.003901,NaN,32.102142,400,399.94165,25,32.493782,9.673346,60.634678,50.035458,402.120514,399.119385,398.557068,7534.071289,13.501279,12.969905,13.04118,1.81622,1.789403,1.77067,68.672379,99.001938,36.805626,26.40472,99.114586,74.198975,112.282066,0.849201440811157,542.024109,530.326499193404,2.14256499128452,0.0296435069953724,1.27915537766574,16.0425818806091,594.846739875541,2.18988159359943,0.0125191541948333,1.36406722730178,60.1337724355064,576.821258276639,101.483389930113,0.0116065404963313,1.44985757685865
13,13.192967,39,39.44561,25.52,25.913937,114.320343,NaN,1.003332,NaN,32.090416,400,399.962189,25,32.483418,9.661094,61.076122,50.035458,402.206543,399.240723,398.624084,7538.774414,13.493053,12.963301,13.024721,1.768648,1.769655,1.741983,68.679245,99.028229,36.811237,26.389988,99.091743,74.150795,112.304718,0.792934834957123,535.847534,530.332650660032,2.14260836058619,0.0296499015194583,1.27902454637797,16.0364566578015,594.838876125892,2.1898686072563,0.0125195236150192,1.36407302976111,60.1311582834136,576.83488045505,101.490247228633,0.0116079508449734,1.44974807201791
13,13.19245,39,39.439762,25.52,25.913937,114.320343,NaN,1.003733,NaN,32.090416,400,399.962189,25,32.483418,9.670718,60.992943,50.035458,402.206543,399.240723,398.624084,7538.774414,13.493053,12.963301,13.024721,1.768648,1.769655,1.741983,68.679245,99.028229,36.811237,26.389988,99.091743,74.150795,112.304718,0.792934834957123,535.847534,530.334225091186,2.14261875090284,0.0296513693249811,1.27899333314498,16.0350797034423,594.846984066157,2.18990842979343,0.0125218987167619,1.36398100402766,60.124399304428,576.831984217106,101.481686255289,0.0116096412058302,1.44969047733547
13,13.190768,39,39.4356,25.52,25.915668,114.312447,NaN,1.004599,NaN,32.105927,400,399.988892,25,32.482899,9.684312,60.799721,50.035458,402.126068,399.16098,398.615295,7535.431641,13.487951,12.947839,13.019243,1.797538,1.808956,1.778526,68.71434,98.747849,36.778831,26.383873,99.244926,74.20742,112.259842,0.834830284118652,545.433228,530.341560821799,2.14265995776417,0.029656493316786,1.27887092105922,16.0305996594616,594.84198456387,2.18990897784585,0.0125230517468949,1.36395603356607,60.119588478918,576.84258934915,101.484330826719,0.0116114948373382,1.44957457464603
13,13.18942,39,39.430515,25.52,25.92037,114.323029,NaN,1.004272,NaN,32.114067,400,399.978363,25,32.477859,9.688594,60.61684,50.035458,402.3302,399.326691,398.740601,7523.580078,13.484166,12.958705,13.027493,1.856236,1.853251,1.856979,68.744949,99.014832,36.753338,26.389954,99.348343,74.147278,112.277275,0.776688814163208,534.766541,530.35167804534,2.14270715518975,0.0296612668700288,1.27873288929419,16.0270089209811,594.863466922954,2.18998085748049,0.0125258386160396,1.36382174855604,60.1137102167762,576.854366176509,101.48674849199,0.0116136994748257,1.44943998157284
13,13.187487,39,39.424812,25.52,25.914845,114.32019,NaN,1.004907,NaN,32.097363,400,400.011139,25,32.474388,9.684104,60.154278,50.035458,402.3302,399.326691,398.740601,7523.580078,13.484166,12.958705,13.027493,1.856236,1.853251,1.856979,68.744949,99.014832,36.753338,26.389954,99.348343,74.147278,112.277275,0.776688814163208,534.766541,530.350498279364,2.14272238311879,0.0296656477627847,1.27868286048524,16.0218594044685,594.867500876574,2.19000970616231,0.0125279632005197,1.36374660161492,60.1071168296663,576.853447273269,101.479713646626,0.0116154472728116,1.44937254628837
13,13.186012,39,39.419426,25.52,25.899691,114.307594,NaN,1.004342,NaN,32.080341,400,400.107513,25,32.47633,9.691381,59.742268,50.03146,402.325348,399.32132,398.798126,7517.729492,13.486918,12.946197,13.028642,1.852574,1.838163,1.85082,68.740417,98.829475,36.705898,26.419331,99.148682,74.070396,112.313805,0.875493288040161,541.689514,530.335611694836,2.14268723661619,0.0296667927448484,1.27877653825715,16.0179296182997,594.857789835645,2.19000205868497,0.0125292949078901,1.36372645374701,60.1008892386213,576.834024422187,101.46026719746,0.0116161454081402,1.44941852549749
13,13.184464,39,39.415146,25.52,25.890432,114.292137,NaN,1.003884,NaN,32.081223,400,400.14624,25,32.483257,9.686721,59.631931,50.03146,402.348175,399.288727,398.790161,7523.59082,13.498489,12.95579,13.030553,1.837433,1.821844,1.825029,68.782852,99.008583,36.72459,26.402258,99.116684,73.997681,112.36673,0.808289468288422,535.766846,530.328485816669,2.14267876544397,0.0296693307139546,1.2787947547594,16.0138049846489,594.842644655625,2.18997681027075,0.0125299823297891,1.36373836875431,60.0959399837982,576.825879168741,101.449842578907,0.0116170747369315,1.44941197791103
13,13.182455,39,39.411911,25.52,25.889456,114.264656,NaN,1.003972,NaN,32.091297,400,400.159698,25,32.485466,9.681527,59.754192,50.03146,402.348175,399.288727,398.790161,7523.59082,13.498489,12.95579,13.030553,1.837433,1.821844,1.825029,68.782852,99.008583,36.72459,26.402258,99.116684,73.997681,112.36673,0.808289468288422,535.766846,530.333356279329,2.14271498664236,0.0296748455510443,1.2786852416526,16.0084514758577,594.809652652678,2.1899021160976,0.0125294255874696,1.36382842780256,60.0921988501078,576.835689310826,101.452979259834,0.0116185975208199,1.44931263603484
13,13.181458,39,39.406765,25.52,25.889202,114.257339,NaN,1.003484,NaN,32.10096,400,400.170532,25,32.492657,9.678909,59.963894,50.03146,402.318237,399.269897,398.805359,7524.976074,13.494667,12.944196,13.020595,1.89574,1.894644,1.893098,68.802979,98.857971,36.744221,26.376499,98.98304,74.043999,112.32235,0.809178531169891,537.547241,530.336067754952,2.14273394801614,0.0296776293080881,1.27862812493477,16.005794478855,594.806811025661,2.18991142514068,0.012531020194257,1.3637849576861,60.0862472270677,576.836812888031,101.44797703944,0.011620276345226,1.44924022311391
13,13.178862,39,39.403469,25.52,25.877113,114.27047,NaN,1.004613,NaN,32.08567,400,400.083954,25,32.505543,9.678927,60.078941,50.03146,402.216187,399.157379,398.670532,7519.924805,13.500613,12.945981,13.021497,1.788907,1.786055,1.76886,68.752411,98.803917,36.750694,26.368841,99.029251,74.089439,112.266205,0.732795059680939,532.871826,530.32851667252,2.1427344625841,0.0296825814142002,1.27861715624871,15.99887544888,594.829289233057,2.1899801082721,0.0125332560137249,1.36366571972726,60.0824349031081,576.833175458864,101.441766460677,0.0116211279928716,1.44921959017115
13,13.173767,39,39.398842,25.52,25.855577,114.2957,NaN,1.00472,NaN,32.069645,400,400.027039,25,32.513599,9.678061,59.999336,50.03146,402.216187,399.157379,398.670532,7519.924805,13.500613,12.945981,13.021497,1.788907,1.786055,1.76886,68.752411,98.803917,36.750694,26.368841,99.029251,74.089439,112.266205,0.732795059680939,532.871826,530.316500436987,2.14274486211327,0.0296927475066448,1.2785691749514,15.9852929324018,594.870107403718,2.19010043393197,0.0125368581692396,1.36346364438416,60.0770826482234,576.831693588604,101.435548510469,0.0116225100534169,1.44916920189144
13,13.168059,39,39.392994,25.52,25.836393,114.303932,NaN,1.003544,NaN,32.046509,400,399.974884,25,32.512497,9.668054,60.03521,50.03146,402.176788,399.15802,398.656097,7528.616211,13.506203,12.949553,13.030696,1.766308,1.765217,1.742925,68.724525,98.566681,36.672447,26.362438,98.919189,74.102242,112.257652,0.892088174819946,531.313904,530.309363173585,2.14277768828557,0.0297051417925038,1.27845573588932,15.970071544873,594.889437345134,2.1901692489243,0.0125397996029592,1.36332955737869,60.070317294286,576.837192287148,101.432776305134,0.0116246361590446,1.44906195853176
13,13.168059,39,39.392994,25.52,25.828115,114.325447,NaN,1.003544,NaN,32.045879,400,399.966339,25,32.512451,9.664247,59.995564,50.03146,402.142731,399.11792,398.60733,7523.712891,13.499352,12.941508,13.013985,1.755821,1.752055,1.733777,68.736115,98.615417,36.656185,26.367373,99.021553,74.034111,112.300148,0.782010436058044,529.993469,530.298779703845,2.14274228996476,0.0297034757292213,1.2785555652572,15.970071544873,594.918768196566,2.19024494834219,0.0125412655199831,1.36321951009308,60.070317294286,576.823932847523,101.423626191754,0.0116239546932647,1.44914030343128
13,13.165304,39,39.387737,25.52,25.836288,114.353065,NaN,1.003881,NaN,32.052879,400,399.958008,25,32.520512,9.663501,60.048939,50.03146,402.142731,399.11792,398.60733,7523.712891,13.499352,12.941508,13.013985,1.755821,1.752055,1.733777,68.736115,98.615417,36.656185,26.367373,99.021553,74.034111,112.300148,0.782010436058044,529.993469,530.317622263052,2.14283268723421,0.029712970659424,1.27829062352636,15.9627230724572,594.963698106839,2.19037791696013,0.012545287723231,1.36299584423026,60.0642349672219,576.851682356024,101.436873298707,0.0116270386694569,1.44890918264672
13,13.160387,39,39.377663,25.52,25.842545,114.347687,NaN,1.004019,NaN,32.067268,400,399.838623,25,32.526566,9.655456,60.048023,50.033787,402.002136,398.981415,398.451691,7517.024414,13.495595,12.944076,13.024735,1.763051,1.763678,1.729943,68.737038,98.46833,36.607906,26.378746,98.9692,73.960884,112.31559,0.710742175579071,535.28418,530.340595981316,2.14295840185631,0.0297282482127472,1.27791853881771,15.9496049686444,594.970323142259,2.19042763314586,0.0125490251663334,1.3628651568114,60.0525775888871,576.887058631818,101.449980234991,0.0116320355510313,1.44857167775319
13,13.161304,39,39.372906,25.52,25.848335,114.340935,NaN,1.004186,NaN,32.075424,400,399.892029,25,32.528488,9.662699,60.002907,50.033787,402.302246,399.318268,398.70929,7520.081055,13.488687,12.951968,13.023661,1.745422,1.750936,1.721265,68.758606,98.404694,36.655003,26.346437,98.885117,74.035164,112.261688,0.850029468536377,531.657043,530.345202586224,2.1429646915543,0.0297267984775,1.2779042035892,15.9520517205297,594.96771080353,2.19043629800646,0.012550503659105,1.36282493951464,60.0470720850906,576.883881050965,101.442445159151,0.0116333737019262,1.44852963544995
13,13.160225,39,39.368198,25.52,25.856779,114.33754,NaN,1.00421,NaN,32.069504,400,399.988586,25,32.518295,9.675642,60.042473,50.033787,402.302246,399.318268,398.70929,7520.081055,13.488687,12.951968,13.023661,1.745422,1.750936,1.721265,68.758606,98.404694,36.655003,26.346437,98.885117,74.035164,112.261688,0.850029468536377,531.657043,530.359277865058,2.14302249392985,0.0297315751032176,1.27773761390712,15.9491727046819,594.969605924334,2.19045643868247,0.0125521913286677,1.3627683609228,60.0416227710317,576.9000560162,101.448325697034,0.0116356918580652,1.44837410964304
13,13.158689,39,39.363178,25.52,25.860447,114.32357,NaN,1.003455,NaN,32.080883,400,399.902039,25,32.500626,9.687545,60.444252,50.033787,401.934448,398.971344,398.398102,7518.410645,13.487142,12.939919,13.017235,1.729329,1.726023,1.70635,68.733597,98.601501,36.660149,26.316322,98.701759,74.016541,112.24324,0.804757595062256,531.956848,530.368640372123,2.14306908011354,0.0297366946756861,1.2776009639992,15.9450740026118,594.95752250442,2.19044151678495,0.0125532859405517,1.36276082511757,60.035811759641,576.911665512928,101.450704833274,0.0116378743225629,1.44824155609357
13,13.155725,39,39.356842,25.52,25.854572,114.314804,NaN,1.003716,NaN,32.101379,400,399.833466,25,32.500008,9.691301,60.6758,50.033787,401.934448,398.971344,398.398102,7518.410645,13.487142,12.939919,13.017235,1.729329,1.726023,1.70635,68.733597,98.601501,36.660149,26.316322,98.701759,74.016541,112.24324,0.804757595062256,531.956848,530.370157353515,2.14310363448237,0.0297439696290038,1.27749291697973,15.9371637689451,594.954354979052,2.19045387096954,0.0125552723235317,1.36270607312007,60.0284765430405,576.917235065122,101.447436124547,0.0116401625189694,1.44812780164222
13,13.155079,39,39.355015,25.52,25.856821,114.325897,NaN,1.004737,NaN,32.082806,400,399.789246,25,32.514198,9.679732,60.389969,50.033787,401.961853,398.951141,398.395721,7514.707031,13.488761,12.931685,12.997485,1.738031,1.7456,1.712836,68.754417,98.526428,36.660591,26.304533,98.783234,74.055046,112.214424,0.793584704399109,532.839233,530.374996735655,2.14312624581329,0.0297462660673245,1.27742699466094,15.9354395653619,594.972002092425,2.19050533580742,0.0125567736283662,1.36262082558245,60.0263612424225,576.923578497849,101.449765112731,0.011641066141444,1.44806710068938
13,13.152857,39,39.349785,25.52,25.856821,114.325897,NaN,1.004162,NaN,32.082806,400,399.789246,25,32.514198,9.672898,60.11002,50.033787,401.957306,398.993073,398.357605,7515.749023,13.465579,12.944207,12.999137,1.846264,1.796962,1.825822,68.768097,98.552612,36.667248,26.273827,98.834785,74.04776,112.225136,0.799001038074493,530.881836,530.381759764569,2.14317097172916,0.029752609230507,1.27729315324102,15.9295084582603,594.979246943484,2.19054098344821,0.0125589072750999,1.36253875009844,60.0203055170908,576.934243995459,101.451258031625,0.0116432678476276,1.44793749513201
13,13.151644,39,39.345192,25.52,25.849615,114.323692,NaN,1.00469,NaN,32.071037,400,399.756226,25,32.521397,9.668126,60.164906,50.033787,401.78714,398.823425,398.188843,7515.569336,13.463655,12.942396,12.99897,1.851959,1.80703,1.826944,68.754684,98.437828,36.651455,26.277681,98.743202,73.993019,112.239609,0.716844260692596,542.19397,530.37624749967,2.14316460674311,0.0297546222415125,1.27730655711508,15.9262703209671,594.982604862511,2.19056453755071,0.0125606312004135,1.36247791488321,60.0149868356075,576.926511701628,101.440760080569,0.0116443221800633,1.44792434530692
13,13.150757,39,39.339165,25.52,25.83095,114.321442,NaN,1.004772,NaN,32.080051,400,399.740356,25,32.517776,9.667029,60.200607,50.033787,401.78714,398.823425,398.188843,7515.569336,13.463655,12.942396,12.99897,1.851959,1.80703,1.826944,68.754684,98.437828,36.651455,26.277681,98.743202,73.993019,112.239609,0.716844260692596,542.19397,530.355105274518,2.14310272163989,0.0297533974009125,1.27747719510254,15.9239023072533,594.987887833087,2.19059771140395,0.0125629378456489,1.36239481318032,60.008006837821,576.896312828525,101.413134999718,0.0116446742212509,1.44802518337863
13,13.149958,39,39.333447,25.52,25.823616,114.306259,NaN,1.004323,NaN,32.091164,400,399.692047,25,32.510109,9.671693,60.240547,50.033787,402.228851,399.443298,398.726166,7511.907227,13.44458,12.939614,13.027618,1.912766,1.868998,1.889535,68.748451,98.389374,36.618763,26.280548,98.862503,73.929863,112.266624,0.826199650764465,540.244934,530.348169043285,2.14308747331544,0.0297542025728136,1.27751712871515,15.9217691230577,594.975123489321,2.19058330881023,0.0125642372639733,1.36238242564708,60.0013839143315,576.883942722071,101.398168981962,0.0116458461877767,1.44802498018106
13,13.14537,39,39.328693,25.52,25.814226,114.288574,NaN,1.004431,NaN,32.076675,400,399.839081,25,32.512806,9.671103,60.602417,50.033787,402.228851,399.443298,398.726166,7511.907227,13.44458,12.939614,13.027618,1.912766,1.868998,1.889535,68.748451,98.389374,36.618763,26.280548,98.862503,73.929863,112.266624,0.826199650764465,540.244934,530.350144946066,2.14313975200661,0.0297654199219214,1.27735329815367,15.909518108703,594.957615970554,2.19055353882067,0.0125649727831756,1.36239790930585,59.9958769700592,576.897986759515,101.402527542194,0.0116480730967208,1.44788148942086
13,13.143646,39,39.327095,25.52,25.80381,114.258072,NaN,1.003981,NaN,32.070408,400,400.110565,25,32.53429,9.656896,60.685165,50.026802,402.341187,399.572388,398.899872,7506.503418,13.435982,12.9276,13.030853,1.933349,1.918799,1.895304,68.78981,98.320946,36.570461,26.304888,99.00592,73.942116,112.27317,0.791978299617767,531.021484,530.342090027152,2.14312997435672,0.0297682496390655,1.27737444966573,15.9049137994133,594.918272586004,2.19045716977477,0.0125635452249615,1.36252831347441,59.9940257581586,576.892463163491,101.396917379366,0.011648294449914,1.44789359652138
13,13.141489,39,39.321358,25.52,25.796333,114.222595,NaN,1.003948,NaN,32.088345,400,400.182617,25,32.554283,9.645382,60.640076,50.026802,402.196991,399.478149,398.74884,7499.659668,13.41763,12.913658,13.017778,1.931317,1.887706,1.877274,68.800926,98.532616,36.57851,26.285938,98.798759,73.889221,112.279968,0.917191565036774,533.448242,530.33910858093,2.14314148152196,0.0297729104610901,1.27733418142182,15.8991524302365,594.877885449431,2.19037152114127,0.012563468544123,1.36261920219778,59.9873792066277,576.890089977584,101.388832798715,0.0116499880102277,1.44783424288363
13,13.138021,39,39.322014,25.52,25.791508,114.23983,NaN,1.00346,NaN,32.117859,400,400.225433,25,32.55336,9.651065,60.414543,50.026802,402.196991,399.478149,398.74884,7499.659668,13.41763,12.913658,13.017778,1.931317,1.887706,1.877274,68.800926,98.532616,36.57851,26.285938,98.798759,73.889221,112.279968,0.917191565036774,533.448242,530.34350790697,2.14319074200759,0.0297818576675369,1.27718299545513,15.8898878720586,594.900460071379,2.19042766849159,0.0125643763456246,1.36254154915911,59.9881392487276,576.909304552713,101.402841532607,0.0116507695318119,1.44772949283711
13,13.133647,39,39.316574,25.52,25.791498,114.23053,NaN,1.003448,NaN,32.140152,400,400.29364,25,32.548565,9.642653,60.191082,50.026802,402.440155,399.628571,399.018707,7511.898926,13.445781,12.923689,13.028165,1.923147,1.922931,1.895528,68.815117,98.436539,36.556465,26.273031,98.789169,73.910576,112.248863,0.866376757621765,538.314026,530.35681491679,2.14327884061891,0.0297943734767743,1.27691945760454,15.8782003590701,594.895329899071,2.19043207051952,0.0125659644921336,1.36250351870171,59.9818361560572,576.935963819827,101.415146389024,0.0116538643899826,1.44750311220593
13,13.134133,39,39.311878,25.52,25.784332,114.224686,NaN,1.004588,NaN,32.156116,400,400.382355,25,32.539757,9.641264,60.108879,50.026802,402.510315,399.692139,399.119965,7505.141602,13.443793,12.912802,13.020156,1.963476,1.920215,1.960586,68.802383,98.442116,36.580002,26.254866,98.912781,73.897728,112.273712,0.66563218832016,533.727661,530.346184142711,2.14323843519984,0.0297915380663355,1.27703471796632,15.8794991165017,594.893877727908,2.19044355585743,0.0125674848536635,1.36245954052118,59.9763945469656,576.915356996804,101.395635013995,0.0116542906233944,1.44756433632785
