P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.134133,39,39.311878,25.52,25.776297,114.238075,NaN,1.004588,NaN,32.164589,400,400.414581,25,32.527267,9.63941,60.226364,50.026802,402.510315,399.692139,399.119965,7505.141602,13.443793,12.912802,13.020156,1.963476,1.920215,1.960586,68.802383,98.442116,36.580002,26.254866,98.912781,73.897728,112.273712,0.66563218832016,533.727661,530.335922781321,2.14320410826512,0.0297899186658096,1.27713116216351,15.8794991165017,594.912119241539,2.19049064514606,0.0125683983593499,1.3623912578552,59.9763945469656,576.902500145395,101.386753532806,0.0116536285937631,1.44764000084261
13,13.134635,39,39.303722,25.52,25.768469,114.261765,NaN,1.004042,NaN,32.192486,400,400.432556,25,32.51619,9.629232,60.284386,50.026802,402.502197,399.701111,399.111542,7501.003906,13.431931,12.909668,13.022324,2.002892,1.974576,1.956501,68.801476,98.324608,36.594414,26.217913,98.610054,73.860542,112.268387,0.725188255310059,530.39917,530.324395730191,2.14316054368073,0.0297869039583193,1.27725545554023,15.8808405933458,594.955694686667,2.19062959264399,0.0125733488349475,1.36214249628005,59.9669423481272,576.876678983805,101.359752039813,0.0116548823536056,1.44768775491346
13,13.132727,39,39.300449,25.52,25.759888,114.291512,NaN,1.003936,NaN,32.227013,400,400.42511,25,32.514194,9.629246,60.05278,50.026802,402.534454,399.694244,399.088226,7492.020508,13.418265,12.909243,13.007963,2.006772,1.977996,2.012619,68.784966,98.353676,36.593571,26.201773,98.792854,73.903755,112.236252,0.796827137470245,536.202637,530.319248530248,2.14316233850145,0.0297906360987793,1.2772434206316,15.8757417067076,595.000745749417,2.19075649891768,0.012576716566018,1.36193981154885,59.9631487460077,576.873536369968,101.353902771459,0.0116557575022041,1.44766441014481
13,13.13205,39,39.295113,25.52,25.746391,114.30188,NaN,1.004342,NaN,32.261444,400,400.406708,25,32.521305,9.644846,59.80582,50.026802,402.534454,399.694244,399.088226,7492.020508,13.418265,12.909243,13.007963,2.006772,1.977996,2.012619,68.784966,98.353676,36.593571,26.201773,98.792854,73.903755,112.236252,0.796827137470245,536.202637,530.304071628263,2.14311831051819,0.0297898533260868,1.27736477280987,15.8739323763395,595.022256185743,2.19082934027516,0.0125796064711121,1.36180345633562,59.956963465934,576.850828543708,101.332219528263,0.0116562786822896,1.44772991824818
13,13.131577,39,39.292282,25.52,25.729559,114.286606,NaN,1.004109,NaN,32.264156,400,400.41275,25,32.528938,9.639186,59.719898,50.031006,402.540314,399.663605,399.0755,7506.920898,13.444378,12.928534,13.026132,1.975565,1.956001,1.934953,68.790398,98.418686,36.58876,26.194605,98.696419,73.924805,112.193779,0.734846949577332,536.149658,530.284011225891,2.14305590790543,0.029787813630987,1.27753866879826,15.8726682086723,595.005376749469,2.19079496595303,0.0125797227856006,1.36183667249521,59.9536816119399,576.824160723053,101.310617184209,0.0116558019598154,1.44785085821679
13,13.129733,39,39.288982,25.52,25.719023,114.269806,NaN,1.003614,NaN,32.239769,400,400.381287,25,32.535866,9.636916,59.706306,50.031006,402.520813,399.67981,399.024658,7497.02002,13.433667,12.919184,13.017341,1.940493,1.92837,1.926621,68.795189,98.177628,36.601128,26.16375,98.694794,73.827431,112.233658,0.881705760955811,535.296082,530.276172598737,2.14304806024693,0.0297909693983347,1.27755404665868,15.8677394978639,594.987068896172,2.19075842625127,0.0125799269035699,1.36187030519582,59.9498558298288,576.817375587086,101.302220426122,0.0116564983154294,1.44784863171048
13,13.130053,39,39.284786,25.52,25.715769,114.258446,NaN,1.003636,NaN,32.217403,400,400.379639,25,32.548744,9.646207,59.787769,50.031006,402.520813,399.67981,399.024658,7497.02002,13.433667,12.919184,13.017341,1.940493,1.92837,1.926621,68.795189,98.177628,36.601128,26.16375,98.694794,73.827431,112.233658,0.881705760955811,535.296082,530.271039692513,2.14302769605812,0.0297893966272044,1.27761256212713,15.868594843012,594.977411287223,2.19074712342649,0.0125808689694243,1.36186223489491,59.9449909213964,576.804859635017,101.288857680059,0.0116571835196327,1.44786872800605
13,13.127699,39,39.279491,25.52,25.715769,114.258446,NaN,1.004528,NaN,32.217403,400,400.379639,25,32.548744,9.646812,60.100727,50.031006,402.195862,399.381836,398.696228,7513.174805,13.468081,12.933596,13.049519,1.845784,1.822807,1.761271,68.811424,98.276009,36.619843,26.127884,98.768089,73.831909,112.237679,0.739924430847168,525.203552,530.278216734127,2.14307517643434,0.0297961393419279,1.27747028961579,15.8623023428575,594.984747210572,2.19078325600806,0.0125830364147664,1.36177917049985,59.9388512261767,576.81646510018,101.290919178113,0.0116594606198371,1.44773254246655
13,13.127563,39,39.272255,25.52,25.711432,114.244171,NaN,1.004006,NaN,32.185787,400,400.246918,25,32.560806,9.655644,60.24855,50.031006,402.131653,399.346863,398.576447,7513.524414,13.458211,12.944715,13.046631,1.810019,1.814502,1.779036,68.815758,98.47261,36.606865,26.125153,98.679955,73.742813,112.2472,0.842249631881714,536.454163,530.273090891985,2.1430593812089,0.0297956541408573,1.27751426713641,15.8619387739545,594.975333427184,2.19078246102161,0.0125850250492543,1.36173820611473,59.9304598263636,576.802113512776,101.272868188128,0.0116610160397736,1.44772452789123
13,13.124316,39,39.268795,25.52,25.701481,114.240501,NaN,1.00355,NaN,32.173672,400,400.127777,25,32.554161,9.664154,60.128838,50.031006,402.131653,399.346863,398.576447,7513.524414,13.458211,12.944715,13.046631,1.810019,1.814502,1.779036,68.815758,98.47261,36.606865,26.125153,98.679955,73.742813,112.2472,0.842249631881714,536.454163,530.270278978807,2.14308234849013,0.029802951071056,1.27743778014781,15.8532577232051,594.975129928166,2.19079317657037,0.0125861916424389,1.36170257528045,59.9264469210623,576.806678037109,101.272129599107,0.0116623491178586,1.44765333258087
13,13.122173,39,39.264729,25.52,25.692759,114.258987,NaN,1.004587,NaN,32.174091,400,399.948975,25,32.554352,9.656253,59.929359,50.031006,401.899078,398.884155,398.273834,7510.086914,13.479164,12.938516,13.004582,1.794144,1.786236,1.786424,68.823021,98.491638,36.612278,26.112148,98.586761,73.770355,112.228462,0.852283239364624,543.538513,530.265671824227,2.14308830500557,0.0298073343910243,1.27741321273468,15.847527396303,595.005933904108,2.19088590279737,0.0125891189995545,1.3615449147563,59.9217308186205,576.804166121298,101.265821089482,0.0116635098973846,1.44761609100129
13,13.121851,39,39.260418,25.52,25.678598,114.277405,NaN,1.003964,NaN,32.18243,400,399.793457,25,32.563656,9.641181,59.632603,50.031006,401.921143,398.896759,398.29425,7505.45166,13.470143,12.932392,12.993099,1.80615,1.77205,1.779566,68.810234,98.410789,36.547935,26.15226,98.409904,73.773605,112.217613,0.769690036773682,538.586182,530.248563336435,2.14303426620117,0.0298053999344695,1.27756424664041,15.8466663156229,595.036980306504,2.19098004970033,0.0125921424243654,1.36138389112592,59.9167301202293,576.778905584052,101.243522409975,0.0116635756136232,1.44770981965429
13,13.120735,39,39.256241,25.52,25.659603,114.289368,NaN,1.004191,NaN,32.190422,400,399.755981,25,32.567486,9.638263,59.552452,50.031006,401.921143,398.896759,398.29425,7505.45166,13.470143,12.932392,12.993099,1.80615,1.77205,1.779566,68.810234,98.410789,36.547935,26.15226,98.409904,73.773605,112.217613,0.769690036773682,538.586182,530.227699041384,2.14297557501384,0.0298047659652339,1.27772562529811,15.8436818257723,595.059049930195,2.19105059057412,0.0125946707646069,1.36125780639262,59.9118844440592,576.752060799182,101.22028049421,0.0116635170651838,1.4478146736833
13,13.118694,39,39.252155,25.52,25.647547,114.261841,NaN,1.0041,NaN,32.195679,400,399.721771,25,32.568535,9.633858,59.656784,50.031006,401.974884,398.971893,398.346527,7498.117188,13.451685,12.923944,12.982566,1.856408,1.805613,1.795167,68.813217,98.337631,36.510258,26.145857,98.468636,73.734039,112.226219,0.768487989902496,529.224243,530.218522599818,2.14296522393323,0.0298081854498807,1.27774743167231,15.8382231374009,595.027235967518,2.19098175717345,0.012594466901033,1.36133332602614,59.907143939561,576.743419828257,101.209714272749,0.0116643685635404,1.44781331947072
13,13.116201,39,39.246952,25.52,25.643768,114.249657,NaN,1.003816,NaN,32.191227,400,399.715332,25,32.567276,9.633979,59.765091,50.033546,401.771088,398.763031,398.116669,7504.583984,13.471209,12.942424,13.003498,1.812726,1.764952,1.758722,68.812607,98.359711,36.558159,26.103018,98.699684,73.748672,112.218674,0.749372065067291,532.163879,530.221301830076,2.14299939848346,0.0298145742562052,1.27764205139548,15.8315546989382,595.017856201366,2.19097446113704,0.0125957683963219,1.36131356423299,59.9011069444414,576.750143890921,101.208503501576,0.0116663676159208,1.44770699135809
13,13.117174,39,39.242607,25.52,25.639622,114.235611,NaN,1.003813,NaN,32.186447,400,399.663116,25,32.565742,9.632852,59.802475,50.033546,401.771088,398.763031,398.116669,7504.583984,13.471209,12.942424,13.003498,1.812726,1.764952,1.758722,68.812607,98.359711,36.558159,26.103018,98.699684,73.748672,112.218674,0.749372065067291,532.163879,530.213035158119,2.14296202310229,0.0298109455406511,1.27775096624422,15.8341574562577,595.004754002954,2.19095476753005,0.0125965912603904,1.36131669054944,59.8960649922995,576.731083311065,101.1904476009,0.0116667643123752,1.44776378817585
13,13.114345,39,39.238953,25.52,25.636177,114.218582,NaN,1.003974,NaN,32.181911,400,399.652405,25,32.571758,9.641919,59.753357,50.033546,401.853485,398.809601,398.202393,7502.707031,13.470111,12.933712,12.996118,1.819764,1.792974,1.741787,68.868919,98.125229,36.549694,26.087557,98.459732,73.709206,112.236931,0.848819434642792,533.910522,530.217267202139,2.14300441641973,0.0298183674707389,1.2776211930593,15.8265895290415,594.986634242184,2.19091987412754,0.0125969271939469,1.3613457888943,59.8918245357258,576.74268957034,101.194351904876,0.0116685239558844,1.44764848712197
13,13.114345,39,39.238953,25.52,25.63064,114.216019,NaN,1.003974,NaN,32.181393,400,399.665833,25,32.574707,9.645532,59.582588,50.033546,401.933594,398.870422,398.282654,7499.890137,13.467813,12.924709,12.987964,1.834569,1.831753,1.785227,68.847824,98.397301,36.546272,26.093172,98.600304,73.712296,112.243729,0.74966025352478,533.081238,530.210192828757,2.1429807391566,0.0298172493142628,1.27768796095651,15.8265895290415,594.98314509626,2.19091086679543,0.012596752172602,1.36135879515565,59.8918245357258,576.733826192319,101.188229411726,0.0116680666175083,1.44770078055549
13,13.113022,39,39.233788,25.52,25.619339,114.205978,NaN,1.003779,NaN,32.163609,400,399.691315,25,32.564228,9.646746,59.582909,50.033546,401.933594,398.870422,398.282654,7499.890137,13.467813,12.924709,12.987964,1.834569,1.831753,1.785227,68.847824,98.397301,36.546272,26.093172,98.600304,73.712296,112.243729,0.74966025352478,533.081238,530.199791622532,2.14295912997189,0.0298187642151431,1.27774414079345,15.8230499170034,594.976632595815,2.19091085154389,0.0125981853153522,1.36132873964407,59.8858300332038,576.71971042209,101.172665000306,0.0116689793317804,1.44771789170114
13,13.110656,39,39.230652,25.52,25.590582,114.205719,NaN,1.003965,NaN,32.164165,400,399.756927,25,32.550354,9.653722,59.736877,50.033546,401.987488,398.958313,398.429504,7496.649414,13.467274,12.91084,12.984993,1.833293,1.821311,1.833853,68.82457,98.239868,36.522785,26.079615,98.551117,73.694397,112.234299,0.832419216632843,534.461914,530.170268765137,2.14288392579297,0.0298197474045081,1.27794789788666,15.8167191459301,594.980625430561,2.19093135936551,0.0125994543772005,1.36128086596591,59.8821900838003,576.687901458093,101.147163665722,0.0116683342316022,1.44786549505791
13,13.110291,39,39.227142,25.52,25.581656,114.190399,NaN,1.004665,NaN,32.158401,400,399.727844,25,32.545528,9.652547,59.751041,50.033546,401.888611,398.863922,398.294983,7501.130371,13.467969,12.920981,12.985195,1.83852,1.789293,1.806553,68.852264,98.290749,36.513393,26.060011,98.610786,73.624641,112.242805,0.756186008453369,539.934387,530.159976233079,2.14285311557457,0.0298189918701229,1.27803361360789,15.8157424287484,594.964634366798,2.19090149323901,0.0125998484030004,1.36130354788852,59.8781157593347,576.672273866252,101.132417916862,0.0116686430925116,1.44791280207632
13,13.109097,39,39.224686,25.52,25.582392,114.191902,NaN,1.004292,NaN,32.133022,400,399.70105,25,32.554272,9.64591,59.711796,50.033546,401.888611,398.863922,398.294983,7501.130371,13.467969,12.920981,12.985195,1.83852,1.789293,1.806553,68.852264,98.290749,36.513393,26.060011,98.610786,73.624641,112.242805,0.756186008453369,539.934387,530.164563823111,2.14288039149605,0.029822569341865,1.27795228060676,15.8125472161876,594.970083914583,2.1909235518479,0.0126009590951849,1.36125739163656,59.875264720888,576.679616834518,101.134723760697,0.0116698027741664,1.44783792989538
13,13.106781,39,39.219421,25.52,25.578186,114.179771,NaN,1.004455,NaN,32.12141,400,399.750916,25,32.563507,9.633488,59.641052,50.033546,402.043549,399.023682,398.458893,7495.911133,13.45874,12.911811,12.980014,1.880058,1.838147,1.808249,68.869354,98.355881,36.536915,26.047531,98.417221,73.742218,112.170906,0.831240355968475,539.131409,530.166262703909,2.14290920163034,0.029828371787419,1.27786260336103,15.8063488416977,594.960867094034,2.19091688563077,0.0126022917186865,1.36123634984046,59.8691523877305,576.684255332887,101.131998612184,0.0116717160880574,1.44774302171508
13,13.107344,39,39.213707,25.52,25.581743,114.181015,NaN,1.00394,NaN,32.118671,400,399.753723,25,32.566608,9.633739,59.48241,50.033546,402.043549,399.023682,398.458893,7495.911133,13.45874,12.911811,12.980014,1.880058,1.838147,1.808249,68.869354,98.355881,36.536915,26.047531,98.417221,73.742218,112.170906,0.831240355968475,539.131409,530.169088528897,2.14291303958799,0.0298274732680359,1.27785378835609,15.8078556900309,594.970479223093,2.19096029501312,0.0126047229718749,1.36114039986937,59.8625180568004,576.679022129876,101.121948783348,0.0116732630087416,1.44770064959569
13,13.10573,39,39.211147,25.52,25.581743,114.181015,NaN,1.003519,NaN,32.118671,400,399.753723,25,32.566608,9.648129,59.428524,50.034866,402.140778,399.10257,398.550629,7482.46582,13.441464,12.896455,12.952799,1.897767,1.898269,1.884801,68.855629,98.149483,36.54969,26.008196,98.47953,73.694351,112.181541,0.839205801486969,531.725708,530.17401772675,2.14294565656444,0.0298321102283324,1.27775590724304,15.8035357491509,594.974026872332,2.19097778546091,0.0126057743683042,1.36110024502307,59.8595454790173,576.688241285832,101.125433960128,0.0116745533502261,1.44761338853373
13,13.103676,39,39.206947,25.52,25.581694,114.155449,NaN,1.004842,NaN,32.108292,400,399.780029,25,32.571156,9.65267,59.419891,50.034866,402.129425,399.080811,398.591827,7496.913086,13.449606,12.909676,12.967768,1.962515,1.942624,1.901441,68.862549,98.366066,36.546703,26.003948,98.422127,73.683296,112.162804,0.851204633712769,532.429932,530.180227591937,2.14298695778897,0.0298380029592569,1.27763196317884,15.798037549263,594.945049197601,2.19091663870326,0.0126057526474841,1.36116403913566,59.8546682598911,576.698795665032,101.127995030996,0.0116764346229459,1.44749723825246
13,13.10216,39,39.203457,25.52,25.565233,114.145233,NaN,1.003514,NaN,32.094517,400,399.818665,25,32.57552,9.655235,59.431614,50.034866,402.129425,399.080811,398.591827,7496.913086,13.449606,12.909676,12.967768,1.962515,1.942624,1.901441,68.862549,98.366066,36.546703,26.003948,98.422127,73.683296,112.162804,0.851204633712769,532.429932,530.163825549459,2.14294719351004,0.0298390334392434,1.277738744463,15.7939790648655,594.935981373517,2.1909045852978,0.0126064882725159,1.36116110960559,59.8506152075655,576.679838007939,101.110967724899,0.0116765660978609,1.44756437734056
13,13.101618,39,39.201256,25.52,25.550779,114.152885,NaN,1.004274,NaN,32.084225,400,399.834564,25,32.581478,9.63864,59.435665,50.034866,402.067871,399.018555,398.485138,7495.150391,13.451371,12.914572,12.967449,1.909565,1.902174,1.909352,68.86496,98.255379,36.512783,26.009731,98.459106,73.649422,112.189873,0.813844263553619,533.131714,530.147011817395,2.14289631943531,0.0298376695466198,1.27788047023815,15.7925279904803,594.949447675027,2.19094651967971,0.0126079155846098,1.36108774425359,59.8480589662734,576.658228301466,101.093560592059,0.0116761503665847,1.44766374881488
13,13.099387,39,39.196243,25.52,25.542372,114.136497,NaN,1.003546,NaN,32.078434,400,399.845123,25,32.583992,9.634302,59.203266,50.034866,402.05658,399.036163,398.493896,7493.559082,13.447915,12.910583,12.978363,1.941765,1.899375,1.875278,68.872086,98.295174,36.494022,26.014282,98.249344,73.608391,112.188736,0.884723782539368,541.674927,530.143085321725,2.14290546187133,0.0298423845179996,1.27784665436039,15.7865545491035,594.934091162761,2.19092318879297,0.012608855629441,1.36109221455714,59.8422364430979,576.655796141911,101.086232987448,0.0116776202528142,1.44761380095277
13,13.097872,39,39.194458,25.52,25.535254,114.134125,NaN,1.003736,NaN,32.108227,400,399.851654,25,32.587368,9.621613,59.437366,50.034866,402.05658,399.036163,398.493896,7493.559082,13.447915,12.910583,12.978363,1.941765,1.899375,1.875278,68.872086,98.295174,36.494022,26.014282,98.249344,73.608391,112.188736,0.884723782539368,541.674927,530.13861883406,2.14290564552269,0.0298453023427991,1.27784071317009,15.7824977408957,594.933337229442,2.19092705363984,0.0126094271607858,1.3610762334341,59.8401630500779,576.653780373399,101.082829465956,0.0116780843368692,1.44760280485463
13,13.095792,39,39.190628,25.52,25.531294,114.151344,NaN,1.004614,NaN,32.156635,400,399.879456,25,32.593121,9.622036,59.495018,50.034866,402.094452,399.015686,398.526581,7487.154297,13.451101,12.905476,12.96654,1.928372,1.924619,1.916501,68.869072,98.129219,36.486576,25.991283,98.358391,73.620163,112.16198,0.812526881694794,531.033508,530.139914548679,2.14293076938179,0.0298504851473743,1.27776229898865,15.7769274213919,594.962081309882,2.19101374263488,0.0126121785558582,1.36092881442667,59.8357140042785,576.658709545893,101.08191950564,0.0116795583939067,1.44752455744491
13,13.095792,39,39.190628,25.52,25.517994,114.16436,NaN,1.004614,NaN,32.174564,400,399.867859,25,32.606522,9.620725,59.608929,50.034866,401.986206,398.983246,398.404755,7492.340332,13.447683,12.916546,12.9862,1.919483,1.876329,1.862779,68.866905,98.213722,36.499672,25.981039,98.515656,73.652206,112.138512,0.787893414497375,535.299805,530.122919241071,2.14287386696988,0.0298477950967059,1.27792307809033,15.7769274213919,594.979794730029,2.19105947736517,0.0126130681687385,1.36086285465752,59.8357140042785,576.637415263711,101.06720931844,0.0116784581700851,1.44765032887728
13,13.093596,39,39.183987,25.52,25.502649,114.177391,NaN,1.004096,NaN,32.175934,400,399.822144,25,32.605999,9.616434,59.470268,50.034866,401.986206,398.983246,398.404755,7492.340332,13.447683,12.916546,12.9862,1.919483,1.876329,1.862779,68.866905,98.213722,36.499672,25.981039,98.515656,73.652206,112.138512,0.787893414497375,535.299805,530.110021814504,2.14285263047701,0.029851009956977,1.27797527852577,15.7710457256685,595.006729129252,2.19115064709673,0.0126166896028307,1.36069275060221,59.8279987964257,576.62171229765,101.048878439507,0.0116797614579873,1.44765787871921
13,13.093622,39,39.180393,25.52,25.490705,114.189819,NaN,1.004708,NaN,32.192753,400,399.825439,25,32.588787,9.622598,59.436367,50.034866,402.044342,398.987122,398.43515,7492.833984,13.460866,12.921497,12.979876,1.885802,1.891617,1.867167,68.873055,98.198364,36.451347,25.991377,98.381287,73.564148,112.165909,0.78385055065155,536.942993,530.094677310832,2.14280099048147,0.0298485185297659,1.27812142711929,15.7711153675816,595.028618161862,2.19121886707246,0.0126190172681279,1.3605735516426,59.8238230200079,576.598191496964,101.028580746499,0.0116796905352441,1.44775076669816
13,13.092356,39,39.176979,25.52,25.485241,114.180946,NaN,1.002823,NaN,32.213577,400,399.855225,25,32.574928,9.630157,59.689697,50.033604,402.083435,399.096375,398.516083,7496.618164,13.46264,12.920136,13.001338,1.872114,1.820519,1.830597,68.841888,98.110451,36.471794,25.963188,98.469826,73.565628,112.171394,0.695491254329681,542.650208,530.091565009006,2.14280322288771,0.0298510566114001,1.27811060821362,15.7677242210871,595.021275302806,2.19121103254334,0.0126198153434773,1.36056493618456,59.8198560994271,576.595039203671,101.022555064025,0.0116806150787041,1.44772556788989
13,13.092694,39,39.173973,25.52,25.493578,114.157616,NaN,1.00427,NaN,32.233421,400,399.902374,25,32.5821,9.63062,59.887424,50.033604,402.083435,399.096375,398.516083,7496.618164,13.46264,12.920136,13.001338,1.872114,1.820519,1.830597,68.841888,98.110451,36.471794,25.963188,98.469826,73.565628,112.171394,0.695491254329681,542.650208,530.101186756215,2.14283206291738,0.0298517707106257,1.27803022796958,15.7686296224573,594.993697397973,2.19114962469894,0.012619457454227,1.3606358623143,59.8163630300973,576.602318981528,101.024195150979,0.0116819490590299,1.44764393598527
13,13.092265,39,39.172047,25.52,25.493216,114.120819,NaN,1.004387,NaN,32.242264,400,399.8078,25,32.591652,9.637592,60.029369,50.033604,401.741364,398.752228,398.141541,7491.689453,13.455605,12.92125,12.993335,1.843544,1.833101,1.776378,68.870285,97.953926,36.513298,25.902695,98.315109,73.594261,112.137413,0.741996705532074,524.87854,530.102035789398,2.14283919416181,0.0298529322852148,1.27800853170562,15.7674804561691,594.946296587515,2.19103350871396,0.0126177342114781,1.36079201169872,59.8141248439269,576.602737297521,101.022313038557,0.0116825843772961,1.44761673401131
13,13.090097,39,39.169228,25.52,25.493216,114.120819,NaN,1.004519,NaN,32.242264,400,399.8078,25,32.591652,9.633205,60.21933,50.033604,401.741364,398.752228,398.141541,7491.689453,13.455605,12.92125,12.993335,1.843544,1.833101,1.776378,68.870285,97.953926,36.513298,25.902695,98.315109,73.594261,112.137413,0.741996705532074,524.87854,530.108664142205,2.14288306304738,0.029859173771381,1.27787676672854,15.7616725801939,594.950204370168,2.1910527843347,0.0126188942646196,1.36074778257996,59.810848753538,576.615858406817,101.02819965165,0.01168416106198,1.44750300520885
13,13.088396,39,39.166592,25.52,25.48362,114.068077,NaN,1.005204,NaN,32.258427,400,399.694092,25,32.599052,9.620055,60.424946,50.033604,401.962219,398.940002,398.380798,7485.504395,13.437166,12.897636,12.955892,1.812867,1.789289,1.784423,68.886047,98.13916,36.488449,25.919552,98.371552,73.552345,112.147026,0.836933553218842,541.376526,530.101602199955,2.14287642409795,0.0298621302243373,1.27788947653392,15.7571152473438,594.882084955518,2.19088546519798,0.0126163720691098,1.3609738631352,59.8077851666311,576.610294260567,101.021384257508,0.0116847135849361,1.44750203650646
13,13.086304,39,39.161308,25.52,25.47654,114.051399,NaN,1.00389,NaN,32.244709,400,399.723389,25,32.599449,9.62659,60.281597,50.033604,401.959839,398.955292,398.381226,7491.811523,13.446607,12.912836,12.978292,1.885964,1.872059,1.893051,68.878616,98.149223,36.482197,25.918638,98.3367,73.52108,112.164574,0.821249842643738,533.84552,530.098951485568,2.14288846884459,0.029866723174768,1.27784797345297,15.7515097319159,594.866716090729,2.1908629913298,0.0126174060881414,1.36097551423109,59.8016435535232,576.608626391103,101.014275212385,0.0116863118706393,1.44744404545
13,13.085084,39,39.15654,25.52,25.471884,114.031494,NaN,1.003796,NaN,32.235062,400,399.789856,25,32.598633,9.614087,60.272644,50.033604,401.959839,398.955292,398.381226,7491.811523,13.446607,12.912836,12.978292,1.885964,1.872059,1.893051,68.878616,98.149223,36.482197,25.918638,98.3367,73.52108,112.164574,0.821249842643738,533.84552,530.096732361453,2.14289323996821,0.0298692956894619,1.27783014176197,15.7482404292481,594.846240411307,2.19082564660786,0.0126180071737122,1.36100166248167,59.7961011247212,576.604839205438,101.006283234275,0.0116876364368599,1.44740519544039
13,13.08447,39,39.153278,25.52,25.46447,114.041237,NaN,1.003368,NaN,32.235165,400,399.910522,25,32.599537,9.629572,60.160999,50.033604,401.989868,398.980103,398.417755,7490.436523,13.445889,12.913783,12.982656,1.918646,1.90215,1.853897,68.900589,97.984238,36.471001,25.914564,98.576813,73.566162,112.123833,0.796682357788086,535.216736,530.08913596325,2.14287394303436,0.029869564081909,1.27788252380969,15.7465949719694,594.86402573497,2.19088221276659,0.0126200170237677,1.36090093136683,59.7923089951379,576.593806660125,100.994983079359,0.0116881062297805,1.44742848904501
13,13.082238,39,39.151001,25.52,25.449247,114.054298,NaN,1.00493,NaN,32.252438,400,399.87735,25,32.596188,9.644793,60.021175,50.033604,402.156952,399.081848,398.581696,7486.742188,13.448142,12.902878,12.965709,1.824802,1.816624,1.798522,68.890015,98.132713,36.434498,25.924473,98.437477,73.521637,112.115349,0.756160736083984,535.876404,530.076509017548,2.14285398473492,0.0298729146322932,1.27793104871654,15.7406129495617,594.884958333282,2.19094369655264,0.0126218484227079,1.36079888830098,59.789661795956,576.583678051761,100.985417934446,0.0116883086510465,1.44745909908512
13,13.082132,39,39.147007,25.52,25.423237,114.028534,NaN,1.004177,NaN,32.275703,400,399.899567,25,32.589752,9.638893,59.834892,50.033604,402.156952,399.081848,398.581696,7486.742188,13.448142,12.902878,12.965709,1.824802,1.816624,1.798522,68.890015,98.132713,36.434498,25.924473,98.437477,73.521637,112.115349,0.756160736083984,535.876404,530.043590337283,2.14274479667078,0.0298679528820204,1.27823977167679,15.7403288379639,594.855438351036,2.19088047500767,0.0126217306164098,1.36086687135569,59.7850181484051,576.538160792803,100.949469472146,0.0116872281674714,1.447676938994
13,13.080176,39,39.141514,25.52,25.409311,114.001564,NaN,1.004923,NaN,32.284748,400,399.90918,25,32.58897,9.62883,59.738945,50.033604,402.080353,398.9599,398.487793,7482.931641,13.448853,12.892722,12.956372,1.806753,1.811148,1.775678,68.854248,98.028038,36.43745,25.924734,98.332413,73.577339,112.094513,0.796543121337891,530.926392,530.031775957511,2.14272479463726,0.0298707706733148,1.27828953501623,15.7350858634224,594.826356986686,2.19082326908679,0.0126221477652743,1.36091746874971,59.7786310656135,576.524258120124,100.933669619007,0.0116882613029069,1.44768859870398
13,13.079008,39,39.138649,25.52,25.407707,114.002747,NaN,1.003668,NaN,32.274536,400,399.89624,25,32.597626,9.616445,59.665691,50.0341,402.251068,399.172882,398.669312,7484.373047,13.441429,12.894188,12.961153,1.840446,1.813474,1.79283,68.841064,98.028183,36.455364,25.88339,98.335121,73.545074,112.085846,0.842772662639618,531.752136,530.033300831608,2.14274158852407,0.0298738134610062,1.27823782906819,15.7319548074279,594.831942729673,2.1908470379562,0.012623409265564,1.36086641941311,59.7752994540265,576.527191588894,100.932463810833,0.0116893272740326,1.44763441256477
13,13.07625,39,39.133453,25.52,25.415087,114.019081,NaN,1.003935,NaN,32.264748,400,399.951569,25,32.609684,9.614702,59.913937,50.0341,402.251068,399.172882,398.669312,7484.373047,13.441429,12.894188,12.961153,1.840446,1.813474,1.79283,68.841064,98.028183,36.455364,25.88339,98.335121,73.545074,112.085846,0.842772662639618,531.752136,530.051174214079,2.14282905422966,0.0298832630591342,1.27798038255615,15.7245606040649,594.861379378386,2.1909400138163,0.0126266687732409,1.36070186216493,59.7692567076419,576.553836961946,100.945009697587,0.0116923644985543,1.44741003738482
13,13.07625,39,39.133453,25.52,25.418486,114.06749,NaN,1.003935,NaN,32.267841,400,399.890259,25,32.612373,9.620437,60.020733,50.0341,401.988159,398.908569,398.407684,7482.853516,13.437114,12.892538,12.952248,1.810408,1.81712,1.788861,68.850334,98.059715,36.460148,25.85656,98.347107,73.566048,112.073181,0.824822008609772,530.627808,530.055517999411,2.14284360301917,0.0298839516297852,1.27793920242258,15.7245606040649,594.927243654981,2.19111012078683,0.0126299817227914,1.36045653493056,59.7692567076419,576.559279619334,100.948770012732,0.0116926461461105,1.44737786227092
13,13.078072,39,39.131027,25.52,25.41308,114.093079,NaN,1.004479,NaN,32.258736,400,399.857483,25,32.605774,9.624354,60.225906,50.0341,402.103973,399.051575,398.49823,7479.366699,13.426258,12.8892,12.951344,1.846743,1.816383,1.798764,68.849869,98.083168,36.46743,25.845362,98.437683,73.506836,112.095528,0.820402026176453,534.265686,530.043033300952,2.14278355268213,0.029877601147453,1.2781156551702,15.7294455213772,594.965417621945,2.19121661641984,0.0126327327551732,1.36028899118224,59.7664351457703,576.533978895293,100.928553502303,0.0116921113133526,1.44749628500875
13,13.07885,39,39.127171,25.52,25.403328,114.095352,NaN,1.004519,NaN,32.25845,400,399.868286,25,32.598434,9.615479,60.325195,50.0341,402.103973,399.051575,398.49823,7479.366699,13.426258,12.8892,12.951344,1.846743,1.816383,1.798764,68.849869,98.083168,36.46743,25.845362,98.437683,73.506836,112.095528,0.820402026176453,534.265686,530.028186980448,2.14272604083513,0.0298733819288823,1.27828132664345,15.7315312408603,594.973854415431,2.19125098313529,0.0126344782754354,1.36021703216833,59.7619501352485,576.507957129874,100.906226234484,0.0116919956079907,1.447600664751
13,13.079989,39,39.122101,25.52,25.392141,114.105263,NaN,1.003896,NaN,32.273098,400,399.848389,25,32.595108,9.616266,60.226681,50.0341,402.087097,399.025848,398.473877,7476.959961,13.426836,12.886724,12.937362,1.823983,1.828013,1.806791,68.876839,98.036667,36.470364,25.842783,98.471893,73.491341,112.110397,0.727491915225983,532.895874,530.010398536775,2.14265506154665,0.029867831283094,1.27848655845545,15.7345845869501,594.994361828132,2.19132048287393,0.0126372474661091,1.3600874670447,59.7560525570995,576.475480054417,100.878070284106,0.0116919333160581,1.44772772567334
13,13.078478,39,39.120441,25.52,25.378872,114.067482,NaN,1.004182,NaN,32.269485,400,399.904907,25,32.590687,9.621096,60.372063,50.0341,402.132629,399.081482,398.484741,7476.560547,13.433892,12.899559,12.961123,1.812455,1.805704,1.799327,68.886307,97.892311,36.476654,25.812693,98.354027,73.45562,112.082176,0.836922883987427,538.026306,529.998061007622,2.14262885235659,0.0298694993563773,1.27855559161045,15.7305339676345,594.945274277275,2.191199135994,0.0126353469280863,1.36025241323408,59.7541214628557,576.463736356637,100.868084887154,0.0116918554284333,1.44777592695431
13,13.075019,39,39.12067,25.52,25.368773,114.015503,NaN,1.003904,NaN,32.258572,400,399.910553,25,32.578491,9.621129,60.31078,50.0341,402.132629,399.081482,398.484741,7476.560547,13.433892,12.899559,12.961123,1.812455,1.805704,1.799327,68.886307,97.892311,36.476654,25.812693,98.354027,73.45562,112.082176,0.836922883987427,538.026306,529.995743203415,2.14265570256562,0.0298774295677056,1.27846727381436,15.7212599112065,594.87424519572,2.19101494189152,0.0126316946634351,1.36051918790428,59.7543878646621,576.474046669198,100.875464999718,0.0116923160790775,1.4477178061308
13,13.076668,39,39.116528,25.52,25.34547,113.99408,NaN,1.004448,NaN,32.25037,400,399.918396,25,32.559223,9.61996,60.097305,50.0341,402.156097,399.134155,398.543854,7472.3125,13.414886,12.882928,12.928085,1.852072,1.829082,1.839838,68.893608,98.184288,36.48156,25.820858,98.309677,73.448364,112.099953,0.823696136474609,528.38031,529.96089473236,2.14252245791332,0.0298679491902219,1.27885130775548,15.7256813384583,594.850844976936,2.19096801461291,0.0126319365253987,1.36056271945923,59.7495691744076,576.419369953035,100.833025012054,0.0116908078870824,1.44798851611586
13,13.080969,39,39.115574,25.52,25.34547,113.99408,NaN,1.003772,NaN,32.25037,400,399.918396,25,32.559223,9.619906,59.937275,50.035057,402.069244,399.123169,398.492065,7481.405273,13.418639,12.893646,12.944299,1.822694,1.834983,1.796233,68.896507,98.304352,36.451946,25.805229,98.19677,73.426239,112.099258,0.838481068611145,532.752502,529.947713416837,2.14243527115193,0.0298555480090255,1.27911411650801,15.7372115373144,594.852168696071,2.19097454661167,0.0126323300875138,1.36054772874765,59.7484592593732,576.385649408901,100.808661385809,0.0116893664019067,1.44817627003746
13,13.076496,39,39.112587,25.52,25.329803,113.9748,NaN,1.003216,NaN,32.271996,400,399.889404,25,32.55291,9.617212,59.992657,50.035057,402.069244,399.123169,398.492065,7481.405273,13.418639,12.893646,12.944299,1.822694,1.834983,1.796233,68.896507,98.304352,36.451946,25.805229,98.19677,73.426239,112.099258,0.838481068611145,532.752502,529.941384717753,2.1424588160514,0.0298652689432042,1.27903157920276,15.7252201782939,594.830081826245,2.19092724106595,0.0126322422433899,1.36059856720065,59.7449839462533,576.390962434009,100.808956905054,0.0116905954296195,1.44810627766848
13,13.076449,39,39.111526,25.52,25.337708,113.96624,NaN,1.003727,NaN,32.286125,400,399.873535,25,32.55682,9.610184,60.324654,50.035057,402.091949,399.148499,398.509979,7469.745117,13.420951,12.890783,12.949218,1.773658,1.785081,1.760255,68.902275,98.205696,36.433224,25.800552,98.101425,73.377708,112.096153,0.718233704566956,535.25531,529.95163913064,2.14249364134272,0.0298670072326734,1.27893242359865,15.725094162802,594.819907515067,2.19090442120057,0.0126320938086625,1.36062531796592,59.7437494438761,576.402745362736,100.815895721706,0.0116915445170237,1.44802271421404
13,13.076969,39,39.110134,25.52,25.342125,113.998131,NaN,1.004707,NaN,32.271725,400,399.900513,25,32.558258,9.610415,60.419079,50.035057,402.13623,399.187592,398.575256,7477.69043,13.431684,12.895709,12.958175,1.777407,1.780029,1.731913,68.897491,98.190331,36.432194,25.79578,97.938446,73.369362,112.099968,0.932498097419739,540.772095,529.955694448318,2.14250202436967,0.0298664029394357,1.27891041625641,15.7264883577442,594.865227923715,2.19102603079522,0.0126348520419422,1.36044172469273,59.7421297736938,576.404252827154,100.815364810087,0.0116920672204912,1.44799585037531
13,13.075123,39,39.105015,25.52,25.338388,114.035858,NaN,1.004505,NaN,32.247082,400,399.941193,25,32.558395,9.605747,60.247536,50.035057,402.13623,399.187592,398.575256,7477.69043,13.431684,12.895709,12.958175,1.777407,1.780029,1.731913,68.897491,98.190331,36.432194,25.79578,97.938446,73.369362,112.099968,0.932498097419739,540.772095,529.956572641019,2.14252343864389,0.0298709700221349,1.27884312434971,15.7215387765266,594.923648658853,2.19119363216321,0.012639547849602,1.36017034203088,59.7361731363249,576.406275361594,100.810980629483,0.0116938073788056,1.44791794574523
13,13.075329,39,39.101341,25.52,25.332245,114.049629,NaN,1.003846,NaN,32.230011,400,399.958496,25,32.558922,9.62047,59.788589,50.035057,402.300385,399.296082,398.650757,7467.722656,13.422209,12.890686,12.934904,1.809462,1.778635,1.768378,68.908951,98.109978,36.410553,25.810949,98.310432,73.300362,112.146774,0.718474447727203,524.091309,529.948085080658,2.14249294172196,0.0298691302514828,1.27893050421805,15.7220911394363,594.947473141788,2.19126715808825,0.0126420073801672,1.36004307042933,59.7318975673271,576.390574558126,100.795987592417,0.0116941680875801,1.44796375569871
13,13.074367,39,39.10017,25.52,25.330269,114.049797,NaN,1.003189,NaN,32.226406,400,400.009186,25,32.557449,9.610333,59.60059,50.035057,402.201752,399.27655,398.599548,7464.294922,13.40696,12.880319,12.934506,1.884552,1.847167,1.880882,68.916626,98.135818,36.432213,25.793495,98.166542,73.31356,112.132957,0.891034543514252,531.003357,529.948506521881,2.1425039808264,0.0298715048823919,1.27889577524016,15.719511602061,594.949325200129,2.19127576467104,0.0126425023817118,1.36002385393861,59.7305347645586,576.393333172789,100.79657014371,0.0116946852136959,1.44793231251205
13,13.072451,39,39.099342,25.52,25.32316,114.037743,NaN,1.004161,NaN,32.227806,400,399.999298,25,32.558262,9.611497,59.614212,50.035057,402.201752,399.27655,398.599548,7464.294922,13.40696,12.880319,12.934506,1.884552,1.847167,1.880882,68.916626,98.135818,36.432213,25.793495,98.166542,73.31356,112.132957,0.891034543514252,531.003357,529.94528774907,2.1425123734377,0.0298755919366489,1.27886524201085,15.7143735524859,594.934079259372,2.19123909269263,0.0126420190362238,1.36007179538155,59.7295711235893,576.395503227835,100.797133663127,0.0116950622555466,1.44790877894643
13,13.072464,39,39.097771,25.52,25.315002,114.039497,NaN,1.004697,NaN,32.245087,400,399.935852,25,32.547142,9.607749,59.748501,50.035057,402.068207,399.092865,398.405853,7470.230469,13.413897,12.890904,12.933454,1.883254,1.870836,1.83365,68.889984,98.014641,36.418083,25.767954,98.238495,73.330208,112.09153,0.922680735588074,537.340088,529.934814506827,2.14247715344312,0.029873899980762,1.2789653991985,15.714408415904,594.938643192969,2.19125600965464,0.0126427878399648,1.36003828173567,59.7277427216478,576.380495751279,100.78499445766,0.0116947868796678,1.44797756732273
13,13.06953,39,39.093258,25.52,25.303263,114.040756,NaN,1.004089,NaN,32.247868,400,399.882996,25,32.536217,9.600968,59.729939,50.035057,402.16626,399.181244,398.514008,7469.391602,13.414186,12.888989,12.932463,1.895748,1.847692,1.842503,68.902733,97.94783,36.403522,25.740252,98.440842,73.322723,112.116119,0.911695659160614,543.899597,529.928796239889,2.14248635948853,0.0298799877369947,1.27892901353104,15.7065393478546,594.94661302156,2.19129133069674,0.0126447378910608,1.35996112558422,59.722489960798,576.378660022039,100.778628584831,0.0116961343347747,1.44793032794884
13,13.06953,39,39.093258,25.52,25.291805,114.045479,NaN,1.004089,NaN,32.250637,400,399.891357,25,32.527721,9.599417,59.576851,50.035057,402.16626,399.181244,398.514008,7469.391602,13.414186,12.888989,12.932463,1.895748,1.847692,1.842503,68.902733,97.94783,36.403522,25.740252,98.440842,73.322723,112.116119,0.911695659160614,543.899597,529.914141471295,2.14243725615568,0.0298776633790131,1.27906866336972,15.7065393478546,594.953036061603,2.19130791942147,0.0126450612594535,1.35993726301899,59.722489960798,576.360299189833,100.765948318964,0.0116951829815348,1.4480392774698
13,13.069715,39,39.091846,25.52,25.282999,114.041199,NaN,1.003558,NaN,32.238747,400,399.90274,25,32.523937,9.597342,59.605156,50.023987,402.19577,399.124847,398.594391,7470.973633,13.421773,12.884271,12.927589,1.912688,1.884954,1.909546,68.905823,98.100563,36.449928,25.703529,98.246231,73.324554,112.042641,0.793999493122101,522.715332,529.90231007026,2.14239575962655,0.0298753427510603,1.27918738395503,15.7070355622351,594.94917324487,2.19130255436637,0.0126453514602772,1.35993674026622,59.7208464101249,576.343131924154,100.752497788443,0.0116947447937101,1.44812299505302
13,13.072318,39,39.088558,25.52,25.277971,114.021736,NaN,1.004472,NaN,32.226475,400,399.879517,25,32.522488,9.602817,59.747456,50.023987,402.19577,399.124847,398.594391,7470.973633,13.421773,12.884271,12.927589,1.912688,1.884954,1.909546,68.905823,98.100563,36.449928,25.703529,98.246231,73.324554,112.042641,0.793999493122101,522.715332,529.887892703755,2.14232139454423,0.0298668097004303,1.27940813465246,15.7140168713987,594.927263613153,2.19125670548814,0.0126453770263192,1.35998351604494,59.7170190359558,576.311482446161,100.726927826489,0.0116941557417992,1.44826860472188
13,13.068695,39,39.08511,25.52,25.270294,113.973289,NaN,1.004056,NaN,32.203129,400,399.864197,25,32.517654,9.607081,59.835953,50.023987,402.149414,399.114319,398.599243,7466.661133,13.415301,12.870356,12.92699,1.922952,1.904513,1.876297,68.919525,97.989342,36.434132,25.713638,98.313515,73.384132,112.031509,0.807697236537933,537.671265,529.889186386668,2.14236199461246,0.0298757096045455,1.27927997489548,15.7042996116597,594.866154696199,2.19111012281434,0.0126434834083052,1.36017446736898,59.7130051405279,576.322629517803,100.73072822789,0.0116958358216004,1.44815793581476
13,13.068439,39,39.082104,25.52,25.253668,113.9263,NaN,1.004276,NaN,32.184891,400,399.840485,25,32.517014,9.600174,59.728897,50.023987,401.994965,398.96048,398.423523,7470.439453,13.420403,12.880505,12.932687,1.910552,1.867062,1.876354,68.895996,98.111519,36.406807,25.705515,98.245758,73.387314,112.016647,0.794310390949249,530.003113,529.868701041149,2.14229590959459,0.0298730746979032,1.27946734074064,15.7036129164418,594.806408825477,2.19096559797161,0.0126415061090148,1.3603653062109,59.7095055581901,576.29440666342,100.707842815608,0.0116953341746441,1.44828686902565
13,13.065709,39,39.080727,25.52,25.248529,113.894279,NaN,1.003861,NaN,32.180267,400,399.799652,25,32.516579,9.599183,59.775227,50.023987,401.994965,398.96048,398.423523,7470.439453,13.420403,12.880505,12.932687,1.910552,1.867062,1.876354,68.895996,98.111519,36.406807,25.705515,98.245758,73.387314,112.016647,0.794310390949249,530.003113,529.870504239848,2.14232928575109,0.0298799152495325,1.27936281908066,15.6962893250006,594.764758189001,2.1908624873862,0.0126398806888624,1.36050610551429,59.7079023847939,576.305274184592,100.713790290622,0.0116963378287543,1.44820453371759
13,13.06539,39,39.077953,25.52,25.248529,113.894279,NaN,1.004184,NaN,32.180267,400,399.799652,25,32.516579,9.616611,59.786427,50.023987,402.183105,399.134674,398.657959,7472.413086,13.42653,12.878197,12.936167,1.906494,1.887604,1.906257,68.880348,97.975044,36.422058,25.705769,98.247375,73.349716,112.0243,0.725733518600464,526.858826,529.871483205527,2.14233576081542,0.0298808366466545,1.27934327112617,15.6954334894161,594.768610334662,2.19088149970068,0.0126410269631904,1.36046245602967,59.7046726169278,576.304450282792,100.710085883137,0.0116971823053406,1.44817366299509
13,13.066162,39,39.076378,25.52,25.243607,113.871429,NaN,1.004856,NaN,32.158253,400,399.860718,25,32.518211,9.629118,59.911713,50.023987,402.147766,399.1203,398.526337,7470.104492,13.414665,12.887407,12.932073,1.903178,1.897358,1.873077,68.891647,98.254364,36.415924,25.678949,98.243385,73.344994,112.012032,0.736656785011292,536.161682,529.862816715232,2.14229898698551,0.0298776078040949,1.27945071752829,15.6975046381226,594.739710107245,2.1908119724306,0.0126401116169191,1.36055368190861,59.7028387636761,576.288859962314,100.697540279011,0.0116968778534076,1.44824599749447
13,13.065543,39,39.073421,25.52,25.225903,113.862869,NaN,1.003954,NaN,32.151974,400,399.8797,25,32.520393,9.630281,59.803429,50.023987,402.147766,399.1203,398.526337,7470.104492,13.414665,12.887407,12.932073,1.903178,1.897358,1.873077,68.891647,98.254364,36.415924,25.678949,98.243385,73.344994,112.012032,0.736656785011292,536.161682,529.842063910985,2.14223563443171,0.0298758015635602,1.27962920960001,15.6958439705178,594.732171151305,2.19080215069269,0.0126407469173876,1.36055060745022,59.6993956185931,576.261717763858,100.675456599958,0.0116964164815582,1.44836922543331
13,13.060638,39,39.069271,25.52,25.209511,113.849167,NaN,1.003731,NaN,32.14492,400,399.919006,25,32.527283,9.615128,60.111008,50.023987,402.082184,399.071228,398.501709,7466.014648,13.43251,12.885485,12.968217,1.889859,1.886322,1.835275,68.916473,97.959969,36.43185,25.641415,98.194794,73.39814,111.966576,0.748484432697296,529.520386,529.836149443973,2.14226493476305,0.0298866449204634,1.27952878948354,15.682682624972,594.719293888693,2.19078243215792,0.0126415229528519,1.36055486872964,59.6945629899465,576.267816612282,100.674975305643,0.0116980603125556,1.44827942467315
13,13.061305,39,39.068108,25.52,25.191065,113.837181,NaN,1.004636,NaN,32.113178,400,399.960175,25,32.534286,9.610263,60.167377,50.020477,402.209198,399.244232,398.639923,7463.044922,13.421436,12.89486,12.966917,1.959558,1.934404,1.89524,68.912437,98.012993,36.414757,25.634783,98.253899,73.355927,111.956039,0.781345546245575,522.13147,529.810496306713,2.14217227057469,0.0298809708097591,1.2797954863799,15.6844725721683,594.70460181753,2.19074826648585,0.0126411819042097,1.36059745990209,59.6932086163959,576.231817235988,100.648805250694,0.0116965656374952,1.44847855008726
13,13.056297,39,39.063469,25.52,25.175079,113.826324,NaN,1.004238,NaN,32.087616,400,400.011719,25,32.540211,9.607141,59.738281,50.020477,402.209198,399.244232,398.639923,7463.044922,13.421436,12.89486,12.966917,1.959558,1.934404,1.89524,68.912437,98.012993,36.414757,25.634783,98.253899,73.355927,111.956039,0.781345546245575,522.13147,529.805422781785,2.14220543376658,0.0298922008473904,1.27968368093619,15.6710315246035,594.696275693032,2.19074190544167,0.0126423554176458,1.36057956435981,59.6878059431622,576.238787125021,100.648370946496,0.011698411387824,1.4483772136533
13,13.053377,39,39.060043,25.52,25.157974,113.824074,NaN,1.004587,NaN,32.103138,400,400.044708,25,32.534992,9.619849,59.46629,50.020477,402.308105,399.336761,398.801331,7464.135742,13.411566,12.873631,12.935184,1.964574,1.940171,1.917655,68.928345,97.897476,36.375214,25.620089,98.481888,73.341843,111.971748,0.807543814182281,535.385315,529.792505071441,2.14219139343787,0.0298971710681989,1.27971378864282,15.663192698367,594.697974967995,2.19075748980521,0.0126436178762097,1.36053702730127,59.6838156275654,576.229530962228,100.638105515501,0.0116990277223525,1.44838806909806
13,13.052418,39,39.060371,25.52,25.148815,113.829567,NaN,1.004267,NaN,32.133171,400,400.087952,25,32.536495,9.619586,59.769775,50.020477,402.234283,399.280731,398.707916,7470.181641,13.404385,12.886909,12.948096,2.020101,2.005025,1.998987,68.926407,97.898422,36.405624,25.604328,98.292313,73.43187,111.913597,0.792515337467194,538.113037,529.783730925042,2.14217159157165,0.0298980841843154,1.27976706782872,15.6606179461962,594.704992584134,2.19077455258822,0.0126438589328264,1.36051428123836,59.6841976662932,576.222513024335,100.63363123386,0.0116985587428013,1.44843406294177
13,13.050524,39,39.057446,25.52,25.143475,113.824554,NaN,1.003873,NaN,32.149033,400,400.053284,25,32.534473,9.602589,59.949623,50.020477,402.234283,399.280731,398.707916,7470.181641,13.404385,12.886909,12.948096,2.020101,2.005025,1.998987,68.926407,97.898422,36.405624,25.604328,98.292313,73.43187,111.913597,0.792515337467194,538.113037,529.782717824125,2.14218718014874,0.0299024795906423,1.27971608779545,15.6555324588185,594.70223656483,2.19077698796793,0.0126447248978672,1.36049367823563,59.6807906762162,576.224917782449,100.631983091541,0.0116996196531228,1.44838199898298
13,13.050524,39,39.057446,25.52,25.133532,113.815086,NaN,1.003873,NaN,32.144226,400,400.031921,25,32.532951,9.608109,59.89616,50.020477,402.265106,399.299347,398.77948,7464.890625,13.401747,12.870527,12.943672,2.036406,2.003496,1.997546,68.938614,98.245888,36.403221,25.602102,98.216301,73.369072,111.922562,0.811451077461243,527.912048,529.769993001272,2.1421445207009,0.0299004583372025,1.27983795354665,15.6555324588185,594.689355182923,2.19074370014742,0.0126440755426494,1.36054179299163,59.6807906762162,576.208972682842,100.620974547304,0.0116987925455763,1.44847689595519
13,13.046797,39,39.051929,25.52,25.123581,113.822586,NaN,1.004927,NaN,32.152004,400,400.042877,25,32.540188,9.616111,59.72995,50.020477,402.204163,399.196625,398.707062,7474.51416,13.414337,12.886077,12.95524,2.008011,1.960565,1.976379,68.921051,97.819359,36.358784,25.595617,98.210823,73.38063,111.916222,0.874337792396545,533.884094,529.768714450581,2.14217760046248,0.0299092243791059,1.27973075832782,15.6455236474233,594.707224885183,2.19080790741128,0.0126468721783895,1.36041677631897,59.6743640179276,576.214882105619,100.618813549833,0.0117008651833686,1.4483705021504
13,13.046633,39,39.050529,25.52,25.117882,113.823486,NaN,1.004221,NaN,32.153591,400,400.006226,25,32.542656,9.619156,59.464493,50.020477,402.204163,399.196625,398.707062,7474.51416,13.414337,12.886077,12.95524,2.008011,1.960565,1.976379,68.921051,97.819359,36.358784,25.595617,98.210823,73.38063,111.916222,0.874337792396545,533.884094,529.761925256953,2.14215648311072,0.029908540430638,1.2797905375809,15.6450831779924,594.710394455451,2.19082067361663,0.0126475131542995,1.3603901556226,59.672733067489,576.205351065284,100.610649334469,0.0117008189460264,1.4484091527986
