P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.044226,39,39.049149,25.52,25.105099,113.814423,NaN,1.004034,NaN,32.146915,400,400.042114,25,32.541992,9.608595,59.337734,50.020477,402.311707,399.229919,398.772797,7469.522461,13.414042,12.881022,12.94421,2.005877,1.975742,2.018239,68.894562,97.925003,36.366035,25.576258,98.16407,73.350601,111.918495,0.749117374420166,529.366272,529.752966092161,2.14215058341164,0.0299129118481527,1.27979922178525,15.6386180031412,594.699982612739,2.19079827779058,0.0126474625285226,1.36041445109501,59.6711253709568,576.201531271856,100.606450871697,0.0117010626207656,1.44841407213017
13,13.038777,39,39.048061,25.52,25.085251,113.814293,NaN,1.00333,NaN,32.151417,400,400.082611,25,32.545853,9.584677,59.243046,50.020477,402.201538,399.117249,398.685242,7466.379395,13.40839,12.871224,12.942367,2.017463,2.000566,2.034717,68.946754,97.860504,36.348351,25.544811,98.253014,73.421349,111.889809,0.877871453762054,540.896179,529.744321368203,2.14217626035072,0.0299246640929372,1.27970734779182,15.623978727593,594.701317577017,2.19080528368699,0.0126479038211422,1.36039797326925,59.6698578219223,576.209855133898,100.61096698964,0.0117018428891454,1.44835048229054
13,13.034326,39,39.04155,25.52,25.076996,113.822388,NaN,1.003999,NaN,32.131691,400,400.025696,25,32.546654,9.580257,59.788834,50.020477,402.201538,399.117249,398.685242,7466.379395,13.40839,12.871224,12.942367,2.017463,2.000566,2.034717,68.946754,97.860504,36.348351,25.544811,98.253014,73.421349,111.889809,0.877871453762054,540.896179,529.747445903269,2.14223140718172,0.0299358911868254,1.2795346733322,15.6120172548828,594.721375981798,2.19087840210521,0.0126511538463707,1.36025433315336,59.6622717477422,576.222846942571,100.612571562757,0.0117046024121109,1.44818912840961
13,13.032533,39,39.039173,25.52,25.076006,113.827209,NaN,1.0035,NaN,32.12701,400,400.025543,25,32.548214,9.584161,59.82518,50.029575,402.243103,399.146881,398.669983,7469.078125,13.415736,12.877368,12.941615,1.985271,1.975024,1.988361,68.92939,97.734314,36.356308,25.529755,97.98259,73.368073,111.879646,0.69891756772995,539.545654,529.75169283451,2.14226364739088,0.029940891293361,1.27943649755232,15.607197934956,594.73123591578,2.19091165302892,0.012652468558836,1.36019244612982,59.6595020155726,576.232114854526,100.616282292338,0.0117058448941221,1.4481033246348
13,13.030998,39,39.035244,25.52,25.062654,113.834419,NaN,1.003786,NaN,32.121689,400,400.033081,25,32.548965,9.592812,59.645954,50.029575,402.243103,399.146881,398.669983,7469.078125,13.415736,12.877368,12.941615,1.985271,1.975024,1.988361,68.92939,97.734314,36.356308,25.529755,97.98259,73.368073,111.879646,0.69891756772995,539.545654,529.739329918542,2.14223760328479,0.0299426279695492,1.27950568842693,15.6030716839072,594.74650046816,2.19096394534749,0.0126545899056839,1.36009403360184,59.6549235659485,576.217781302857,100.60193912544,0.0117063599722839,1.44813784921588
13,13.028081,39,39.029312,25.52,25.062654,113.834419,NaN,1.002746,NaN,32.121689,400,400.033081,25,32.548965,9.599388,59.622425,50.029575,402.244781,399.286621,398.684845,7464.668457,13.390103,12.869739,12.953706,2.007127,1.980289,1.976104,68.93438,97.709488,36.361107,25.517254,98.221451,73.388603,111.858353,0.801586806774139,535.636902,529.748300880417,2.14229697856962,0.0299510949078527,1.27932620358094,15.5952294530296,594.754740129762,2.19100463714847,0.0126570466344371,1.36000068294541,59.6480103351334,576.233028032781,100.605756617054,0.011709052612724,1.44797060325538
13,13.02769,39,39.026791,25.52,25.066734,113.82415,NaN,1.004258,NaN,32.122612,400,400.062103,25,32.557915,9.599703,59.400299,50.029575,402.291321,399.232513,398.74527,7459.828613,13.401978,12.86497,12.935761,2.017458,1.985785,1.973947,68.953766,97.763092,36.339848,25.537807,98.117386,73.276169,111.911598,0.832124948501587,531.876099,529.754722727714,2.1423224400029,0.0299530606080691,1.2792521808916,15.5941781655011,594.744276007924,2.19098584224693,0.01265738643602,1.36001306048979,59.6450720762683,576.239592414505,100.607437934669,0.0117102015858333,1.44789904023855
13,13.023779,39,39.024906,25.52,25.068281,113.825806,NaN,1.004268,NaN,32.102818,400,400.094452,25,32.558064,9.593488,59.338223,50.029575,402.291321,399.232513,398.74527,7459.828613,13.401978,12.86497,12.935761,2.017458,1.985785,1.973947,68.953766,97.763092,36.339848,25.537807,98.117386,73.276169,111.911598,0.832124948501587,531.876099,529.768726263269,2.14240868732052,0.0299647340572606,1.27899277558624,15.5836612924695,594.749146588759,2.19100459431851,0.0126582809546342,1.35997500163026,59.6428749854718,576.269621218771,100.626046395873,0.0117123648301845,1.44769630654176
13,13.023073,39,39.022377,25.52,25.055595,113.84639,NaN,1.003565,NaN,32.087334,400,400.093506,25,32.552238,9.596247,59.289688,50.029575,402.144623,399.086823,398.548737,7460.430176,13.415622,12.868531,12.957015,1.883212,1.86074,1.83828,68.957138,97.688255,36.313206,25.539812,98.170296,73.293747,111.900017,0.717457115650177,533.910645,529.754670935369,2.14236864923042,0.029964202485992,1.27910460834307,15.5817625697821,594.780651322917,2.19109427796522,0.0126607409135831,1.35983094355168,59.6399271383516,576.251694200859,100.610802457668,0.0117122452458988,1.44777015315123
13,13.020731,39,39.019043,25.52,25.044434,113.840446,NaN,1.003697,NaN,32.083836,400,400.005859,25,32.54451,9.592834,59.360565,50.029575,402.116669,399.027222,398.50061,7451.292969,13.408198,12.861478,12.936272,1.90505,1.864992,1.851378,68.949875,97.537834,36.317211,25.503124,98.164215,73.300278,111.908035,0.788016855716705,531.823242,529.747596890704,2.14236846178012,0.0299687352989841,1.27909719412081,15.5754634184396,594.777198593473,2.19109626384889,0.012661714734846,1.35980860133131,59.6360407374781,576.247719132425,100.604284599927,0.0117131082101186,1.4477507359194
13,13.018019,39,39.01519,25.52,25.029678,113.821083,NaN,1.003599,NaN,32.063396,400,399.937988,25,32.537075,9.569183,59.623158,50.029575,402.116669,399.027222,398.50061,7451.292969,13.408198,12.861478,12.936272,1.90505,1.864992,1.851378,68.949875,97.537834,36.317211,25.503124,98.164215,73.300278,111.908035,0.788016855716705,531.823242,529.737063469597,2.14236039557263,0.0299736133947833,1.27911102561311,15.5681680307679,594.756219644409,2.19105465883865,0.0126619831537218,1.35984604621972,59.6315490169651,576.240191166488,100.594725100753,0.0117139533465987,1.44774572570752
13,13.019577,39,39.011662,25.52,25.018948,113.81115,NaN,1.004021,NaN,32.067516,400,399.941345,25,32.531303,9.579539,59.697216,50.029575,402.076355,399.068237,398.512329,7450.768066,13.406672,12.85409,12.946035,1.890035,1.848303,1.852107,68.946297,97.814034,36.302956,25.487747,97.85833,73.245644,111.917107,0.80583518743515,549.201233,529.718544496987,2.14228262784585,0.0299668988011598,1.27933840408279,15.5723592526408,594.747612969509,2.19104396180517,0.0126627640095044,1.35984084873003,59.6274358639301,576.206994353658,100.567803703035,0.0117133613518941,1.44789749295949
13,13.017423,39,39.010658,25.52,25.01376,113.821762,NaN,1.00423,NaN,32.082867,400,399.921021,25,32.532066,9.581332,59.715115,50.036835,402.448029,399.456207,398.905334,7446.960938,13.407027,12.855109,12.941689,1.870915,1.828825,1.842182,68.920143,97.790741,36.338375,25.460938,98.048851,73.257141,111.923828,0.761842131614685,531.127441,529.718534809383,2.14230424578784,0.0299721037973468,1.27926936381795,15.5665646135514,594.763437827411,2.1910881420089,0.0126639084383368,1.3597713057294,59.6262652868742,576.213897347462,100.571435063573,0.0117140419747434,1.44784348439321
13,13.017423,39,39.010658,25.52,25.014524,113.81031,NaN,1.00423,NaN,32.113941,400,400.076874,25,32.542511,9.578916,59.641739,50.036835,402.448029,399.456207,398.905334,7446.960938,13.407027,12.855109,12.941689,1.870915,1.828825,1.842182,68.920143,97.790741,36.338375,25.460938,98.048851,73.257141,111.923828,0.761842131614685,531.127441,529.719512167599,2.14230752370788,0.0299722594334899,1.27925999955066,15.5665646135514,594.747865394339,2.19104789963198,0.0126631225930208,1.35982930474164,59.6262652868742,576.21512237794,100.572281172681,0.0117141055943825,1.44783620166145
13,13.014952,39,39.009201,25.52,25.01549,113.801888,NaN,1.004532,NaN,32.155998,400,400.162964,25,32.550655,9.59318,60.044994,50.036835,402.286133,399.30304,398.803955,7441.831055,13.396434,12.841401,12.927914,1.961166,1.946879,1.939951,68.926025,97.67556,36.327374,25.461239,97.902122,73.23336,111.907822,0.757383823394775,531.104553,529.728349957184,2.14236200644921,0.0299796419723566,1.27909604375073,15.5599162984123,594.738436874827,2.1910283017999,0.012663148688053,1.3598490425147,59.6245665085588,576.233777249915,100.583517476036,0.0117155419356156,1.44770651622763
13,13.01208,39,39.001102,25.52,25.024656,113.770142,NaN,1.004658,NaN,32.184753,400,400.149841,25,32.555088,9.593538,60.318771,50.036835,402.260681,399.231781,398.735596,7439.666016,13.396125,12.840986,12.918297,1.986106,1.964775,1.978575,68.926033,97.687431,36.327579,25.453831,97.964676,73.200592,111.905922,0.825710356235504,540.046326,529.748906683359,2.14245983097912,0.0299898644773002,1.27880714253392,15.5521878824533,594.706519685386,2.1909723214133,0.0126643281803418,1.35988243520064,59.6151226225098,576.260847983191,100.593052985258,0.0117195476864407,1.44744118429573
13,13.010541,39,38.996506,25.52,25.020634,113.749725,NaN,1.004179,NaN,32.195354,400,400.115845,25,32.559235,9.599564,60.171741,50.036835,402.260681,399.231781,398.735596,7439.666016,13.396125,12.840986,12.918297,1.986106,1.964775,1.978575,68.926033,97.687431,36.327579,25.453831,97.964676,73.200592,111.905922,0.825710356235504,540.046326,529.748496450023,2.14247393518503,0.0299935238017105,1.27876169222385,15.5480459771894,594.685142058066,2.19093211312508,0.0126648328600587,1.35991357821393,59.6097627383672,576.260732652064,100.587772223963,0.0117210175728743,1.44738254310526
13,13.008961,39,38.997005,25.52,25.005054,113.753166,NaN,1.00323,NaN,32.216644,400,400.096741,25,32.562309,9.593486,60.100239,50.036835,402.249695,399.233429,398.715393,7453.452148,13.411999,12.853574,12.940043,1.969538,1.951644,1.973252,68.949509,97.628654,36.322392,25.454191,98.011307,73.264084,111.875046,0.862763643264771,531.944702,529.733432362617,2.14243930646343,0.0299949482961964,1.27885512525581,15.5437933445293,594.689127951989,2.19094078178754,0.012664862114118,1.35990398710062,59.6103446995475,576.248375586617,100.579799661706,0.0117202153932372,1.44746234695637
13,13.009451,39,38.992165,25.52,24.999414,113.754074,NaN,1.003725,NaN,32.215675,400,400.100067,25,32.560692,9.577643,59.900909,50.036835,402.370728,399.479828,398.819794,7450.255371,13.389595,12.864083,12.950245,2.008491,1.97977,2.006657,68.948494,97.685585,36.30154,25.478355,98.081161,73.251122,111.876228,0.867109358310699,537.697693,529.724711919418,2.14240512884743,0.0299923726220287,1.27895432715206,15.5451122406108,594.697089451021,2.19097720376077,0.012666932422634,1.35982314976993,59.6046997768555,576.229929973256,100.561578333201,0.0117208115447403,1.44750939975869
13,13.007983,39,38.989159,25.52,24.999414,113.754074,NaN,1.004115,NaN,32.215675,400,400.100067,25,32.560692,9.573023,59.725727,50.036835,402.370728,399.479828,398.819794,7450.255371,13.389595,12.864083,12.950245,2.008491,1.97977,2.006657,68.948494,97.685585,36.30154,25.478355,98.081161,73.251122,111.876228,0.867109358310699,537.697693,529.729228185791,2.14243504492279,0.0299966461554544,1.27886397581159,15.5411608236464,594.701267090555,2.19099784326143,0.0126681797652106,1.35977580908207,59.6011935803158,576.237586504398,100.563465361876,0.0117221749613997,1.44742511053638
13,13.00589,39,38.984844,25.52,25.004219,113.755089,NaN,1.004399,NaN,32.205719,400,400.089691,25,32.564472,9.575161,59.71117,50.036835,401.949707,398.955261,398.408112,7441.623047,13.391268,12.846476,12.919383,1.985383,1.97595,1.992121,68.947556,97.623161,36.302399,25.453762,97.904793,73.175041,111.895531,0.745054066181183,536.847839,529.741810925477,2.14249830725066,0.0300037199766574,1.27867640889798,15.5355265122556,594.708643839519,2.19103103870688,0.0126700403017389,1.35970271805548,59.5961601923211,576.256170114604,100.571421048136,0.0117245270171547,1.44725907481752
13,13.003915,39,38.981716,25.52,24.998894,113.746727,NaN,1.00301,NaN,32.210121,400,399.926697,25,32.569149,9.581458,59.607773,50.036835,402.058167,399.042542,398.466797,7441.078613,13.389321,12.854384,12.918424,1.992452,1.972952,1.985636,68.954094,97.523315,36.285141,25.447453,97.97142,73.162094,111.885254,0.761495888233185,531.190002,529.741076881401,2.14251572172123,0.0300083874258168,1.27862005176931,15.5302092275203,594.701621094109,2.19102313114328,0.0126707645399044,1.35969582953039,59.5925111472919,576.259010648789,100.569843266199,0.011725679905255,1.44720183472509
13,13.004144,39,38.978027,25.52,24.979475,113.731979,NaN,1.003643,NaN,32.236832,400,399.890594,25,32.56892,9.601904,59.459465,50.036835,402.058167,399.042542,398.466797,7441.078613,13.389321,12.854384,12.918424,1.992452,1.972952,1.985636,68.954094,97.523315,36.285141,25.447453,97.97142,73.162094,111.885254,0.761495888233185,531.190002,529.715540403454,2.14242776408782,0.0300037620894074,1.27887177906385,15.5308257945203,594.686695387922,2.1909966342511,0.0126712832594173,1.35971246529428,59.5882073556215,576.221814980251,100.539966957583,0.011724932506617,1.44737500996701
13,13.003178,39,38.974617,25.52,24.973989,113.742531,NaN,1.004341,NaN,32.260601,400,399.903625,25,32.567627,9.595668,59.264412,50.038177,402.203491,399.21344,398.683136,7442.30957,13.39198,12.850764,12.92308,1.968767,1.958579,1.961112,68.975899,97.538719,36.305962,25.41958,97.960915,73.101746,111.921844,0.758078575134277,537.526794,529.711497053484,2.14242392375911,0.0300054578193021,1.27887948073196,15.5282248493439,594.705781908866,2.19105713713201,0.0126734239118548,1.35960530022065,59.5842287735677,576.216381560642,100.532352125644,0.0117257462304207,1.447363234251
13,13.003388,39,38.970367,25.52,24.970078,113.760597,NaN,1.003678,NaN,32.263889,400,399.970245,25,32.571774,9.573699,59.276028,50.038177,402.203491,399.21344,398.683136,7442.30957,13.39198,12.850764,12.92308,1.968767,1.958579,1.961112,68.975899,97.538719,36.305962,25.41958,97.960915,73.101746,111.921844,0.758078575134277,537.526794,529.705848977819,2.14240286468001,0.0300040486802982,1.27894031688001,15.5287902845986,594.736248825103,2.19114980607801,0.0126764297449154,1.35944694378242,59.5792697439093,576.203528706056,100.518659658522,0.0117264444800003,1.44738467685866
13,13.00289,39,38.967907,25.52,24.965899,113.781189,NaN,1.003551,NaN,32.270992,400,399.994781,25,32.569309,9.571233,59.414722,50.038177,401.965607,398.94574,398.396912,7438.461914,13.38472,12.849227,12.911566,1.950243,1.93894,1.947084,68.952988,97.541779,36.312214,25.421009,97.810745,73.05162,111.933144,0.849009573459625,538.547546,529.702036914871,2.14239508975027,0.0300046474990894,1.2789608407298,15.5274493840859,594.767658603084,2.19123904519632,0.0126788657156694,1.35930410261285,59.5763991449455,576.197738718224,100.511873600923,0.0117269344723961,1.4473872910678
13,12.999946,39,38.966278,25.52,24.968094,113.79808,NaN,1.004342,NaN,32.260391,400,399.903961,25,32.565495,9.590757,59.419678,50.038177,402.23111,399.366577,398.745728,7450.460938,13.389596,12.853686,12.950135,1.893546,1.875574,1.901141,68.974525,97.345078,36.307693,25.408386,97.961662,73.141411,111.876419,0.711836516857147,532.507019,529.713904109785,2.1424645319223,0.0300136740498805,1.2787526583958,15.5195216631485,594.792880213255,2.19130956562009,0.0126807023205559,1.35919313968814,59.5744981692475,576.22177666263,100.526637695378,0.0117287080823751,1.44722347947814
13,12.997736,39,38.961197,25.52,24.967613,113.784393,NaN,1.003108,NaN,32.265263,400,399.993439,25,32.571968,9.602603,59.447639,50.038177,402.23111,399.366577,398.745728,7450.460938,13.389596,12.853686,12.950135,1.893546,1.875574,1.901141,68.974525,97.345078,36.307693,25.408386,97.961662,73.141411,111.876419,0.711836516857147,532.507019,529.720089404668,2.14250753175515,0.0300200184910604,1.27862249839511,15.5135695974092,594.781333745603,2.19129637729921,0.0126818738382781,1.35918239231623,59.5685684474199,576.231884816592,100.52786914806,0.0117308680511447,1.447097845652
13,12.996927,39,38.960373,25.52,24.96339,113.789261,NaN,1.004685,NaN,32.252647,400,400.030701,25,32.581348,9.596426,59.548553,50.038177,402.170227,399.139954,398.580933,7451.947266,13.401579,12.863997,12.930139,1.892745,1.853257,1.894554,68.997993,97.597939,36.324692,25.375057,97.929192,73.171417,111.84996,0.710925161838531,533.40509,529.717179085863,2.142505916144,0.0300215162286041,1.27862437415645,15.5113905735437,594.789094591564,2.191319135175,0.0126825505762975,1.35914484877278,59.5676067500536,576.230314468695,100.525850927005,0.0117310515014628,1.44709652259702
13,12.996927,39,38.960373,25.52,24.963137,113.780769,NaN,1.004685,NaN,32.239712,400,400.044586,25,32.588135,9.58402,59.504681,50.038177,402.327606,399.275635,398.7612,7452.737305,13.409763,12.855654,12.931849,1.918814,1.873519,1.911253,69.015282,97.832474,36.311077,25.393339,97.955971,73.099396,111.894951,0.77292412519455,531.444031,529.716855593505,2.14250483101161,0.0300214646357854,1.27862747004166,15.5113905735437,594.777552551388,2.19128930577282,0.0126819674203553,1.35918774340047,59.5676067500536,576.229908981042,100.525570719493,0.0117310304171891,1.44709892923104
13,12.996008,39,38.957512,25.52,24.970562,113.75592,NaN,1.004121,NaN,32.233582,400,400.11322,25,32.574333,9.571712,59.594849,50.038177,402.327606,399.275635,398.7612,7452.737305,13.409763,12.855654,12.931849,1.918814,1.873519,1.911253,69.015282,97.832474,36.311077,25.393339,97.955971,73.099396,111.894951,0.77292412519455,531.444031,529.729176451281,2.14255541528123,0.0300256586996127,1.27848008490049,15.5089151430271,594.747751447068,2.19122166135158,0.0126814499061711,1.35926832648097,59.5642675275791,576.245454782286,100.533074349448,0.0117327593528511,1.4469697315829
13,12.991386,39,38.956192,25.52,24.970015,113.710129,NaN,1.003697,NaN,32.236435,400,400.08844,25,32.555691,9.572056,59.632271,50.038177,402.122375,399.107758,398.559265,7460.428223,13.415873,12.863845,12.944679,1.901588,1.863903,1.879408,69.008644,97.524818,36.262432,25.444441,97.82988,73.101585,111.881401,0.803491294384003,534.754517,529.742695538188,2.14264732461268,0.0300390312553081,1.27820246651094,15.4964632617564,594.687338738402,2.19106983528244,0.0126788529353305,1.35947924394935,59.5627268211226,576.278251854577,100.554247535,0.0117348896049538,1.44675820505545
13,12.988637,39,38.952168,25.52,24.97056,113.663345,NaN,1.004327,NaN,32.25803,400,400.04126,25,32.549175,9.585782,59.390537,50.043686,402.361481,399.454285,398.861237,7449.583008,13.374787,12.840908,12.933633,2.014139,1.988477,1.98437,68.969872,97.336624,36.256035,25.437576,97.659431,73.061897,111.861542,0.821587741374969,538.050415,529.751847296431,2.1427057258916,0.0300471665936331,1.27802679960633,15.4890557450344,594.629327663827,2.19093306074817,0.0126773107434218,1.35965292483644,59.5580297454403,576.295354314277,100.561513873708,0.0117370743244652,1.44660491506562
13,12.987186,39,38.948341,25.52,24.969582,113.651886,NaN,1.003648,NaN,32.260654,400,400.063232,25,32.556091,9.595259,59.12994,50.043686,402.361481,399.454285,398.861237,7449.583008,13.374787,12.840908,12.933633,2.014139,1.988477,1.98437,68.969872,97.336624,36.256035,25.437576,97.659431,73.061897,111.861542,0.821587741374969,538.050415,529.755059916762,2.14273112759323,0.0300512038171159,1.27794955058198,15.4851453715153,594.619069943484,2.19091908491217,0.0126781141136152,1.35965070181095,59.5535622641437,576.300355147271,100.560638478466,0.011738566661138,1.44652589488529
13,12.986633,39,38.943916,25.52,24.973787,113.646461,NaN,1.003791,NaN,32.247112,400,400.016815,25,32.563446,9.583589,58.893135,50.043686,402.154633,399.131042,398.613068,7449.963867,13.404393,12.853548,12.933139,1.906959,1.861863,1.861804,68.937202,97.327629,36.292282,25.39024,97.694489,73.120987,111.837463,0.753385603427887,532.76825,529.762134114893,2.14276043139273,0.0300536763813524,1.27786426273426,15.48365497708,594.617848532972,2.19093043183286,0.0126795811210441,1.35960844016893,59.5483962686176,576.306111576085,100.559608581008,0.0117402912141084,1.44643468990368
13,12.982531,39,38.937405,25.52,24.973787,113.646461,NaN,1.003522,NaN,32.247112,400,400.016815,25,32.563446,9.582646,58.986877,50.043686,402.426758,399.526337,398.927032,7445.35498,13.382493,12.847988,12.947908,1.943487,1.907125,1.889315,68.991135,97.377037,36.261856,25.392612,97.770386,73.140862,111.814468,0.85272490978241,532.726013,529.774746866394,2.14284409874211,0.0300656595020816,1.27761228812913,15.4725981523039,594.626904292895,2.19097519004157,0.0126822891112889,1.35950577900518,59.5407941125139,576.329734057584,100.568570431763,0.0117436176951101,1.4462108378378
13,12.97916,39,38.932945,25.52,24.974911,113.644661,NaN,1.00382,NaN,32.260574,400,400.051392,25,32.562298,9.586297,59.299103,50.043686,402.426758,399.526337,398.927032,7445.35498,13.382493,12.847988,12.947908,1.943487,1.907125,1.889315,68.991135,97.377037,36.261856,25.392612,97.770386,73.140862,111.814468,0.85272490978241,532.726013,529.786546044002,2.14291767881278,0.0300757418419969,1.27739163213546,15.4635097457218,594.630660142665,2.19099952469745,0.0126840208323915,1.35944458948233,59.5355860949139,576.35199444572,100.578914908094,0.0117462131992573,1.44602162496718
13,12.977459,39,38.928688,25.52,24.970551,113.673683,NaN,1.004426,NaN,32.28125,400,400.162415,25,32.537708,9.578534,59.40678,50.043686,402.157318,399.209656,398.685547,7437.672852,13.371648,12.822599,12.90925,1.984736,1.973749,1.996583,68.990097,97.476974,36.291195,25.373318,97.694466,73.145256,111.766342,0.870371758937836,540.007751,529.786205597103,2.14293369833641,0.0300798260591974,1.27734030832264,15.458923078051,594.676030267911,2.19113077937898,0.0126877873839386,1.35923053758796,59.530614682736,576.352980704968,100.574778082624,0.0117476369432928,1.44596087136484
13,12.978597,39,38.923958,25.52,24.970322,113.719872,NaN,1.004101,NaN,32.290302,400,400.096832,25,32.522057,9.578302,59.612843,50.043686,402.376831,399.352539,398.836884,7440.596191,13.375614,12.832808,12.905268,1.999589,1.969726,2.014196,68.975266,97.469856,36.285156,25.378834,97.728691,73.117912,111.772697,0.773629188537598,533.624084,529.782414752439,2.14290950094508,0.0300764517434396,1.2774129518938,15.461991692486,594.745378732771,2.19132556193727,0.0126929309292988,1.35892259051579,59.5250903860207,576.338380911597,100.559326418387,0.0117484025180867,1.4459861647488
13,12.973907,39,38.918568,25.52,24.974091,113.767235,NaN,1.003681,NaN,32.295448,400,400.167664,25,32.52013,9.583115,59.512543,50.043686,402.376831,399.352539,398.836884,7440.596191,13.375614,12.832808,12.905268,1.999589,1.969726,2.014196,68.975266,97.469856,36.285156,25.378834,97.728691,73.117912,111.772697,0.773629188537598,533.624084,529.801644584308,2.143021331207,0.0300909382005017,1.2770792841351,15.4493438131789,594.817220804519,2.19152893840362,0.0126984299293583,1.35859894808079,59.5187946085419,576.373840600752,100.577749626219,0.0117519864007463,1.44570703908015
13,12.971804,39,38.915268,25.52,24.964804,113.767433,NaN,1.003724,NaN,32.290051,400,400.194977,25,32.528271,9.592099,59.32122,50.043686,402.405823,399.420776,398.926727,7434.806641,13.369042,12.81966,12.898571,2.029393,1.988081,2.000143,68.995888,97.327682,36.244377,25.382742,97.805145,73.036255,111.860435,0.76424914598465,538.450073,529.796247911582,2.14302445713322,0.0300951972829797,1.27706322077067,15.4436713740369,594.822072321867,2.19155230832647,0.0126998179725084,1.35854610767092,59.5149397098162,576.371130528497,100.572139267638,0.011752910127576,1.44568047792558
13,12.969683,39,38.908989,25.52,24.961128,113.750107,NaN,1.003744,NaN,32.303715,400,400.25058,25,32.527908,9.568303,59.072044,50.043686,402.405823,399.420776,398.926727,7434.806641,13.369042,12.81966,12.898571,2.029393,1.988081,2.000143,68.995888,97.327682,36.244377,25.382742,97.805145,73.036255,111.860435,0.76424914598465,538.450073,529.798072632125,2.14305199196616,0.0301006556547825,1.27697780553398,15.4379496811245,594.807254007888,2.19153462030439,0.0127012431283314,1.35853474116731,59.5076041733431,576.374040497952,100.567043648858,0.0117550880645501,1.44558228659139
13,12.968894,39,38.903938,25.52,24.970274,113.742226,NaN,1.004965,NaN,32.294586,400,400.323242,25,32.52346,9.561465,59.231228,50.043686,402.549103,399.692657,399.112396,7438.010742,13.356557,12.821912,12.917402,1.99727,1.979898,1.974967,68.959892,97.266472,36.259182,25.381613,97.912285,72.983803,111.855408,0.779852688312531,529.493896,529.812175902826,2.14310726707291,0.030104832061563,1.27681825472242,15.43582106373,594.803562609277,2.19154166197157,0.0127028062313942,1.35849507728835,59.5017025854479,576.388759770747,100.571508003775,0.0117574849898054,1.44543021919907
13,12.968894,39,38.903938,25.52,24.969999,113.723694,NaN,1.004965,NaN,32.283039,400,400.221497,25,32.51767,9.571952,59.529144,50.043533,402.260498,399.289612,398.761322,7435.863281,13.393035,12.842725,12.926198,1.914053,1.898395,1.924819,68.970665,97.056107,36.261959,25.390856,97.665443,73.013931,111.818703,0.811865627765656,529.043579,529.811824777346,2.1431060892743,0.0301047759457645,1.2768215958969,15.43582106373,594.778386113231,2.19147658674557,0.0127015324351594,1.35858846983639,59.5017025854479,576.388319602218,100.571203479815,0.011757462075144,1.44543281753578
13,12.96767,39,38.899612,25.52,24.962778,113.731339,NaN,1.003879,NaN,32.274155,400,400.180511,25,32.519596,9.566697,59.777039,50.043533,402.163208,399.202026,398.637451,7434.439453,13.386471,12.847999,12.918392,1.933323,1.887217,1.925168,68.943756,97.239182,36.295437,25.352615,97.629738,73.084496,111.768951,0.860005974769592,527.459412,529.806366191705,2.14310013981305,0.0301068865266032,1.2768342843657,15.4325186808039,594.794781275562,2.19153316886258,0.0127038609454974,1.3584819433977,59.4966476046996,576.381009692518,100.561248402932,0.0117584785048484,1.44542016506149
13,12.967117,39,38.896511,25.52,24.947487,113.744087,NaN,1.004844,NaN,32.274269,400,400.121918,25,32.523125,9.551973,59.988529,50.043533,402.163208,399.202026,398.637451,7434.439453,13.386471,12.847999,12.918392,1.933323,1.887217,1.925168,68.943756,97.239182,36.295437,25.352615,97.629738,73.084496,111.768951,0.860005974769592,527.459412,529.788540657975,2.14304592852091,0.0301053851824482,1.27698625388801,15.4310265957676,594.816405381126,2.19159924464706,0.0127060299187766,1.35836901467069,59.4930237763887,576.357104597064,100.541199131199,0.0117582353554054,1.44552131598793
13,12.963297,39,38.892773,25.52,24.933815,113.77388,NaN,1.004524,NaN,32.271877,400,400.138062,25,32.530468,9.558084,59.813728,50.043533,402.276703,399.27594,398.736237,7427.318359,13.379375,12.838198,12.908335,1.968105,1.930314,1.931463,68.959381,97.35997,36.248112,25.379845,97.472809,73.16198,111.727036,0.827771246433258,530.80835,529.782825585588,2.14306534137023,0.0301137845935455,1.27691810594987,15.4207182965393,594.86206236409,2.19172952637527,0.0127096362145899,1.35816042930214,59.488655245588,576.359963503717,100.538943899613,0.0117595916696816,1.44545619364025
13,12.961119,39,38.887032,25.52,24.929657,113.781143,NaN,1.004363,NaN,32.282776,400,400.132446,25,32.53688,9.570239,59.628166,50.043533,402.276703,399.27594,398.736237,7427.318359,13.379375,12.838198,12.908335,1.968105,1.930314,1.931463,68.959381,97.35997,36.248112,25.379845,97.472809,73.16198,111.727036,0.827771246433258,530.80835,529.784212233374,2.14309199859788,0.0301193186263401,1.27683500464537,15.4148399218276,594.879895578992,2.19179447561478,0.0127125297750209,1.35803383048811,59.4819451981039,576.363173194988,100.534662941837,0.0117616137616482,1.44536315516541
13,12.962667,39,38.883263,25.52,24.934374,113.772423,NaN,1.003883,NaN,32.294662,400,400.149872,25,32.537464,9.582793,59.779793,50.043533,402.280426,399.229095,398.714935,7421.751953,13.372125,12.835443,12.895594,1.95111,1.932169,1.946305,68.969406,97.205956,36.280033,25.369059,97.604454,73.191742,111.70636,0.768027424812317,520.796448,529.785476175622,2.14308059820645,0.0301157448351392,1.2768726459043,15.419018016756,594.873285340195,2.19178977523462,0.0127135027430108,1.35801849624696,59.477539585901,576.354480004178,100.524379790506,0.011762379038253,1.44536584533078
13,12.95909,39,38.879341,25.52,24.936049,113.739548,NaN,1.004004,NaN,32.288399,400,400.174988,25,32.539932,9.582202,60.073746,50.043533,402.34198,399.391724,398.86853,7418.907227,13.362801,12.826063,12.897932,1.998346,1.944979,1.98114,68.996872,97.314056,36.251045,25.365294,97.459068,73.141899,111.679901,0.708171010017395,517.807495,529.798610224772,2.14316080475952,0.0301265719076129,1.27663284468391,15.4093630248549,594.834084000232,2.19170134231353,0.0127128792116323,1.35812217200851,59.4729547715517,576.379837952347,100.5374834176,0.0117649677484542,1.44516554759733
13,12.957199,39,38.874981,25.52,24.940077,113.719131,NaN,1.003697,NaN,32.30864,400,400.178986,25,32.543041,9.582342,60.282482,50.043533,402.34198,399.391724,398.86853,7418.907227,13.362801,12.826063,12.897932,1.998346,1.944979,1.98114,68.996872,97.314056,36.251045,25.365294,97.459068,73.141899,111.679901,0.708171010017395,517.807495,529.809563963123,2.14321666501427,0.030132939594566,1.27646797825249,15.4042580504412,594.812409802688,2.19165964638935,0.0127132948304658,1.35815638848964,59.4678575054133,576.395582385164,100.543440885099,0.0117671977627092,1.4450164147565
13,12.956213,39,38.869175,25.52,24.940077,113.719131,NaN,1.003801,NaN,32.30864,400,400.178986,25,32.543041,9.585416,60.407589,50.043533,402.375153,399.393585,398.840973,7426.313965,13.368993,12.843884,12.906248,1.969278,1.947852,1.936287,68.982903,97.22905,36.2342,25.364983,97.589516,73.039352,111.744026,0.862802743911743,539.794739,529.812594018884,2.14323679754011,0.0301358316038221,1.27640753545224,15.4015960059972,594.82047342598,2.19169957117144,0.0127157182426999,1.3580651876765,59.46106902062,576.396273124868,100.537343589989,0.0117691117129194,1.44493743601296
13,12.957449,39,38.865471,25.52,24.942579,113.728317,NaN,1.004092,NaN,32.312439,400,400.201233,25,32.544693,9.575413,60.243359,50.039364,402.306366,399.268219,398.864471,7427.107422,13.385792,12.826952,12.899499,1.95889,1.939693,1.98024,68.991943,97.143661,36.216934,25.385345,97.485306,72.944069,111.791595,0.799868941307068,542.279419,529.811989395759,2.14322227440901,0.0301327172446623,1.27645293350495,15.4049329867312,594.838091922674,2.19175728716693,0.0127178963550006,1.35796083929364,59.4567378140831,576.386486686121,100.526375561575,0.0117698001216143,1.44494735788535
13,12.955086,39,38.865498,25.52,24.941328,113.754318,NaN,1.004006,NaN,32.309971,400,400.198212,25,32.539627,9.566225,60.228989,50.039364,402.306366,399.268219,398.864471,7427.107422,13.385792,12.826952,12.899499,1.95889,1.939693,1.98024,68.991943,97.143661,36.216934,25.385345,97.485306,72.944069,111.791595,0.799868941307068,542.279419,529.817653907783,2.14326516607941,0.0301393931320918,1.27632328111463,15.3985530967491,594.873361082572,2.19184835878735,0.0127196729277945,1.35783065540761,59.4567693872363,576.402546310072,100.537520836213,0.0117706282303492,1.44485301095219
13,12.955682,39,38.861221,25.52,24.947285,113.743103,NaN,1.003667,NaN,32.319359,400,400.224365,25,32.537373,9.578731,60.510361,50.039364,402.310242,399.28183,398.862396,7431.237793,13.384271,12.836283,12.902213,1.969633,1.91058,1.934395,69.00399,97.247246,36.220028,25.364006,97.614616,72.969109,111.805557,0.809147417545319,536.806946,529.823425565064,2.1432785020111,0.0301388609814404,1.27628754150171,15.4001623264999,594.864070705585,2.19183840797663,0.0127206878805645,1.35781984755907,59.4517677491889,576.402495154785,100.532641385213,0.0117720096432418,1.44479813370031
13,12.953722,39,38.856476,25.52,24.945267,113.743858,NaN,1.004297,NaN,32.322048,400,400.17746,25,32.533718,9.586678,60.334167,50.039364,402.31192,399.307648,398.903259,7419.764648,13.368148,12.815268,12.887654,1.97042,1.955101,1.94498,68.981323,97.074425,36.21925,25.370451,97.561066,72.945007,111.778702,0.824943542480469,539.614136,529.826872072601,2.14330988196514,0.0301441995204172,1.27619193054826,15.3948700186312,594.871683297904,2.19187368652725,0.0127227217546866,1.35774159554206,59.4462183090429,576.408635021926,100.531516877031,0.0117738655442445,1.44470072953599
13,12.952006,39,38.854408,25.52,24.943367,113.72789,NaN,1.003852,NaN,32.340416,400,400.206512,25,32.530376,9.578599,60.112751,50.039364,402.31192,399.307648,398.903259,7419.764648,13.368148,12.815268,12.887654,1.97042,1.955101,1.94498,68.981323,97.074425,36.21925,25.370451,97.561066,72.945007,111.778702,0.824943542480469,539.614136,529.829719452752,2.14333678795803,0.0301488475794357,1.27610984606053,15.390236053451,594.852873656318,2.19183186900939,0.0127224875534406,1.35778930565681,59.4437995441513,576.416254388156,100.534448751123,0.0117749322002847,1.44462915525659
13,12.952773,39,38.850346,25.52,24.943871,113.715744,NaN,1.004508,NaN,32.360481,400,400.186035,25,32.532921,9.573567,60.060623,50.039364,402.345886,399.407288,398.92865,7427.335449,13.36802,12.823932,12.891974,1.938172,1.891521,1.894148,68.982979,97.163002,36.261719,25.34902,97.452721,73.041573,111.753304,0.842745184898376,526.583069,529.828006184648,2.14332328346793,0.0301466993889483,1.2761507198321,15.3923073526627,594.842022280544,2.19181717854589,0.0127233493257048,1.35778653624183,59.4390482689549,576.40642490497,100.523043694857,0.0117757351558947,1.44463466652782
13,12.953194,39,38.845116,25.52,24.942616,113.705933,NaN,1.00359,NaN,32.373653,400,400.176819,25,32.541199,9.574482,60.335712,50.039364,402.397339,399.433685,398.979034,7422.343262,13.371886,12.813902,12.879203,1.921876,1.933136,1.906081,68.985161,97.041313,36.242172,25.351074,97.421013,72.93689,111.762764,0.742956519126892,531.216553,529.825111116974,2.14330931397212,0.0301452076160597,1.2761917271958,15.3934442324828,594.835963948046,2.19181872011895,0.0127248600895629,1.35775369766012,59.4329302177757,576.395045977949,100.509242473002,0.0117768358213317,1.44463423819544
13,12.953194,39,38.845116,25.52,24.941462,113.704002,NaN,1.00359,NaN,32.390938,400,400.256805,25,32.553177,9.577681,60.620533,50.039364,402.397339,399.433685,398.979034,7422.343262,13.371886,12.813902,12.879203,1.921876,1.933136,1.906081,68.985161,97.041313,36.242172,25.351074,97.421013,72.93689,111.762764,0.742956519126892,531.216553,529.823638383647,2.14330437343988,0.0301449719710526,1.27620572048769,15.3934442324828,594.833342116292,2.19181194282003,0.0127247272543299,1.35776339580947,59.4329302177757,576.393199905411,100.507964595503,0.0117767395757697,1.44464511808963
13,12.951414,39,38.84103,25.52,24.942856,113.677811,NaN,1.004311,NaN,32.393242,400,400.250824,25,32.567768,9.58011,60.785221,50.039364,402.375092,399.370392,398.904663,7427.066406,13.375446,12.834435,12.89655,1.917526,1.875245,1.913217,69.002464,97.0401,36.232594,25.357658,97.408745,72.876541,111.796638,0.690959334373474,528.595886,529.83088612138,2.1433466893232,0.0301504808936018,1.27607977851502,15.3886372820956,594.803455205402,2.19174812431962,0.0127246332477988,1.35783081296365,59.4281499630549,576.404199272146,100.510949871858,0.0117786367236133,1.44452757821572
13,12.951639,39,38.840485,25.52,24.937937,113.625969,NaN,1.004409,NaN,32.379669,400,400.219482,25,32.580471,9.581762,60.734829,50.039364,402.375092,399.370392,398.904663,7427.066406,13.375446,12.834435,12.89655,1.917526,1.875245,1.913217,69.002464,97.0401,36.232594,25.357658,97.408745,72.876541,111.796638,0.690959334373474,528.595886,529.823917623498,2.14332103648412,0.030148815937541,1.27615319146958,15.3892449297257,594.733813287445,2.19156987152801,0.0127212935127558,1.35808305560854,59.4275123316618,576.393971979661,100.50325254487,0.011778280041671,1.44458080620617
13,12.948359,39,38.836517,25.52,24.933453,113.620857,NaN,1.004902,NaN,32.384293,400,400.200592,25,32.590744,9.574375,60.696693,50.039364,402.394989,399.430786,398.946747,7429.092773,13.357406,12.819833,12.875587,1.946891,1.941858,1.957531,68.997406,97.37458,36.218323,25.359285,97.39415,72.883102,111.798904,0.785356163978577,530.869812,529.828273288652,2.14336882779387,0.0301575300568581,1.27600661201028,15.3803859899173,594.732386104027,2.19157923330161,0.0127226004001625,1.35804638246686,59.4228696934391,576.407155455991,100.507883674061,0.0117802532349219,1.44445193080594
13,12.948388,39,38.836983,25.52,24.934023,113.638504,NaN,1.00387,NaN,32.365864,400,400.200256,25,32.590771,9.574337,60.717304,50.030807,402.391632,399.382996,398.89447,7431.857422,13.361061,12.819312,12.876894,2.002756,1.961337,1.985533,69.010857,97.185326,36.197136,25.377098,97.448273,72.910156,111.758919,0.874130666255951,523.626526,529.828911513051,2.1433706754878,0.0301575613120493,1.27600148087936,15.3804643233219,594.755703177921,2.19163798555284,0.0127236201838825,1.35796488319519,59.4234149421007,576.408394820673,100.509269623896,0.0117801668443446,1.44445064354934
13,12.949286,39,38.832359,25.52,24.934023,113.638504,NaN,1.003683,NaN,32.365864,400,400.200256,25,32.590771,9.579532,60.618877,50.030807,402.391632,399.382996,398.89447,7431.857422,13.361061,12.819312,12.876894,2.002756,1.961337,1.985533,69.010857,97.185326,36.197136,25.377098,97.448273,72.910156,111.758919,0.874130666255951,523.626526,529.82615250972,2.14335233490758,0.0301549243968588,1.27605648824137,15.3828898922513,594.762128897895,2.19166981061694,0.0127255535778349,1.35789218513999,59.4180043482244,576.396094469612,100.49551524686,0.0117810240409612,1.44446343271933
13,12.949884,39,38.827095,25.52,24.939995,113.640457,NaN,1.004115,NaN,32.354061,400,400.235382,25,32.585964,9.576923,60.201122,50.030807,402.776001,400.026062,399.399902,7422.566895,13.327209,12.804022,12.903801,2.028358,2.014872,2.013884,68.982315,97.164558,36.191723,25.393612,97.404556,72.912086,111.754677,0.701700448989868,523.874634,529.831935773996,2.14336568676697,0.0301543882438911,1.27602074077007,15.384505067149,594.772095459385,2.19171289841672,0.0127278895437211,1.3577996172751,59.4118442619096,576.39488132183,100.488710881925,0.0117826672322057,1.44440264325649
13,12.947928,39,38.824638,25.52,24.950476,113.626678,NaN,1.004226,NaN,32.344406,400,400.400696,25,32.585037,9.58812,59.646809,50.030807,402.499298,399.545441,398.970642,7427.470703,13.343616,12.823013,12.871663,2.002046,1.95586,1.97581,68.992249,97.257576,36.207321,25.374697,97.383316,72.858269,111.794487,0.758305132389069,548.890625,529.851316718146,2.14345049158948,0.030162272335923,1.27577405192056,15.3792217778704,594.756800407334,2.1916814394798,0.0127279688427887,1.35783028371653,59.4089687823705,576.423673131921,100.505861766691,0.0117849657025237,1.44420139915062
13,12.944296,39,38.823338,25.52,24.957039,113.624184,NaN,1.002715,NaN,32.333076,400,400.36969,25,32.588764,9.581629,59.56086,50.030807,402.499298,399.545441,398.970642,7427.470703,13.343616,12.823013,12.871663,2.002046,1.95586,1.97581,68.992249,97.257576,36.207321,25.374697,97.383316,72.858269,111.794487,0.758305132389069,548.890625,529.870841819121,2.14355274531277,0.0301742823503712,1.27547247025132,15.3694099023148,594.75522062178,2.19168163306652,0.0127283409946229,1.35782238864669,59.4074473063075,576.460349863851,100.529786950936,0.0117873003720511,1.44396885085409
13,12.948048,39,38.818676,25.52,24.957239,113.621124,NaN,1.003897,NaN,32.317055,400,400.312256,25,32.584267,9.577106,59.546101,50.030807,402.469604,399.515686,398.912811,7427.381348,13.348055,12.822117,12.873523,1.956966,1.943368,1.951875,68.978668,97.090363,36.181332,25.382168,97.551369,72.792313,111.795242,0.729579329490662,528.317871,529.859575999172,2.14347698345595,0.0301633009248116,1.27569955083954,15.3795459233702,594.757544669551,2.19170298516009,0.0127300809014518,1.35776448229409,59.401990727156,576.426545091341,100.501095527027,0.011787049309193,1.44410757303297
13,12.945734,39,38.815578,25.52,24.95513,113.624191,NaN,1.003918,NaN,32.302658,400,400.355652,25,32.576561,9.579644,59.494415,50.030807,402.485016,399.505402,398.933411,7420.538086,13.343967,12.817793,12.863023,1.965922,1.921229,1.935424,68.960625,97.127731,36.17049,25.370148,97.401543,72.892853,111.737488,0.773237287998199,536.768433,529.863991427336,2.14351521128599,0.0301696673785707,1.27558350231852,15.3732949183829,594.766014051702,2.19173507996952,0.0127315884966682,1.35770036279276,59.3983644249771,576.437177166357,100.504948095679,0.0117886090897293,1.44400504676905
13,12.946896,39,38.813545,25.52,24.955637,113.634041,NaN,1.003739,NaN,32.273182,400,400.350586,25,32.574776,9.575532,59.530518,50.030807,402.485016,399.505402,398.933411,7420.538086,13.343967,12.817793,12.863023,1.965922,1.921229,1.935424,68.960625,97.127731,36.17049,25.370148,97.401543,72.892853,111.737488,0.773237287998199,536.768433,529.861069966034,2.14349365184865,0.0301663573821241,1.2756484533075,15.37643403308,594.782211939529,2.19178365129723,0.0127331175052947,1.35761891351635,59.3959846127304,576.426724841577,100.495406271724,0.0117887234424969,1.44404031194763
13,12.944424,39,38.809551,25.52,24.955296,113.634949,NaN,1.004155,NaN,32.275822,400,400.351807,25,32.576382,9.564732,59.778294,50.030807,402.589691,399.618042,399.040649,7417.012695,13.344014,12.810181,12.862115,1.927678,1.919418,1.936525,68.973915,97.216293,36.127552,25.400938,97.357964,72.775772,111.803841,0.837048351764679,539.454041,529.868225630712,2.14354267368439,0.0301735502754397,1.2755013701163,15.3697557305661,594.788993973403,2.19181433501778,0.0127348519236881,1.35755159539682,59.3913089832482,576.440332928958,100.500304808324,0.011790729666005,1.44390872882179
13,12.944424,39,38.809551,25.52,24.9426,113.624817,NaN,1.004155,NaN,32.285122,400,400.366364,25,32.578266,9.564836,60.048439,50.030807,402.589691,399.618042,399.040649,7417.012695,13.344014,12.810181,12.862115,1.927678,1.919418,1.936525,68.973915,97.216293,36.127552,25.400938,97.357964,72.775772,111.803841,0.837048351764679,539.454041,529.852030890644,2.14348834695769,0.0301709573593459,1.27565493089886,15.3697557305661,594.775239002826,2.19177877223082,0.0127341543514138,1.35760248953451,59.3913089832482,576.420034111042,100.486247147864,0.0117896704909463,1.44402814472457
13,12.941435,39,38.806492,25.52,24.938486,113.613838,NaN,1.004657,NaN,32.275875,400,400.391083,25,32.571381,9.570926,60.12841,50.029106,402.611969,399.58728,399.034821,7408.259766,13.343613,12.821431,12.87958,2.05421,2.006002,2.026715,68.964539,97.149376,36.164234,25.381216,97.397415,72.812065,111.760208,0.718808889389038,536.555359,529.855962907924,2.14353179450724,0.0301789017680048,1.27552180482773,15.3616794276672,594.764584679227,2.19176129704589,0.0127346791081346,1.35760957545643,59.3877276662386,576.432661092692,100.491525404317,0.0117913223028474,1.44391438526414
13,12.940948,39,38.80368,25.52,24.94784,113.595718,NaN,1.00377,NaN,32.304371,400,400.35672,25,32.562477,9.563075,59.803188,50.029106,402.466461,399.607544,398.966675,7413.150391,13.327758,12.80902,12.883115,2.050584,1.997856,2.065136,68.957054,96.930733,36.167221,25.357056,97.438873,72.790314,111.763718,0.748223125934601,534.4198,529.869388948035,2.14358176490531,0.0301822440898998,1.27537892331036,15.3603634163929,594.743892507631,2.19171705405085,0.0127346087634821,1.35765644202572,59.3844353266193,576.448016334467,100.49897398664,0.0117930365418554,1.44378780561302
13,12.940028,39,38.798805,25.52,24.953917,113.586662,NaN,1.004509,NaN,32.29739,400,400.2883,25,32.566517,9.570562,59.458641,50.029106,402.466461,399.607544,398.966675,7413.150391,13.327758,12.80902,12.883115,2.050584,1.997856,2.065136,68.957054,96.930733,36.167221,25.357056,97.438873,72.790314,111.763718,0.748223125934601,534.4198,529.879963642368,2.14362655391224,0.0301861902208997,1.27524925015269,15.3578772151781,594.738373831297,2.19171883764944,0.0127360266673205,1.35762531129906,59.3787271420458,576.459002116671,100.501059502573,0.0117951929833089,1.44366034060706
13,12.939262,39,38.795414,25.52,24.949709,113.569809,NaN,1.00443,NaN,32.296894,400,400.280304,25,32.586899,9.554832,59.159218,50.029106,402.144409,399.364716,398.641327,7411.916016,13.316123,12.818608,12.906749,1.960709,1.917007,1.929549,68.977005,96.985748,36.193237,25.324986,97.315842,72.822975,111.758881,0.7734095454216,535.746399,529.876949049721,2.14362419808246,0.0301875831539301,1.27525325357809,15.3558070807629,594.720207422793,2.19168303064963,0.012736286225616,1.35765671906385,59.3747562523605,576.454121972243,100.493836652992,0.0117960397230291,1.44364527734626
13,12.939273,39,38.792919,25.52,24.941618,113.585938,NaN,1.003615,NaN,32.280731,400,400.138306,25,32.586472,9.54772,59.269558,50.029106,402.071716,399.349335,398.621552,7408.820313,13.31042,12.800239,12.892673,1.918617,1.867462,1.921978,68.973595,97.147392,36.216103,25.324081,97.287308,72.846169,111.707458,0.720543265342712,529.585449,529.866596803245,2.14358935875682,0.0301858980972084,1.27535168844098,15.3558368091955,594.745572383397,2.19175683689679,0.0127384424361147,1.35753639758947,59.3718344106933,576.438161603758,100.479953874507,0.0117960171301516,1.44370690581314
13,12.939745,39,38.789101,25.52,24.930523,113.606171,NaN,1.002665,NaN,32.288033,400,400.174042,25,32.579594,9.552237,59.509003,50.029106,402.071716,399.349335,398.621552,7408.820313,13.31042,12.800239,12.892673,1.918617,1.867462,1.921978,68.973595,97.147392,36.216103,25.324081,97.287308,72.846169,111.707458,0.720543265342712,529.585449,529.850996358767,2.14353224393557,0.0301822436687161,1.27551471154259,15.3571124112657,594.778343921405,2.19185415048626,0.0127414357825083,1.35737476539999,59.3673629435577,576.412318728819,100.457726818776,0.0117959084235971,1.44380961226917
13,12.938828,39,38.788857,25.52,24.930523,113.606171,NaN,1.004966,NaN,32.288033,400,400.174042,25,32.579594,9.557417,59.813904,50.029106,402.307343,399.530823,398.853638,7409.541016,13.322529,12.801311,12.891411,1.929262,1.925059,1.928025,68.98851,97.065231,36.157597,25.337936,97.291641,72.843788,111.727089,0.783332407474518,529.632324,529.85381275188,2.14355097789521,0.0301849401408433,1.27545860121216,15.3546341437617,594.778682980171,2.19185583100513,0.0127415380327799,1.35737093132036,59.3670771700556,576.419030096978,100.462098690862,0.0117963380818253,1.44376698648926
13,12.93949,39,38.784,25.52,24.923656,113.617691,NaN,1.003847,NaN,32.300549,400,400.230896,25,32.567249,9.561549,59.754005,50.029106,402.307343,399.530823,398.853638,7409.541016,13.322529,12.801311,12.891411,1.929262,1.925059,1.928025,68.98851,97.065231,36.157597,25.337936,97.291641,72.843788,111.727089,0.783332407474518,529.632324,529.843020417125,2.14350806796562,0.0301815905262698,1.27558218295307,15.3564232661986,594.801067741987,2.19192971111476,0.0127443671031033,1.35723682379045,59.3613883414009,576.397269277935,100.44152103334,0.0117967801387297,1.4438323042787
13,12.938092,39,38.784855,25.52,24.921776,113.60067,NaN,1.004306,NaN,32.296272,400,400.208038,25,32.547119,9.584964,59.584465,50.029106,402.534943,399.842285,399.123535,7412.460938,13.313306,12.807321,12.912299,1.997063,1.9394,1.997292,68.997528,96.969597,36.197826,25.330809,97.378349,72.779861,111.74556,0.789843082427979,518.020508,529.84491665033,2.14352858604642,0.0301853175258289,1.27551936100332,15.3526449477758,594.776777366544,2.19186408900497,0.0127428363861917,1.35733565793824,59.3623898129386,576.405943363652,100.448498058159,0.0117969552076144,1.4437923083757
