P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.936182,39,38.779999,25.52,24.92379,113.584435,NaN,1.003446,NaN,32.30394,400,400.293945,25,32.534267,9.583335,59.493401,50.027103,402.415771,399.582367,398.913757,7416.271973,13.33128,12.819067,12.903633,1.931228,1.904737,1.952356,69.02668,96.809181,36.14476,25.33918,97.361145,72.735802,111.779236,0.830255270004272,542.015686,529.85335196078,2.1435762297184,0.0301913471548789,1.27537812226638,15.3474823700097,594.761489448688,2.19184055972496,0.0127437536188982,1.35734084010742,59.3567016907409,576.418013898367,100.45135398662,0.011799163732959,1.44365863158259
13,12.92954,39,38.7766,25.52,24.924524,113.589233,NaN,1.004416,NaN,32.310474,400,400.275879,25,32.533905,9.590398,59.4501,50.027103,402.415771,399.582367,398.913757,7416.271973,13.33128,12.819067,12.903633,1.931228,1.904737,1.952356,69.02668,96.809181,36.14476,25.33918,97.361145,72.735802,111.779236,0.830255270004272,542.015686,529.874684421382,2.14371509480777,0.0302110464271393,1.27496305677418,15.3295250986135,594.772725565061,2.1918808145319,0.0127455092470151,1.3572633385252,59.3527199038286,576.465884973885,100.480664616582,0.0118027686094149,1.44333345405428
13,12.92954,39,38.7766,25.52,24.925461,113.600418,NaN,1.004416,NaN,32.330959,400,400.287842,25,32.542801,9.581848,59.360283,50.027103,402.321045,399.522491,398.909485,7411.926758,13.322302,12.804769,12.895203,1.961706,1.934841,1.937454,69.067162,97.047569,36.089485,25.366093,97.340317,72.766357,111.76609,0.843711256980896,528.981018,529.875879056467,2.14371910264175,0.0302112379121384,1.27495174659269,15.3295250986135,594.787906241644,2.19192006696809,0.0127462797567104,1.35720722121915,59.3527199038286,576.467382425771,100.481702115189,0.0118028468057551,1.44332466011839
13,12.925293,39,38.772858,25.52,24.929165,113.628372,NaN,1.004318,NaN,32.344566,400,400.326752,25,32.543514,9.577241,59.285412,50.027103,402.426025,399.656067,398.94339,7413.474121,13.337204,12.811975,12.907645,1.877963,1.81036,1.845976,69.077713,96.820877,36.107262,25.335999,97.051582,72.724678,111.761627,0.794085621833801,530.316101,529.893638814526,2.14382173805368,0.0302245050959895,1.2746475601826,15.3180392896056,594.831041512824,2.19204392941151,0.012749774528193,1.35700833177475,59.3483359870012,576.501314076019,100.500972864271,0.0118058357791847,1.44307722626302
13,12.922794,39,38.768475,25.52,24.93252,113.63546,NaN,1.003923,NaN,32.361237,400,400.355194,25,32.545475,9.584368,59.182121,50.027103,402.426025,399.656067,398.94339,7413.474121,13.337204,12.811975,12.907645,1.877963,1.81036,1.845976,69.077713,96.820877,36.107262,25.335999,97.051582,72.724678,111.761627,0.794085621833801,530.316101,529.905584960013,2.14388715740438,0.0302325556846527,1.27445452673878,15.3112795336139,594.846747399874,2.19209898530277,0.0127521012427434,1.35690404412533,59.3432006844757,576.52058332432,100.509359971747,0.0118082680723001,1.44290769144375
13,12.919747,39,38.767498,25.52,24.933016,113.613358,NaN,1.003993,NaN,32.365833,400,400.187408,25,32.544456,9.579176,59.372509,50.027103,401.811005,399.167603,398.701447,7404.138672,13.311728,12.726615,12.900231,1.900997,1.86038,1.90394,69.036362,97.025711,36.119698,25.327345,97.290733,72.825142,111.697815,0.872211873531342,531.307983,529.915567515929,2.14395155495329,0.0302416406961718,1.274262569759,15.3030361127542,594.818113142865,2.19202817288488,0.0127509886719824,1.35699940025245,59.3420559285427,576.543492806874,100.524131095206,0.0118097824723544,1.44276080990005
13,12.918174,39,38.763168,25.52,24.929073,113.574684,NaN,1.003852,NaN,32.369408,400,399.7854,25,32.546032,9.582409,59.351357,50.027103,401.709808,398.928406,398.426056,7411.207031,13.321742,12.767396,12.893562,1.984482,1.91901,1.95612,69.061981,96.905785,36.143063,25.322666,97.164055,72.76754,111.725021,0.750097751617432,529.570923,529.915370010954,2.14396685215743,0.0302454740554259,1.27421403323799,15.2987799103128,594.771646571251,2.1919223003312,0.0127501408048365,1.35712526152206,59.3369821701922,576.544094993428,100.519642553835,0.0118112232412306,1.44270146513605
13,12.917059,39,38.757267,25.52,24.930136,113.560036,NaN,1.003923,NaN,32.37709,400,399.695374,25,32.545097,9.564894,59.278511,50.027103,401.709808,398.928406,398.426056,7411.207031,13.321742,12.767396,12.893562,1.984482,1.91901,1.95612,69.061981,96.905785,36.143063,25.322666,97.164055,72.76754,111.725021,0.750097751617432,529.570923,529.920145778302,2.14399418825511,0.0302489805133114,1.27413320665817,15.2957627215371,594.759968969941,2.19191156041913,0.0127516076614382,1.35710600308212,59.3300668405276,576.547339182028,100.515205092585,0.011813313879631,1.44260639049411
13,12.916451,39,38.756123,25.52,24.920179,113.526207,NaN,1.003701,NaN,32.384102,400,399.617279,25,32.535168,9.559648,59.350391,50.027103,401.664551,398.93811,398.454193,7409.273438,13.318018,12.759927,12.896619,1.948244,1.924827,1.92312,69.062782,97.014648,36.137611,25.319822,97.18222,72.721893,111.713043,0.751249492168427,526.702271,529.909324533808,2.14396405453345,0.0302487387908153,1.27421592311499,15.2941173914824,594.715647222896,2.191800715238,0.0127497561599367,1.35725781960191,59.3287261005597,576.534727981905,100.505167001851,0.0118130275824322,1.44266552599555
13,12.914005,39,38.753948,25.52,24.920179,113.526207,NaN,1.004101,NaN,32.384102,400,399.617279,25,32.535168,9.560243,59.824028,50.027103,401.763214,399.034882,398.48703,7403.756836,13.31709,12.756877,12.890821,1.843153,1.789011,1.816623,69.076851,96.823013,36.115803,25.322538,96.919487,72.722748,111.712738,0.81087851524353,532.439514,529.916830581362,2.144014062125,0.0302559567208782,1.27406665184609,15.2874975953884,594.71867138532,2.19181570797238,0.0127506690377449,1.35722360987359,59.3261769674113,576.550844293457,100.513874071299,0.0118145778291293,1.44254307562132
13,12.913807,39,38.747303,25.52,24.903379,113.499863,NaN,1.003734,NaN,32.41663,400,399.678497,25,32.521305,9.561474,60.248859,50.027103,401.763214,399.034882,398.48703,7403.756836,13.31709,12.756877,12.890821,1.843153,1.789011,1.816623,69.076851,96.823013,36.115803,25.322538,96.919487,72.722748,111.712738,0.81087851524353,532.439514,529.89603233442,2.1439462935996,0.030253105997982,1.27425676575826,15.2869616915553,594.692156669657,2.1917690482944,0.0127516424120156,1.35725139641897,59.3183882242343,576.517671743528,100.48334850851,0.0118150090116362,1.44265174624018
13,12.913916,39,38.745659,25.52,24.892752,113.497704,NaN,1.004062,NaN,32.435223,400,399.800415,25,32.513897,9.572772,60.321239,50.023571,402.047394,399.406586,398.86795,7406.620605,13.310428,12.752426,12.905574,1.965981,1.929209,1.929302,69.081932,96.917442,36.099735,25.331268,97.257584,72.745033,111.723709,0.750689744949341,531.737793,529.882155476539,2.14389862812282,0.0302506110852737,1.27439143692642,15.2872567100883,594.691512763643,2.19177280495565,0.0127521838219751,1.35723637461812,59.3164610943015,576.497920353785,100.467794478049,0.0118145124241653,1.44274632534625
13,12.912131,39,38.740421,25.52,24.886747,113.484726,NaN,1.004249,NaN,32.455765,400,399.895905,25,32.510136,9.570171,60.051224,50.023571,402.047394,399.406586,398.86795,7406.620605,13.310428,12.752426,12.905574,1.965981,1.929209,1.929302,69.081932,96.917442,36.099735,25.331268,97.257584,72.745033,111.723709,0.750689744949341,531.737793,529.879983287856,2.14390945857753,0.0302546517350871,1.27435473964818,15.2824252069216,594.681183779016,2.19176336713862,0.0127534885674319,1.35721915026355,59.3103205732816,576.495777903694,100.460371683044,0.0118161069986833,1.44269131758959
13,12.908623,39,38.738152,25.52,24.881123,113.504303,NaN,1.004528,NaN,32.469112,400,399.956604,25,32.512444,9.576651,59.782677,50.023571,402.056091,399.347748,398.790009,7398.913086,13.31365,12.7538,12.897389,1.864805,1.815742,1.8267,69.056862,96.773758,36.133938,25.290401,97.08371,72.686699,111.721863,0.767635107040405,534.18866,529.883587211237,2.14395716747409,0.0302638598799495,1.27420817922714,15.2729285501635,594.710908293763,2.19184773027161,0.0127557915707476,1.35708513312248,59.307660414595,576.510921383816,100.468296644275,0.0118176378926185,1.44257328376185
13,12.908623,39,38.738152,25.52,24.878092,113.533798,NaN,1.004528,NaN,32.458298,400,400.01886,25,32.519276,9.587375,59.551979,50.023571,401.716797,398.964508,398.479828,7390.847656,13.305454,12.748326,12.8898,1.974245,1.960341,1.96685,69.081352,96.654892,36.127731,25.283442,96.74144,72.656433,111.732506,0.727006852626801,528.887268,529.879725030919,2.14394420842498,0.0302632398431011,1.27424468790237,15.2729285501635,594.750933337089,2.19195124267666,0.0127578251894728,1.35693715781748,59.307660414595,576.506079667283,100.464940371863,0.0118173848309515,1.44260165957676
13,12.905321,39,38.732658,25.52,24.882929,113.57151,NaN,1.003624,NaN,32.446918,400,399.862915,25,32.529495,9.575889,59.408272,50.023571,401.716797,398.964508,398.479828,7390.847656,13.305454,12.748326,12.8898,1.974245,1.960341,1.96685,69.081352,96.654892,36.127731,25.283442,96.74144,72.656433,111.732506,0.727006852626801,528.887268,529.896025108047,2.14403243688413,0.0302739844265854,1.27398478251337,15.2639877870913,594.809736297568,2.1921214340558,0.0127627332175538,1.35666193240205,59.3012187788447,576.532550330529,100.477063281369,0.0118205592785264,1.44237571870975
13,12.906214,39,38.731689,25.52,24.892544,113.54538,NaN,1.004235,NaN,32.451008,400,399.73996,25,32.529591,9.560997,59.167862,50.023571,401.588684,398.8172,398.304047,7397.92334,13.321858,12.753165,12.896612,1.821957,1.78251,1.778839,69.088799,96.989693,36.111584,25.296087,97.002899,72.705307,111.721954,0.791057884693146,538.0625,529.905533194577,2.14405526838795,0.0302733126230946,1.27392362053871,15.2664059164509,594.775631760571,2.19203644006059,0.0127613391027118,1.35677754984978,59.3000825652631,576.539935398404,100.481085092456,0.011821261248285,1.44231997869123
13,12.905796,39,38.728668,25.52,24.900635,113.491951,NaN,1.003719,NaN,32.471558,400,399.687927,25,32.527809,9.566646,59.008995,50.023571,401.808594,399.050415,398.59964,7397.563477,13.329718,12.74932,12.901645,1.820435,1.815593,1.823766,69.091774,96.793503,36.123516,25.299122,97.044815,72.722939,111.702263,0.854606032371521,530.890198,529.917122814637,2.14409839958081,0.0302762026980346,1.27380082285203,15.2652740418154,594.707334486559,2.19186977944355,0.0127589244773581,1.35699795113471,59.2965401078487,576.552479216116,100.486358211417,0.0118229020804163,1.44220759592836
13,12.903681,39,38.728165,25.52,24.905659,113.440926,NaN,1.003974,NaN,32.482738,400,399.804688,25,32.527916,9.564846,58.925762,50.023571,401.808594,399.050415,398.59964,7397.563477,13.329718,12.74932,12.901645,1.820435,1.815593,1.823766,69.091774,96.793503,36.123516,25.299122,97.044815,72.722939,111.702263,0.854606032371521,530.890198,529.930011434706,2.14416312899828,0.0302834809376858,1.2736114565114,15.2595465490555,594.638787017908,2.19169413823583,0.0127556163145737,1.35724634862879,59.2959502633359,576.576070265755,100.502146539873,0.0118242993625744,1.44206308112276
13,12.90145,39,38.724174,25.52,24.91028,113.406448,NaN,1.004327,NaN,32.480473,400,399.902161,25,32.522762,9.557108,58.984283,50.023571,401.956451,399.286896,398.781555,7397.991211,13.320017,12.745228,12.908347,1.939327,1.897234,1.888691,69.098457,96.744225,36.076458,25.31588,96.955231,72.684464,111.674881,0.738747179508209,545.674133,529.942740489853,2.14422850601509,0.0302910217537354,1.27341997280177,15.2535041572481,594.597544139324,2.19160061854381,0.0127549146771077,1.3573569181229,59.291269989766,576.595779284995,100.511291685144,0.0118266315860465,1.44189639648185
13,12.901226,39,38.724678,25.52,24.903236,113.37442,NaN,1.00316,NaN,32.482899,400,399.895264,25,32.523926,9.555596,59.165234,50.023571,401.956451,399.286896,398.781555,7397.991211,13.320017,12.745228,12.908347,1.939327,1.897234,1.888691,69.098457,96.744225,36.076458,25.31588,96.955231,72.684464,111.674881,0.738747179508209,545.674133,529.934457424343,2.14420299223243,0.0302902432544996,1.27349087110475,15.2528974370132,594.553366345798,2.19148466539554,0.0127524925899916,1.35752616964648,59.2918610551568,576.586841889429,100.505664612804,0.0118259999231445,1.44195514320878
13,12.901095,39,38.721882,25.52,24.89097,113.376167,NaN,1.003309,NaN,32.478176,400,399.952637,25,32.526558,9.555205,59.398418,50.025852,401.94751,399.182709,398.724823,7399.625,13.333433,12.750406,12.899093,1.888397,1.832779,1.894521,69.087601,96.606262,36.073372,25.304562,96.916054,72.668007,111.71035,0.722487032413483,535.281799,529.919237867563,2.14415325925952,0.0302881213597586,1.27363020060247,15.2525426103385,594.559631047161,2.19151009834801,0.0127537882404165,1.35747326796184,59.2885819726992,576.564952819023,100.487316058463,0.0118257677165608,1.44204712005984
13,12.899111,39,38.720318,25.52,24.89097,113.376167,NaN,1.004042,NaN,32.478176,400,399.952637,25,32.526558,9.566516,59.457817,50.025852,402.07486,399.415161,398.880188,7390.316406,13.297842,12.731431,12.893661,1.996038,1.962742,1.961117,69.072327,96.758675,36.067493,25.294079,96.939789,72.62648,111.717659,0.678700864315033,521.826965,529.925325673269,2.14419384948777,0.0302939887254323,1.27350919615405,15.2471684146977,594.561808695925,2.191520892941,0.0127544456166983,1.3574486024784,59.2867476688422,576.578269350827,100.49477815672,0.0118269742635704,1.44194907273034
13,12.898656,39,38.716549,25.52,24.891998,113.370514,NaN,1.004619,NaN,32.48695,400,399.919281,25,32.527802,9.556585,59.414787,50.025852,402.07486,399.415161,398.880188,7390.316406,13.297842,12.731431,12.893661,1.996038,1.962742,1.961117,69.072327,96.758675,36.067493,25.294079,96.939789,72.62648,111.717659,0.678700864315033,521.826965,529.928030876192,2.14420755098581,0.0302955448812355,1.27346910648753,15.2459358374325,594.559382967977,2.19152705465853,0.0127556398141834,1.35741763913335,59.2823270369777,576.578930992277,100.490965161353,0.0118282388086491,1.44189662030673
13,12.89836,39,38.713444,25.52,24.900709,113.352066,NaN,1.003453,NaN,32.512005,400,399.883179,25,32.531689,9.567061,59.420292,50.025852,401.860443,399.045166,398.592072,7396.825195,13.339758,12.747209,12.896795,1.885883,1.832529,1.831669,69.077469,96.600204,36.075459,25.289581,96.906487,72.649979,111.679855,0.742145836353302,539.202515,529.940031632211,2.14425082460193,0.0302982026129539,1.27334650161031,15.2451339673719,594.538664686284,2.19148369848498,0.0127556718026225,1.35746160927234,59.2786849497467,576.591426972857,100.496112569912,0.0118299057183392,1.44178354775444
13,12.895524,39,38.710758,25.52,24.899555,113.380516,NaN,1.003729,NaN,32.50956,400,399.91507,25,32.536896,9.57766,59.440952,50.025852,401.852325,399.054688,398.615448,7395.512695,13.34036,12.738829,12.901958,1.880742,1.834109,1.88777,69.054062,96.73159,36.014805,25.327387,97.065475,72.660713,111.700607,0.675449669361115,526.323181,529.947261618433,2.14430391537787,0.0303063575946786,1.27318752268177,15.2374504820224,594.581021818487,2.19160215072674,0.0127587651713456,1.35727596796993,59.2755341524378,576.608086614291,100.504623745337,0.0118316538210989,1.44165158381282
13,12.895285,39,38.705193,25.52,24.899933,113.458038,NaN,1.003999,NaN,32.524277,400,399.869537,25,32.534389,9.578782,59.452766,50.025852,401.852325,399.054688,398.615448,7395.512695,13.34036,12.738829,12.901958,1.880742,1.834109,1.88777,69.054062,96.73159,36.014805,25.327387,97.065475,72.660713,111.700607,0.675449669361115,526.323181,529.948475960596,2.14431041990782,0.0303071422379298,1.27316842810767,15.2368029086624,594.693965842888,2.19191269381804,0.0127664558848734,1.35679882004598,59.2690056093726,576.603932270041,100.495434736444,0.0118332538043367,1.44160413441668
13,12.895285,39,38.705193,25.52,24.90341,113.508743,NaN,1.003999,NaN,32.553265,400,399.866394,25,32.530674,9.568199,59.31818,50.025852,401.786469,398.943329,398.51004,7400.476563,13.350494,12.750942,12.90358,1.872176,1.866901,1.848294,69.038208,96.550522,36.004028,25.348625,96.964401,72.673477,111.693436,0.723652541637421,521.187744,529.952902694741,2.1443252721451,0.0303078536045012,1.273126739091,15.2368029086624,594.762755883159,2.1920906144069,0.0127699539023543,1.35654472986217,59.2690056093726,576.609481769769,100.499284310673,0.0118335440585954,1.44157171842177
13,12.89529,39,38.704353,25.52,24.905039,113.524826,NaN,1.00444,NaN,32.572708,400,399.812805,25,32.531719,9.568426,59.142387,50.025852,401.705505,398.891235,398.480225,7398.995117,13.345939,12.745307,12.905107,1.898596,1.836183,1.865308,69.029984,96.519585,35.98196,25.346945,97.071571,72.718124,111.628067,0.659581780433655,526.181091,529.954961267564,2.14433212800772,0.0303081720788567,1.27310751519998,15.2368164563147,594.785739989305,2.19215283036308,0.0127714166647399,1.3564510451128,59.2680201043545,576.611049425689,100.499419721505,0.0118339004052771,1.44155173716107
13,12.893183,39,38.702641,25.52,24.89716,113.533989,NaN,1.003675,NaN,32.57785,400,399.783569,25,32.531574,9.577703,59.004784,50.025852,401.705505,398.891235,398.480225,7398.995117,13.345939,12.745307,12.905107,1.898596,1.836183,1.865308,69.029984,96.519585,35.98196,25.346945,97.071571,72.718124,111.628067,0.659581780433655,526.181091,529.951392849934,2.14434158276701,0.0303127966752168,1.2730736169881,15.2311071247413,594.800548029956,2.19219678052598,0.012772769061592,1.3563783295691,59.2660114988406,576.612556168193,100.498524554196,0.0118345384147059,1.44152087495781
13,12.89389,39,38.69825,25.52,24.89716,113.533989,NaN,1.004714,NaN,32.57785,400,399.783569,25,32.531574,9.574067,59.282162,50.031284,401.597321,398.801819,398.395355,7401.727539,13.347979,12.757463,12.906521,1.828201,1.803275,1.838111,69.023354,96.834015,35.99873,25.337727,96.943443,72.715881,111.62011,0.707940280437469,519.521667,529.949224346213,2.14432711678632,0.03031070378389,1.27311668753444,15.2330229589248,594.806649839224,2.19222706556034,0.0127746171277641,1.35630938784555,59.2608594325964,576.601954324204,100.486192830044,0.0118354183048439,1.4415262037281
13,12.894385,39,38.696171,25.52,24.888405,113.561066,NaN,1.00432,NaN,32.575474,400,399.693054,25,32.531319,9.580571,60.150948,50.031284,401.926758,399.250397,398.713715,7392.253418,13.305363,12.747185,12.895611,1.842569,1.815536,1.794243,69.031418,96.562843,36.000069,25.340727,96.922295,72.71801,111.650963,0.700176239013672,534.752075,529.936559186664,2.14427958851313,0.0303074471886749,1.27325185388012,15.2343642667005,594.846260843731,2.1923363683863,0.0127773597311405,1.35614148764565,59.2584199302864,576.581735884128,100.469810761573,0.0118350398351876,1.44161752597015
13,12.892832,39,38.693195,25.52,24.872757,113.559158,NaN,1.00417,NaN,32.563858,400,399.771423,25,32.537346,9.599853,60.35038,50.031284,401.926758,399.250397,398.713715,7392.253418,13.305363,12.747185,12.895611,1.842569,1.815536,1.794243,69.031418,96.562843,36.000069,25.340727,96.922295,72.71801,111.650963,0.700176239013672,534.752075,529.921399544363,2.14424451564437,0.0303088419829804,1.27334496455264,15.2301559527493,594.847807428677,2.19235020121324,0.0127784810972391,1.35610432557994,59.2549277059894,576.565110101753,100.454904177559,0.0118351423586,1.4416763264982
13,12.894126,39,38.693806,25.52,24.885563,113.552063,NaN,1.002915,NaN,32.55006,400,399.806,25,32.542156,9.596195,60.364964,50.031284,401.69873,398.924072,398.371826,7391.226074,13.308075,12.751094,12.881956,1.808625,1.782641,1.805043,69.030045,96.443398,35.975109,25.347509,96.944641,72.696045,111.646675,0.775366187095642,524.363342,529.933735166857,2.14427274689737,0.030307632243949,1.27327016528951,15.2336624559586,594.837336912819,2.19232110606195,0.0127777345191975,1.35614933618645,59.2556447089031,576.576380696689,100.463414787744,0.0118355323999247,1.44161832972056
13,12.894865,39,38.690468,25.52,24.900352,113.570419,NaN,1.003599,NaN,32.559536,400,399.724915,25,32.546558,9.588302,60.080673,50.031284,401.69873,398.924072,398.371826,7391.226074,13.308075,12.751094,12.881956,1.808625,1.782641,1.805043,69.030045,96.443398,35.975109,25.347509,96.944641,72.696045,111.646675,0.775366187095642,524.363342,529.950297642269,2.14432080275658,0.0303084709900357,1.27313781608074,15.2356648917148,594.866865838179,2.19240849576114,0.0127804060017056,1.35600535468769,59.2517274871367,576.590384148305,100.469344488753,0.0118373559265639,1.44149347606366
13,12.894106,39,38.687927,25.52,24.894714,113.602814,NaN,1.004527,NaN,32.555367,400,399.706757,25,32.554371,9.58157,59.914589,50.031284,401.755157,398.989441,398.48468,7378.189453,13.300123,12.739171,12.869334,1.794278,1.783556,1.778767,69.013023,96.517586,36.010494,25.329103,96.877625,72.587624,111.698853,0.780878663063049,518.665771,529.945447708188,2.14431224882012,0.0303095639386305,1.27315917686732,15.2336082616369,594.914318934069,2.19253959536421,0.0127837100506566,1.35580402353384,59.248745384314,576.58418032541,100.462159877289,0.0118378618374743,1.44149695869811
13,12.891272,39,38.68705,25.52,24.882183,113.62661,NaN,1.004038,NaN,32.559452,400,399.803223,25,32.560421,9.556581,59.906937,50.031284,401.856964,399.055939,398.530518,7384.594727,13.311665,12.751224,12.880724,1.824641,1.786965,1.784112,68.991791,96.585281,36.006725,25.327551,96.716103,72.590515,111.693138,0.686058104038239,524.561951,529.93818749059,2.14431671246673,0.0303153899229922,1.27313675613157,15.2259282854689,594.94779751606,2.1926290549257,0.0127857201389258,1.35567179790657,59.2477161062202,576.584809802188,100.461602224531,0.0118381814476459,1.44148197450348
13,12.89025,39,38.685078,25.52,24.883959,113.651962,NaN,1.003755,NaN,32.545811,400,399.832794,25,32.567123,9.551535,59.743797,50.031284,401.856964,399.055939,398.530518,7384.594727,13.311665,12.751224,12.880724,1.824641,1.786965,1.784112,68.991791,96.585281,36.006725,25.327551,96.716103,72.590515,111.693138,0.686058104038239,524.561951,529.943583672215,2.14434521463151,0.030318779919068,1.2730531807906,15.223158412285,594.984901234996,2.19273150170656,0.0127882986108631,1.35551482417768,59.2454016300849,576.593123996453,100.465134357305,0.011839261185679,1.44140798755686
13,12.890409,39,38.684021,25.52,24.889666,113.661072,NaN,1.003881,NaN,32.512878,400,399.734192,25,32.577122,9.548944,59.743084,50.031284,401.644989,398.843842,398.353516,7390.063477,13.321998,12.758305,12.887747,1.789462,1.781595,1.798778,68.976715,96.726883,36.037926,25.298128,96.769203,72.691589,111.606049,0.728513062000275,522.59021,529.95036110411,2.14436633738377,0.0303194769602037,1.27299445777516,15.2235893525494,594.998716280326,2.19277071207287,0.0127893719148931,1.35545300631587,59.2441610230367,576.5997643662,100.468542920749,0.0118399542608328,1.44135558364881
13,12.890409,39,38.684021,25.52,24.89167,113.640182,NaN,1.003881,NaN,32.486465,400,399.762451,25,32.582161,9.556518,59.782539,50.031284,401.62146,398.812561,398.276886,7388.719238,13.31828,12.765893,12.884733,1.802933,1.786162,1.765228,68.980927,96.655647,36.046696,25.303209,96.810776,72.651192,111.643852,0.754244029521942,522.072449,529.952912160938,2.14437489680905,0.0303198870607749,1.27297044118187,15.2235893525494,594.970399782472,2.19269750511327,0.0127879318410831,1.35555685468749,59.2441610230367,576.602962335978,100.47076165881,0.0118401216141181,1.4413369109621
13,12.8915,39,38.68092,25.52,24.889334,113.63047,NaN,1.004032,NaN,32.460827,400,399.672028,25,32.573792,9.559365,59.775555,50.031284,401.62146,398.812561,398.276886,7388.719238,13.31828,12.765893,12.884733,1.802933,1.786162,1.765228,68.980927,96.655647,36.046696,25.303209,96.810776,72.651192,111.643852,0.754244029521942,522.072449,529.946592022645,2.14434259302623,0.0303161782091913,1.27306490283621,15.2265461993666,594.961538199695,2.19268484706753,0.012788568824001,1.35555661490794,59.2405212064388,576.587221551982,100.456324994777,0.01184031180018,1.44138885437021
13,12.891734,39,38.682205,25.52,24.889334,113.63047,NaN,1.004247,NaN,32.460827,400,399.672028,25,32.573792,9.56464,59.613281,50.029377,401.716644,398.830841,398.382355,7378.010254,13.31111,12.746302,12.872188,1.899861,1.864275,1.900913,68.957703,96.868172,36.048294,25.298191,96.882317,72.589088,111.676476,0.739457428455353,531.125061,529.945874248826,2.14433780451639,0.0303154853261,1.27307915983083,15.22718036559,594.959754786665,2.19267598749575,0.0127880273878648,1.3555767319283,59.2420295106124,576.586953983791,100.457596370362,0.0118398776236132,1.44140698446851
13,12.891918,39,38.678616,25.52,24.870489,113.629135,NaN,1.00365,NaN,32.463879,400,399.658752,25,32.565453,9.567131,59.401199,50.029377,401.68811,398.814941,398.319611,7382.740723,13.311942,12.751351,12.879595,1.903818,1.88355,1.8912,68.975418,96.800941,36.030819,25.300575,96.865379,72.601875,111.654999,0.786457359790802,531.121399,529.92131632246,2.14425353213343,0.0303110837919071,1.27331645112655,15.227679020115,594.962926176706,2.19269605386912,0.0127894476583831,1.35552718612406,59.237816723598,576.551221186416,100.428737676907,0.0118391809567119,1.44156949502942
13,12.889441,39,38.678734,25.52,24.855045,113.644196,NaN,1.003768,NaN,32.457664,400,399.692688,25,32.561775,9.57135,59.326019,50.029377,401.68811,398.814941,398.319611,7382.740723,13.311942,12.751351,12.879595,1.903818,1.88355,1.8912,68.975418,96.800941,36.030819,25.300575,96.865379,72.601875,111.654999,0.786457359790802,531.121399,529.909252630812,2.14423824715305,0.0303152576091622,1.27335078958771,15.2209657044691,594.983177468623,2.19274802145849,0.0127904363237997,1.35545415252818,59.237955237536,576.545650771173,100.4250074183,0.0118388508048501,1.44160358165119
13,12.889507,39,38.674297,25.52,24.859922,113.681702,NaN,1.003402,NaN,32.452366,400,399.477661,25,32.558949,9.558949,59.070889,50.029377,401.501648,398.689484,398.18689,7394.705078,13.328854,12.757389,12.897524,1.875585,1.802561,1.851339,68.957069,96.773941,35.998959,25.333265,96.803741,72.611244,111.638168,0.677995026111603,519.128052,529.915260071466,2.14425773443988,0.0303160605201067,1.27329625806914,15.2211445942842,595.040165783727,2.19291002332653,0.0127948919902473,1.3551984998865,59.2327466484608,576.547677454884,100.421380969279,0.0118404078679252,1.44153449944223
13,12.885321,39,38.671722,25.52,24.871183,113.685455,NaN,1.003445,NaN,32.449738,400,399.448669,25,32.565796,9.544322,58.800407,50.029377,401.554871,398.713654,398.225372,7395.608398,13.337839,12.759036,12.888042,1.833744,1.831705,1.835054,68.98349,96.4776,35.996132,25.333462,96.923386,72.64106,111.63607,0.700917720794678,535.569519,529.942440341431,2.14439153165461,0.0303307678075866,1.27290599678788,15.2097972760151,595.048823086642,2.19294092074944,0.0127962362416574,1.35513963177647,59.2297236420587,576.594612921896,100.451023589419,0.0118437071533515,1.44122710543503
13,12.883753,39,38.669281,25.52,24.874838,113.665741,NaN,1.003881,NaN,32.44442,400,399.499054,25,32.574383,9.550305,58.546738,50.029377,401.554871,398.713654,398.225372,7395.608398,13.337839,12.759036,12.888042,1.833744,1.831705,1.835054,68.98349,96.4776,35.996132,25.333462,96.923386,72.64106,111.63607,0.700917720794678,535.569519,529.951902324173,2.14443924028667,0.0303361636461432,1.27276668735944,15.2055460600602,595.025493009202,2.19288868388472,0.0127959064076177,1.35519927904754,59.2268578022615,576.60954585581,100.458617401246,0.0118452875584857,1.44110847573385
13,12.879557,39,38.666969,25.52,24.87463,113.651436,NaN,1.003949,NaN,32.430771,400,399.581665,25,32.578053,9.565372,58.647198,50.029377,401.59137,398.791779,398.323212,7402.654297,13.34321,12.769164,12.903568,1.845839,1.792184,1.791129,68.98484,96.269089,35.980785,25.341059,96.889091,72.627548,111.663361,0.793519258499146,543.023315,529.964506582105,2.14452425307433,0.0303485635460421,1.27251368292249,15.1941678006078,595.009313987812,2.19285450519909,0.0127958950232574,1.35523412784275,59.2241432819973,576.638569219021,100.476137041705,0.0118475635781639,1.44090937738033
13,12.87605,39,38.665062,25.52,24.872288,113.644943,NaN,1.004153,NaN,32.407841,400,399.682922,25,32.58548,9.573331,59.086086,50.029377,401.59137,398.791779,398.323212,7402.654297,13.34321,12.769164,12.903568,1.845839,1.792184,1.791129,68.98484,96.269089,35.980785,25.341059,96.889091,72.627548,111.663361,0.793519258499146,543.023315,529.972280862168,2.14458605781175,0.0303584893074392,1.27232824944788,15.1846557527943,595.003160216904,2.19284490443094,0.012796251498413,1.35523653608119,59.2219041757239,576.659401971858,100.488433905222,0.0118492784249278,1.4407633665357
13,12.875452,39,38.660355,25.52,24.881092,113.621674,NaN,1.003748,NaN,32.386692,400,399.733398,25,32.587589,9.567285,59.372086,50.029377,401.755585,398.917969,398.405304,7391.969238,13.33359,12.763956,12.887089,1.854141,1.820613,1.877434,68.972328,96.397736,36.005329,25.304913,96.67366,72.547729,111.686462,0.702959299087524,535.296265,529.985315314043,2.14463588555203,0.030362066736447,1.2721866345517,15.1830336004878,594.978156125819,2.19279583094322,0.0127966320790071,1.35527845465157,59.2163770719779,576.672441644706,100.492148919687,0.0118515022474944,1.44062675343014
13,12.875452,39,38.660355,25.52,24.883791,113.574036,NaN,1.003748,NaN,32.397087,400,399.765167,25,32.59053,9.567379,59.587193,50.026627,401.618286,398.804382,398.334564,7394.095703,13.33448,12.764947,12.893206,1.861495,1.851619,1.843497,68.959991,96.384377,35.985954,25.317846,96.696976,72.627586,111.642509,0.652032136917114,519.500061,529.988748902251,2.1446474064059,0.0303626193276538,1.2721543875202,15.1830336004878,594.9135877306,2.19262887876861,0.0127933462191792,1.35551532040075,59.2163770719779,576.676746338896,100.495137016112,0.0118517276270451,1.44060168036155
13,12.872636,39,38.657845,25.52,24.883791,113.574036,NaN,1.004757,NaN,32.397087,400,399.765167,25,32.59053,9.558933,59.900337,50.026627,401.618286,398.804382,398.334564,7394.095703,13.33448,12.764947,12.893206,1.861495,1.851619,1.843497,68.959991,96.384377,35.985954,25.317846,96.696976,72.627586,111.642509,0.652032136917114,519.500061,529.997381035908,2.14470506236562,0.0303709792075796,1.27198316417645,15.1753940728765,594.917072803386,2.1926461943087,0.0127944049009933,1.35547599731884,59.2134295352407,576.695314489727,100.505181616869,0.0118535218429834,1.44046123308724
13,12.873023,39,38.655411,25.52,24.889919,113.529572,NaN,1.003402,NaN,32.405365,400,399.640533,25,32.59457,9.558731,59.986996,50.026627,401.700592,398.806915,398.348236,7383.708496,13.322893,12.755917,12.870268,1.930201,1.874372,1.8804,68.952065,96.431992,35.962818,25.335812,96.560493,72.597534,111.649292,0.73220956325531,547.000732,530.003989426471,2.14472329176086,0.0303710847796604,1.27193353853506,15.1764440400143,594.860179167487,2.19250712144763,0.0127923637253087,1.35565925659366,59.2105711019462,576.699240727986,100.505148397225,0.0118545247053505,1.44040703173971
13,12.871924,39,38.654015,25.52,24.896505,113.516739,NaN,1.0038,NaN,32.399929,400,399.621002,25,32.585655,9.563542,60.093586,50.026627,401.700592,398.806915,398.348236,7383.708496,13.322893,12.755917,12.870268,1.930201,1.874372,1.8804,68.952065,96.431992,35.962818,25.335812,96.560493,72.597534,111.649292,0.73220956325531,547.000732,530.015733903214,2.14477389688042,0.0303756965786131,1.27178818006391,15.1734622882235,594.844721071043,2.19247176263622,0.0127920670056388,1.35570132451589,59.20893160755,576.716494869102,100.515545228644,0.0118558855014769,1.44028865524179
13,12.870385,39,38.651089,25.52,24.898403,113.547142,NaN,1.004437,NaN,32.402012,400,399.777649,25,32.587875,9.572558,60.230404,50.026627,401.914429,399.046295,398.608856,7385.652344,13.311133,12.734177,12.853309,1.883144,1.850755,1.893625,68.916916,96.439362,35.992611,25.300123,96.713173,72.543762,111.672356,0.699543416500092,529.753967,530.022863405938,2.14481350367419,0.0303806560687155,1.2716720662419,15.1692864278728,594.889999828925,2.19259853919124,0.0127953995233607,1.35550398587392,59.2054950940138,576.727825394639,100.520096011399,0.0118574375545121,1.44018507725416
13,12.869644,39,38.648926,25.52,24.895519,113.586731,NaN,1.004039,NaN,32.396049,400,399.932068,25,32.603802,9.581434,60.211613,50.026627,401.664917,398.845062,398.349884,7376.891602,13.294075,12.728477,12.847939,1.855288,1.851765,1.839421,68.934319,96.220108,36.001213,25.294882,96.586319,72.501541,111.686707,0.759266078472137,521.32373,530.021466378697,2.14481636979652,0.0303822667774105,1.27166144310891,15.1672756941838,594.94666157471,2.19275221693162,0.0127990437389775,1.35527318146347,59.2029545724406,576.726331541317,100.516607176955,0.0118580681770333,1.44016591479204
13,12.869621,39,38.646336,25.52,24.884893,113.609863,NaN,1.003599,NaN,32.396046,400,399.822998,25,32.601448,9.591982,60.202446,50.026627,401.664917,398.845062,398.349884,7376.891602,13.294075,12.728477,12.847939,1.855288,1.851765,1.839421,68.934319,96.220108,36.001213,25.294882,96.586319,72.501541,111.686707,0.759266078472137,521.32373,530.008023519815,2.14477150007147,0.0303801593741437,1.2717867639826,15.1672132813502,594.981604754114,2.19285114039235,0.0128017326110692,1.35511773950348,59.1999123758927,576.706494380937,100.499897568839,0.0118578781550846,1.44024794608245
13,12.867551,39,38.644825,25.52,24.887552,113.619316,NaN,1.004258,NaN,32.396049,400,399.682587,25,32.596165,9.577415,60.393337,50.026627,401.937988,398.966095,398.672211,7385.105469,13.334281,12.730501,12.849028,1.88488,1.845806,1.848589,68.944878,96.388367,36.022411,25.275393,96.642662,72.564713,111.662125,0.749430596828461,523.078857,530.017748525384,2.14482523310866,0.0303868540700719,1.27162929461856,15.1615957819465,594.996511121932,2.19289468317657,0.0128030224814723,1.35504718083681,59.1981374909369,576.72478018601,100.510881636414,0.0118593311110478,1.44012213142347
13,12.86392,39,38.642212,25.52,24.889002,113.621643,NaN,1.004121,NaN,32.388977,400,399.765259,25,32.603233,9.559805,60.321335,50.026627,402.130768,399.189667,398.852234,7374.390625,13.324622,12.733027,12.861719,1.933114,1.887135,1.918126,68.946762,96.407112,35.986992,25.295006,96.621536,72.528076,111.671814,0.671470582485199,534.873718,530.030717608996,2.14490577498977,0.0303979437249526,1.27139152371653,15.1517404451204,595.003289936791,2.19292085996683,0.0128042860833311,1.35499476334286,59.1950680202124,576.751777033969,100.526667457598,0.0118616017006615,1.43993156578668
13,12.865387,39,38.639927,25.52,24.8799,113.605209,NaN,1.003918,NaN,32.395008,400,399.902893,25,32.60725,9.559853,59.943695,50.026627,402.130768,399.189667,398.852234,7374.390625,13.324622,12.733027,12.861719,1.933114,1.887135,1.918126,68.946762,96.407112,35.986992,25.295006,96.621536,72.528076,111.671814,0.671470582485199,534.873718,530.014649484274,2.14483690024601,0.0303917185344312,1.27158906539592,15.1557224599327,594.98419232238,2.19287904666893,0.0128041171249462,1.35504056226758,59.192383713882,576.723330624403,100.504323038153,0.0118608609728704,1.44006748993482
13,12.863822,39,38.638649,25.52,24.871235,113.613876,NaN,1.004646,NaN,32.393833,400,400.089111,25,32.598644,9.5651,59.519951,50.026627,402.39624,399.535675,399.191284,7375.811523,13.324693,12.73025,12.880372,1.960376,1.92553,1.976568,68.948578,96.423599,35.974491,25.312223,96.773903,72.517517,111.670464,0.622948169708252,527.148987,530.008427264539,2.1448319822431,0.0303945962825667,1.27159729192937,15.151474422389,594.997709632786,2.19291822798859,0.0128052546527214,1.35497756377025,59.1908823271518,576.719977166495,100.500545638024,0.0118611043663706,1.44007053142039
13,12.864108,39,38.636475,25.52,24.869787,113.614227,NaN,1.002632,NaN,32.377628,400,400.135162,25,32.585663,9.565357,59.419743,50.026627,402.39624,399.535675,399.191284,7375.811523,13.324693,12.73025,12.880372,1.960376,1.92553,1.976568,68.948578,96.423599,35.974491,25.312223,96.773903,72.517517,111.670464,0.622948169708252,527.148987,530.005709421011,2.14481994578102,0.030393449397436,1.27163193576798,15.1522507701651,595.001201826226,2.19293445534528,0.012806196893831,1.35494181789863,59.1883282346967,576.712901137907,100.493167458445,0.0118614465941632,1.44008368136937
13,12.864108,39,38.636475,25.52,24.871656,113.580246,NaN,1.002632,NaN,32.378223,400,400.138,25,32.575935,9.569009,59.632988,50.024967,402.241058,399.151794,398.8638,7383.22168,13.354047,12.746083,12.851948,1.855291,1.83792,1.861777,68.934685,96.432678,35.979904,25.299917,96.621971,72.605331,111.622261,0.804829657077789,528.46582,530.008086080272,2.14482792059313,0.0303938322157164,1.27160964934867,15.1522507701651,594.955156683389,2.19281539788718,0.0128038524000315,1.35511047343436,59.1883282346967,576.71588088048,100.495236616326,0.0118616026884871,1.44006635360051
13,12.862223,39,38.637005,25.52,24.871656,113.580246,NaN,1.004061,NaN,32.378223,400,400.138,25,32.575935,9.574774,59.722141,50.024967,402.402252,399.292053,398.992737,7374.866211,13.342336,12.742463,12.843324,1.918515,1.907177,1.933687,68.914001,96.451782,36.005314,25.282825,96.633141,72.590797,111.629829,0.669847071170807,509.961151,530.013862979375,2.14486653075613,0.0303994371177417,1.27149513134603,15.1471336927843,594.954420990135,2.19281174083807,0.0128036285985743,1.35511877007778,59.1889509080156,576.730936280069,100.506292378379,0.0118622175429786,1.43998564807245
13,12.864335,39,38.632114,25.52,24.872747,113.551529,NaN,1.003757,NaN,32.369328,400,400.153473,25,32.582531,9.586031,59.75156,50.024967,402.402252,399.292053,398.992737,7374.866211,13.342336,12.742463,12.843324,1.918515,1.907177,1.933687,68.914001,96.451782,36.005314,25.282825,96.633141,72.590797,111.629829,0.669847071170807,509.961151,530.008777702608,2.14482792625536,0.0303933808138636,1.27161043316565,15.1528669530185,594.922295262215,2.19274486111181,0.0128037123645092,1.35518486297245,59.1832044339621,576.710709897024,100.486701708457,0.0118627620742942,1.44004025714332
13,12.860714,39,38.631382,25.52,24.874733,113.56208,NaN,1.003968,NaN,32.337952,400,400.22818,25,32.602612,9.573977,59.711212,50.024967,402.431122,399.276001,399.066498,7380.371094,13.346483,12.735286,12.827925,2.023448,2.000777,2.038262,68.93409,96.464073,35.975304,25.330742,96.755379,72.536514,111.656105,0.792591750621796,532.513,530.022399272398,2.1449105674435,0.030404555428953,1.27136682104635,15.1430369087849,594.937609793488,2.19278688726909,0.0128047496981377,1.35512097044601,59.1823443519144,576.740720086814,100.506713027002,0.0118645744441995,1.43985638687176
13,12.858155,39,38.628208,25.52,24.882975,113.573044,NaN,1.004065,NaN,32.350719,400,400.225067,25,32.615215,9.571812,59.546921,50.024967,402.303192,399.190216,398.984131,7374.833008,13.33832,12.719238,12.82057,2.030671,2.014713,2.037699,68.905617,96.078415,35.949184,25.331085,96.615318,72.556221,111.610321,0.645443975925446,515.845398,530.040716921383,2.14499814072523,0.0304138569671886,1.27111336462797,15.1360886514199,594.956872956543,2.19284720964839,0.0128068470537351,1.35501682857547,59.1786148305309,576.769676934442,100.523227676529,0.0118671329245657,1.43964733993167
13,12.856997,39,38.626541,25.52,24.888388,113.598633,NaN,1.004169,NaN,32.364716,400,400.191162,25,32.618687,9.55481,59.435722,50.024967,402.303192,399.190216,398.984131,7374.833008,13.33832,12.719238,12.82057,2.030671,2.014713,2.037699,68.905617,96.078415,35.949184,25.331085,96.615318,72.556221,111.610321,0.645443975925446,515.845398,530.051144126623,2.14504494516667,0.0304184118786427,1.27097872669251,15.1329440797933,594.993858147547,2.19294836473781,0.0128093171046808,1.3548637731572,59.1766559708967,576.785188345706,100.532113172932,0.0118684926746275,1.43953584822871
13,12.856882,39,38.624523,25.52,24.890976,113.620377,NaN,1.004072,NaN,32.371128,400,400.198547,25,32.628658,9.549286,59.496056,50.024967,402.359619,399.195984,398.962524,7384.96875,13.350958,12.731525,12.823543,2.02386,2.009822,2.021354,68.87188,96.343567,35.939312,25.304434,96.480583,72.483833,111.671822,0.791439473628998,522.036377,530.054785585875,2.14505833692705,0.0304192842385125,1.27094098159033,15.1326317833915,595.026116772927,2.19303845633882,0.0128116700543602,1.35472443645012,59.1742845683897,576.787797461208,100.531638537569,0.0118692917269528,1.43949473751168
13,12.854605,39,38.623287,25.52,24.886011,113.625748,NaN,1.00411,NaN,32.403458,400,400.14209,25,32.642494,9.55227,59.956642,50.030384,402.295441,399.142456,398.940186,7386.089844,13.369671,12.740091,12.849525,1.964355,1.949212,1.96263,68.886993,96.332832,35.909943,25.346769,96.556419,72.456947,111.679871,0.869742691516876,533.78894,530.055449220181,2.14508380599014,0.030425045372601,1.27086191048864,15.1264478809396,595.035107542273,2.19306579626491,0.0128125629198402,1.35467850974483,59.1728320653103,576.795847740667,100.535830267923,0.0118701192529126,1.43943212481029
13,12.856049,39,38.618629,25.52,24.882044,113.616455,NaN,1.003949,NaN,32.420521,400,400.157349,25,32.644001,9.548981,59.817974,50.030384,402.295441,399.142456,398.940186,7386.089844,13.369671,12.740091,12.849525,1.964355,1.949212,1.96263,68.886993,96.332832,35.909943,25.346769,96.556419,72.456947,111.679871,0.869742691516876,533.78894,530.04598466264,2.14503730940329,0.0304199340400671,1.27099666099638,15.130369608317,595.028980523413,2.19306538615697,0.0128138903698413,1.35465172543066,59.1673578194076,576.772943936489,100.514639416794,0.0118704482995989,1.43950507728657
13,12.853611,39,38.617416,25.52,24.883995,113.620232,NaN,1.004518,NaN,32.392704,400,400.134491,25,32.647453,9.539759,59.587849,50.030384,402.29837,399.19339,398.999664,7378.106445,13.354174,12.730318,12.839413,1.973227,1.952982,1.97525,68.891991,96.690857,35.904621,25.34124,96.69706,72.534637,111.646179,0.775323390960693,517.858032,530.055931468924,2.14509557180551,0.0304275920151138,1.2708255918162,15.1237481055188,595.035779733465,2.19308698456852,0.0128146637128174,1.35461406037372,59.165932173263,576.793274934783,100.527388756411,0.0118719120162545,1.43937149803869
13,12.852366,39,38.617638,25.52,24.899496,113.600723,NaN,1.004112,NaN,32.375992,400,400.179291,25,32.647278,9.544203,59.517879,50.030384,402.312073,399.182892,398.992249,7379.064941,13.334225,12.712911,12.806243,2.004347,1.992678,2.017206,68.878433,96.179688,35.907906,25.362072,96.512199,72.581123,111.617249,0.76957380771637,528.703003,530.079440822866,2.1451871630609,0.0304344749263476,1.27056602459487,15.12036637402,595.009043590924,2.19301712062513,0.0128132236834908,1.3547141694027,59.1661930938379,576.827765203632,100.551604029301,0.0118736464998453,1.43917437205809
13,12.852131,39,38.615494,25.52,24.905064,113.567215,NaN,1.004351,NaN,32.358906,400,400.226288,25,32.643051,9.558531,59.551968,50.030384,402.312073,399.182892,398.992249,7379.064941,13.334225,12.712911,12.806243,2.004347,1.992678,2.017206,68.878433,96.179688,35.907906,25.362072,96.512199,72.581123,111.617249,0.76957380771637,528.703003,530.087234528141,2.14521571153254,0.0304363153228834,1.27048571438177,15.1197280275159,594.966623033587,2.19291453446473,0.0128118173989365,1.35484676820485,59.1636731626169,576.835888028503,100.554818675045,0.0118747763255024,1.43909972133177
13,12.852131,39,38.615494,25.52,24.901827,113.539963,NaN,1.004351,NaN,32.350094,400,400.362793,25,32.634541,9.550341,59.48391,50.030384,402.516083,399.371429,399.186188,7378.564453,13.336843,12.712883,12.805655,1.989826,1.9676,2.007353,68.884148,96.469482,35.905941,25.340416,96.412422,72.568123,111.60862,0.683801114559174,520.329468,530.083121903721,2.14520191325414,0.0304356523062717,1.27052412318797,15.1197280275159,594.92969890665,2.19281905015058,0.0128099362448329,1.35498203388666,59.1636731626169,576.830731569641,100.551235597891,0.0118745061078249,1.43912960080032
13,12.851551,39,38.612572,25.52,24.901827,113.539963,NaN,1.004833,NaN,32.350094,400,400.362793,25,32.634541,9.552508,59.392452,50.030384,402.516083,399.371429,399.186188,7378.564453,13.336843,12.712883,12.805655,1.989826,1.9676,2.007353,68.884148,96.469482,35.905941,25.340416,96.412422,72.568123,111.60862,0.683801114559174,520.329468,530.084897471072,2.14521379335338,0.0304373798827307,1.27048898846925,15.1181524963555,594.93375595569,2.19283922210645,0.0128111714343527,1.3549362780966,59.1602386377642,576.831701282878,100.548598098485,0.0118755167475576,1.43908639341244
13,12.850483,39,38.611607,25.52,24.908911,113.561226,NaN,1.004322,NaN,32.351189,400,400.304169,25,32.627438,9.560429,59.457001,50.030384,402.513977,399.403931,399.199707,7378.543945,13.333905,12.718351,12.816662,2.008769,1.975015,2.03611,68.914413,96.443916,35.915115,25.34325,96.5467,72.573318,111.614738,0.703615367412567,523.351013,530.097166234696,2.14526586328663,0.0304420124075756,1.27034028676738,15.1152512056346,594.963904352848,2.19292038248266,0.0128130472341225,1.35481564814882,59.1591043295837,576.850013999219,100.560230315857,0.0118767935030917,1.43896789611151
13,12.850416,39,38.611309,25.52,24.913095,113.57579,NaN,1.004529,NaN,32.350098,400,400.342072,25,32.629738,9.565336,59.547607,50.030384,402.477631,399.349915,399.162323,7379.601563,13.333355,12.716802,12.809808,2.000659,1.960309,2.014454,68.874641,96.375343,35.880558,25.375521,96.609016,72.5438,111.63295,0.717756748199463,520.264404,530.102686285165,2.14528506746106,0.030443068976883,1.27028662873772,15.1150691897639,594.984048943234,2.19297346097679,0.0128141785107018,1.35473876020791,59.1587540412802,576.85683690326,100.564634238745,0.0118772489839878,1.4389245520068
13,12.850055,39,38.608727,25.52,24.919109,113.568253,NaN,1.004411,NaN,32.345589,400,400.388214,25,32.631096,9.581746,59.524681,50.030384,402.477631,399.349915,399.162323,7379.601563,13.333355,12.716802,12.809808,2.000659,1.960309,2.014454,68.874641,96.375343,35.880558,25.375521,96.609016,72.5438,111.63295,0.717756748199463,520.264404,530.11143025715,2.14531809036557,0.0304453762508753,1.27019350946357,15.1140884650727,594.977421840631,2.19296488011574,0.0128147500201666,1.35473573270746,59.1557189033771,576.866111226366,100.568154069551,0.0118785834621042,1.43883765307077
13,12.847921,39,38.60804,25.52,24.928673,113.573952,NaN,1.0039,NaN,32.346092,400,400.378632,25,32.626915,9.570786,59.624935,50.030384,402.668549,399.820129,399.413696,7367.135742,13.296339,12.708076,12.841791,1.944567,1.901181,1.938404,68.870377,96.062561,35.912941,25.346973,96.511169,72.49025,111.646416,0.819026708602905,529.126709,530.130106429697,2.14540254628102,0.0304536941985839,1.2699511685987,15.1082906266243,594.986095850151,2.19298958630911,0.0128154339107934,1.35469673206795,59.1549113086448,576.896858685516,100.588746734787,0.0118804206982088,1.43865090188131
13,12.846354,39,38.608162,25.52,24.936134,113.610687,NaN,1.004171,NaN,32.354904,400,400.318085,25,32.625618,9.566648,59.772327,50.034069,402.413116,399.307312,399.010284,7372.854492,13.327962,12.732757,12.814507,2.032823,1.974893,2.02271,68.846199,96.308884,35.93932,25.338863,96.530426,72.543472,111.619713,0.682158052921295,523.152344,530.144374063397,2.14546642195108,0.0304598931155593,1.2697681761237,15.1040328012269,595.035688044781,2.19311741258718,0.0128179177004047,1.3545166774256,59.1550547251342,576.920876986728,100.605580754751,0.0118816393415379,1.43851358707513
13,12.8478,39,38.607178,25.52,24.930117,113.641869,NaN,1.004362,NaN,32.349663,400,400.305939,25,32.627899,9.56757,59.669804,50.034069,402.413116,399.307312,399.010284,7372.854492,13.327962,12.732757,12.814507,2.032823,1.974893,2.02271,68.846199,96.308884,35.93932,25.338863,96.530426,72.543472,111.619713,0.682158052921295,523.152344,530.132310375521,2.14541117632904,0.0304543505623122,1.26992676365526,15.107961861458,595.07928676677,2.19323339728956,0.0128204855634856,1.35434705287268,59.1538979786449,576.899059961806,100.589300275445,0.011880819388598,1.43862708912907
13,12.84661,39,38.602985,25.52,24.919392,113.651146,NaN,1.005032,NaN,32.347878,400,400.286072,25,32.642693,9.567935,59.671276,50.034069,402.351318,399.377655,399.020844,7373.237305,13.311385,12.72389,12.823745,2.02529,1.960648,2.004822,68.829041,96.373474,35.93784,25.36808,96.407227,72.467201,111.63958,0.739801704883575,524.905029,530.12233070332,2.14538985441555,0.0304557010904521,1.26998173486528,15.1047284267733,595.097664845517,2.19329480998049,0.0128228992785335,1.35423573412471,59.1489686134063,576.88610949515,100.57554780074,0.0118815189331055,1.43864809458956
