P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.846251,39,38.60141,25.52,24.919392,113.651146,NaN,1.004436,NaN,32.347878,400,400.286072,25,32.642693,9.581464,60.056519,50.034069,402.351318,399.377655,399.020844,7373.237305,13.311385,12.72389,12.823745,2.02529,1.960648,2.004822,68.829041,96.373474,35.93784,25.36808,96.407227,72.467201,111.63958,0.739801704883575,524.905029,530.123429077458,2.1453972075792,0.0304567712934674,1.26996002081326,15.1037529176878,595.099848684379,2.19330567731636,0.0128235655973522,1.35421114604224,59.1471169059753,576.886986172061,100.57437262126,0.0118820826843643,1.43862277349328
13,12.846251,39,38.60141,25.52,24.903065,113.70269,NaN,1.004436,NaN,32.345917,400,400.239136,25,32.652683,9.567183,60.419922,50.034069,402.563751,399.68692,399.275146,7375.182617,13.306846,12.724446,12.837061,2.02886,1.961953,1.996629,68.81765,96.344589,35.917439,25.349068,96.311752,72.472252,111.64386,0.726355314254761,528.25647,530.102692861962,2.14532763725762,0.0304534268534463,1.27015338256058,15.1037529176878,595.169643586077,2.19348610659545,0.0128271215751774,1.35395678218112,59.1471169059753,576.860986673626,100.556301074162,0.0118807198108879,1.43877322011374
13,12.847004,39,38.602234,25.52,24.908014,113.729385,NaN,1.005386,NaN,32.363033,400,400.295349,25,32.655952,9.561726,60.392345,50.034069,402.612885,399.785217,399.377197,7377.296875,13.314239,12.723658,12.850892,2.015011,1.972092,1.975294,68.820229,96.43074,35.919495,25.351772,96.512634,72.529022,111.634224,0.805198729038239,529.871826,530.106674335717,2.14533330189669,0.0304521960385708,1.27014032064072,15.1057990175466,595.204644186629,2.19357384648724,0.0128286141624694,1.35383808105563,59.1480856797328,576.864082560962,100.559386598235,0.0118806112178091,1.43876589736892
13,12.847847,39,38.597961,25.52,24.908014,113.729385,NaN,1.003866,NaN,32.363033,400,400.295349,25,32.655952,9.564116,59.965752,50.034069,402.612885,399.785217,399.377197,7377.296875,13.314239,12.723658,12.850892,2.015011,1.972092,1.975294,68.820229,96.43074,35.919495,25.351772,96.512634,72.529022,111.634224,0.805198729038239,529.871826,530.104094453004,2.1453160337922,0.0304496834228805,1.27019134308251,15.1080895639072,595.210563651308,2.19360331695855,0.0128304223469885,1.35377150367197,59.1430617517958,576.85255266115,100.546530479002,0.011881411587597,1.4387776832989
13,12.846299,39,38.60162,25.52,24.924368,113.740707,NaN,1.003895,NaN,32.396667,400,400.330597,25,32.652542,9.560628,59.563221,50.034069,402.434875,399.327271,399.044006,7376.417969,13.35232,12.741892,12.82806,1.91327,1.898642,1.865453,68.836235,96.317696,35.896824,25.353951,96.316933,72.450623,111.658913,0.732101082801819,534.736511,530.129601409609,2.14541742464075,0.0304576473791911,1.2699040318935,15.1038833490622,595.220822516662,2.19361769940704,0.0128296547901193,1.35377276385185,59.1473638037531,576.894791365995,100.580036101441,0.011882422771781,1.43858032769002
13,12.842775,39,38.599911,25.52,24.930208,113.72464,NaN,1.005002,NaN,32.39822,400,400.340851,25,32.640903,9.56942,59.286232,50.034069,402.299133,399.23999,398.981567,7375.782715,13.347283,12.721453,12.827393,1.922451,1.923671,1.890952,68.838234,96.368126,35.897636,25.34539,96.373802,72.439186,111.691757,0.606121242046356,526.08606,530.147796065739,2.14551447998312,0.0304693519000426,1.26962194927536,15.094306535471,595.201438463344,2.19357326345944,0.0128292698632293,1.35382525416896,59.1453544952444,576.929034019017,100.601904855658,0.0118847796261537,1.43836040948801
13,12.845723,39,38.595581,25.52,24.928211,113.700867,NaN,1.003612,NaN,32.393295,400,400.26767,25,32.641388,9.580842,59.412628,50.034069,402.299133,399.23999,398.981567,7375.782715,13.347283,12.721453,12.827393,1.922451,1.923671,1.890952,68.838234,96.368126,35.897636,25.34539,96.373802,72.439186,111.691757,0.606121242046356,526.08606,530.136243517937,2.14544559374121,0.0304601516943554,1.26982373874745,15.1023181483197,595.175252810192,2.19351993566448,0.0128294625266414,1.35387489003113,59.1402633048108,576.898142492647,100.575523216952,0.0118845842875134,1.43848331219541
13,12.84648,39,38.596474,25.52,24.927279,113.702179,NaN,1.00393,NaN,32.393692,400,400.287933,25,32.645267,9.575908,59.56567,50.031403,402.45105,399.325317,399.049652,7380.092773,13.359365,12.740389,12.826183,1.886354,1.891503,1.866044,68.825958,96.257492,35.8908,25.379787,96.607033,72.387817,111.706551,0.724145889282227,523.546021,530.132744361053,2.14542611929933,0.0304577040002484,1.26988053176065,15.1043751807316,595.17579166683,2.19351836710007,0.0128291750879402,1.35388234574623,59.1413133263453,576.891925694247,100.572213358719,0.0118839646838322,1.43853074239774
13,12.84474,39,38.593082,25.52,24.925043,113.712845,NaN,1.004136,NaN,32.415611,400,400.341034,25,32.642952,9.578938,59.643837,50.031403,402.45105,399.325317,399.049652,7380.092773,13.359365,12.740389,12.826183,1.886354,1.891503,1.866044,68.825958,96.257492,35.8908,25.379787,96.607033,72.387817,111.706551,0.724145889282227,523.546021,530.135227689836,2.14545223135313,0.0304624337881334,1.26980178474813,15.0996468588761,595.194931546774,2.19357909205353,0.0128313465544622,1.35377692786775,59.137324788504,576.897653069436,100.572351390358,0.0118853805831694,1.43845401464407
13,12.843616,39,38.593998,25.52,24.931997,113.699921,NaN,1.004371,NaN,32.426922,400,400.253906,25,32.633423,9.573811,59.625683,50.031403,402.203156,399.265259,398.905426,7371.805664,13.304056,12.716586,12.821572,1.916854,1.90205,1.901308,68.84079,96.321053,35.923485,25.357513,96.586807,72.410965,111.682846,0.731767356395721,524.917114,530.147495332328,2.14550487482596,0.0304672099840262,1.26965162261968,15.0965922149319,595.176165624357,2.19352754523654,0.0128300672816362,1.35385487370164,59.1384019092,576.918416258088,100.587824172086,0.0118861678253739,1.43834577077288
13,12.845267,39,38.591572,25.52,24.935755,113.707542,NaN,1.004412,NaN,32.421642,400,400.235168,25,32.627789,9.568436,59.626602,50.031403,402.347931,399.329865,398.944885,7373.24707,13.313016,12.730597,12.816254,1.886387,1.876975,1.883581,68.862808,96.384209,35.932007,25.338942,96.729965,72.517067,111.640137,0.755946218967438,529.768311,530.147217373058,2.14548706858696,0.0304630563160548,1.26970696631041,15.1010789935403,595.189844598266,2.19357095114219,0.0128316199467229,1.35377951330531,59.135549141447,576.908877854774,100.578444033416,0.0118864658101033,1.43836971362662
13,12.845007,39,38.588516,25.52,24.920612,113.711922,NaN,1.003049,NaN,32.418072,400,400.216095,25,32.629452,9.559315,59.6068,50.031403,402.347931,399.329865,398.944885,7373.24707,13.313016,12.730597,12.816254,1.886387,1.876975,1.883581,68.862808,96.384209,35.932007,25.338942,96.729965,72.517067,111.640137,0.755946218967438,529.768311,530.128784260458,2.14542788578068,0.0304607300742069,1.26987034927362,15.1003724430751,595.200008090501,2.19360735989188,0.0128332159037077,1.35371032011491,59.1319553457943,576.883127734709,100.557079491597,0.0118861210459797,1.43847930053187
13,12.845007,39,38.588516,25.52,24.908825,113.707092,NaN,1.003049,NaN,32.430065,400,400.159698,25,32.630287,9.552324,59.633224,50.031403,402.205719,399.225769,398.851318,7369.739746,13.313374,12.722477,12.825315,1.867317,1.861725,1.87285,68.857704,96.336197,35.924732,25.35169,96.628143,72.449615,111.670563,0.740071952342987,522.981323,530.113815476481,2.14537766586851,0.0304583156150289,1.2700098712358,15.1003724430751,595.193469612222,2.19359045846342,0.0128328827011915,1.35373410249407,59.1319553457943,576.864360523938,100.544033420879,0.0118851369626249,1.4385878625067
13,12.842882,39,38.590519,25.52,24.911009,113.707352,NaN,1.004625,NaN,32.430912,400,400.220032,25,32.631252,9.571777,59.708824,50.031403,402.205292,399.179321,398.769714,7372.335938,13.316482,12.736823,12.828953,1.880729,1.869068,1.886808,68.852493,96.349373,35.911812,25.389315,96.583733,72.498894,111.655205,0.743912518024445,536.397644,530.123091041348,2.14543050315673,0.0304651000130506,1.26985547234856,15.0945973475651,595.191046364151,2.19357755036437,0.0128320526185995,1.35376403793073,59.1343108596708,576.886486615098,100.561684375068,0.0118856382185302,1.43848563110357
13,12.844521,39,38.59119,25.52,24.911009,113.707352,NaN,1.004163,NaN,32.430912,400,400.220032,25,32.631252,9.577848,59.596088,50.031403,402.205292,399.179321,398.769714,7372.335938,13.316482,12.736823,12.828953,1.880729,1.869068,1.886808,68.852493,96.349373,35.911812,25.389315,96.583733,72.498894,111.655205,0.743912518024445,536.397644,530.11807622374,2.14539692732285,0.0304602121427738,1.26995461073367,15.0990517082923,595.190116661725,2.19357292146533,0.0128317685534983,1.35377449553614,59.1350999293062,576.874736555381,100.554276643917,0.0118848014050283,1.43856222178885
13,12.842963,39,38.588928,25.52,24.914129,113.705505,NaN,1.004237,NaN,32.425911,400,400.159424,25,32.63089,9.577065,59.746635,50.031403,402.10672,399.082397,398.692261,7370.618164,13.321698,12.733386,12.83735,1.894215,1.887533,1.901655,68.849907,96.322739,35.819332,25.433949,96.629776,72.443382,111.671707,0.761470198631287,530.74585,530.12680512234,2.14544213598967,0.0304654975771094,1.26982345309483,15.0948174938234,595.190750383374,2.19358206274186,0.0128325987815748,1.35374833861522,59.1324398627926,576.888942883097,100.561588991475,0.011886290417544,1.43845096985381
13,12.837536,39,38.588001,25.52,24.919989,113.671333,NaN,1.003922,NaN,32.424416,400,400.130402,25,32.625477,9.567575,59.972176,50.031403,402.206238,399.227325,398.809052,7369.52832,13.309314,12.738238,12.841557,2.008259,1.987254,2.017071,68.849403,96.119995,35.848972,25.404982,96.615791,72.411766,111.693863,0.686567187309265,532.16394,530.150845532395,2.14557827567197,0.0304828910893764,1.2694261538696,15.0800653795695,595.145772114347,2.19346886618196,0.0128306335747724,1.35390227937457,59.1313496937893,576.938720154223,100.595147017013,0.0118892054205025,1.43815140259723
13,12.8377,39,38.584595,25.52,24.929693,113.632034,NaN,1.00482,NaN,32.429905,400,400.089966,25,32.622799,9.568663,60.094009,50.031403,402.206238,399.227325,398.809052,7369.52832,13.309314,12.738238,12.841557,2.008259,1.987254,2.017071,68.849403,96.119995,35.848972,25.404982,96.615791,72.411766,111.693863,0.686567187309265,532.16394,530.162662018088,2.14561624115057,0.0304843895236991,1.26932146979908,15.0805112466381,595.097284284002,2.19335480790672,0.012829363610728,1.35404302982478,59.1273439973561,576.948859883576,100.598339106559,0.0118908580500126,1.43804908753845
13,12.837193,39,38.582535,25.52,24.944792,113.613853,NaN,1.004887,NaN,32.419933,400,400.110962,25,32.624649,9.571704,59.976852,50.033634,402.1716,399.168518,398.757629,7365.722656,13.310459,12.731488,12.838351,1.95688,1.942317,1.970976,68.846947,96.229126,35.882683,25.390354,96.312737,72.420738,111.689178,0.703148186206818,522.324097,530.183375959191,2.14569091598822,0.0304889958256423,1.26911271540015,15.0791328510243,595.075522658947,2.19330537628051,0.012828980950704,1.35410064860144,59.1249211561494,576.974320331766,100.613711386164,0.0118928712192913,1.43787568763715
13,12.832767,39,38.582161,25.52,24.943222,113.632713,NaN,1.004083,NaN,32.396107,400,400.086853,25,32.626347,9.575064,60.126461,50.033634,402.1716,399.168518,398.757629,7365.722656,13.310459,12.731488,12.838351,1.95688,1.942317,1.970976,68.846947,96.229126,35.882683,25.390354,96.312737,72.420738,111.689178,0.703148186206818,522.324097,530.194911836603,2.14577489339088,0.0305018914707218,1.2688642191238,15.0670980130158,595.101578709786,2.19337398464415,0.0128304411482838,1.3540016830238,59.1244812701165,577.005264099934,100.634809612016,0.0118946169087656,1.43769243963884
13,12.828956,39,38.579521,25.52,24.930929,113.635735,NaN,1.003773,NaN,32.387192,400,400.050507,25,32.625759,9.569034,60.250061,50.033634,402.346985,399.492218,398.995819,7368.115234,13.294483,12.736877,12.855683,1.970161,1.95086,1.9839,68.852455,96.278694,35.831635,25.396282,96.135063,72.369812,111.690918,0.635157704353333,515.212158,530.190962144182,2.14580064515563,0.0305107604498765,1.2687791821144,15.0567329280698,595.109330948307,2.19340278532785,0.01283176778355,1.35394556328363,59.1213760962656,577.011749399519,100.636330620749,0.0118958263135828,1.43762115895813
13,12.829769,39,38.579914,25.52,24.928686,113.641884,NaN,1.003879,NaN,32.392433,400,400.136169,25,32.6287,9.561945,60.338306,50.033634,402.531494,399.783875,399.229004,7362.076172,13.271878,12.729922,12.857491,2.03542,1.990218,2.047773,68.815079,96.168365,35.862293,25.389858,96.307907,72.389374,111.691193,0.653001666069031,520.960266,530.185631141802,2.14577443938942,0.0305078710652107,1.26885464973062,15.0589443046914,595.117111398896,2.19342159703302,0.0128320257480369,1.35392135820664,59.1218383543883,577.002421614587,100.630287519844,0.0118952077662089,1.43767996930869
13,12.828851,39,38.578194,25.52,24.931374,113.638443,NaN,1.004233,NaN,32.394337,400,400.300385,25,32.624527,9.562558,60.398941,50.033634,402.531494,399.783875,399.229004,7362.076172,13.271878,12.729922,12.857491,2.03542,1.990218,2.047773,68.815079,96.168365,35.862293,25.389858,96.307907,72.389374,111.691193,0.653001666069031,520.960266,530.191847680331,2.14580469070247,0.0305111654630594,1.26876760733258,15.0564473182195,595.114837265952,2.19342142385827,0.0128325167458263,1.35391149291865,59.1198152124277,577.011682961295,100.634781463937,0.0118962598571597,1.43760450185568
13,12.828851,39,38.578194,25.52,24.942333,113.655266,NaN,1.004233,NaN,32.402237,400,400.13266,25,32.621769,9.564824,60.313488,50.033634,402.045929,399.030487,398.61731,7377.08252,13.326779,12.754357,12.841216,1.922172,1.87569,1.936671,68.822388,96.212402,35.896854,25.376028,96.508255,72.482269,111.647545,0.637459218502045,536.17627,530.20575139738,2.14585133387674,0.0305134108053565,1.26863856652111,15.0564473182195,595.137613421046,2.19348030788186,0.0128336778573299,1.35382852594261,59.1198152124277,577.029117754372,100.646909557762,0.0118971741138352,1.43750404883349
13,12.828348,39,38.578011,25.52,24.948977,113.652527,NaN,1.003571,NaN,32.40691,400,400.038147,25,32.623081,9.568547,60.457527,50.033634,402.140564,399.257141,398.791321,7373.019043,13.304177,12.736643,12.827799,1.918205,1.870575,1.926846,68.823563,96.184975,35.838539,25.430519,96.266541,72.425919,111.681801,0.638313114643097,536.016113,530.21571682844,2.14588991319676,0.0305162754799982,1.26853006593631,15.0550790865884,595.134158949061,2.19347198424104,0.0128335663357913,1.35383917558806,59.1195999553329,577.043321047127,100.656583133302,0.011897979176029,1.43741989836474
13,12.827498,39,38.574318,25.52,24.948977,113.652527,NaN,1.004457,NaN,32.40691,400,400.038147,25,32.623081,9.564774,60.62328,50.033634,402.140564,399.257141,398.791321,7373.019043,13.304177,12.736643,12.827799,1.918205,1.870575,1.926846,68.823563,96.184975,35.838539,25.430519,96.266541,72.425919,111.681801,0.638313114643097,536.016113,530.218313825193,2.14590732683639,0.0305188164957771,1.26847884778489,15.0527668736159,595.139278263558,2.19349747280101,0.0128351307575291,1.35378156772769,59.1152558238916,577.045436187251,100.653872622336,0.0118993066608983,1.43736031463299
13,12.829115,39,38.572937,25.52,24.956291,113.661484,NaN,1.004895,NaN,32.37986,400,400.074066,25,32.615971,9.557877,60.475132,50.033634,402.189087,399.243225,398.817841,7378.675293,13.310258,12.753453,12.837491,1.960629,1.907536,1.975271,68.859337,96.077644,35.846489,25.422386,96.225418,72.492645,111.661148,0.79840087890625,539.691223,530.222651390762,2.14590532397792,0.0305154811520681,1.26849024643407,15.0571654196312,595.15331802248,2.19353835203366,0.0128363340549089,1.35371588794734,59.1136312482839,577.043044196726,100.650644545869,0.0118996362157817,1.43735635892412
13,12.828532,39,38.573051,25.52,24.957575,113.677452,NaN,1.004233,NaN,32.388634,400,400.122375,25,32.612854,9.564997,60.076458,50.033634,402.189087,399.243225,398.817841,7378.675293,13.310258,12.753453,12.837491,1.960629,1.907536,1.975271,68.859337,96.077644,35.846489,25.422386,96.225418,72.492645,111.661148,0.79840087890625,539.691223,530.226061124452,2.14592272996259,0.0305174868040169,1.26844002603571,15.0555795974827,595.174775549335,2.19359344539997,0.0128373877720331,1.35363901430084,59.1137653569198,577.049686264587,100.655394734904,0.0118999469879911,1.43731958336281
13,12.830225,39,38.570705,25.52,24.952341,113.668732,NaN,1.00342,NaN,32.377678,400,400.17569,25,32.606907,9.571033,60.24435,50.032333,402.097961,399.180664,398.763733,7369.876953,13.28956,12.732649,12.820091,1.99037,1.936431,1.996689,68.836922,96.003754,35.867966,25.410168,96.297417,72.414566,111.684525,0.6618372797966,529.26886,530.214249357925,2.14586577734414,0.03051135457127,1.2686035984332,15.0601845877696,595.166222987518,2.19357912137241,0.0128377800345149,1.3536453824596,59.1110054791835,577.025605948586,100.635984852672,0.0118994570671893,1.4374281247564
13,12.827978,39,38.569611,25.52,24.95833,113.668152,NaN,1.003762,NaN,32.36776,400,400.134155,25,32.609043,9.589344,60.318089,50.032333,402.155701,399.174011,398.827026,7373.193359,13.303244,12.727154,12.811629,1.981164,1.93991,1.979884,68.835602,96.132095,35.87709,25.396139,96.190529,72.317528,111.742027,0.732713341712952,528.063782,530.228711136389,2.14593729089874,0.0305192975534793,1.26839777943673,15.0540726080792,595.166954050522,2.19358464215186,0.0128382035973977,1.35363118278088,59.1097184319636,577.051035410048,100.65243778961,0.0119011512865827,1.43726766118275
13,12.825518,39,38.571842,25.52,24.955177,113.661385,NaN,1.004727,NaN,32.346024,400,400.122772,25,32.60788,9.568696,60.193642,50.032333,402.155701,399.174011,398.827026,7373.193359,13.303244,12.727154,12.811629,1.981164,1.93991,1.979884,68.835602,96.132095,35.87709,25.396139,96.190529,72.317528,111.742027,0.732713341712952,528.063782,530.232226531519,2.14597427083098,0.0305260070278243,1.26828668532705,15.0473803295561,595.154701714346,2.19354556302905,0.0128367911801754,1.35369930012715,59.112343083573,577.067514020737,100.666429670634,0.0119012803109844,1.43720146360554
13,12.825778,39,38.570114,25.52,24.95405,113.659332,NaN,1.003495,NaN,32.355949,400,400.077393,25,32.606743,9.570053,60.139427,50.032333,402.047424,399.121643,398.745087,7369.397949,13.295911,12.713713,12.808761,1.959283,1.912661,1.949324,68.812599,96.139969,35.904381,25.369522,96.19812,72.35273,111.707642,0.71125739812851,532.768311,530.230002947423,2.14596414939363,0.0305249986191997,1.26831558862541,15.0480876892787,595.15431765525,2.19355030486029,0.0128373816980419,1.35368246794951,59.1103101949214,577.061673926779,100.660409445964,0.0119015434791061,1.43721289098415
13,12.82642,39,38.567932,25.52,24.959454,113.656281,NaN,1.004254,NaN,32.372952,400,400.035034,25,32.613331,9.572496,59.898327,50.032333,402.09906,399.174713,398.770935,7376.449219,13.305458,12.728341,12.811378,1.924954,1.88177,1.908232,68.810913,96.063744,35.918983,25.389687,96.271927,72.388901,111.684769,0.688677310943604,526.935852,530.234895817401,2.14597398879221,0.0305241859248267,1.26829074037661,15.049834277369,595.153211961307,2.19355468817578,0.0128380957897774,1.35366347180531,59.1077430994709,577.062754986149,100.658690742004,0.0119023193089809,1.4371786652916
13,12.827536,39,38.569912,25.52,24.967932,113.651222,NaN,1.004092,NaN,32.38871,400,400.017578,25,32.61898,9.565615,59.999195,50.032333,402.09906,399.174713,398.770935,7376.449219,13.305458,12.728341,12.811378,1.924954,1.88177,1.908232,68.810913,96.063744,35.918983,25.389687,96.271927,72.388901,111.684769,0.688677310943604,526.935852,530.242239673982,2.1459871966616,0.0305225858101193,1.26825831843825,15.0528702456034,595.143619133833,2.19352331657519,0.0128369075256084,1.35371927631081,59.1100725492985,577.070048884383,100.666008031961,0.0119020492831556,1.43716211074051
13,12.822783,39,38.567268,25.52,24.973948,113.638664,NaN,1.00421,NaN,32.405411,400,400.079712,25,32.613255,9.571153,60.231468,50.032333,402.217316,399.334656,398.889648,7369.661621,13.299562,12.71871,12.813389,1.90982,1.865165,1.879006,68.814072,96.153336,35.899166,25.402021,96.216713,72.366577,111.708321,0.674114167690277,522.229065,530.264382210343,2.14611014539537,0.0305380332921017,1.2679016904272,15.0399387943302,595.130284231463,2.19349761616034,0.0128371611383062,1.35373992538513,59.10696188905,577.112863426019,100.692808357742,0.011905166244929,1.43688201021045
13,12.82549,39,38.565613,25.52,24.973948,113.638664,NaN,1.004758,NaN,32.405411,400,400.079712,25,32.613255,9.584692,60.230663,50.032333,402.334564,399.414429,398.962067,7364.484375,13.299643,12.726664,12.811356,1.959039,1.895003,1.929815,68.824455,95.905861,35.842167,25.426222,96.330307,72.377464,111.701683,0.695221722126007,538.216614,530.256116968356,2.14605469600372,0.0305299359730068,1.2680645357604,15.0473041517104,595.132578586444,2.1935090409088,0.0128378625536044,1.35371410728759,59.1050146992865,577.09016430565,100.675137693917,0.0119045213298395,1.4369912540339
13,12.825708,39,38.564659,25.52,24.975164,113.636017,NaN,1.004696,NaN,32.418911,400,400.08194,25,32.606812,9.591891,60.029644,50.032333,402.334564,399.414429,398.962067,7364.484375,13.299643,12.726664,12.811356,1.959039,1.895003,1.929815,68.824455,95.905861,35.842167,25.426222,96.330307,72.377464,111.701683,0.695221722126007,538.216614,530.256993283778,2.14605540298074,0.0305295330914634,1.26806337894788,15.0478972473401,595.130317858568,2.19350636247259,0.0128380841686443,1.35371227093997,59.1038922408266,577.089292886403,100.673451074016,0.0119047901370482,1.43698402360385
13,12.825708,39,38.564659,25.52,24.974524,113.663895,NaN,1.004696,NaN,32.412075,400,400.162537,25,32.609093,9.564138,59.660049,50.023296,402.238464,399.317963,398.890564,7365.643555,13.301614,12.719027,12.819498,1.988971,1.939371,1.940305,68.846909,95.99398,35.873386,25.417059,96.462257,72.34655,111.707359,0.726534605026245,535.352783,530.256181720812,2.14605268075553,0.0305294020025248,1.2680708912032,15.0478972473401,595.168054734695,2.19360392421111,0.0128400085463565,1.35357494231722,59.1038922408266,577.088275255653,100.672742904223,0.011904736761027,1.43698987463645
13,12.826967,39,38.56155,25.52,24.977697,113.69783,NaN,1.004863,NaN,32.422222,400,400.172455,25,32.610401,9.573906,59.573158,50.023296,401.986877,399.128143,398.703247,7361.676758,13.294063,12.704732,12.828605,1.958883,1.924027,1.913068,68.835571,96.186188,35.840828,25.441917,96.374451,72.356003,111.721771,0.730151176452637,527.128479,530.256361081972,2.1460403903377,0.0305262871276066,1.26810939595807,15.0513223619506,595.218292531502,2.19374411551892,0.0128436686162896,1.353359547014,59.100234097426,577.079979599317,100.663449516485,0.0119053266825626,1.43699768095909
13,12.826967,39,38.56155,25.52,24.982206,113.713989,NaN,1.004863,NaN,32.429516,400,400.131226,25,32.610832,9.581963,59.317093,50.023296,401.986877,399.128143,398.703247,7361.676758,13.294063,12.704732,12.828605,1.958883,1.924027,1.913068,68.835571,96.186188,35.840828,25.441917,96.374451,72.356003,111.721771,0.730151176452637,527.128479,530.262078867913,2.14605956917536,0.030527210611954,1.26805647089263,15.0513223619506,595.240160826751,2.1938006437888,0.012844783723292,1.35328013543658,59.100234097426,577.087148955256,100.668438709491,0.0119057027568082,1.43695645738419
13,12.827682,39,38.560894,25.52,24.989172,113.716179,NaN,1.004964,NaN,32.449169,400,400.059662,25,32.60865,9.579813,59.239822,50.023296,401.974426,399.188385,398.658203,7367.375,13.291622,12.720836,12.848822,1.910082,1.877994,1.86061,68.847015,95.874565,35.83572,25.433285,96.211044,72.368965,111.681236,0.636676788330078,516.106567,530.268729118804,2.14607455423391,0.0305264994385332,1.26801773553302,15.0532674095138,595.24403308786,2.19381283122364,0.0128452129798253,1.35325916379647,59.099462198179,577.091969636817,100.671050724618,0.0119061719435661,1.43692032567819
13,12.827682,39,38.560894,25.52,24.993132,113.741272,NaN,1.004964,NaN,32.464355,400,400.042389,25,32.595394,9.585829,59.710625,50.023296,401.974426,399.188385,398.658203,7367.375,13.291622,12.720836,12.848822,1.910082,1.877994,1.86061,68.847015,95.874565,35.83572,25.433285,96.211044,72.368965,111.681236,0.636676788330078,516.106567,530.273750377049,2.1460913961164,0.0305273103773672,1.26797127928607,15.0532674095138,595.277988874041,2.19390059977737,0.0128469443904336,1.35313596049131,59.099462198179,577.098265524475,100.675432294586,0.0119065021991748,1.43688413574571
13,12.828255,39,38.564526,25.52,24.996643,113.753494,NaN,1.00418,NaN,32.452545,400,400.019043,25,32.583931,9.599106,59.841373,50.023296,401.761017,398.935913,398.394623,7366.841797,13.288896,12.727373,12.846818,1.89391,1.868345,1.841754,68.854698,96.056023,35.850658,25.446201,96.254623,72.410866,111.649963,0.758920252323151,533.789001,530.276453111067,2.14609459438561,0.0305263162579303,1.26796455079493,15.054826108914,595.289498095042,2.19391828750963,0.0128462476994675,1.35313249070265,59.1037357537832,577.1037854095,100.683386158511,0.0119055941305512,1.43689900665856
13,12.827092,39,38.564041,25.52,25.00317,113.754745,NaN,1.00402,NaN,32.440384,400,399.959351,25,32.57766,9.584391,59.565239,50.023296,401.761017,398.935913,398.394623,7366.841797,13.288896,12.727373,12.846818,1.89391,1.868345,1.841754,68.854698,96.056023,35.850658,25.446201,96.254623,72.410866,111.649963,0.758920252323151,533.789001,530.288278337144,2.14614616480785,0.0305311299256304,1.26781811227837,15.051662411127,595.291862333884,2.19392600851539,0.0128465396187377,1.35311880837602,59.1031651019235,577.122487029087,100.69585284446,0.0119067349447121,1.43678532479224
13,12.8272,39,38.559864,25.52,25.013857,113.762695,NaN,1.004434,NaN,32.405052,400,399.963043,25,32.581638,9.562628,59.446884,50.023296,401.913727,399.098877,398.610992,7362.72168,13.293015,12.714643,12.853036,1.899764,1.882366,1.858554,68.824455,95.954575,35.850483,25.442799,96.22361,72.500359,111.616615,0.743126809597015,526.134094,530.301497301455,2.1461893942226,0.0305329951628698,1.26769938108596,15.0519562116028,595.308401819874,2.19398262644327,0.0128488591352364,1.35301485254389,59.0982502012634,577.133674379301,100.698910807503,0.0119086992556988,1.43666749707167
13,12.826591,39,38.560322,25.52,25.018944,113.765137,NaN,1.004382,NaN,32.411312,400,399.985016,25,32.595932,9.556841,59.319778,50.023296,401.986969,399.180298,398.630219,7364.760742,13.264258,12.720057,12.82461,2.01121,1.997718,2.013571,68.811714,95.984238,35.843601,25.447607,96.268425,72.427391,111.686317,0.637880861759186,529.23877,530.309803962402,2.14622348997417,0.0305358577254599,1.26760323311841,15.0502994789691,595.311071872242,2.1939880063873,0.0128488333849291,1.35301000133462,59.0987891312097,577.146966637659,100.708681653797,0.0119092454146331,1.43659705336019
13,12.824561,39,38.559753,25.52,25.018944,113.765137,NaN,1.004721,NaN,32.411312,400,399.985016,25,32.595932,9.571976,59.338337,50.023296,401.986969,399.180298,398.630219,7364.760742,13.264258,12.720057,12.82461,2.01121,1.997718,2.013571,68.811714,95.984238,35.843601,25.447607,96.268425,72.427391,111.686317,0.637880861759186,529.23877,530.315997027548,2.14626505184952,0.0305419291791764,1.26748134691495,15.0447766085221,595.311859521014,2.19399193167765,0.0128490746702902,1.35300115368505,59.0981195864745,577.161827444783,100.718382358163,0.0119102125851373,1.43650446533462
13,12.826509,39,38.557808,25.52,25.025837,113.767563,NaN,1.003683,NaN,32.401131,400,400.033417,25,32.616089,9.580011,59.524082,50.023296,401.921021,399.124603,398.567505,7376.546875,13.30378,12.748441,12.88075,1.893166,1.883595,1.89325,68.801277,96.237335,35.8606,25.461554,96.320374,72.408867,111.693291,0.684102118015289,524.109314,530.318791413229,2.14625447155378,0.0305375141180797,1.26751762606978,15.0500764004227,595.317834186172,2.19401383281125,0.0128500668656568,1.35295901960563,59.0958308376194,577.155555273764,100.711814478512,0.0119105252070768,1.43651552097084
13,12.823732,39,38.557072,25.52,25.027842,113.759811,NaN,1.00443,NaN,32.364624,400,400.06015,25,32.637547,9.583819,59.636513,50.02322,402.134094,399.319183,398.783997,7370.998047,13.27482,12.723477,12.828231,1.958685,1.941504,1.97519,68.788132,96.139145,35.840424,25.490921,96.332458,72.315285,111.756691,0.747279107570648,532.385376,530.329803103264,2.14631984607442,0.0305462309057273,1.26732750482554,15.0425210201715,595.308364759618,2.19399180291126,0.0128498442099732,1.35298557618491,59.0949647371092,577.179120152507,100.727386416723,0.0119120041154742,1.4363708900039
13,12.825104,39,38.558025,25.52,25.0222,113.751556,NaN,1.004258,NaN,32.379642,400,400.099121,25,32.64249,9.574273,59.508186,50.02322,402.134094,399.319183,398.783997,7370.998047,13.27482,12.723477,12.828231,1.958685,1.941504,1.97519,68.788132,96.139145,35.840424,25.490921,96.332458,72.315285,111.756691,0.747279107570648,532.385376,530.318467475614,2.14626777528164,0.0305409715864898,1.2674758435957,15.0462539729164,595.29587631665,2.19395636019923,0.0128488705199828,1.35304087609495,59.0960861935608,577.160787516567,100.715702462746,0.0119107280759452,1.43648827778034
13,12.824714,39,38.559986,25.52,25.022171,113.769333,NaN,1.004599,NaN,32.395298,400,400.131683,25,32.654999,9.568903,59.367405,50.02322,402.01889,399.22467,398.679291,7369.905762,13.274221,12.723863,12.832869,1.906678,1.889604,1.925811,68.806221,95.96244,35.836941,25.480692,96.323715,72.421883,111.683723,0.680617034435272,518.645325,530.319620409576,2.14627563669393,0.0305421322087736,1.26745277189906,15.0451928872392,595.317214151823,2.19400499712083,0.0128492653263512,1.35298420654063,59.0983937595166,577.166062310507,100.721594146267,0.0119103578517714,1.43648315290265
13,12.824005,39,38.55825,25.52,25.023182,113.7696,NaN,1.003753,NaN,32.389931,400,400.07373,25,32.657856,9.579464,59.563576,50.02322,402.01889,399.22467,398.679291,7369.905762,13.274221,12.723863,12.832869,1.906678,1.889604,1.925811,68.806221,95.96244,35.836941,25.480692,96.323715,72.421883,111.683723,0.680617034435272,518.645325,530.323064500666,2.14629444998981,0.0305444601191835,1.26739838832295,15.0432638255799,595.31997834844,2.19401790651157,0.0128500199389814,1.35295590747807,59.0963509623456,577.171028371098,100.723086369936,0.0119111910208936,1.43643240594221
13,12.825105,39,38.558876,25.52,25.019579,113.76635,NaN,1.005642,NaN,32.371922,400,399.979828,25,32.656433,9.584976,59.723728,50.02322,401.950897,399.096527,398.630859,7368.347656,13.286802,12.717513,12.830844,1.8837,1.864792,1.893726,68.809517,96.030777,35.852955,25.488354,96.042793,72.469856,111.663307,0.753007709980011,530.709717,530.315142330563,2.14625661322914,0.0305404319796632,1.26750657520066,15.0462566936175,595.314714686936,2.19400222345258,0.0128495302576993,1.3529815707313,59.0970876015124,577.157627998732,100.714466293416,0.0119102816115627,1.43651731968526
13,12.82465,39,38.562035,25.52,25.015242,113.766541,NaN,1.004185,NaN,32.338604,400,399.925812,25,32.663658,9.577444,59.790676,50.02322,401.813416,398.959991,398.490417,7360.675781,13.284371,12.726655,12.845706,1.900499,1.878478,1.905357,68.811989,96.085098,35.862938,25.483208,96.057701,72.444351,111.655548,0.642770230770111,523.939697,530.311033204419,2.14624749242776,0.0305409049797102,1.26753001737027,15.0450187580354,595.310600254885,2.19398109902314,0.0128482038799434,1.35302975414485,59.1008047784517,577.157980334749,100.718287306658,0.0119092580920773,1.43655580069352
13,12.825424,39,38.561504,25.52,25.018709,113.759163,NaN,1.00442,NaN,32.322094,400,399.92514,25,32.664993,9.581467,60.059792,50.02322,401.813416,398.959991,398.490417,7360.675781,13.284371,12.726655,12.845706,1.900499,1.878478,1.905357,68.811989,96.085098,35.862938,25.483208,96.057701,72.444351,111.655548,0.642770230770111,523.939697,530.313066408092,2.14624638365223,0.0305392997260737,1.26753591025472,15.0471245891495,595.301352575106,2.19395896109816,0.0128479200568046,1.35305767684975,59.1001799706835,577.156933414476,100.716957492272,0.0119093783198626,1.43655500103646
13,12.825424,39,38.561504,25.52,25.018709,113.759163,NaN,1.00442,NaN,32.322094,400,399.92514,25,32.664993,9.579541,60.112637,50.02322,401.84906,398.993378,398.511749,7359.686523,13.2791,12.731812,12.843493,1.945304,1.923799,1.965507,68.803696,95.968338,35.899223,25.463381,96.183914,72.424706,111.676559,0.721956014633179,518.665833,530.313066408092,2.14624638365223,0.0305392997260737,1.26753591025472,15.0471245891495,595.301352575106,2.19395896109816,0.0128479200568046,1.35305767684975,59.1001799706835,577.156933414476,100.716957492272,0.0119093783198626,1.43655500103646
13,12.82445,39,38.560352,25.52,25.033606,113.756798,NaN,1.0041,NaN,32.296501,400,399.888031,25,32.670094,9.57787,60.407784,50.02322,401.845947,399.013702,398.555023,7364.344238,13.28447,12.727667,12.851046,1.98304,1.957358,2.002543,68.790283,96.091179,35.856064,25.48377,96.319016,72.44883,111.692696,0.750755488872528,537.091064,530.334918103822,2.14632964488331,0.0305452629669597,1.26730318975649,15.0444746000507,595.299747419298,2.19395863787744,0.0128482453792978,1.35305135922172,59.0988244321213,577.186690775932,100.736369352386,0.0119113190871,1.43636951499823
13,12.824433,39,38.563984,25.52,25.040762,113.763184,NaN,1.004622,NaN,32.290592,400,399.915192,25,32.662064,9.577848,60.511047,50.02322,401.845947,399.013702,398.555023,7364.344238,13.28447,12.727667,12.851046,1.98304,1.957358,2.002543,68.790283,96.091179,35.856064,25.48377,96.319016,72.44883,111.692696,0.750755488872528,537.091064,530.344038464456,2.14636040505465,0.0305467787120296,1.26721852782366,15.0444283463268,595.303360036648,2.19395591459364,0.012847145950301,1.35307652527582,59.1030980352492,577.202517943818,100.751498623626,0.0119109510767626,1.43632531160368
13,12.82531,39,38.563824,25.52,25.042639,113.742264,NaN,1.005379,NaN,32.312653,400,400.020447,25,32.64352,9.572206,60.406841,50.027847,402.053772,399.196594,398.733917,7367.560547,13.296005,12.724286,12.851036,1.925736,1.883631,1.945228,68.822838,96.120117,35.839184,25.493298,96.337433,72.441078,111.710571,0.386283665895462,479.839966,530.343742815428,2.14635042991676,0.0305445395531985,1.26724918946883,15.0468144339944,595.275274149711,2.19388385424903,0.0128457705599443,1.35317668055369,59.1029097775004,577.198597664952,100.748588204228,0.0119107982588223,1.43634573716823
13,12.826259,39,38.56385,25.52,25.043806,113.728348,NaN,1.004406,NaN,32.319153,400,400.046753,25,32.652134,9.570731,59.902119,50.027847,402.053772,399.196594,398.733917,7367.560547,13.296005,12.724286,12.851036,1.925736,1.883631,1.945228,68.822838,96.120117,35.839184,25.493298,96.337433,72.441078,111.710571,0.386283665895462,479.839966,530.342327895308,2.14633596455253,0.0305419400534547,1.26729246747983,15.0493962762669,595.256406860592,2.19383500078634,0.0128447994055578,1.3532454091814,59.1029403694263,577.193220079783,100.744873732468,0.0119105076606006,1.43637690501033
13,12.825296,39,38.563393,25.52,25.048279,113.699783,NaN,1.004115,NaN,32.307217,400,400.024139,25,32.665302,9.578525,59.720917,50.027847,401.898468,399.111389,398.590454,7365.667969,13.29162,12.721968,12.862933,1.904403,1.856647,1.914627,68.813622,96.19426,35.844788,25.492565,96.356125,72.478912,111.694344,0.973364412784576,559.790833,530.35093260065,2.14637468430493,0.0305457358607869,1.26718244809358,15.0467763446214,595.218382496815,2.19373822933498,0.0128430220581757,1.35337865168211,59.1024026551125,577.207153045296,100.754056948837,0.0119113891033174,1.43629116719402
13,12.826187,39,38.563408,25.52,25.051987,113.674751,NaN,1.004386,NaN,32.314011,400,399.967194,25,32.674465,9.573224,59.784088,50.027847,401.941345,399.094147,398.639557,7360.625977,13.271813,12.712848,12.827499,2.018998,1.958751,2.03244,68.822159,96.006531,35.839844,25.506144,96.267578,72.524185,111.672066,0.789280891418457,557.295532,530.352914742818,2.14637220476888,0.0305438298443833,1.2671925508287,15.0492003986566,595.184482395904,2.19365054552821,0.0128412881288066,1.35350200726434,59.1024203044593,577.206243804437,100.753440876007,0.0119113364713188,1.43629657143152
13,12.827132,39,38.562748,25.52,25.051941,113.655296,NaN,1.004076,NaN,32.322304,400,399.881866,25,32.686371,9.584372,59.98597,50.027847,401.941345,399.094147,398.639557,7360.625977,13.271813,12.712848,12.827499,2.018998,1.958751,2.03244,68.822159,96.006531,35.839844,25.506144,96.267578,72.524185,111.672066,0.789280891418457,557.295532,530.349975209121,2.14635266837294,0.0305409943436058,1.26724974931958,15.0517712263352,595.159063853587,2.19358702407506,0.0128402250523975,1.35358748857793,59.1016437280821,577.198152998854,100.747060983659,0.0119111298628235,1.43633449742859
13,12.824937,39,38.564636,25.52,25.055357,113.672592,NaN,1.003484,NaN,32.323917,400,399.8479,25,32.688847,9.597788,60.136223,50.027847,401.844818,399.079926,398.530273,7373.066406,13.281734,12.734504,12.859048,1.968794,1.91615,1.974608,68.819534,96.108391,35.84481,25.51865,96.378159,72.516434,111.682137,0.712459087371826,517.180298,530.360995846235,2.14641210823098,0.0305482584081515,1.2670782592797,15.0457996135659,595.179858462408,2.1936345154788,0.0128406185727368,1.35353177177516,59.1038651791882,577.222626843225,100.766237143734,0.0119117905639616,1.43621841033286
13,12.828712,39,38.564945,25.52,25.063862,113.697701,NaN,1.003598,NaN,32.333271,400,399.952911,25,32.678288,9.598077,60.19632,50.027847,401.86142,399.05188,398.482727,7372.850586,13.306272,12.746224,12.868186,1.891602,1.842784,1.892251,68.804947,96.224457,35.839149,25.521294,96.400375,72.494156,111.673126,0.756520509719849,522.563599,530.360264813325,2.14637099219188,0.0305387096751251,1.26720520186611,15.056069222469,595.213414659306,2.19372023519006,0.0128422204705637,1.35341306276967,59.1042287453543,577.207621155536,100.75613905329,0.0119109017223403,1.43630837095404
13,12.829721,39,38.566002,25.52,25.068419,113.700867,NaN,1.003837,NaN,32.324722,400,399.921417,25,32.661736,9.595822,60.062023,50.027847,401.86142,399.05188,398.482727,7372.850586,13.306272,12.746224,12.868186,1.891602,1.842784,1.892251,68.804947,96.224457,35.839149,25.521294,96.400375,72.494156,111.673126,0.756520509719849,522.563599,530.362963628013,2.1463697097798,0.030536625725525,1.26721245263473,15.0588137466447,595.21623524064,2.19372401746606,0.0128419909049124,1.35341395980149,59.1054723830658,577.20840061901,100.757877779789,0.0119105939681377,1.43631744677147
13,12.829721,39,38.566002,25.52,25.068419,113.700867,NaN,1.003837,NaN,32.324722,400,399.921417,25,32.661736,9.594371,59.737484,50.027847,401.764832,398.998871,398.451111,7378.629883,13.303979,12.744082,12.880082,1.884223,1.845803,1.901313,68.79364,96.085152,35.847733,25.522463,96.422363,72.391365,111.728561,0.878733575344086,533.798584,530.362963628013,2.1463697097798,0.030536625725525,1.26721245263473,15.0588137466447,595.21623524064,2.19372401746606,0.0128419909049124,1.35341395980149,59.1054723830658,577.20840061901,100.757877779789,0.0119105939681377,1.43631744677147
13,12.829448,39,38.566727,25.52,25.089016,113.696709,NaN,1.004054,NaN,32.321877,400,399.830414,25,32.66214,9.582394,59.827229,50.025185,401.95697,399.210022,398.661163,7376.00293,13.278964,12.723579,12.8449,1.937779,1.913546,1.955317,68.788765,96.098885,35.877724,25.503767,96.355247,72.401657,111.727036,0.600365698337555,521.305786,530.389893784202,2.14646280569294,0.0305416558927425,1.26695568517522,15.0580711907504,595.209603279621,2.19370446723337,0.0128413966699983,1.35344570047338,59.1063253829325,577.244074689165,100.783536923256,0.0119122255245267,1.43612232675975
13,12.832187,39,38.563805,25.52,25.107561,113.714493,NaN,1.003783,NaN,32.335407,400,399.859009,25,32.6609,9.589044,59.926075,50.025185,401.95697,399.210022,398.661163,7376.00293,13.278964,12.723579,12.8449,1.937779,1.913546,1.955317,68.788765,96.098885,35.877724,25.503767,96.355247,72.401657,111.727036,0.600365698337555,521.305786,530.405044066364,2.14648555695286,0.0305372624451623,1.26690338825867,15.0655206898312,595.237719503642,2.19378684639581,0.0128438624821007,1.35331276911274,59.1028874218505,577.249101218669,100.783731392578,0.0119134530291857,1.43605611602918
13,12.83015,39,38.563576,25.52,25.109692,113.732758,NaN,1.003789,NaN,32.342461,400,399.837585,25,32.652054,9.562153,59.76857,50.025185,401.806458,399.038544,398.46347,7378.994141,13.290385,12.741068,12.861765,1.948302,1.940196,1.967833,68.774788,95.986237,35.903797,25.47341,96.311066,72.351471,111.77092,0.688012599945068,525.838013,530.413948653751,2.14653627029645,0.0305437866446543,1.26675666611853,15.0599805961258,595.262754065068,2.19385231661596,0.0128452198426739,1.35321948891617,59.1026179767668,577.267792143373,100.796488289046,0.0119145087232653,1.43594618158235
13,12.830941,39,38.563911,25.52,25.102804,113.758774,NaN,1.004479,NaN,32.361996,400,399.846039,25,32.650173,9.563844,59.578423,50.025185,401.806458,399.038544,398.46347,7378.994141,13.290385,12.741068,12.861765,1.948302,1.940196,1.967833,68.774788,95.986237,35.903797,25.47341,96.311066,72.351471,111.77092,0.688012599945068,525.838013,530.402813255553,2.14649083533044,0.0305400133936965,1.26688427557311,15.0621319827397,595.297493983811,2.19394099573638,0.0128468726785,1.35309702090232,59.1030121427279,577.251201269476,100.785313690065,0.0119135281845724,1.43604544868864
13,12.832361,39,38.566837,25.52,25.100128,113.782509,NaN,1.004472,NaN,32.373085,400,399.808136,25,32.649368,9.580902,59.599373,50.025185,401.818298,398.980103,398.406494,7366.688965,13.287601,12.746924,12.848686,1.897366,1.890805,1.900396,68.781502,96.033371,35.890869,25.499018,96.080429,72.342735,111.804695,0.70610511302948,535.281799,530.395096710439,2.14645042350282,0.0305352221975251,1.26700048183253,15.0659938924302,595.325558588987,2.19400381366229,0.0128472694523979,1.35302612992817,59.1064548024936,577.239575624255,100.780528611133,0.0119119533252825,1.43614950484402
13,12.831726,39,38.563522,25.52,25.10289,113.779182,NaN,1.004833,NaN,32.389446,400,399.777435,25,32.651249,9.584586,59.664639,50.025185,401.745728,398.933228,398.391785,7362.580078,13.280768,12.733438,12.845152,1.922428,1.906527,1.912312,68.776329,95.980682,35.834644,25.53653,96.330482,72.463295,111.716217,0.806259989738464,520.122314,530.400530706746,2.14647514445437,0.0305376847943374,1.26693025772142,15.0642669515134,595.32564537966,2.19401504526983,0.0128484453767077,1.35299090344285,59.1025544393137,577.244870501927,100.780465181792,0.011913324534497,1.43607671836159
13,12.833046,39,38.565941,25.52,25.091625,113.772949,NaN,1.003879,NaN,32.377796,400,399.753235,25,32.653168,9.58149,59.56636,50.025185,401.745728,398.933228,398.391785,7362.580078,13.280768,12.733438,12.845152,1.922428,1.906527,1.912312,68.776329,95.980682,35.834644,25.53653,96.330482,72.463295,111.716217,0.806259989738464,520.122314,530.382235547006,2.14640028803521,0.0305314360940271,1.2671407175364,15.0678567407132,595.313863700863,2.19397656365016,0.0128469898808966,1.35305906979595,59.105400612843,577.21976153396,100.765718691825,0.0119112098518877,1.43625154914794
13,12.833088,39,38.56786,25.52,25.093782,113.774673,NaN,1.004256,NaN,32.37727,400,399.844879,25,32.654491,9.590898,59.641018,50.025185,401.913849,399.065613,398.512634,7363.063477,13.274302,12.739521,12.834613,1.959781,1.934249,1.938362,68.766373,95.902733,35.839878,25.556223,96.260338,72.451088,111.705444,0.833402037620544,537.351013,530.384840756984,2.14640859327538,0.0305317518101925,1.2671180573671,15.0679709567088,595.313540078768,2.19396935578978,0.0128462953118772,1.35308045490507,59.1076583904218,577.225152746856,100.771643595124,0.011910859624023,1.43624523983034
13,12.834553,39,38.56765,25.52,25.097557,113.774757,NaN,1.004317,NaN,32.381001,400,399.857422,25,32.659721,9.605616,60.041672,50.025185,402.020905,399.443665,398.76358,7362.763672,13.245895,12.71787,12.85873,1.980466,1.947087,1.931448,68.804413,96.042107,35.828373,25.573633,96.033211,72.451538,111.688484,0.698310136795044,512.969482,530.385159977783,2.14639466711582,0.0305281470590109,1.26716173958258,15.0719547430775,595.313944422409,2.19397109803268,0.0128463901234683,1.35307677762231,59.1074113216469,577.219695356195,100.767606271265,0.0119106427157848,1.43627382375044
13,12.83386,39,38.57019,25.52,25.090897,113.785622,NaN,1.004033,NaN,32.361561,400,399.814301,25,32.665733,9.606028,60.352886,50.025185,402.020905,399.443665,398.76358,7362.763672,13.245895,12.71787,12.85873,1.980466,1.947087,1.931448,68.804413,96.042107,35.828373,25.573633,96.033211,72.451538,111.688484,0.698310136795044,512.969482,530.378832404529,2.14638054463582,0.0305288551370962,1.26719797615321,15.0700703052937,595.325129801809,2.19399157314185,0.0128460628765126,1.35306299504921,59.1103996058908,577.217439885254,100.768909774691,0.0119096867995449,1.43631929249466
13,12.834714,39,38.572746,25.52,25.085279,113.783905,NaN,1.004097,NaN,32.373127,400,399.85321,25,32.671524,9.596746,60.379101,50.021049,401.825165,398.95282,398.483368,7364.621094,13.268616,12.734001,12.82412,2.01786,1.975624,1.993604,68.838745,96.025887,35.807552,25.58198,96.087212,72.470894,111.730614,0.597699880599976,534.799133,530.369110159996,2.1463392043401,0.0305251547475539,1.26731475478694,15.0723925307736,595.319268781801,2.19396794042398,0.0128448611688692,1.35311115281609,59.1134065567967,577.205026010306,100.763159223725,0.0119081931191812,1.43642320767029
13,12.834714,39,38.572746,25.52,25.085279,113.783905,NaN,1.004097,NaN,32.373127,400,399.85321,25,32.671524,9.584397,60.566338,50.021049,401.853577,398.99823,398.622833,7358.298828,13.268618,12.705764,12.82253,2.039254,1.980754,2.011834,68.827797,96.211853,35.814365,25.58003,96.330589,72.444046,111.778885,0.715508818626404,526.418274,530.369110159996,2.1463392043401,0.0305251547475539,1.26731475478694,15.0723925307736,595.319268781801,2.19396794042398,0.0128448611688692,1.35311115281609,59.1134065567967,577.205026010306,100.763159223725,0.0119081931191812,1.43642320767029
13,12.835025,39,38.574211,25.52,25.087423,113.780083,NaN,1.003861,NaN,32.419426,400,399.85257,25,32.678974,9.596067,60.51405,50.021049,401.853577,398.99823,398.622833,7358.298828,13.268618,12.705764,12.82253,2.039254,1.980754,2.011834,68.827797,96.211853,35.814365,25.58003,96.330589,72.444046,111.778885,0.715508818626404,526.418274,530.370879362263,2.14634195342678,0.0305246643114968,1.26730834714192,15.0732381834826,595.312069300153,2.19394447069503,0.0128439767388666,1.35315267787638,59.1151299532771,577.207798461034,100.766746901282,0.0119078554883524,1.4364260821207
13,12.836798,39,38.576214,25.52,25.088484,113.78067,NaN,1.004007,NaN,32.46302,400,399.845673,25,32.686028,9.60934,60.496601,50.021049,401.908997,399.011383,398.565155,7363.239258,13.276618,12.72623,12.819397,2.022207,1.955951,2.005419,68.837479,95.949318,35.827156,25.568237,96.178581,72.439209,111.769531,0.759017467498779,521.599365,530.366819930539,2.14631019689016,0.0305195859789831,1.26740220733677,15.0780589246165,595.310091020172,2.19393270928303,0.0128431684761334,1.35318094603367,59.1174861583101,577.198309256156,100.762407251619,0.0119066976907808,1.43650616351859
13,12.839272,39,38.578304,25.52,25.099413,113.782349,NaN,1.003742,NaN,32.484833,400,399.866028,25,32.688812,9.607854,60.586193,50.021049,401.908997,399.011383,398.565155,7363.239258,13.276618,12.72623,12.819397,2.022207,1.955951,2.005419,68.837479,95.949318,35.827156,25.568237,96.178581,72.439209,111.769531,0.759017467498779,521.599365,530.373130937799,2.14630604290471,0.0305144343982257,1.26742277292076,15.0847848277796,595.309469999706,2.19392416730038,0.0128423987475413,1.35320521026697,59.1199446015498,577.199244456663,100.765422993272,0.0119060578331643,1.43652758051822
13,12.837879,39,38.578812,25.52,25.098877,113.811623,NaN,1.004253,NaN,32.499554,400,399.942108,25,32.687759,9.596445,60.549549,50.021049,401.914703,399.035339,398.591278,7364.583008,13.28635,12.721578,12.827101,1.996022,1.933491,1.986429,68.81498,96.180672,35.837292,25.558262,96.417107,72.449394,111.767166,0.621724307537079,491.56723,530.376697032121,2.14633225265982,0.0305184836456725,1.26734556684724,15.0809978893307,595.348378670569,2.19402303415456,0.0128442022117796,1.35306955512421,59.120542140254,577.209649629153,100.773241155944,0.011906435878175,1.43647441758202
