P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.838037,39,38.581985,25.52,25.09289,113.84774,NaN,1.004195,NaN,32.489487,400,399.908844,25,32.684475,9.591953,60.682911,50.021049,401.868896,398.979126,398.569794,7370.962891,13.281041,12.72376,12.828687,2.06934,2.015765,2.038421,68.824165,96.119041,35.801064,25.572641,96.306267,72.457161,111.742477,0.77517431974411,540.920288,530.36862764572,2.14630357979117,0.0305167874626644,1.26742498045345,15.0814274356128,595.392855283746,2.19412743489706,0.0128453479736518,1.35294193233726,59.1242742637568,577.202705883506,100.771997211223,0.0119050261665402,1.43655489255895
13,12.838126,39,38.585083,25.52,25.096901,113.885254,NaN,1.004623,NaN,32.476021,400,399.896027,25,32.679466,9.596288,60.585114,50.021049,401.868896,398.979126,398.569794,7370.962891,13.281041,12.72376,12.828687,2.06934,2.015765,2.038421,68.824165,96.119041,35.801064,25.572641,96.306267,72.457161,111.742477,0.77517431974411,540.920288,530.373439944016,2.14631880451585,0.0305173420437946,1.26738344950568,15.0816693934728,595.439322526855,2.19423721718657,0.0128466212990945,1.35280647647242,59.1279179369768,577.212086915976,100.782032268682,0.0119044970639695,1.43654078240809
13,12.836561,39,38.585606,25.52,25.097475,113.885277,NaN,1.004469,NaN,32.481888,400,399.827118,25,32.667747,9.590828,60.359299,50.021049,401.684845,398.784302,398.396942,7377.835938,13.290649,12.723531,12.831818,2.039287,2.001715,2.039367,68.825462,96.180397,35.835621,25.574718,96.37915,72.432053,111.769585,0.661902010440826,530.727844,530.378936935227,2.14635325020554,0.0305221326481442,1.26728297749308,15.0774145568141,595.438630482477,2.19423369317457,0.0128464013402825,1.35281447870988,59.1285330339226,577.225590055307,100.7920238857,0.0119050324883248,1.43647005882082
13,12.838546,39,38.590633,25.52,25.096014,113.87249,NaN,1.003339,NaN,32.480442,400,399.759186,25,32.663086,9.586509,60.261284,50.021049,401.754333,398.85498,398.46048,7372.617188,13.278298,12.718615,12.82751,2.046813,2.031812,2.067441,68.810631,96.169174,35.813751,25.593704,96.201958,72.421371,111.807907,0.774460792541504,540.117371,530.371035680965,2.14630644573947,0.0305159066761279,1.26741898133955,15.0828112000178,595.414379576892,2.194154350169,0.0128433909583814,1.35295504907252,59.1344449199568,577.214072044946,100.789692374508,0.0119027726924578,1.43660049675788
13,12.837479,39,38.590958,25.52,25.102732,113.86528,NaN,1.003947,NaN,32.490372,400,399.751495,25,32.672901,9.589451,60.170963,50.021049,401.754333,398.85498,398.46048,7372.617188,13.278298,12.718615,12.82751,2.046813,2.031812,2.067441,68.810631,96.169174,35.813751,25.593704,96.201958,72.421371,111.807907,0.774460792541504,540.117371,530.382801499573,2.14635681335285,0.0305204663959701,1.26727658294279,15.0799104125701,595.404175139442,2.19412690490015,0.0128427564151966,1.35299538687546,59.1348271076496,577.233293697526,100.803440436646,0.0119036729688751,1.43649444627675
13,12.840279,39,38.593365,25.52,25.112247,113.850296,NaN,1.003855,NaN,32.488773,400,399.808105,25,32.678883,9.587223,60.182423,50.025715,401.911774,399.031616,398.599426,7385.619629,13.296513,12.735742,12.843966,1.973286,1.969018,1.974966,68.805031,95.957237,35.823193,25.582314,96.380165,72.43856,111.803162,0.714632093906403,534.654602,530.386327701484,2.14633998684926,0.0305140528030497,1.26733319256943,15.0875222135093,595.38057160829,2.19405792815988,0.0128407044568982,1.3531061495519,59.137657569219,577.229866463037,100.803777071725,0.011902700519799,1.43654492173485
13,12.840279,39,38.593365,25.52,25.112247,113.850296,NaN,1.003855,NaN,32.488773,400,399.808105,25,32.678883,9.590919,60.181767,50.025715,402.091217,399.15625,398.725677,7377.166992,13.290635,12.727674,12.831076,1.995859,1.979192,1.967378,68.809029,96.101128,35.812107,25.582674,96.228287,72.404411,111.806305,0.750375986099243,540.108948,530.386327701484,2.14633998684926,0.0305140528030497,1.26733319256943,15.0875222135093,595.38057160829,2.19405792815988,0.0128407044568982,1.3531061495519,59.137657569219,577.229866463037,100.803777071725,0.011902700519799,1.43654492173485
13,12.839813,39,38.59486,25.52,25.114208,113.837326,NaN,1.003416,NaN,32.509117,400,399.897034,25,32.678444,9.600045,60.38678,50.025715,402.091217,399.15625,398.725677,7377.166992,13.290635,12.727674,12.831076,1.995859,1.979192,1.967378,68.809029,96.101128,35.812107,25.582674,96.228287,72.404411,111.806305,0.750375986099243,540.108948,530.390232806057,2.1463578472514,0.0305158447604534,1.2672823864495,15.08625547916,595.360952979553,2.19400227300647,0.0128391775087651,1.35319293865476,59.1394155130385,577.238324946669,100.811356056693,0.011902651356215,1.43651557744553
13,12.840767,39,38.595581,25.52,25.111877,113.822784,NaN,1.003672,NaN,32.505028,400,399.95694,25,32.680855,9.599314,60.397537,50.025715,402.054321,399.105774,398.676849,7374.271484,13.290714,12.724376,12.833603,1.971902,1.945427,1.929542,68.788239,96.083229,35.852112,25.561668,96.251167,72.43631,111.797867,0.742060482501984,534.869995,530.384371768713,2.14632843666706,0.030512520590899,1.26736674397095,15.0888487136169,595.340276606209,2.19394645092823,0.0128378698610388,1.35327545518561,59.1402633048108,577.22818476918,100.805112798377,0.0119018825597036,1.4365829455204
13,12.84207,39,38.598534,25.52,25.115376,113.81794,NaN,1.004286,NaN,32.501587,400,400.006165,25,32.684147,9.61469,60.321495,50.025715,402.054321,399.105774,398.676849,7374.271484,13.290714,12.724376,12.833603,1.971902,1.945427,1.929542,68.788239,96.083229,35.852112,25.561668,96.251167,72.43631,111.797867,0.742060482501984,534.869995,530.384835871107,2.14631666361803,0.0305093473668478,1.26740392840659,15.0923903914262,595.329634618089,2.19390915407391,0.0128362859336707,1.35334512675585,59.1437354751496,577.227296637289,100.807834437013,0.0119008635942122,1.43662585885363
13,12.841011,39,38.599831,25.52,25.115894,113.836914,NaN,1.004313,NaN,32.51413,400,399.96756,25,32.673397,9.595923,60.015579,50.025715,402.019257,399.066956,398.600952,7377.274414,13.296149,12.735014,12.841064,1.957277,1.921896,1.908959,68.770668,96.067474,35.842533,25.564363,96.444839,72.45285,111.802864,0.696618974208832,534.529419,530.388719224306,2.14634051640292,0.0305126136710105,1.26733444869087,15.089511949419,595.353517532417,2.19396656827247,0.0128370448483381,1.35327220381382,59.145260435778,577.237760228492,100.816584833122,0.0119009847628691,1.43658247345499
13,12.841848,39,38.602337,25.52,25.112867,113.844208,NaN,1.003511,NaN,32.505398,400,399.949493,25,32.657394,9.590915,60.004776,50.025715,402.12561,399.175659,398.598206,7371.379395,13.284387,12.738467,12.841608,1.966635,1.909517,1.920358,68.787567,96.134132,35.870213,25.558237,96.497131,72.397026,111.851143,0.754824459552765,531.640259,530.38233241832,2.14631054104585,0.0305094968650403,1.26741993653527,15.0917869934791,595.359921008797,2.19397480253751,0.0128364869618454,1.35327537547463,59.1482067753022,577.22953271912,100.813691921296,0.0118997286344429,1.43666174137022
13,12.842639,39,38.60281,25.52,25.104292,113.854477,NaN,1.003363,NaN,32.478111,400,399.965851,25,32.649315,9.572163,60.404633,50.025715,402.12561,399.175659,398.598206,7371.379395,13.284387,12.738467,12.841608,1.966635,1.909517,1.920358,68.787567,96.134132,35.870213,25.558237,96.497131,72.397026,111.851143,0.754824459552765,531.640259,530.369053013032,2.14625792715683,0.0305053832584925,1.26756753778846,15.0939369025094,595.373163185726,2.19400745116945,0.012836994513828,1.35323237554243,59.1487628710888,577.210420199043,100.800923986123,0.0118985716030254,1.4367774303632
13,12.843065,39,38.605381,25.52,25.096216,113.857452,NaN,1.004299,NaN,32.462967,400,399.938721,25,32.64579,9.570587,60.658928,50.025715,402.053894,399.199493,398.604889,7370.265625,13.284931,12.749108,12.871705,2.048677,1.979917,2.024779,68.787064,96.213379,35.877274,25.567783,96.334015,72.39193,111.863914,0.636409759521484,530.479858,530.357517131574,2.14621489165772,0.0305024608561991,1.26768751158468,15.0950947135486,595.373632373376,2.19400013580382,0.0128361115461061,1.35325773175961,59.151785445422,577.19738609259,100.794760513588,0.0118970425062393,1.43688516361394
13,12.843575,39,38.606621,25.52,25.091564,113.830582,NaN,1.004119,NaN,32.458065,400,399.915771,25,32.642956,9.57349,61.057106,50.037952,401.872101,399.067566,398.505768,7381.436523,13.296582,12.744571,12.848625,1.891117,1.848131,1.89584,68.797417,96.110069,35.885639,25.559128,96.301842,72.410675,111.842552,0.759121239185333,525.9198,530.350064857342,2.14618468873661,0.0304999880363839,1.26777252186489,15.0964807872773,595.335552636004,2.19389762448281,0.0128337350313517,1.35340880675167,59.1532431839582,577.187567125976,100.789329746527,0.0118961200225306,1.4369574167508
13,12.842879,39,38.608658,25.52,25.091543,113.806564,NaN,1.003482,NaN,32.47234,400,399.897095,25,32.643124,9.570488,61.379173,50.037952,401.872101,399.067566,398.505768,7381.436523,13.296582,12.744571,12.848625,1.891117,1.848131,1.89584,68.797417,96.110069,35.885639,25.559128,96.301842,72.410675,111.842552,0.759121239185333,525.9198,530.352160160343,2.1461988322194,0.0305020602165347,1.26773102395329,15.09458919398,595.300225412435,2.19379957724671,0.0128312177356726,1.35355842767831,59.155637791756,577.195279198329,100.797000754783,0.0118958537166417,1.43693923954163
13,12.845915,39,38.609558,25.52,25.100029,113.797089,NaN,1.003959,NaN,32.475246,400,399.908081,25,32.640114,9.598351,61.305069,50.037952,401.781067,398.959473,398.406433,7387.379883,13.30987,12.755008,12.861005,1.837023,1.829771,1.842863,68.795586,96.223969,35.828526,25.608587,96.460701,72.423782,111.847382,0.715766966342926,535.981201,530.353662792662,2.14617282453677,0.0304947391963494,1.26781381011818,15.1028398877795,595.286154288279,2.19376022897081,0.0128301838707594,1.35361899299141,59.1566957604099,577.186624361029,100.79199574251,0.0118951041988613,1.43700045966579
13,12.843807,39,38.611683,25.52,25.104092,113.79081,NaN,1.00342,NaN,32.471645,400,399.850006,25,32.639141,9.591879,61.146252,50.037952,401.73877,398.941376,398.380432,7378.981445,13.297617,12.749363,12.85621,1.858147,1.8524,1.814099,68.763283,96.256454,35.83289,25.614307,96.377014,72.459282,111.828217,0.723185539245605,533.496521,530.365239445071,2.14623319526363,0.0305018576220012,1.26763988745017,15.0971113012036,595.274712773726,2.19372361439872,0.0128288521747152,1.353682930811,59.1591936645132,577.211727888721,100.811869225807,0.0118957199856793,1.43688358046252
13,12.846275,39,38.615879,25.52,25.106359,113.785233,NaN,1.003676,NaN,32.443794,400,399.82074,25,32.6408,9.585209,60.738937,50.037952,401.73877,398.941376,398.380432,7378.981445,13.297617,12.749363,12.85621,1.858147,1.8524,1.814099,68.763283,96.256454,35.83289,25.614307,96.377014,72.459282,111.828217,0.723185539245605,533.496521,530.360590455325,2.14619237117768,0.030494959785854,1.26776133563675,15.103818133421,595.261353354704,2.19367517782392,0.0128266931618602,1.35377567299798,59.1641256770791,577.201452327876,100.809463537606,0.0118938013742732,1.43699630489576
13,12.846275,39,38.615879,25.52,25.117918,113.779358,NaN,1.003676,NaN,32.415863,400,399.807343,25,32.64819,9.581039,60.426876,50.037952,401.996613,399.370331,398.7659,7389.59668,13.292493,12.759569,12.908347,1.922172,1.89765,1.876379,68.761749,96.207626,35.859985,25.600931,96.338669,72.458519,111.830475,0.72365391254425,531.586121,530.37524372728,2.1462415000146,0.0304973228514338,1.26762616317244,15.103818133421,595.253399837709,2.19365462250433,0.0128262881657269,1.35380458126216,59.1641256770791,577.219824837066,100.822249362663,0.0118947636164827,1.4368908582263
13,12.846578,39,38.616821,25.52,25.117918,113.779358,NaN,1.003452,NaN,32.415863,400,399.807343,25,32.64819,9.581357,60.382793,50.037952,402.077393,399.398315,398.824799,7376.560547,13.279559,12.743846,12.881255,1.954056,1.904712,1.92324,68.777435,96.250656,35.841431,25.601093,96.494331,72.515144,111.842537,0.75091415643692,532.267456,530.374320308996,2.14623530600792,0.0304964192534487,1.26764432128052,15.1046414741514,595.252095412578,2.19364812870214,0.0128258898351792,1.35381924763564,59.1652328532537,577.218628919014,100.822482287345,0.0118943911087882,1.4369097846549
13,12.847439,39,38.618763,25.52,25.127031,113.774086,NaN,1.003759,NaN,32.412098,400,399.815643,25,32.659515,9.582865,60.180382,50.037952,402.077393,399.398315,398.824799,7376.560547,13.279559,12.743846,12.881255,1.954056,1.904712,1.92324,68.777435,96.250656,35.841431,25.601093,96.494331,72.515144,111.842537,0.75091415643692,532.267456,530.38324829971,2.14625643527693,0.0304957145942171,1.2675893940145,15.1069809862236,595.24226865003,2.19361629467612,0.0128247052802193,1.35387543708205,59.1675153082338,577.228840664437,100.831785036437,0.0118942871124744,1.43687606155964
13,12.845694,39,38.622402,25.52,25.125265,113.759651,NaN,1.003951,NaN,32.414635,400,399.858582,25,32.666843,9.591874,59.856594,50.037952,402.063995,399.446167,398.884399,7384.347656,13.282475,12.742774,12.888939,1.9455,1.889499,1.943466,68.800224,96.175179,35.843746,25.594776,96.388176,72.503052,111.839966,0.801557898521423,524.919495,530.386327018607,2.14628459925743,0.0305005574758639,1.26750549325845,15.1022393434113,595.217684569488,2.1935406956723,0.0128221717497175,1.35400321381859,59.1717920223002,577.243701940705,100.846242341531,0.0118938684608321,1.43683740585025
13,12.847239,39,38.623302,25.52,25.126522,113.759285,NaN,1.003649,NaN,32.438854,400,399.901031,25,32.665558,9.59849,59.948616,50.037952,402.063995,399.446167,398.884399,7384.347656,13.282475,12.742774,12.888939,1.9455,1.889499,1.943466,68.800224,96.175179,35.843746,25.594776,96.388176,72.503052,111.839966,0.801557898521423,524.919495,530.383212533143,2.14625836017586,0.0304962069182003,1.26758336033254,15.1064375560957,595.215942384504,2.19353321029801,0.0128217660862695,1.35401903911821,59.1728496929946,577.234959102933,100.841175224879,0.0118931146834545,1.43689907951025
13,12.850254,39,38.622536,25.52,25.131182,113.769653,NaN,1.004215,NaN,32.424305,400,399.893066,25,32.658337,9.593253,60.011208,50.036411,401.710938,398.851685,398.371185,7390.223145,13.330703,12.761982,12.87956,1.846564,1.828967,1.859223,68.805054,96.3694,35.83514,25.604139,96.451302,72.456078,111.847816,0.702720761299133,525.659851,530.379932350521,2.14621654166469,0.0304881710276117,1.26770953523635,15.114629088732,595.231041477688,2.19357477317956,0.0128228046190038,1.35395602784589,59.1719494989507,577.218408617074,100.82879127791,0.0118924999404852,1.4369842385466
13,12.852031,39,38.625069,25.52,25.131273,113.803848,NaN,1.003553,NaN,32.437084,400,399.839844,25,32.659744,9.579935,60.47094,50.036411,402.018768,399.149323,398.678925,7377.365234,13.311351,12.751051,12.857899,1.932857,1.917425,1.917608,68.818489,96.135315,35.85334,25.579428,96.452332,72.436539,111.867676,0.544233381748199,510.99292,530.374632471524,2.14618061195438,0.0304828938800453,1.26781496154692,15.1194563880368,595.273830312462,2.19367696211728,0.0128240908918406,1.35382713454206,59.1749261963857,577.207983941535,100.824401124466,0.0118911211803625,1.43707651779039
13,12.85181,39,38.630444,25.52,25.12991,113.857132,NaN,1.004354,NaN,32.459335,400,399.958282,25,32.672825,9.57435,60.75119,50.036411,402.018768,399.149323,398.678925,7377.365234,13.311351,12.751051,12.857899,1.932857,1.917425,1.917608,68.818489,96.135315,35.85334,25.579428,96.452332,72.436539,111.867676,0.544233381748199,510.99292,530.373577946303,2.1461793351396,0.0304832738671313,1.26781765797845,15.1188560591358,595.338523429878,2.19382632311598,0.0128254907738114,1.3536487999709,59.1812422060646,577.213897526583,100.834593607071,0.0118896638106194,1.43711140444845
13,12.852415,39,38.631618,25.52,25.131569,113.898712,NaN,1.004441,NaN,32.46389,400,399.925262,25,32.671062,9.579477,60.84304,50.036411,401.790466,398.951111,398.540833,7388.291992,13.298954,12.730179,12.844975,1.961632,1.953886,1.942415,68.793701,96.414345,35.842628,25.596548,96.444878,72.367889,111.886093,0.381344079971313,452.281494,530.373837492479,2.14617402253505,0.0304818101728589,1.26783451437342,15.1204994749485,595.393180185407,2.19396365404481,0.0128278588715945,1.35346295333954,59.1826216475355,577.213306514153,100.835509733073,0.0118892469873025,1.4371298319557
13,12.852355,39,38.63361,25.52,25.134878,113.90406,NaN,1.004494,NaN,32.462353,400,399.885803,25,32.67207,9.59333,60.824776,50.036411,401.900177,399.042053,398.602844,7385.633301,13.298738,12.736224,12.837613,1.965681,1.935423,1.928427,68.773285,96.113274,35.8396,25.606508,96.485077,72.436424,111.897881,0.75362241268158,533.653015,530.378215534074,2.1461893131537,0.0304826651730849,1.26779221762547,15.1203364941673,595.397663497615,2.19396863542442,0.0128273853877754,1.35346766102628,59.1849621571562,577.22139336029,100.843389005832,0.0118890156404616,1.43710891512859
13,12.853883,39,38.634922,25.52,25.137999,113.909805,NaN,1.004533,NaN,32.458424,400,399.847565,25,32.677349,9.58968,60.408054,50.036411,401.900177,399.042053,398.602844,7385.633301,13.298738,12.736224,12.837613,1.965681,1.935423,1.928427,68.773285,96.113274,35.8396,25.606508,96.485077,72.436424,111.897881,0.75362241268158,533.653015,530.377516038293,2.14617135408068,0.0304787505484046,1.2678472862464,15.1244868927046,595.403624681873,2.19397968868649,0.0128272266379258,1.35345986131105,59.1865036454579,577.216236597287,100.841284077773,0.0118883145128905,1.43715531963631
13,12.853987,39,38.637367,25.52,25.130217,113.92672,NaN,1.003909,NaN,32.452766,400,399.846924,25,32.673409,9.580102,60.378418,50.036411,401.840271,398.976257,398.494843,7382.141602,13.292935,12.734749,12.829236,1.922735,1.875169,1.904296,68.719185,96.188301,35.867073,25.604948,96.452675,72.436531,111.882874,0.693425476551056,531.918396,530.367332321419,2.14613615044186,0.0304768505001374,1.26794456408406,15.1247693670431,595.423137071603,2.19402199677087,0.0128273583799452,1.35341489265226,59.189376201755,577.205977348826,100.836910013532,0.0118869740500684,1.43724554156507
13,12.85616,39,38.639481,25.52,25.126774,113.925362,NaN,1.003762,NaN,32.464031,400,399.827423,25,32.665394,9.574213,60.73312,50.036411,401.79068,398.949646,398.425446,7369.43457,13.285727,12.736313,12.836663,1.946791,1.918849,1.973995,68.678604,96.183487,35.860615,25.601683,96.292892,72.495956,111.837654,0.886530578136444,563.851257,530.356342993882,2.14607710774271,0.0304696748296531,1.26811517396442,15.1306710569952,595.418376014747,2.19400269137521,0.0128263717062662,1.35345436769595,59.1918597602238,577.186409206918,100.825685841977,0.0118852552202809,1.43738503197334
13,12.85616,39,38.639481,25.52,25.136868,113.9235,NaN,1.003762,NaN,32.463684,400,399.801819,25,32.656044,9.582458,60.919151,50.036411,401.79068,398.949646,398.425446,7369.43457,13.285727,12.736313,12.836663,1.946791,1.918849,1.973995,68.678604,96.183487,35.860615,25.601683,96.292892,72.495956,111.837654,0.886530578136444,563.851257,530.369142751969,2.1461200193692,0.030471737442426,1.26799700160166,15.1306710569952,595.415855874215,2.19399618063637,0.0128262434887135,1.35346349677189,59.1918597602238,577.202457352836,100.836851020626,0.0118860952459863,1.4372928325036
13,12.855383,39,38.64576,25.52,25.136868,113.9235,NaN,1.00419,NaN,32.463684,400,399.801819,25,32.656044,9.592371,61.173252,50.036411,401.948517,399.091125,398.603455,7374.613281,13.294363,12.740549,12.838181,1.967898,1.960633,1.966122,68.678436,96.221779,35.86581,25.608257,96.323097,72.577263,111.809319,0.824075996875763,541.814636,530.37151079974,2.146135896004,0.0304740514628398,1.26795042270492,15.1285608750416,595.407173137841,2.19395294465682,0.0128235911967394,1.35356099034723,59.1992357882385,577.215857990199,100.853273046322,0.0118847340842334,1.43729627252861
13,12.856583,39,38.647449,25.52,25.141449,113.879364,NaN,1.004819,NaN,32.464901,400,399.90332,25,32.655098,9.598013,61.076546,50.036411,401.948517,399.091125,398.603455,7374.613281,13.294363,12.740549,12.838181,1.967898,1.960633,1.966122,68.678436,96.221779,35.86581,25.608257,96.323097,72.577263,111.809319,0.824075996875763,541.814636,530.373662237297,2.14613084959077,0.0304714138035521,1.26796874989011,15.1318198028907,595.345090763274,2.1937869513105,0.012819838549909,1.35380393168867,59.2012197179658,577.215977895743,100.855265751994,0.0118841856563272,1.43731721023303
13,12.857248,39,38.650772,25.52,25.131163,113.870155,NaN,1.004177,NaN,32.460621,400,400.049683,25,32.659111,9.593678,60.783211,50.028782,402.000275,399.103302,398.622528,7376.128418,13.295282,12.73937,12.83982,2.009062,1.981581,1.973946,68.694489,96.412094,35.88554,25.585773,96.503006,72.654533,111.763191,0.783178687095642,535.492371,530.3585922563,2.14607353487683,0.030467331963344,1.26812902947029,15.1336256933222,595.328025239593,2.19373185091446,0.0128178012299834,1.35390086729637,59.2051227731097,577.19849091262,100.846856411586,0.0118821793961634,1.43746021980458
13,12.858547,39,38.651146,25.52,25.12347,113.877991,NaN,1.004104,NaN,32.47065,400,399.983765,25,32.655724,9.600701,60.556927,50.028782,401.807495,398.946899,398.423096,7382.463867,13.299439,12.74793,12.849592,1.955448,1.892301,1.917744,68.710724,96.292229,35.874958,25.612806,96.56073,72.619713,111.786491,0.669191896915436,537.894043,530.344875848207,2.14601428209343,0.0304618926513117,1.26829708284941,15.1371530867099,595.33811677789,2.19375668695455,0.0128181830074068,1.35386815648198,59.2055620410494,577.176775361045,100.832173025473,0.0118809202457378,1.43758982760489
13,12.860729,39,38.654949,25.52,25.122402,113.878334,NaN,1.003908,NaN,32.47485,400,399.882507,25,32.651356,9.599799,60.511139,50.028782,401.807495,398.946899,398.423096,7382.463867,13.299439,12.74793,12.849592,1.955448,1.892301,1.917744,68.710724,96.292229,35.874958,25.612806,96.56073,72.619713,111.786491,0.669191896915436,537.894043,530.336868255571,2.14596515378357,0.0304551799916355,1.26844055799284,15.1430776340668,595.333319128937,2.19373169625853,0.0128166011957317,1.35392560156289,59.2100285237458,577.162920318385,100.826835522126,0.0118789469113958,1.4377182219644
13,12.864866,39,38.656521,25.52,25.124973,113.882477,NaN,1.004019,NaN,32.471909,400,399.874603,25,32.653412,9.601336,60.815838,50.028782,401.764282,398.954865,398.416809,7379.334961,13.296643,12.739513,12.852271,1.921144,1.875134,1.932156,68.719307,96.352661,35.85619,25.62248,96.668221,72.593025,111.832672,0.690069973468781,535.906616,530.327514337873,2.14589156100893,0.0304433978265499,1.26865877367624,15.1543083002789,595.336753350254,2.19373536388081,0.0128162229730932,1.3539296727114,59.211874677939,577.137266139022,100.810770360084,0.0118770886379537,1.43788597856599
13,12.863288,39,38.659714,25.52,25.123617,113.880577,NaN,1.004069,NaN,32.471462,400,399.806793,25,32.659126,9.595052,61.310654,50.028782,401.672119,398.879425,398.336731,7381.745117,13.300214,12.743148,12.856155,1.898951,1.898239,1.8896,68.714233,96.388885,35.893673,25.619675,96.652802,72.598686,111.837173,0.67109090089798,529.794922,530.330606248773,2.14591803404956,0.030447814406134,1.26857993292826,15.1500248431093,595.329762789415,2.19370672914688,0.0128147445479011,1.35398866666893,59.2156243489114,577.150958494917,100.823903416176,0.0118767573637044,1.43784808932162
13,12.864233,39,38.662659,25.52,25.117111,113.885719,NaN,1.003936,NaN,32.482105,400,399.740601,25,32.669422,9.591603,61.078754,50.028782,401.672119,398.879425,398.336731,7381.745117,13.300214,12.743148,12.856155,1.898951,1.898239,1.8896,68.714233,96.388885,35.893673,25.619675,96.652802,72.598686,111.837173,0.67109090089798,529.794922,530.319470445068,2.14587105342986,0.0304436741588171,1.26871304472634,15.1525900789177,595.332650125335,2.19370443870872,0.0128138558956215,1.3540091705716,59.2190825659852,577.136886574586,100.817446865136,0.011875054958352,1.43796681835678
13,12.865191,39,38.665916,25.52,25.113043,113.869469,NaN,1.004047,NaN,32.475391,400,399.710144,25,32.671143,9.587763,61.046085,50.028782,401.71283,398.906464,398.368683,7378.963867,13.301155,12.738728,12.855582,1.906957,1.86267,1.850376,68.728722,96.325249,35.884945,25.604769,96.612892,72.675186,111.791794,0.703913986682892,524.943604,530.311387045468,2.14583417439795,0.0304399937857121,1.26881837073687,15.1551904586801,595.306139376261,2.19362515801552,0.0128113627666584,1.35413979466143,59.2229069116279,577.126962523207,100.814228371698,0.0118734674672214,1.43806569772095
13,12.865362,39,38.6703,25.52,25.112669,113.85598,NaN,1.003477,NaN,32.462151,400,399.726807,25,32.662266,9.610243,61.24239,50.028782,401.895264,399.074371,398.505493,7373.946289,13.299486,12.740716,12.848902,1.903592,1.823527,1.868164,68.731789,96.234962,35.901428,25.59478,96.527115,72.675468,111.77182,0.693564772605896,540.707336,530.310390890398,2.14582908937334,0.0304394088433401,1.26883303896288,15.1556546029703,595.281804674351,2.19354776884333,0.0128085846340351,1.35427445042706,59.2280541698395,577.130265939545,100.821482358944,0.0118722026235172,1.43810285342686
13,12.863608,39,38.670582,25.52,25.119341,113.857658,NaN,1.004311,NaN,32.448154,400,399.813599,25,32.653778,9.623712,61.269875,50.028782,401.895264,399.074371,398.505493,7373.946289,13.299486,12.740716,12.848902,1.903592,1.823527,1.868164,68.731789,96.234962,35.901428,25.59478,96.527115,72.675468,111.77182,0.693564772605896,540.707336,530.3242057754,2.14589330900964,0.0304459888340908,1.26864932822043,15.1508935102972,595.283686799358,2.1935516988076,0.0128085812497869,1.35427057186119,59.2283852504719,577.154617621077,100.838735180337,0.0118733839232075,1.43796626692717
13,12.863608,39,38.670582,25.52,25.12867,113.865059,NaN,1.004311,NaN,32.431328,400,399.826904,25,32.654381,9.627725,61.193039,50.024975,401.878418,399.074066,398.536682,7386.450195,13.293217,12.742622,12.846421,1.956021,1.916346,1.936712,68.743477,96.233627,35.912884,25.607292,96.603035,72.529282,111.865707,0.646142601966858,524.442871,530.336040494338,2.14593298634901,0.0304478948870313,1.2685398642524,15.1508935102972,595.293709620935,2.19357759681125,0.0128090908929736,1.35423411197696,59.2283852504719,577.169456705081,100.849054980589,0.0118741600899368,1.43788087622444
13,12.865337,39,38.676109,25.52,25.142008,113.863724,NaN,1.00394,NaN,32.441296,400,399.846619,25,32.65659,9.612897,61.231342,50.024975,401.828857,399.016083,398.517242,7388.416016,13.305865,12.740831,12.849385,1.875936,1.859744,1.887807,68.746223,96.204781,35.892063,25.625813,96.576569,72.569923,111.866013,0.71587073802948,529.374756,530.347688346134,2.14595438740015,0.0304454771024517,1.26848721126553,15.1555867459082,595.284251639925,2.19353486740282,0.0128066681977373,1.35432670557891,59.2348738102711,577.184023413656,100.865432930732,0.0118731096179687,1.43786786376469
13,12.865421,39,38.67733,25.52,25.142008,113.863724,NaN,1.003791,NaN,32.441296,400,399.846619,25,32.65659,9.606538,61.321186,50.024975,401.828857,399.016083,398.517242,7388.416016,13.305865,12.740831,12.849385,1.875936,1.859744,1.887807,68.746223,96.204781,35.892063,25.625813,96.576569,72.569923,111.866013,0.71587073802948,529.374756,530.347432260474,2.14595267154252,0.0304452272915546,1.26849225185241,15.1558147452427,595.282561569315,2.1935264601212,0.0128061533828772,1.35434571006931,59.2363071347476,577.184831339907,100.867374816903,0.0118727515582749,1.43787885233461
13,12.868931,39,38.678711,25.52,25.147251,113.857529,NaN,1.003505,NaN,32.44286,400,399.880432,25,32.651463,9.610135,61.173363,50.024975,401.782959,399.022064,398.51889,7388.962891,13.309967,12.736379,12.85885,1.860214,1.852814,1.829331,68.745323,96.461021,35.917191,25.614111,96.540901,72.634277,111.834877,0.77139550447464,528.410461,530.34338235437,2.14590327562406,0.0304358623924201,1.26864140708563,15.1653408572392,595.272259610122,2.19349527126361,0.0128051445855557,1.35439774427148,59.2379282390829,577.167996192512,100.857227838197,0.0118714184483443,1.43799339838369
13,12.869335,39,38.683151,25.52,25.135448,113.850342,NaN,1.004075,NaN,32.445461,400,399.8302,25,32.651047,9.622929,60.913124,50.024975,401.77774,398.976715,398.437317,7386.043457,13.309382,12.743182,12.852141,1.816107,1.774275,1.76876,68.73867,96.302567,35.884327,25.637053,96.621407,72.738213,111.798622,0.697248220443726,529.614319,530.327175753185,2.1458448222458,0.0304322508359161,1.26880418661234,15.1664371843082,595.256378560019,2.19343954570905,0.0128027780920413,1.35450232002349,59.2431398788419,577.151404790657,100.850709166404,0.0118690956431991,1.43814577507091
13,12.869143,39,38.683403,25.52,25.121185,113.845627,NaN,1.003043,NaN,32.455177,400,399.854614,25,32.654202,9.620043,60.72216,50.024975,401.77774,398.976715,398.437317,7386.043457,13.309382,12.743182,12.852141,1.816107,1.774275,1.76876,68.73867,96.302567,35.884327,25.637053,96.621407,72.738213,111.798622,0.697248220443726,529.614319,530.309663281002,2.14578806922511,0.0304299079180565,1.26896018942705,15.1659161608176,595.24964312478,2.1934213077334,0.0128023472178964,1.35452950671474,59.2434356604103,577.130478610066,100.836443847066,0.0118679188271997,1.4382695253911
13,12.870867,39,38.684822,25.52,25.127798,113.868065,NaN,1.004515,NaN,32.492401,400,399.887939,25,32.65316,9.608262,60.906834,50.024975,401.91571,399.150879,398.616699,7390.87207,13.326807,12.740005,12.871638,1.762546,1.729681,1.737466,68.761124,96.35186,35.879936,25.644258,96.697166,72.676392,111.845779,0.714232325553894,538.249146,530.312796280875,2.14578098584684,0.0304261354178288,1.2689860765458,15.1705943076617,595.278070646968,2.19349006827918,0.012803294068669,1.35444093051976,59.2451011638582,577.129513540641,100.837376978426,0.0118674034216502,1.43829326681752
13,12.870623,39,38.690838,25.52,25.148922,113.881332,NaN,1.004122,NaN,32.519608,400,399.930481,25,32.652771,9.600257,60.998432,50.024975,401.830536,399.01593,398.431946,7388.719238,13.327015,12.764603,12.880306,1.753309,1.746086,1.751958,68.776917,96.48098,35.944469,25.632595,96.416222,72.692986,111.824158,0.737069845199585,541.725647,530.340343661418,2.14587582642251,0.0304311749780723,1.26872336159669,15.1699322320516,595.287713246361,2.19349508249549,0.0128016722270814,1.35446916193174,59.2521617040521,577.172123958314,100.873804154365,0.0118676603058082,1.43812495245781
13,12.874142,39,38.694241,25.52,25.15085,113.881256,NaN,1.004964,NaN,32.512299,400,399.934021,25,32.652557,9.596597,60.993187,50.024975,401.830536,399.01593,398.431946,7388.719238,13.327015,12.764603,12.880306,1.753309,1.746086,1.751958,68.776917,96.48098,35.944469,25.632595,96.416222,72.692986,111.824158,0.737069845199585,541.725647,530.332060194541,2.14581216422257,0.0304211141032408,1.26891200636445,15.1794798576316,595.282900245962,2.1934713914794,0.0128002332746388,1.35452250493963,59.2561551719634,577.152351293547,100.863901875061,0.0118655120029431,1.43828237946336
13,12.87475,39,38.696945,25.52,25.145033,113.870758,NaN,1.004015,NaN,32.515278,400,399.866302,25,32.645638,9.603227,60.898499,50.024975,401.823761,399.065613,398.439484,7388.550293,13.31886,12.748687,12.886494,1.734364,1.711941,1.667588,68.743744,96.331696,35.950977,25.618307,96.523506,72.681396,111.837723,0.661505520343781,529.392822,530.322824545236,2.14577500284632,0.0304181204839669,1.26901685160817,15.1811292622609,595.264937072224,2.19341603575464,0.0127983715940795,1.35461638916899,59.2593281553922,577.141660742332,100.859525325552,0.0118640676682371,1.43837859647178
13,12.874411,39,38.697765,25.52,25.15193,113.880539,NaN,1.004242,NaN,32.532791,400,399.863556,25,32.645298,9.60557,60.770103,50.024975,401.823761,399.065613,398.439484,7388.550293,13.31886,12.748687,12.886494,1.734364,1.711941,1.667588,68.743744,96.331696,35.950977,25.618307,96.523506,72.681396,111.837723,0.661505520343781,529.392822,530.332610373256,2.14581126532808,0.030420535689354,1.2689154769362,15.1802096179098,595.277051327055,2.19344462500954,0.0127986994817184,1.35458089902261,59.260290342011,577.156196331099,100.870557855636,0.0118645589539004,1.43830537081728
13,12.879084,39,38.698196,25.52,25.165295,113.879257,NaN,1.003834,NaN,32.548809,400,399.918365,25,32.647331,9.591646,60.869656,50.014324,401.927155,399.178711,398.566772,7393.537109,13.324917,12.756331,12.903948,1.796803,1.778862,1.775347,68.728462,96.387199,35.93721,25.618664,96.656754,72.713226,111.839516,0.651257753372192,519.669739,530.335321614554,2.14577270904745,0.0304093901736763,1.26903911356319,15.1928849950535,595.274718164961,2.1934371713729,0.0127984297033878,1.3545939332467,59.2607960702127,577.142287009192,100.861374608307,0.0118636907810472,1.43839101343399
13,12.877251,39,38.701977,25.52,25.163807,113.871017,NaN,1.003476,NaN,32.56179,400,399.859467,25,32.640911,9.590415,61.059635,50.014324,401.738464,398.806915,398.363068,7384.734375,13.328808,12.736544,12.867935,1.783056,1.817102,1.766436,68.731567,96.406502,35.925327,25.615372,96.566483,72.641586,111.885826,0.690830111503601,526.737244,530.339022120285,2.14580380044992,0.0304145275443718,1.26894653057596,15.1879134489849,595.258321943013,2.1933823043942,0.0127962701666522,1.35469347019945,59.265232441321,577.158401376857,100.876850816585,0.0118632951262645,1.43834661559919
13,12.877251,39,38.701977,25.52,25.161409,113.876793,NaN,1.003476,NaN,32.558987,400,399.736725,25,32.634041,9.606081,61.051064,50.014324,401.738464,398.806915,398.363068,7384.734375,13.328808,12.736544,12.867935,1.783056,1.817102,1.766436,68.731567,96.406502,35.925327,25.615372,96.566483,72.641586,111.885826,0.690830111503601,526.737244,530.335979152741,2.14579359985007,0.0304140379649498,1.26897469108763,15.1879134489849,595.266146570159,2.19340252182017,0.0127966677410456,1.35466496083437,59.265232441321,577.15458609181,100.87419828773,0.0118630957217741,1.43836859102001
13,12.878684,39,38.703243,25.52,25.155197,113.887527,NaN,1.004041,NaN,32.558556,400,399.714447,25,32.632759,9.6043,61.105247,50.014324,401.846527,398.963593,398.471985,7386.027832,13.323904,12.746831,12.88052,1.780523,1.768771,1.754467,68.717957,96.355301,35.939304,25.625895,96.612328,72.626343,111.864212,0.666277587413788,520.524475,530.323726110211,2.14573791592062,0.0304085158338179,1.2691337372358,15.1918001423427,595.278934967653,2.19343137814657,0.0127968734347694,1.35463170452602,59.266717803892,577.135261065272,100.862194237241,0.0118616712762705,1.43849615052822
13,12.881372,39,38.706493,25.52,25.155195,113.888298,NaN,1.00396,NaN,32.55162,400,399.683502,25,32.63475,9.596462,61.174641,50.014324,401.71344,398.831268,398.424744,7385.580078,13.311975,12.732964,12.883342,1.827235,1.803273,1.835356,68.709732,96.597801,35.917355,25.650101,96.592529,72.64801,111.88929,0.716577112674713,533.632629,530.315525762515,2.14568302889632,0.0304005385945143,1.26929526523937,15.199089864423,595.275480956354,2.19341170880368,0.0127955580727041,1.35467849684754,59.2705307623285,577.118587594075,100.854277044187,0.0118597361760065,1.43863390275384
13,12.883454,39,38.708694,25.52,25.155195,113.888298,NaN,1.003373,NaN,32.55162,400,399.683502,25,32.63475,9.574623,61.151493,50.014324,401.71344,398.831268,398.424744,7385.580078,13.311975,12.732964,12.883342,1.827235,1.803273,1.835356,68.709732,96.597801,35.917355,25.650101,96.592529,72.64801,111.88929,0.716577112674713,533.632629,530.309175464118,2.14564052528673,0.0303943622906279,1.26942039760552,15.2047353566154,595.272434406842,2.19339656107825,0.0127946314595282,1.35471276483362,59.2731128711428,577.105301377241,100.847529779041,0.0118583216112752,1.4387387284532
13,12.886198,39,38.710609,25.52,25.171396,113.903839,NaN,1.004266,NaN,32.520123,400,399.744598,25,32.638363,9.585358,60.661957,50.014324,401.9823,399.274475,398.749512,7382.067383,13.292556,12.743206,12.918075,1.742799,1.728119,1.683687,68.740891,96.337715,35.933891,25.651579,96.670547,72.663734,111.889389,0.694754362106323,538.316589,530.32137213577,2.14565345505378,0.0303895318503472,1.26939471795444,15.2121748587504,595.290837138854,2.19343777719223,0.0127948948132687,1.35466588816813,59.2753593637522,577.112407969287,100.854633696784,0.0118580664330729,1.43872227587289
13,12.884829,39,38.713909,25.52,25.17931,113.928337,NaN,1.004329,NaN,32.497307,400,399.772522,25,32.649269,9.610383,60.225834,50.014324,401.9823,399.274475,398.749512,7382.067383,13.292556,12.743206,12.918075,1.742799,1.728119,1.683687,68.740891,96.337715,35.933891,25.651579,96.670547,72.663734,111.889389,0.694754362106323,538.316589,530.335591914711,2.14571506729722,0.0303952064834854,1.26921943770344,15.2084633905495,595.319456383044,2.19350080746206,0.0127951914211131,1.35459642037006,59.2792303978248,577.139365145215,100.877100685178,0.0118583954094249,1.43860912104865
13,12.886781,39,38.719387,25.52,25.176971,113.948242,NaN,1.004227,NaN,32.489143,400,399.763306,25,32.651825,9.60704,60.051064,50.014324,402.188721,399.398651,399.039276,7381.575195,13.317857,12.740078,12.90626,1.753657,1.699642,1.722073,68.761215,96.449905,35.930519,25.642288,96.609909,72.670456,111.87841,0.682421386241913,532.210938,530.326671072014,2.14566527857984,0.0303889411341265,1.26936417952212,15.2137553280064,595.33884068726,2.19353277782922,0.0127942554077939,1.35458351088561,59.2856557376037,577.127238236078,100.874861665284,0.0118559699917013,1.43874920561384
13,12.890461,39,38.722202,25.52,25.172791,113.964897,NaN,1.003336,NaN,32.46946,400,399.876495,25,32.647175,9.594895,60.014778,49.991138,402.176514,399.361511,398.939911,7383.15625,13.337233,12.747834,12.89675,1.841283,1.818887,1.838837,68.78582,96.435707,35.938862,25.639723,96.543434,72.651428,111.899017,0.667686879634857,549.216919,530.310141550554,2.14557239163176,0.0303771809101776,1.26963451127412,15.2237302881184,595.357507063366,2.19357169424105,0.0127942165476983,1.35454521689728,59.2889572706068,577.095834167008,100.856217165632,0.0118534088510103,1.43896644614978
13,12.888672,39,38.724888,25.52,25.17152,113.963074,NaN,1.003595,NaN,32.464958,400,399.951508,25,32.652542,9.581252,59.997299,49.991138,402.176514,399.361511,398.939911,7383.15625,13.337233,12.747834,12.89675,1.841283,1.818887,1.838837,68.78582,96.435707,35.938862,25.639723,96.543434,72.651428,111.899017,0.667686879634857,549.216919,530.313984391139,2.14560349146492,0.0303822232013807,1.26954193510148,15.2188813161811,595.351322448284,2.19354684116573,0.0127929611192478,1.35459596053649,59.2921073306043,577.110649718763,100.869548768402,0.0118533046733677,1.43891536418804
13,12.890159,39,38.726463,25.52,25.167744,113.972336,NaN,1.004556,NaN,32.453228,400,399.957581,25,32.65987,9.589725,60.25116,49.991138,401.979675,399.004456,398.685852,7389.931152,13.354332,12.761282,12.872166,1.92767,1.91443,1.909615,68.783379,96.410713,35.937622,25.654844,96.65358,72.652542,111.918182,0.535116612911224,516.591736,530.304654771263,2.14555707456831,0.030377045818383,1.26967577907752,15.2229117717142,595.361690152881,2.19356841810506,0.0127929355627557,1.35457481260228,59.2939543627584,577.095155890792,100.860561333926,0.0118519804492307,1.43902496109125
13,12.89173,39,38.729465,25.52,25.166052,113.970909,NaN,1.004198,NaN,32.457722,400,399.945435,25,32.665123,9.602836,60.724758,49.991138,401.941711,398.928711,398.619629,7392.022461,13.352706,12.763272,12.862965,1.945177,1.899147,1.892946,68.767418,96.481651,35.9603,25.653744,96.689079,72.706596,111.896233,0.704014003276825,525.355286,530.297714017766,2.14551781231158,0.0303720458822707,1.26979018094413,15.2271695252146,595.355605011021,2.19354277919401,0.0127915746974958,1.35462851590419,59.2974746999533,577.084029206958,100.856222153207,0.0118504180648006,1.43912766881215
13,12.892311,39,38.733521,25.52,25.178917,113.968796,NaN,1.004295,NaN,32.454151,400,399.933228,25,32.666729,9.603287,61.150181,49.991138,401.941711,398.928711,398.619629,7392.022461,13.352706,12.763272,12.862965,1.945177,1.899147,1.892946,68.767418,96.481651,35.9603,25.653744,96.689079,72.706596,111.896233,0.704014003276825,525.355286,530.31227687948,2.14556071293173,0.0303729499569879,1.26967359986836,15.2287440631713,595.347132382832,2.19350749163283,0.0127897236249746,1.35470199846972,59.3022306817944,577.104881199282,100.875295310897,0.011850181733491,1.4390592563669
13,12.895045,39,38.736019,25.52,25.184368,113.983223,NaN,1.004581,NaN,32.478928,400,399.980835,25,32.667538,9.593604,60.970367,49.991138,402.08432,399.089233,398.789093,7389.368164,13.346449,12.753651,12.860221,1.961372,1.911413,1.962005,68.750366,96.453659,35.969894,25.665791,96.8983,72.725159,111.903458,0.75657707452774,538.415222,530.310859460751,2.14552813030582,0.0303659647566431,1.26977376848558,15.2361526166854,595.363221364793,2.19354079891771,0.0127896653319356,1.35466972759425,59.3051595887799,577.095654544447,100.871706581512,0.0118488836753559,1.43914452510061
13,12.894801,39,38.738483,25.52,25.176311,113.988144,NaN,1.003706,NaN,32.520401,400,400.014954,25,32.654484,9.589499,60.751926,49.991138,402.066864,399.176605,398.875549,7396.69043,13.355538,12.751512,12.881296,1.95428,1.954762,1.954505,68.737114,96.684761,35.948986,25.671898,96.601913,72.746849,111.876389,0.720737278461456,534.307922,530.301372827977,2.14549881476758,0.0303650434282173,1.26985400572224,15.2354914771549,595.366479980403,2.19354107615389,0.0127889677301285,1.35468378130107,59.3080484842149,577.087609351744,100.86890077289,0.0118476585837853,1.43922255339278
13,12.896698,39,38.743626,25.52,25.166693,113.965942,NaN,1.00335,NaN,32.533401,400,400.049316,25,32.63422,9.590755,60.693409,49.991138,402.066864,399.176605,398.875549,7396.69043,13.355538,12.751512,12.881296,1.95428,1.954762,1.954505,68.737114,96.684761,35.948986,25.671898,96.601913,72.746849,111.876389,0.720737278461456,534.307922,530.283370764168,2.14541916380881,0.0303574643694909,1.27008151082402,15.2406313176968,595.329287411909,2.19342801511386,0.0127852792211741,1.35487324119731,59.3140778811784,577.063911311585,100.858247865782,0.0118447414027394,1.43942537320774
13,12.898012,39,38.747231,25.52,25.166924,113.955482,NaN,1.003405,NaN,32.555859,400,400.118988,25,32.622211,9.587512,60.636261,49.991138,402.314026,399.446716,399.108368,7402.24707,13.352335,12.76271,12.892529,1.982546,1.933873,1.924239,68.75399,96.444618,35.961563,25.66548,96.494537,72.77887,111.848793,0.754470229148865,524.36084,530.279654659114,2.14539333615444,0.0303536220043441,1.27015786945878,15.2441912105039,595.310127344293,2.1933666146997,0.0127830449509767,1.35498096063614,59.318303825739,577.058521318236,100.858577330676,0.011843282929051,1.43950273234767
13,12.898012,39,38.747231,25.52,25.175182,113.958809,NaN,1.003405,NaN,32.579315,400,400.089264,25,32.62191,9.601597,60.777855,49.991138,402.193573,399.184052,398.919128,7398.497559,13.358691,12.766788,12.88242,1.924922,1.872034,1.913976,68.743217,96.587379,36.00193,25.628777,96.694489,72.826469,111.855797,0.739115655422211,530.680786,530.290143220581,2.14542849479097,0.0303553068855742,1.27006046468742,15.2441912105039,595.314635338624,2.19337826003971,0.0127832737282446,1.35496453441211,59.318303825739,577.071671111612,100.867712527336,0.011843969508377,1.43942672888819
13,12.897509,39,38.747879,25.52,25.178677,113.939835,NaN,1.003322,NaN,32.577335,400,400.056976,25,32.626446,9.601743,60.967785,49.991138,402.193573,399.184052,398.919128,7398.497559,13.358691,12.766788,12.88242,1.924922,1.872034,1.913976,68.743217,96.587379,36.00193,25.628777,96.694489,72.826469,111.855797,0.739115655422211,530.680786,530.296116517727,2.14545363574781,0.0303575087757932,1.26998899761698,15.2428285136696,595.288028614919,2.19330738668189,0.0127816966612356,1.35506832959958,59.3190634077251,577.081841873417,100.875510699308,0.0118442889704835,1.4393762642285
13,12.899016,39,38.752171,25.52,25.178677,113.939835,NaN,1.0036,NaN,32.577335,400,400.056976,25,32.626446,9.613697,60.916592,49.991161,402.425964,399.563568,399.218048,7401.600586,13.345936,12.766232,12.898576,1.91309,1.903248,1.926356,68.719849,96.560669,36.036934,25.616282,96.414177,72.819977,111.862251,0.560466706752777,523.375122,530.291518995629,2.14542289092412,0.0303530484878345,1.2700796574774,15.2469110661077,595.28208898113,2.19327787117934,0.0127798934350121,1.35513515119065,59.3240942122304,577.075425715597,100.875902791506,0.0118425528998991,1.43946833481115
13,12.900417,39,38.754826,25.52,25.179829,113.909866,NaN,1.003221,NaN,32.551716,400,400.159698,25,32.627621,9.610448,60.701443,49.991161,402.491364,399.728027,399.386566,7399.769531,13.333281,12.756744,12.903225,1.916424,1.900114,1.893083,68.713211,96.357758,36.013039,25.646919,96.628159,72.878189,111.838478,0.708636224269867,532.439636,530.288707807706,2.14539921447941,0.0303491378282116,1.27015036745681,15.2507061357421,595.237799148598,2.19315468448149,0.0127767171698346,1.3553247232663,59.3272060104297,577.069714166679,100.874934936759,0.0118413882085623,1.43953536732736
13,12.898434,39,38.758156,25.52,25.186174,113.901428,NaN,1.004203,NaN,32.540764,400,400.130707,25,32.636948,9.600438,60.578659,49.991161,402.491364,399.728027,399.386566,7399.769531,13.333281,12.756744,12.903225,1.916424,1.900114,1.893083,68.713211,96.357758,36.013039,25.646919,96.628159,72.878189,111.838478,0.708636224269867,532.439636,530.302815777265,2.14546667906974,0.0303563003482808,1.26995626858067,15.2453344361876,595.221752148958,2.19310223384001,0.0127747383139839,1.35541839216986,59.3311087051046,577.098891674516,100.898966698665,0.011841824519348,1.43940943392738
13,12.897956,39,38.758366,25.52,25.190342,113.903931,NaN,1.003541,NaN,32.528889,400,400.244446,25,32.657139,9.599047,60.609558,49.991161,402.537903,399.782562,399.414368,7403.264648,13.333488,12.761386,12.896062,1.915303,1.876894,1.877716,68.69249,96.331551,36.001175,25.651833,96.865005,72.873566,111.852364,0.772225797176361,540.120972,530.309566784796,2.14549417166448,0.0303585653794963,1.26987841429479,15.2440395007108,595.22485399116,2.19310955473447,0.0127748222774056,1.35540927130877,59.3313548120837,577.109424039357,100.906521213291,0.0118423057223131,1.43935129198619
13,12.901097,39,38.759983,25.52,25.19025,113.903519,NaN,1.004964,NaN,32.548717,400,400.296509,25,32.664921,9.593287,60.673622,49.991161,402.429596,399.6716,399.286133,7406.322266,13.339402,12.761378,12.88843,1.881157,1.838392,1.881656,68.72068,96.507362,36.012989,25.668894,96.739204,72.742546,111.907707,0.805819034576416,527.148865,530.299869124645,2.14542970895875,0.0303492516881987,1.27006838696911,15.2525480275602,595.222056723755,2.19309699084821,0.0127741149386111,1.35543651503239,59.3332498004518,577.087226544965,100.892926798357,0.011840619501165,1.43950023376571
13,12.905415,39,38.763519,25.52,25.190849,113.902306,NaN,1.003405,NaN,32.561378,400,400.288208,25,32.662182,9.595699,60.805443,49.991161,402.429596,399.6716,399.286133,7406.322266,13.339402,12.761378,12.88843,1.881157,1.838392,1.881656,68.72068,96.507362,36.012989,25.668894,96.739204,72.742546,111.907707,0.805819034576416,527.148865,530.287456946671,2.14534418838924,0.0303366029569138,1.27032111240109,15.2642423329641,595.215516581973,2.19306842423308,0.0127725468895352,1.35549764245173,59.3373934777136,577.059425216665,100.877609905635,0.0118380149149408,1.43970625368215
13,12.906421,39,38.768707,25.52,25.190208,113.900513,NaN,1.004249,NaN,32.547508,400,400.210052,25,32.671429,9.58767,61.024757,49.991161,402.25412,399.340668,398.988525,7385.597656,13.340005,12.746729,12.834265,1.847185,1.838678,1.869772,68.738754,96.711197,36.038132,25.65958,96.746391,72.816826,111.876244,0.766279637813568,525.434692,530.283573265702,2.14532094184248,0.0303334980527761,1.2703892245443,15.2669664278692,595.2059023681,2.19302646594567,0.0127702458315207,1.35558741070455,59.3434725167137,577.056871408333,100.881697608297,0.01183618962525,1.43978750840796
13,12.903603,39,38.768536,25.52,25.191368,113.902809,NaN,1.00343,NaN,32.537418,400,400.150879,25,32.671227,9.607712,61.13121,49.991161,402.25412,399.340668,398.988525,7385.597656,13.340005,12.746729,12.834265,1.847185,1.838678,1.869772,68.738754,96.711197,36.038132,25.65958,96.746391,72.816826,111.876244,0.766279637813568,525.434692,530.293644363853,2.14538335464667,0.030342066989494,1.27020595586242,15.2593353088412,595.209251565764,2.19303568324453,0.0127704754979362,1.35557336603847,59.343272157732,577.080013863378,100.89757870661,0.0118374530520099,1.43965149713418
