P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.905141,39,38.770554,25.52,25.197485,113.92765,NaN,1.003676,NaN,32.528225,400,400.246918,25,32.666145,9.605771,61.389839,49.991161,402.230713,399.349548,398.949341,7392.880371,13.356175,12.751865,12.845591,1.812213,1.800132,1.784794,68.742126,96.774773,36.032906,25.660149,96.749603,72.800529,111.906265,0.651634573936462,531.713745,530.296722394942,2.14537803085023,0.0303387664726085,1.27022633151947,15.2635003549237,595.240130288783,2.19310880155128,0.0127713366892712,1.35548176867201,59.3456365834476,577.080411237583,100.900134330075,0.0118368156993014,1.43967505354737
13,12.908253,39,38.774315,25.52,25.209351,113.949425,NaN,1.004439,NaN,32.506348,400,400.232178,25,32.665077,9.607869,61.696632,49.978691,402.403412,399.695984,399.136292,7390.848633,13.342855,12.755832,12.886752,1.742391,1.71467,1.678866,68.724815,96.74147,36.063538,25.640491,96.776138,72.889839,111.856163,0.661171138286591,530.742249,530.302302322818,2.14536509169491,0.0303319865667524,1.27027356907168,15.2719267939264,595.264439466557,2.19315919284796,0.0127712554157548,1.35543257073654,59.3500429661243,577.080022911772,100.904113018902,0.0118355691281136,1.43972548145638
13,12.910779,39,38.776844,25.52,25.211636,113.966118,NaN,1.004058,NaN,32.494011,400,400.13559,25,32.662781,9.614307,61.590195,49.978691,402.403412,399.695984,399.136292,7390.848633,13.342855,12.755832,12.886752,1.742391,1.71467,1.678866,68.724815,96.74147,36.063538,25.640491,96.776138,72.889839,111.856163,0.661171138286591,530.742249,530.29749985368,2.14532331858732,0.0303249881823863,1.27039856757799,15.2787653803134,595.283565409865,2.1932002565596,0.0127713417292234,1.35538936214006,59.353005748874,577.06739065991,100.898196018736,0.0118340856040477,1.43983093105273
13,12.91277,39,38.776943,25.52,25.211636,113.966118,NaN,1.00332,NaN,32.494011,400,400.13559,25,32.662781,9.61122,61.089077,49.978691,402.135376,399.14328,398.809753,7392.888184,13.374486,12.760267,12.870051,1.782032,1.734778,1.755228,68.698685,96.665771,36.07502,25.636663,96.581688,72.889,111.84726,0.805558085441589,537.565308,530.291426147048,2.14528272748983,0.0303191067741552,1.2705183692658,15.2841548617128,595.283428413124,2.19319957605882,0.0127713001899479,1.35539090366913,59.3531217265809,577.052324995294,100.88784468115,0.0118332673038707,1.43991935330027
13,12.913351,39,38.780334,25.52,25.214069,113.980446,NaN,1.002551,NaN,32.479767,400,400.081726,25,32.655937,9.610011,60.97897,49.978691,402.247681,399.308105,398.845459,7393.449707,13.347345,12.768161,12.858825,1.889679,1.870503,1.865234,68.773834,96.869148,36.074749,25.662167,96.829086,72.8423,111.891609,0.63494598865509,519.893738,530.292744882074,2.14528124349263,0.0303178868232278,1.27052460793162,15.2857274652275,595.298156145824,2.1932264332889,0.012770862280975,1.35537283123707,59.3570941143215,577.055782424712,100.894076523591,0.0118323424963723,1.43994280206589
13,12.913351,39,38.780334,25.52,25.217241,113.976913,NaN,1.002551,NaN,32.475014,400,400.182983,25,32.649952,9.59605,60.842422,49.978691,402.247681,399.308105,398.845459,7393.449707,13.347345,12.768161,12.858825,1.889679,1.870503,1.865234,68.773834,96.869148,36.074749,25.662167,96.829086,72.8423,111.891609,0.63494598865509,519.893738,530.29677492674,2.14529475055887,0.0303185334550549,1.27048716219917,15.2857274652275,595.293367582746,2.1932140638538,0.0127706194587268,1.3553903043417,59.3570941143215,577.060834686973,100.89758521403,0.0118326060690879,1.4399135714379
13,12.91401,39,38.783356,25.52,25.209246,113.933846,NaN,1.004,NaN,32.476849,400,400.247284,25,32.655247,9.582757,60.802567,49.978691,402.217712,399.2966,398.827759,7392.958984,13.35036,12.765392,12.863018,1.901357,1.844532,1.829028,68.74807,96.526077,36.046524,25.692287,96.694748,72.849846,111.893433,0.651520788669586,531.749878,530.284606410881,2.14524727021504,0.0303149574576711,1.27062122547075,15.2875111282336,595.230806835991,2.19304248424573,0.0127663914642626,1.35565058853251,59.3606340050948,577.046650484154,100.891148656843,0.0118308813573237,1.44003437311387
13,12.919126,39,38.786903,25.52,25.212765,113.891747,NaN,1.003083,NaN,32.489853,400,400.160309,25,32.663673,9.596876,60.787918,49.978691,402.217712,399.2966,398.827759,7392.958984,13.35036,12.765392,12.863018,1.901357,1.844532,1.829028,68.74807,96.526077,36.046524,25.692287,96.694748,72.849846,111.893433,0.651520788669586,531.749878,530.27346798684,2.1451579694159,0.0303005728465993,1.27088767696903,15.3013558659003,595.168818079549,2.19287063559704,0.0127620095290691,1.35591471183584,59.3647885882765,577.017444973915,100.874876189696,0.0118282023209236,1.44024894067968
13,12.921382,39,38.790276,25.52,25.224499,113.867722,NaN,1.003069,NaN,32.481167,400,400.051575,25,32.667248,9.60616,60.716602,49.978691,402.2724,399.513031,398.960571,7406.612305,13.35303,12.771574,12.909288,1.830323,1.803601,1.829623,68.727592,96.63723,36.026283,25.705509,96.739594,72.827789,111.902779,0.712125420570374,536.599976,530.281496875929,2.14516196970541,0.0302963084059584,1.27088480612467,15.3074596599364,595.131567559509,2.19276326754477,0.0127589432746418,1.35608670506611,59.3687390869988,577.022930713758,100.882495720421,0.0118273898717844,1.4402604009297
13,12.920586,39,38.794136,25.52,25.223465,113.890724,NaN,1.004226,NaN,32.477936,400,400.025909,25,32.665607,9.604319,60.54174,49.978691,402.284576,399.479248,398.941803,7401.396484,13.345745,12.763768,12.903848,1.823827,1.820539,1.766813,68.74984,96.618294,36.071075,25.687706,96.616165,72.822571,111.938034,0.700565755367279,529.309814,530.282611439654,2.1451737878771,0.030298445923576,1.27084910237364,15.3053061080265,595.157412199074,2.19281731952137,0.0127589068011655,1.35603266640032,59.3732596322175,577.031916378582,100.893095138974,0.0118266015229438,1.44025782983602
13,12.922636,39,38.796692,25.52,25.219818,113.904274,NaN,1.003766,NaN,32.455444,400,400.043121,25,32.667175,9.620158,60.730537,49.978691,402.284576,399.479248,398.941803,7401.396484,13.345745,12.763768,12.903848,1.823827,1.820539,1.766813,68.74984,96.618294,36.071075,25.687706,96.616165,72.822571,111.938034,0.700565755367279,529.309814,530.271721226604,2.1451164744597,0.0302916556391209,1.27101567474206,15.3108521129588,595.172245933324,2.19284721914755,0.0127587670407447,1.3560052543932,59.3762528334528,577.013501623355,100.883197405292,0.0118248089505655,1.4403972688466
13,12.922953,39,38.8008,25.52,25.221134,113.87796,NaN,1.004022,NaN,32.456993,400,399.919952,25,32.671715,9.620694,60.734753,49.964947,402.015656,398.936829,398.598511,7397.333008,13.371221,12.761067,12.869653,1.775889,1.751844,1.761406,68.732407,96.647743,36.032528,25.703058,96.740524,72.761772,111.991066,0.682710707187653,524.574036,530.27242655812,2.14511562014126,0.0302909889210757,1.27101920274696,15.3117096554853,595.130870867585,2.19272677808835,0.0127552363890064,1.35620013650613,59.3810631754817,577.018039483281,100.890988391866,0.0118237083514699,1.44042362980395
13,12.922538,39,38.803841,25.52,25.223211,113.881638,NaN,1.004645,NaN,32.473854,400,399.918945,25,32.669327,9.638061,60.741386,49.964947,401.996643,399.012817,398.661194,7402.814453,13.378723,12.76943,12.884912,1.82035,1.831966,1.783295,68.728065,96.598328,36.075665,25.69762,96.642632,72.781624,111.946815,0.762180030345917,532.845215,530.276332743473,2.14513292502438,0.0302926361478231,1.27096964454783,15.3105870019653,595.13164582901,2.19271875867826,0.0127542151250298,1.35622933248865,59.3846238333835,577.02810782964,100.901413267589,0.0118232435946656,1.44040426836054
13,12.926144,39,38.807323,25.52,25.224115,113.900879,NaN,1.003688,NaN,32.471413,400,399.965942,25,32.661045,9.628042,60.812126,49.964947,401.996643,399.012817,398.661194,7402.814453,13.378723,12.76943,12.884912,1.82035,1.831966,1.783295,68.728065,96.598328,36.075665,25.69762,96.642632,72.781624,111.946815,0.762180030345917,532.845215,530.266478016712,2.1450632929827,0.0302821877311874,1.27117615940944,15.3203410064357,595.152916937298,2.19276224270971,0.0127540791593262,1.35618803259584,59.3887005796446,577.006178715015,100.890122986384,0.0118209671642757,1.44057598480937
13,12.928099,39,38.811787,25.52,25.227427,113.902344,NaN,1.003966,NaN,32.468254,400,400.07605,25,32.658524,9.63168,60.820957,49.964947,402.170227,399.147369,398.853088,7394.310547,13.373183,12.764275,12.873459,1.86202,1.817381,1.82901,68.736336,96.782784,36.101646,25.663208,96.725098,72.830505,111.942245,0.665340304374695,529.55896,530.264722092071,2.14503756839049,0.0302771004216722,1.27125474886929,15.3256283016559,595.148720209121,2.1927366911968,0.012752310113395,1.35625043312078,59.3939266334962,577.001833164903,100.892148970076,0.0118192883811535,1.44065840173524
13,12.928099,39,38.811787,25.52,25.23971,113.888138,NaN,1.003966,NaN,32.465939,400,400.038788,25,32.658287,9.624406,60.777447,49.964947,402.14505,399.145325,398.830261,7409.699219,13.370997,12.77247,12.882141,1.943794,1.91998,1.95723,68.727219,96.887024,36.088905,25.677786,97.024017,72.889915,111.917099,0.778044641017914,532.323975,530.280336021389,2.1450898967724,0.0302796029550159,1.2711094020446,15.3256283016559,595.129452813676,2.19268691046471,0.0127513336029334,1.35632108471743,59.3939266334962,577.021406542535,100.905735916524,0.011820308772917,1.44054493288665
13,12.929836,39,38.815304,25.52,25.249157,113.88913,NaN,1.004088,NaN,32.47113,400,400.115723,25,32.665951,9.631067,60.909565,49.964947,402.14505,399.145325,398.830261,7409.699219,13.370997,12.77247,12.882141,1.943794,1.91998,1.95723,68.727219,96.887024,36.088905,25.677786,97.024017,72.889915,111.917099,0.778044641017914,532.323975,530.287044779892,2.14509475433243,0.0302764090147443,1.27110225767474,15.330325510473,595.125925630548,2.19266621077364,0.0127499290275837,1.35637107360843,59.3980436887002,577.027380617899,100.913855091267,0.0118194761894829,1.44055538108339
13,12.927496,39,38.818291,25.52,25.249157,113.88913,NaN,1.003597,NaN,32.47113,400,400.115723,25,32.665951,9.623444,60.909317,49.964947,402.092926,399.068298,398.743164,7397.427246,13.386559,12.782977,12.897943,1.895576,1.897228,1.872189,68.761215,96.891586,36.098488,25.688337,96.914528,72.888786,111.929428,0.700046718120575,526.55426,530.294183079984,2.14514242131209,0.0302833046570477,1.27096139559994,15.3239975531478,595.121787151725,2.19264567875189,0.0127486784057946,1.35641772488206,59.4015400855522,577.048742047136,100.932057271948,0.0118196181205513,1.44046988593876
13,12.925798,39,38.820732,25.52,25.246273,113.881516,NaN,1.00317,NaN,32.487698,400,400.083984,25,32.674305,9.614603,60.520554,49.964947,402.101776,399.205231,398.82666,7416.524414,13.377404,12.778175,12.899781,1.926562,1.871678,1.904377,68.783951,96.785225,36.030819,25.717138,97.015953,73.009819,111.888954,0.736920535564423,524.21283,530.29569726316,2.14516472933597,0.0302877223676511,1.27089328474354,15.3194051870524,595.108076873347,2.19260221490975,0.0127471331677617,1.35649375902925,59.4043972104335,577.059972341144,100.942609853141,0.011819409575038,1.44043611021134
13,12.926073,39,38.825867,25.52,25.245262,113.872223,NaN,1.003622,NaN,32.484474,400,400.02417,25,32.67495,9.61461,60.328938,49.964947,402.101776,399.205231,398.82666,7416.524414,13.377404,12.778175,12.899781,1.926562,1.871678,1.904377,68.783951,96.785225,36.030819,25.717138,97.015953,73.009819,111.888954,0.736920535564423,524.21283,530.293573516003,2.14515482086587,0.0302867056936343,1.27092178383138,15.3201489756743,595.088354468094,2.19253434535246,0.0127443451728509,1.3566202874566,59.41040712532,577.062334489859,100.950047343651,0.0118178629857668,1.44048820285972
13,12.926091,39,38.826393,25.52,25.247549,113.888313,NaN,1.003929,NaN,32.471527,400,399.997345,25,32.666664,9.629703,60.429573,49.964947,402.327179,399.564087,399.107117,7412.482422,13.356826,12.773127,12.915215,1.92516,1.914521,1.927239,68.735771,96.845482,36.0158,25.733166,96.920502,72.988518,111.914528,0.648891568183899,523.244995,530.296425177621,2.14516419478969,0.0302871185486226,1.27089583954167,15.3201976596045,595.109453005124,2.1925871271705,0.0127452309860714,1.35654835179503,59.4110227110368,577.066462912651,100.953507195762,0.0118179071029993,1.44047103035114
13,12.926841,39,38.828819,25.52,25.248873,113.916748,NaN,1.00326,NaN,32.469505,400,400.052612,25,32.654823,9.627656,60.537941,49.963791,402.123199,399.161102,398.85257,7410.420898,13.387428,12.779838,12.903589,1.880602,1.852994,1.831861,68.737907,96.914978,36.065357,25.709705,96.897156,72.961952,111.919846,0.684643924236298,531.38269,530.295820121929,2.14515455493033,0.0302851774182086,1.27092533022406,15.3222261112688,595.144663953015,2.19267011032769,0.012746169950321,1.35644469179547,59.4138618098448,577.065723521094,100.955732749933,0.0118170799058561,1.44050638373411
13,12.926014,39,38.83226,25.52,25.24633,113.93502,NaN,1.003752,NaN,32.459454,400,400.046875,25,32.646313,9.62705,61.27528,49.963791,402.123199,399.161102,398.85257,7410.420898,13.387428,12.779838,12.903589,1.880602,1.852994,1.831861,68.737907,96.914978,36.065357,25.709705,96.897156,72.961952,111.919846,0.684643924236298,531.38269,530.295110826096,2.14516057162655,0.0302870972037034,1.27090561089976,15.3199894002114,595.164682468768,2.19271049669902,0.0127459856595985,1.35640750988215,59.4178885016416,577.072040549188,100.964002565246,0.0118162905639008,1.44051386768259
13,12.926345,39,38.834427,25.52,25.250126,113.960999,NaN,1.004198,NaN,32.475399,400,400.121155,25,32.644909,9.62208,61.530579,49.963791,402.065796,399.157776,398.848175,7411.154297,13.384127,12.780466,12.913021,1.886875,1.845432,1.887607,68.738075,96.841705,36.04705,25.753389,97.05748,73.006721,111.905144,0.66860693693161,526.352051,530.298925492837,2.14516999583524,0.030286894761667,1.27088067395565,15.3208846385041,595.196918519736,2.19278663736629,0.0127468638170885,1.3563121665199,59.4204242011359,577.078126858266,100.970673834428,0.0118159033683488,1.44050637229689
13,12.927574,39,38.838234,25.52,25.249229,113.958481,NaN,1.003976,NaN,32.489414,400,400.038727,25,32.633938,9.618304,61.39209,49.963791,402.314087,399.570282,399.171265,7412.470215,13.367969,12.777728,12.940845,1.914532,1.891206,1.890564,68.760567,96.709557,36.046673,25.732349,96.905029,72.969917,111.942108,0.657771408557892,525.562317,530.294036657837,2.14514113903287,0.0302830894311943,1.2709652392736,15.3242084989699,595.188231929694,2.19275166282648,0.0127450982573839,1.35638407174949,59.4248786634104,577.07182894971,100.970599240243,0.0118143381874939,1.4405915961044
13,12.931069,39,38.842148,25.52,25.244656,113.931549,NaN,1.003866,NaN,32.479881,400,400.110535,25,32.62669,9.609017,60.975609,49.963791,402.314087,399.570282,399.171265,7412.470215,13.367969,12.777728,12.940845,1.914532,1.891206,1.890564,68.760567,96.709557,36.046673,25.732349,96.905029,72.969917,111.942108,0.657771408557892,525.562317,530.277561468363,2.14505046395274,0.0302718596596882,1.27122975217318,15.3336595099166,595.146278620995,2.19263039787615,0.0127416111084358,1.35657913790784,59.4294579626995,577.042529838801,100.954680840082,0.0118115404561877,1.44081150042324
13,12.930508,39,38.844723,25.52,25.252296,113.904655,NaN,1.004123,NaN,32.475708,400,400.091095,25,32.624428,9.608482,60.460976,49.963791,402.36438,399.599152,399.198303,7405.860352,13.360925,12.775062,12.929273,1.956455,1.89709,1.944035,68.755592,96.801613,36.07206,25.714525,97.061142,72.984512,111.904236,0.654014348983765,530.076599,530.28898473146,2.14509443738254,0.030275068555658,1.27110559281663,15.3321426104448,595.10622510596,2.19251844314986,0.0127386865947223,1.35675331721251,59.4324704602253,577.062022363061,100.971116808787,0.0118117194029817,1.44073150729604
13,12.930494,39,38.847122,25.52,25.263819,113.878304,NaN,1.003943,NaN,32.460052,400,400.174133,25,32.625477,9.612697,60.406994,49.963791,402.36438,399.599152,399.198303,7405.860352,13.360925,12.775062,12.929273,1.956455,1.89709,1.944035,68.755592,96.801613,36.07206,25.714525,97.061142,72.984512,111.904236,0.654014348983765,530.076599,530.303673595092,2.14514380351069,0.0302774567723517,1.27096852912726,15.3321047549215,595.067146494388,2.19240958069645,0.0127358729234815,1.35692222803339,59.435276912644,577.083325379365,100.98861122145,0.0118120497537242,1.44063881514434
13,12.931407,39,38.851597,25.52,25.272608,113.849808,NaN,1.003939,NaN,32.476189,400,400.131195,25,32.633324,9.636313,60.744438,49.963791,402.132507,399.151733,398.926392,7407.978516,13.388549,12.774025,12.901851,1.943387,1.922007,1.929854,68.733986,96.788033,36.105598,25.702087,96.902054,73.019966,111.87561,0.438411086797714,465.821747,530.312059536684,2.14516264167341,0.0302765570200319,1.27091961149826,15.3345734111396,595.022272965651,2.19227890850395,0.0127320441053073,1.35713452430989,59.4405115913666,577.095659304454,101.00222283628,0.011811238815139,1.44062467640557
13,12.93278,39,38.854168,25.52,25.274666,113.859375,NaN,1.003739,NaN,32.474472,400,400.159607,25,32.629562,9.639627,61.118233,49.963791,401.954987,398.962128,398.668365,7406.65625,13.377934,12.787655,12.895471,1.926909,1.883404,1.919052,68.731323,96.800232,36.104347,25.727865,96.935539,73.079346,111.863449,0.712258756160736,545.960632,530.310488137189,2.14514344707488,0.0302729319311434,1.27097789048878,15.3382856117369,595.03169199079,2.1922947886003,0.0127316271620396,1.3571269505594,59.4435188298215,577.091514137133,101.002246803751,0.011810188185147,1.440681592729
13,12.93278,39,38.854168,25.52,25.263474,113.868744,NaN,1.003739,NaN,32.466568,400,400.049103,25,32.622616,9.624617,61.01627,49.963791,401.954987,398.962128,398.668365,7406.65625,13.377934,12.787655,12.895471,1.926909,1.883404,1.919052,68.731323,96.800232,36.104347,25.727865,96.935539,73.079346,111.863449,0.712258756160736,545.960632,530.296262612443,2.14509577745124,0.0302706527644717,1.27111017841478,15.3382856117369,595.044406693933,2.19232764193684,0.0127322709957962,1.35708014864957,59.4435188298215,577.073678733837,100.989867410597,0.011809259482866,1.44078491072605
13,12.934233,39,38.854984,25.52,25.256664,113.877312,NaN,1.004269,NaN,32.462681,400,399.980286,25,32.619251,9.629602,60.757587,49.963791,401.864288,398.914886,398.558258,7406.680176,13.385042,12.782508,12.915399,1.848608,1.845324,1.831104,68.694565,96.924706,36.145138,25.697302,96.95256,73.105339,111.848846,0.686866283416748,515.65033,530.283173347499,2.14503717628129,0.0302649870460963,1.27127820827032,15.3422137859725,595.054902877195,2.19235207774339,0.0127325187598883,1.35705012464996,59.444473252938,577.052717677718,100.976240669388,0.0118079031125032,1.44091684525373
13,12.936028,39,38.856815,25.52,25.256664,113.877312,NaN,1.003574,NaN,32.462681,400,399.980286,25,32.619251,9.630102,60.711742,49.971111,401.914734,398.934692,398.563263,7405.291504,13.381233,12.786117,12.910184,1.842868,1.80654,1.834013,68.694771,96.670181,36.119595,25.705908,97.042038,73.032227,111.913521,0.70449823141098,529.960999,530.277696877305,2.1450006202577,0.0302597023999004,1.27138631503267,15.3470660952512,595.052364811702,2.19233949641003,0.0127317536631791,1.35707876195077,59.4466147989726,577.041203135447,100.970316447366,0.0118067092307101,1.44100706111121
13,12.936503,39,38.859264,25.52,25.265982,113.891754,NaN,1.004283,NaN,32.43713,400,399.900879,25,32.618031,9.640659,60.77132,49.971111,401.914734,398.934692,398.563263,7405.291504,13.381233,12.786117,12.910184,1.842868,1.80654,1.834013,68.694771,96.670181,36.119595,25.705908,97.042038,73.032227,111.913521,0.70449823141098,529.960999,530.2880941312,2.14503064561359,0.0302602016872096,1.27130463812778,15.3483500475945,595.068568996354,2.19237330781664,0.0127317227133498,1.35704495201618,59.4494790356647,577.055327877332,100.98288271034,0.0118066498713718,1.44095652384028
13,12.938115,39,38.863178,25.52,25.276627,113.907112,NaN,1.005069,NaN,32.433224,400,399.931305,25,32.622059,9.630769,61.007351,49.971111,401.778839,398.821594,398.445526,7415.93457,13.399961,12.796408,12.927574,1.816812,1.814116,1.781062,68.681358,96.685944,36.123127,25.727465,97.082542,73.007828,111.92083,0.755181670188904,524.775024,530.296709827251,2.1450431713924,0.0302576246675139,1.27127574427543,15.3527071114418,595.083986026759,2.19240026547828,0.0127311426844823,1.35702948728141,59.4540563713911,577.064635221857,100.9937590049,0.0118058643265116,1.4409526862294
13,12.940765,39,38.867489,25.52,25.281013,113.893021,NaN,1.005151,NaN,32.431557,400,399.86145,25,32.62323,9.612466,61.035198,49.971111,401.992737,399.032715,398.669922,7423.396484,13.407321,12.81124,12.941194,1.825339,1.811527,1.846629,68.706696,96.735405,36.107906,25.748363,97.099457,73.040337,111.905479,0.830353081226349,557.169067,530.294202864639,2.14500790563533,0.0302507203814211,1.2713833764494,15.3598688891587,595.058888434984,2.19232124368432,0.0127283740774484,1.35716724690626,59.4590975670536,577.056529888203,100.992999148778,0.0118040437367998,1.44105487913355
13,12.941185,39,38.868988,25.52,25.28336,113.868721,NaN,1.004716,NaN,32.416931,400,399.929443,25,32.619495,9.60811,60.997505,49.971111,401.992737,399.032715,398.669922,7423.396484,13.407321,12.81124,12.941194,1.825339,1.811527,1.846629,68.706696,96.735405,36.107906,25.748363,97.099457,73.040337,111.905479,0.830353081226349,557.169067,530.295905716946,2.14500935433283,0.0302499626498156,1.27138088828167,15.3610038618613,595.023829506757,2.19222573001277,0.0127260786326436,1.35731213859203,59.4608503633338,577.058841309868,100.996294702579,0.0118036778068022,1.44106067040739
13,12.939246,39,38.872192,25.52,25.289167,113.835846,NaN,1.003598,NaN,32.428188,400,399.855011,25,32.624828,9.625103,60.757141,49.971111,402.027802,399.28006,398.817322,7416.806641,13.378054,12.794414,12.961412,1.891246,1.837944,1.837178,68.723473,96.926704,36.100346,25.751867,96.980873,73.07505,111.897507,0.785081207752228,541.239319,530.309201743586,2.14507356289053,0.0302568494018714,1.27119550873704,15.3557638393723,594.974761238314,2.19208840491107,0.0127224819637341,1.35752680519563,59.4645966542445,577.08664740624,101.019206308012,0.0118040858594254,1.44094050515905
13,12.93783,39,38.873966,25.52,25.287661,113.844841,NaN,1.004219,NaN,32.440758,400,399.847748,25,32.633904,9.643752,60.580547,49.971111,402.071228,399.274139,398.831085,7419.898438,13.38767,12.798715,12.959861,1.851448,1.859574,1.863989,68.691444,96.760025,36.061867,25.767986,96.93914,73.042923,111.908829,0.726832926273346,524.602905,530.311605462281,2.14509597408682,0.0302607098110811,1.27112812002043,15.3519368166597,594.984511657359,2.19210776834413,0.0127223594635471,1.35750955062122,59.4666708062044,577.097127133167,101.028480662261,0.0118040558933865,1.44090248874921
13,12.938547,39,38.874573,25.52,25.277946,113.867645,NaN,1.003631,NaN,32.443508,400,399.882538,25,32.646004,9.631387,61.001278,49.971111,402.071228,399.274139,398.831085,7419.898438,13.38767,12.798715,12.959861,1.851448,1.859574,1.863989,68.691444,96.760025,36.061867,25.767986,96.93914,73.042923,111.908829,0.726832926273346,524.602905,530.297068986448,2.14503999491166,0.0302566219129273,1.27128614499491,15.3538746917742,595.014625373025,2.19218358476605,0.0127236728727147,1.35740493036058,59.4673804903572,577.076897770843,101.015126725606,0.0118028062132064,1.44102749025294
13,12.941099,39,38.872696,25.52,25.276093,113.890564,NaN,1.004111,NaN,32.45026,400,399.91272,25,32.656635,9.627563,61.338608,49.971111,401.968048,398.984894,398.665741,7425.319336,13.397546,12.79547,12.9126,1.941544,1.891439,1.893282,68.701576,96.854073,36.080582,25.774347,97.063606,73.119179,111.88475,0.733368933200836,533.297852,530.286928629692,2.14498014496769,0.0302487362451676,1.27146171825146,15.3607714649496,595.048336273801,2.19227685773982,0.0127260310007082,1.3572609660144,59.4651859361604,577.05228925715,100.995932441484,0.0118021341312532,1.44114614739184
13,12.942503,39,38.875809,25.52,25.278961,113.907043,NaN,1.003514,NaN,32.451347,400,399.8815,25,32.655949,9.63571,61.195595,49.971268,402.178101,399.358673,398.983215,7427.170898,13.376344,12.78795,12.935037,1.945675,1.943099,1.947433,68.731483,96.790131,36.076435,25.77578,97.154892,73.094025,111.89505,0.660317420959473,528.424927,530.286292234638,2.14496378230587,0.0302451904933252,1.27151231290011,15.3645653340076,595.066387514397,2.1923132605219,0.0127258633052748,1.35722731832278,59.4688255531859,577.04984104678,100.997746489736,0.0118009972544038,1.4412002101022
13,12.943726,39,38.877666,25.52,25.27804,113.905487,NaN,1.003725,NaN,32.436844,400,399.921326,25,32.650635,9.62398,61.132259,49.971268,402.178101,399.358673,398.983215,7427.170898,13.376344,12.78795,12.935037,1.945675,1.943099,1.947433,68.731483,96.790131,36.076435,25.77578,97.154892,73.094025,111.89505,0.660317420959473,528.424927,530.281390128039,2.14493496179449,0.0302414064658694,1.27159687722308,15.3678698545801,595.061701897865,2.19229504940356,0.0127249812405079,1.357264132995,59.470996586425,577.041249320502,100.993880635644,0.0117999480273427,1.44127383578062
13,12.943632,39,38.88179,25.52,25.272968,113.914757,NaN,1.003913,NaN,32.44125,400,399.873962,25,32.648041,9.613146,61.138523,49.971268,402.072906,399.272858,398.892059,7421.333984,13.367074,12.778993,12.925636,1.976847,1.927624,1.989022,68.718842,96.966034,36.089714,25.786034,96.975433,73.035698,111.938103,0.759171068668365,534.768921,530.275227240363,2.14491526300222,0.0302406503636871,1.27165129599192,15.367615876885,595.068568186148,2.19229923151787,0.0127238966326202,1.35728231007052,59.475817693245,577.038745105873,100.996796814285,0.0117984808597475,1.44134117964575
13,12.942615,39,38.883091,25.52,25.273209,113.914673,NaN,1.004359,NaN,32.431068,400,399.874023,25,32.651844,9.620573,61.060844,49.971268,402.072906,399.272858,398.892059,7421.333984,13.367074,12.778993,12.925636,1.976847,1.927624,1.989022,68.718842,96.966034,36.089714,25.786034,96.975433,73.035698,111.938103,0.759171068668365,534.768921,530.278636594176,2.14493699383597,0.0302436901388884,1.27158717442867,15.3648679654702,595.066651109903,2.1922900020031,0.0127233479183754,1.35730307482616,59.4773385257446,577.048410705303,101.004970892201,0.0117985621452414,1.44130175259405
13,12.945416,39,38.884758,25.52,25.274319,113.913414,NaN,1.004005,NaN,32.411812,400,399.786041,25,32.647587,9.629432,61.048851,49.971268,401.773407,398.782562,398.49411,7425.44043,13.390643,12.783302,12.900668,1.948363,1.891224,1.911579,68.704887,96.668869,36.090847,25.789635,96.88868,73.084221,111.943954,0.787140369415283,539.080872,530.2715020016,2.14488470333435,0.0302356802158309,1.27174277676877,15.3724358121096,595.062631891711,2.1922741386461,0.0127225658191792,1.35733543641288,59.4792871430403,577.030812921979,100.994642771611,0.0117971061832041,1.44142522872228
13,12.94832,39,38.887352,25.52,25.277948,113.919273,NaN,1.004034,NaN,32.403824,400,399.898499,25,32.637165,9.629889,60.83115,49.971268,401.908356,398.876678,398.647888,7427.768555,13.399017,12.784805,12.901454,1.924179,1.919481,1.902569,68.702278,96.9617,36.108875,25.784273,96.999031,73.134781,111.925446,0.712733387947083,531.500671,530.26725631004,2.14484105768976,0.0302278837067878,1.27187476203539,15.3802806447858,595.066989463488,2.19227687054574,0.0127218858225414,1.35734672321438,59.482319232905,577.017543245034,100.988364361544,0.0117955751711087,1.44153549703366
13,12.949764,39,38.890858,25.52,25.291515,113.916382,NaN,1.004086,NaN,32.379841,400,399.953918,25,32.62981,9.616199,60.858295,49.971268,401.992035,398.934326,398.717987,7411.205566,13.394102,12.782571,12.895412,1.897521,1.873119,1.901289,68.730576,97.006874,36.105946,25.801968,96.953217,73.095268,111.947868,0.732380390167236,527.453491,530.280105534931,2.14486948744195,0.0302264021013495,1.27180094981549,15.3841809562944,595.058206170222,2.19224265614124,0.0127202246185843,1.35741600701552,59.4864170919502,577.032315574235,101.002568303488,0.0117952078855153,1.44149462499808
13,12.953261,39,38.894264,25.52,25.303303,113.935768,NaN,1.00441,NaN,32.357544,400,399.955872,25,32.62952,9.604891,60.824806,49.971268,401.992035,398.934326,398.717987,7411.205566,13.394102,12.782571,12.895412,1.897521,1.873119,1.901289,68.730576,97.006874,36.105946,25.801968,96.953217,73.095268,111.947868,0.732380390167236,527.453491,530.284429748215,2.14484856388,0.0302185292855505,1.27187190308104,15.3936251585307,595.079800398362,2.19228725134101,0.0127201350339433,1.35737237577412,59.4903977893358,577.02850418377,101.003767361002,0.01179390629178,1.44156037223197
13,12.952057,39,38.896618,25.52,25.30093,113.965012,NaN,1.004065,NaN,32.360264,400,399.879944,25,32.640266,9.615874,60.769211,49.971268,401.917023,398.828247,398.615082,7414.992676,13.393275,12.79355,12.894592,1.900351,1.868766,1.878985,68.735115,96.840149,36.129124,25.809509,97.057121,73.072426,111.962852,0.763031423091888,520.607422,530.285084497183,2.14486294891345,0.0302215823114587,1.27182750266169,15.3903737828658,595.11623231124,2.19237363067111,0.012721160916027,1.3572631055152,59.4931488203929,577.036662705013,101.012082842035,0.0117935682800963,1.44154314626999
13,12.949899,39,38.901756,25.52,25.30093,113.965012,NaN,1.004579,NaN,32.360264,400,399.879944,25,32.640266,9.622933,60.717209,49.971268,401.917023,398.828247,398.615082,7414.992676,13.393275,12.79355,12.894592,1.900351,1.868766,1.878985,68.735115,96.840149,36.129124,25.809509,97.057121,73.072426,111.962852,0.763031423091888,520.607422,530.291667233853,2.14490685977706,0.0302279213854571,1.27169753639077,15.3845455808465,595.109114506071,2.1923383610826,0.0127190182835336,1.35734339412543,59.4991529490381,577.059152366511,101.033480590185,0.0117930741803117,1.44147838604664
13,12.949985,39,38.905758,25.52,25.29159,113.996979,NaN,1.004697,NaN,32.382427,400,399.930298,25,32.645672,9.635682,60.708893,49.971268,401.973389,398.935059,398.702698,7410.808594,13.381753,12.782376,12.895454,1.949816,1.923831,1.911316,68.72126,97.086639,36.112171,25.831062,97.202034,73.095337,111.961868,0.712160587310791,543.4375,530.279526692198,2.14486530960812,0.0302257680877872,1.27181337471208,15.384777858697,595.146959850218,2.19242297091308,0.0127195437605968,1.35724633575785,59.5038291432451,577.048324258146,101.030483442848,0.0117912153034603,1.44159246804747
13,12.951831,39,38.906174,25.52,25.295477,113.984749,NaN,1.004862,NaN,32.374382,400,399.9646,25,32.660183,9.632181,60.77803,49.973751,402.039246,399.008209,398.781311,7415.522461,13.389262,12.788548,12.90239,1.921816,1.915574,1.938288,68.745544,96.93811,36.111591,25.839575,96.944702,73.047035,111.998161,0.652080893516541,540.89386,530.278838536326,2.14484430930339,0.0302211365086108,1.27187851717855,15.389763449411,595.129784152254,2.19237723869628,0.0127185309996629,1.35731387300191,59.5043152025293,577.040956905929,101.025842233288,0.0117906974891862,1.4416405687543
13,12.955578,39,38.909725,25.52,25.309855,113.995499,NaN,1.004177,NaN,32.389633,400,399.94101,25,32.66787,9.625434,60.923706,49.973751,402.039246,399.008209,398.781311,7415.522461,13.389262,12.788548,12.90239,1.921816,1.915574,1.938288,68.745544,96.93811,36.111591,25.839575,96.944702,73.047035,111.998161,0.652080893516541,540.89386,530.285695241646,2.1448293466588,0.0302130595249694,1.27193381151603,15.399881525328,595.139457003604,2.1923905585061,0.0127177885048954,1.3573156801385,59.5084640649856,577.039544883329,101.028868517842,0.0117894746691982,1.44169423227598
13,12.955578,39,38.909725,25.52,25.318436,114.001167,NaN,1.004177,NaN,32.409954,400,399.900787,25,32.664921,9.60963,60.865879,49.973751,402.071991,399.28653,398.901184,7419.675781,13.361122,12.790677,12.940232,1.953397,1.909212,1.952718,68.729462,96.973068,36.170116,25.80105,97.122696,73.07399,112.001785,0.728837609291077,543.810669,530.296609269354,2.144865913958,0.030214805139674,1.27183212411284,15.399881525328,595.147150188705,2.19241042992087,0.0127181774608572,1.35728739132612,59.5084640649856,577.053227768709,101.03835961666,0.0117901861928219,1.44161478559118
13,12.95512,39,38.913303,25.52,25.32271,114.012627,NaN,1.004425,NaN,32.436005,400,399.853485,25,32.653263,9.601249,60.954617,49.973751,402.09729,399.279205,398.89151,7408.480469,13.346943,12.77589,12.919649,1.991037,1.961595,1.958239,68.768814,96.896568,36.199722,25.790709,97.20977,73.232071,111.917641,0.680630147457123,532.45166,530.303441713137,2.14489344207401,0.0302170190890243,1.27175392573522,15.3986448999475,595.157749796529,2.1924260545167,0.0127174725493713,1.35728608000504,59.5126441697767,577.067747122007,101.052466906232,0.0117897831586336,1.44157630629804
13,12.956808,39,38.914227,25.52,25.333107,114.025864,NaN,1.003731,NaN,32.442806,400,399.805969,25,32.651104,9.613565,61.08696,49.973751,402.09729,399.279205,398.89151,7408.480469,13.346943,12.77589,12.919649,1.991037,1.961595,1.958239,68.768814,96.896568,36.199722,25.790709,97.20977,73.232071,111.917641,0.680630147457123,532.45166,530.311516602169,2.14490340762208,0.0302141787447613,1.27173241147021,15.4032024303993,595.174436426534,2.19246611842042,0.0127179956817587,1.35723447274412,59.5137236107347,577.07256565087,101.056851547947,0.011789734667728,1.44156016810757
13,12.955381,39,38.916588,25.52,25.337791,114.026512,NaN,1.004565,NaN,32.4515,400,399.859192,25,32.657932,9.616955,60.887222,49.973751,401.973724,398.986542,398.714417,7411.094727,13.368515,12.775862,12.898183,1.979558,1.963306,1.959026,68.72731,96.99337,36.162613,25.811539,97.185745,73.222969,111.91333,0.637983202934265,531.482666,530.321823968388,2.14495238587684,0.0302193202804841,1.27159111248488,15.3993496184501,595.172046955414,2.1924521917401,0.0127170562539587,1.35726809701642,59.5164817003957,577.093677671337,101.074159755849,0.0117900682570852,1.4414678940157
13,12.95718,39,38.918526,25.52,25.339457,114.019081,NaN,1.00416,NaN,32.448128,400,399.853394,25,32.666897,9.615253,60.693027,49.973751,402.129364,399.363495,398.926636,7419.629883,13.361275,12.78297,12.933902,1.945146,1.89437,1.919308,68.721367,96.958656,36.149704,25.832695,97.145126,73.19854,111.899818,0.71589857339859,534.472839,530.318457687181,2.1449228963363,0.0302143783332391,1.2716796259656,15.4042067548814,595.159277395403,2.19241284497297,0.0127157389136916,1.35733542994766,59.518745547822,577.08492684011,101.070274475944,0.0117889862244248,1.4415434553393
13,12.954704,39,38.923519,25.52,25.348433,114.013336,NaN,1.003455,NaN,32.443222,400,399.904358,25,32.668198,9.61812,60.451942,49.973751,402.129364,399.363495,398.926636,7419.629883,13.361275,12.78297,12.933902,1.945146,1.89437,1.919308,68.721367,96.958656,36.149704,25.832695,97.145126,73.19854,111.899818,0.71589857339859,534.472839,530.337419111777,2.14501148651003,0.0302234722075748,1.27142453380488,15.3975216483313,595.144564916001,2.19235844758584,0.0127132646847781,1.35744208294524,59.5245776388985,577.123966876909,101.10298765385,0.0117894001567251,1.44138091958627
13,12.957552,39,38.923859,25.52,25.357025,114.020607,NaN,1.00488,NaN,32.445686,400,399.914063,25,32.671131,9.627761,60.640018,49.973751,402.121246,399.369324,398.930817,7415.455078,13.359433,12.770324,12.93381,1.936369,1.901324,1.87385,68.736923,96.83905,36.154327,25.818571,96.916603,73.153397,111.966438,0.665714502334595,521.536865,530.339662926686,2.14499017049659,0.0302168589658469,1.27149417133017,15.4052110576273,595.153963927342,2.19238160750115,0.0127136218869661,1.3574110908496,59.524974755521,577.116390177574,101.098114486658,0.0117888963460603,1.44142919384729
13,12.958426,39,38.927242,25.52,25.356741,114.005402,NaN,1.004866,NaN,32.450562,400,399.90863,25,32.674252,9.627611,60.956398,49.977486,401.963013,399.017242,398.645142,7417.506836,13.385308,12.784718,12.897855,1.828889,1.83514,1.844448,68.751854,96.938683,36.154919,25.842939,97.207024,73.251022,111.951714,0.679485380649567,525.444336,530.33663790918,2.14497118984091,0.0302142362459311,1.27155007686835,15.4075705436119,595.128638393905,2.19230508640642,0.0127111697178282,1.35753987022278,59.5289259161448,577.113274658865,101.09976699309,0.011787640092997,1.44149052949246
13,12.957956,39,38.928802,25.52,25.35705,113.998047,NaN,1.003947,NaN,32.44099,400,399.851715,25,32.673885,9.626498,60.889988,49.977486,401.963013,399.017242,398.645142,7417.506836,13.385308,12.784718,12.897855,1.828889,1.83514,1.844448,68.751854,96.938683,36.154919,25.842939,97.207024,73.251022,111.951714,0.679485380649567,525.444336,530.338463360236,2.14498206246763,0.0302156783673871,1.2715181643532,15.4063017273871,595.116492696034,2.19226859283189,0.0127100154572336,1.3576010009459,59.5307478198961,577.119182626022,101.105624148562,0.0117874425791535,1.44147622352273
13,12.956701,39,38.931698,25.52,25.36412,113.984482,NaN,1.004215,NaN,32.43401,400,399.87323,25,32.669746,9.620081,60.732887,49.977486,401.903015,398.942596,398.638428,7420.939453,13.396524,12.783589,12.905979,1.81599,1.799868,1.846933,68.764114,96.987465,36.127411,25.856691,97.322517,73.240585,111.937439,0.638016879558563,484.299866,530.351277215764,2.14503769280483,0.0302207993721187,1.27135915830392,15.4029135480956,595.094064248031,2.19220115243867,0.0127078788983689,1.35771409337439,59.5341298672818,577.143416843895,101.125701206095,0.0117877653569717,1.44137277569742
13,12.957517,39,38.933445,25.52,25.36412,113.984482,NaN,1.003886,NaN,32.43401,400,399.87323,25,32.669746,9.607253,60.397476,49.977486,401.903015,398.942596,398.638428,7420.939453,13.396524,12.783589,12.905979,1.81599,1.799868,1.846933,68.764114,96.987465,36.127411,25.856691,97.322517,73.240585,111.937439,0.638016879558563,484.299866,530.348790541079,2.1450211019843,0.0302184042715527,1.2714081962637,15.4051165677041,595.091643897008,2.19218916602529,0.0127071515629264,1.35774140612555,59.5361699769246,577.139266564879,101.124790916222,0.0117869847261534,1.44141916628041
13,12.958969,39,38.934032,25.52,25.370052,113.975334,NaN,1.003769,NaN,32.414185,400,399.891174,25,32.673836,9.614121,60.558605,49.977486,402.076721,399.290222,398.862488,7438.480469,13.403215,12.814217,12.971059,1.862516,1.812826,1.866268,68.734375,96.895432,36.121815,25.860804,97.281029,73.215851,111.962051,0.872006475925446,557.067993,530.351907808972,2.14501684687579,0.0302153491040217,1.27142534941001,15.4090363881003,595.078409727848,2.19215305397847,0.0127062795252204,1.35779635771698,59.5368554468205,577.138365874054,101.124827667344,0.0117867481063724,1.44143189233879
13,12.959261,39,38.939163,25.52,25.372498,113.962502,NaN,1.004083,NaN,32.398132,400,399.926361,25,32.676025,9.631977,60.656933,49.977486,401.873016,398.888824,398.63446,7436.140625,13.405497,12.793147,12.912534,1.911026,1.897878,1.878155,68.715172,96.758293,36.12352,25.868855,97.14389,73.119202,112.016518,0.83278352022171,557.169067,530.354127910363,2.14502132836022,0.0302149895311998,1.2714139900325,15.4098246315539,595.053875399171,2.19207283793777,0.0127032633439554,1.35794086320885,59.5428468289882,577.146090665403,101.13596962737,0.0117854904979352,1.4414527203249
13,12.958824,39,38.938961,25.52,25.373434,113.962395,NaN,1.005113,NaN,32.368538,400,399.86615,25,32.672817,9.632833,60.658913,49.977486,401.873016,398.888824,398.63446,7436.140625,13.405497,12.793147,12.912534,1.911026,1.897878,1.878155,68.715172,96.758293,36.12352,25.868855,97.14389,73.119202,112.016518,0.83278352022171,557.169067,530.356649527266,2.1450341985396,0.0302164621380103,1.27137667262482,15.4086449608623,595.054010042816,2.19207384862688,0.012703340070845,1.35793823879607,59.5426109688287,577.15066974234,101.138918719498,0.0117857937084717,1.44142359955915
13,12.960901,39,38.94001,25.52,25.368401,113.982002,NaN,1.004375,NaN,32.385002,400,399.907532,25,32.676929,9.623102,60.445847,49.977486,402.197693,399.382904,399.004913,7425.65625,13.363998,12.779842,12.923503,1.956401,1.950174,1.952416,68.714516,97.085571,36.169037,25.863852,97.253105,73.170052,112.011322,0.743800222873688,533.969604,530.343920878995,2.14497053845015,0.030209345014983,1.27156098584862,15.4142515035645,595.079180726344,2.19213542622589,0.0127042487561725,1.35785646953011,59.5438357964257,577.128079186141,101.124429364968,0.0117842809015526,1.44156796790391
13,12.960901,39,38.94001,25.52,25.370638,113.9851,NaN,1.004375,NaN,32.383526,400,399.863983,25,32.676331,9.605657,60.37088,49.977486,401.845001,398.828583,398.571869,7438.968262,13.419104,12.810178,12.938663,1.898993,1.895449,1.868344,68.757042,97.035606,36.225506,25.809217,97.149681,73.251205,111.976379,0.667218148708344,537.594299,530.346765331335,2.14498006698062,0.0302097997690713,1.27153453566432,15.4142515035645,595.083387341667,2.19214629228312,0.0127044612980388,1.35784096309312,59.5438357964257,577.13164548355,101.126903284386,0.0117844661891173,1.44154728899752
13,12.960924,39,38.944862,25.52,25.376541,113.990013,NaN,1.003836,NaN,32.362221,400,399.815338,25,32.668163,9.60757,60.531078,49.977486,401.845001,398.828583,398.571869,7438.968262,13.419104,12.810178,12.938663,1.898993,1.895449,1.868344,68.757042,97.035606,36.225506,25.809217,97.149681,73.251205,111.976379,0.667218148708344,537.594299,530.354200909277,2.1450047420628,0.0302109322538942,1.2714661388203,15.4143135847426,595.083336064435,2.19213023836721,0.0127027792779226,1.35789224376092,59.5495007216788,577.146598625667,101.142744516028,0.0117836747559713,1.44152263330575
13,12.961324,39,38.945782,25.52,25.390366,114.002541,NaN,1.003621,NaN,32.3339,400,399.943665,25,32.663136,9.617718,60.622341,49.977486,401.927979,398.917389,398.683044,7433.741699,13.39483,12.788114,12.903851,1.951646,1.896887,1.935284,68.752411,97.110001,36.235687,25.825975,97.096397,73.231247,111.984016,0.781733810901642,537.535217,530.370559260435,2.14505548974606,0.0302125688805342,1.27132683631593,15.4153932441217,595.099072862877,2.1921678678672,0.0127032558703028,1.35784392690195,59.550574799396,577.166677629408,101.157710743737,0.0117844204449335,1.44141802991509
13,12.963039,39,38.945824,25.52,25.39678,114.031372,NaN,1.003863,NaN,32.329082,400,399.91745,25,32.661602,9.635005,60.845776,49.980434,401.724701,398.747742,398.503204,7427.269531,13.386256,12.777535,12.896446,1.915134,1.863892,1.871348,68.736664,97.015488,36.17635,25.860107,97.073723,73.268906,111.963211,0.770086288452148,532.780273,530.373489243352,2.14504794929548,0.0302088420681072,1.27135407893242,15.420021999017,595.138160617981,2.19226868844784,0.0127052158635693,1.35770039544867,59.550623832899,577.163904681685,101.155834316104,0.0117842628300965,1.44143463336526
13,12.963594,39,38.945591,25.52,25.392136,114.045334,NaN,1.003011,NaN,32.324707,400,399.894684,25,32.665436,9.652747,60.764626,49.980434,401.724701,398.747742,398.503204,7427.269531,13.386256,12.777535,12.896446,1.915134,1.863892,1.871348,68.736664,97.015488,36.17635,25.860107,97.073723,73.268906,111.963211,0.770086288452148,532.780273,530.365894123442,2.14501689315279,0.0302062706682359,1.27144226716845,15.4215198354034,595.157438965738,2.19231924366579,0.0127062703250771,1.35762698765341,59.5503518131763,577.152005750442,101.147317030506,0.0117837200361762,1.44150061097184
13,12.96435,39,38.948978,25.52,25.384935,114.058807,NaN,1.004238,NaN,32.303745,400,399.871185,25,32.667374,9.652839,60.638859,49.980434,401.912415,398.929169,398.644012,7440.113281,13.399314,12.800277,12.917328,1.906504,1.87144,1.8599,68.729538,97.035873,36.187595,25.867247,97.333405,73.239944,112.009193,0.713584303855896,528.208313,530.354434592209,2.14497085894097,0.0302025903366913,1.27157279219198,15.4235600536841,595.171040680177,2.19234325743945,0.0127057849520247,1.3576125779396,59.5543058957,577.138766235705,101.141949649752,0.0117819378186657,1.44162066193605
13,12.963004,39,38.948318,25.52,25.374557,114.076782,NaN,1.004607,NaN,32.296658,400,399.844238,25,32.66325,9.649769,60.568001,49.980434,401.912415,398.929169,398.644012,7440.113281,13.399314,12.800277,12.917328,1.906504,1.87144,1.8599,68.729538,97.035873,36.187595,25.867247,97.333405,73.239944,112.009193,0.713584303855896,528.208313,530.345339688288,2.1449540113348,0.0302044280337624,1.27161460482881,15.4199275392459,595.19635652413,2.19241080205098,0.0127072920197677,1.35751253474183,59.5535354138448,577.131682756446,101.136292376383,0.0117817831305221,1.44165330007665
13,12.965731,39,38.948627,25.52,25.374956,114.097969,NaN,1.003549,NaN,32.303036,400,399.804565,25,32.668102,9.659186,60.965633,49.980434,401.923584,399.053406,398.722168,7424.253906,13.387794,12.79481,12.944767,1.91051,1.880386,1.867199,68.760849,96.935417,36.196789,25.876465,97.173599,73.16143,112.036034,0.642468154430389,521.63446,530.33753598093,2.14490028253916,0.0301965132933696,1.27177383723863,15.4272867288133,595.224689410881,2.19248295472206,0.0127086159863902,1.35741165928548,59.5538961407289,577.111937201348,101.122944722084,0.0117806576156254,1.44177179208033
13,12.967298,39,38.953011,25.52,25.384508,114.090187,NaN,1.003968,NaN,32.323708,400,399.832764,25,32.675568,9.639603,61.346104,49.980434,402.026367,399.220581,398.821594,7420.462402,13.368813,12.784246,12.948405,1.938993,1.917178,1.912743,68.731178,96.764534,36.186638,25.883104,97.256081,73.200836,112.006264,0.793870031833649,527.605164,530.344908133697,2.14490912777845,0.0301938614125967,1.27175503241148,15.4315149688449,595.208058399405,2.19242562149676,0.0127062586005687,1.35751887199344,59.5590137819617,577.120412210973,101.133763764144,0.0117796815817751,1.44177868132305
13,12.963058,39,38.954426,25.52,25.386036,114.067085,NaN,1.004353,NaN,32.342491,400,399.832245,25,32.674572,9.636493,61.681557,49.980434,401.796448,398.764465,398.496765,7425.793945,13.402658,12.787058,12.922137,1.886629,1.873322,1.877916,68.716393,97.222939,36.140663,25.902954,97.133652,73.319633,111.964424,0.346750378608704,451.821625,530.359771242995,2.14500180696927,0.0302066028232088,1.2714821464084,15.4200732770976,595.174736737216,2.19233492716053,0.0127040861979075,1.35765629143017,59.560665477913,577.15676869949,101.160576351677,0.011781112731692,1.44158593461574
13,12.966014,39,38.955803,25.52,25.386036,114.067085,NaN,1.004104,NaN,32.342491,400,399.832245,25,32.674572,9.630833,61.821877,49.980434,401.796448,398.764465,398.496765,7425.793945,13.402658,12.787058,12.922137,1.886629,1.873322,1.877916,68.716393,97.222939,36.140663,25.902954,97.133652,73.319633,111.964424,0.346750378608704,451.821625,530.350764141801,2.14494173083202,0.0301979355658117,1.27165977723121,15.4280503769257,595.172830391645,2.19232548630952,0.0127035134672762,1.3576777903075,59.5622727717036,577.135904106505,101.147655262928,0.0117795843536292,1.44172451379428
13,12.966585,39,38.957199,25.52,25.390587,114.068619,NaN,1.004298,NaN,32.356285,400,399.745819,25,32.677002,9.627199,61.44495,49.980434,401.840729,398.767975,398.581024,7423.095703,13.409196,12.785029,12.911678,1.89654,1.877471,1.908894,68.739113,97.170708,36.170052,25.910614,97.218803,73.276733,111.971909,0.574114680290222,513.050171,530.354811496784,2.14494951232657,0.0301971866253701,1.27164027769605,15.4295911269166,595.172980423617,2.19232129397873,0.0127030380440705,1.35769192318573,59.5639021971393,577.14046113581,101.152389120285,0.0117793701337346,1.44171593119774
13,12.968418,39,38.956856,25.52,25.41053,114.082649,NaN,1.004836,NaN,32.36797,400,399.811951,25,32.683681,9.624274,61.28772,49.980434,401.840729,398.767975,398.581024,7423.095703,13.409196,12.785029,12.911678,1.89654,1.877471,1.908894,68.739113,97.170708,36.170052,25.910614,97.218803,73.276733,111.971909,0.574114680290222,513.050171,530.374586193578,2.14499720834683,0.030195866505419,1.27151467987977,15.434536831624,595.192503130307,2.1923728361239,0.0127041425376588,1.35761649982251,59.5635018483316,577.157910101195,101.164106007467,0.0117803870696567,1.44161037667526
13,12.970528,39,38.95612,25.52,25.432409,114.071373,NaN,1.004277,NaN,32.362045,400,399.87738,25,32.680569,9.632673,61.659092,49.982361,401.845093,398.769989,398.533325,7429.355469,13.411289,12.79981,12.91646,1.901899,1.868993,1.897477,68.732986,96.949265,36.205948,25.894913,97.183807,73.253448,112.010208,0.691427886486053,535.103638,530.395978050106,2.14504751694502,0.0301941283010321,1.27138296836087,15.4402292708406,595.178213225048,2.1923383475754,0.012703675606846,1.35766132070989,59.5626427813984,577.175874533623,101.175738658864,0.0117815577198886,1.44149685996085
