P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.970889,39,38.960316,25.52,25.444172,114.068039,NaN,1.003989,NaN,32.371468,400,399.86618,25,32.66674,9.638756,61.636219,49.982361,402.152924,399.305634,398.959778,7426.918945,13.391537,12.789984,12.949679,1.934968,1.892253,1.910747,68.71479,97.102097,36.193195,25.915874,97.269646,73.30291,111.988167,0.820611953735352,535.157654,530.409833490546,2.14509026948686,0.0301954596930202,1.27126581915818,15.4412031206002,595.167877633013,2.19229789085273,0.0127017020716975,1.35774348987606,59.5675402242759,577.196821810309,101.194997380422,0.0117812900871896,1.44142912815919
13,12.969115,39,38.960983,25.52,25.450161,114.065247,NaN,1.004595,NaN,32.37627,400,399.921906,25,32.659702,9.62342,61.338081,49.982361,402.152924,399.305634,398.959778,7426.918945,13.391537,12.789984,12.949679,1.934968,1.892253,1.910747,68.71479,97.102097,36.193195,25.915874,97.269646,73.30291,111.988167,0.820611953735352,535.157654,530.422846817251,2.14515179240883,0.0302018738917726,1.27108882434057,15.4364173022721,595.163163321452,2.19228352809338,0.0127012333147988,1.3577678579104,59.568318687761,577.220638988126,101.212272688203,0.0117823112876453,1.44129974991631
13,12.96854,39,38.962379,25.52,25.451546,114.069473,NaN,1.004014,NaN,32.372658,400,399.940002,25,32.646019,9.623376,61.214279,49.982361,401.941864,398.915161,398.66687,7428.115234,13.414521,12.788494,12.903632,1.878939,1.887966,1.865664,68.723328,97.171768,36.160469,25.9464,97.184967,73.273285,112.013786,0.895323216915131,562.235779,530.426357385783,2.14516936514097,0.0302038402500096,1.2710380335794,15.4348659869367,595.166968493707,2.19228877605122,0.0127009425896131,1.35776853768734,59.5699479414591,577.228862430016,101.219550512141,0.0117822873319935,1.44126998351425
13,12.96854,39,38.962379,25.52,25.449923,114.029778,NaN,1.004014,NaN,32.394539,400,399.91394,25,32.632549,9.635011,61.294624,49.982361,402.041718,399.176117,398.826416,7431.282227,13.405343,12.793769,12.930876,1.863083,1.8754,1.878329,68.73941,97.002747,36.180725,25.938143,97.121628,73.306641,112.01474,0.801123142242432,525.9198,530.424294475533,2.14516245655029,0.0302035106465591,1.27105716063769,15.4348659869367,595.113067932409,2.19214956992119,0.0126982209989535,1.3579670608838,59.5699479414591,577.22627607,101.217756020744,0.0117821530518055,1.44128495167182
13,12.967372,39,38.965103,25.52,25.442993,114.025139,NaN,1.004202,NaN,32.415382,400,399.878906,25,32.615047,9.632641,61.674706,49.982361,402.041718,399.176117,398.826416,7431.282227,13.405343,12.793769,12.930876,1.863083,1.8754,1.878329,68.73941,97.002747,36.180725,25.938143,97.121628,73.306641,112.01474,0.801123142242432,525.9198,530.419041261599,2.14515667843029,0.0302055265440044,1.27106882081372,15.431714633706,595.102995036847,2.19211462033128,0.0126967704882078,1.35803286453441,59.5731269536805,577.227322263953,101.221549581622,0.0117813275905623,1.44131368297337
13,12.966918,39,38.966862,25.52,25.443388,114.058609,NaN,1.004788,NaN,32.418095,400,399.995453,25,32.601204,9.624825,61.809364,49.982361,402.330383,399.47226,399.098724,7429.50293,13.398816,12.790257,12.930344,1.865942,1.854013,1.893611,68.729111,97.099289,36.163822,25.926006,97.32798,73.236694,112.059113,0.675659894943237,518.807861,530.420925289864,2.14516758085976,0.030206937569866,1.27103694687089,15.4304896492709,595.146009932027,2.19221994639444,0.0126983341076764,1.35789286699817,59.5751796803639,577.233476172016,101.227800098868,0.0117810790133891,1.44130052916074
13,12.967569,39,38.969769,25.52,25.45499,114.126541,NaN,1.003105,NaN,32.426392,400,400.011322,25,32.592102,9.6289,61.560814,49.982361,402.048859,398.96698,398.773499,7429.825684,13.428829,12.788488,12.901297,1.860643,1.818405,1.839305,68.741707,97.026627,36.181969,25.936913,97.082611,73.226837,112.069176,0.694326341152191,540.417175,530.433689894996,2.14520374344598,0.0302073856004314,1.27093926428252,15.4322461697575,595.234220499378,2.1924382040613,0.0127017818629082,1.35759890276539,59.5785719448572,577.250439666819,101.242843259237,0.0117810208734468,1.44123949221953
13,12.971039,39,38.969841,25.52,25.462002,114.165169,NaN,1.004093,NaN,32.446335,400,399.937988,25,32.5933,9.636568,61.178448,49.982361,402.048859,398.96698,398.773499,7429.825684,13.428829,12.788488,12.901297,1.860643,1.818405,1.839305,68.741707,97.026627,36.181969,25.936913,97.082611,73.226837,112.069176,0.694326341152191,540.417175,530.432041784109,2.14516312652947,0.0301986408889993,1.27106459613143,15.4416077613062,595.286558528221,2.19257310498012,0.012704398653303,1.3574074368874,59.5786559612459,577.235318014511,101.232432536298,0.0117802126939763,1.44132790807839
13,12.970986,39,38.970623,25.52,25.472776,114.147858,NaN,1.003166,NaN,32.444443,400,399.913727,25,32.607441,9.646883,61.15131,49.982361,401.88089,398.854309,398.616089,7428.361328,13.416927,12.790504,12.905671,1.860044,1.814569,1.805061,68.737434,97.087433,36.197987,25.947729,97.146362,73.270149,112.058617,0.894527316093445,557.751648,530.445896813663,2.14521005979284,0.0302009836754989,1.27093450766668,15.4414647886599,595.26197792583,2.19250707452001,0.0127028875542301,1.3575059004257,59.579568464654,577.25381056766,101.246143701762,0.0117809200927187,1.4412308940902
13,12.969328,39,38.969944,25.52,25.487417,114.131897,NaN,1.0034,NaN,32.453079,400,399.898621,25,32.620052,9.646238,61.145214,49.980114,402.009705,398.931488,398.736542,7431.59375,13.413791,12.793012,12.898175,1.876969,1.877466,1.877948,68.71711,97.123871,36.222351,25.940872,97.113815,73.218155,112.061432,0.895742833614349,548.817078,530.469546469226,2.14530602342195,0.0302088142581185,1.27066294733039,15.4369919502706,595.241249599464,2.19245578005297,0.0127020761402059,1.35757491150122,59.578776151144,577.288940122378,101.269755755751,0.0117829627533511,1.4410191060864
13,12.970662,39,38.970592,25.52,25.487417,114.131897,NaN,1.004774,NaN,32.453079,400,399.898621,25,32.620052,9.636174,60.955357,49.980114,402.009705,398.931488,398.736542,7431.59375,13.413791,12.793012,12.898175,1.876969,1.877466,1.877948,68.71711,97.123871,36.222351,25.940872,97.113815,73.218155,112.061432,0.895742833614349,548.817078,530.465488848401,2.14527894303802,0.030204905252893,1.27074278813727,15.4405907576235,595.240353030514,2.19245133973503,0.0127018067926503,1.35758501709482,59.5795322915216,577.27956428261,101.263978976562,0.0117822668472343,1.44108156955178
13,12.969694,39,38.972115,25.52,25.48411,114.110474,NaN,1.003903,NaN,32.424389,400,399.936127,25,32.633869,9.625197,60.637825,49.980114,402.108673,399.024231,398.807159,7438.068359,13.422287,12.808733,12.90403,1.874237,1.865264,1.881763,68.705429,96.937904,36.183872,25.973942,97.173996,73.221802,112.066536,0.719330191612244,533.482117,530.464231013041,2.14528452208936,0.0302070703542835,1.27072374925205,15.4379793569761,595.20916059863,2.19236580081985,0.0126997057373579,1.35771569737087,59.5813094155427,577.283447587526,101.268388190281,0.0117819766039655,1.44107855703418
13,12.97183,39,38.974567,25.52,25.470039,114.096718,NaN,1.004412,NaN,32.426456,400,399.932831,25,32.652138,9.622959,60.366287,49.980114,402.153534,399.310394,399.012787,7437.650879,13.401346,12.79169,12.93533,1.888037,1.875374,1.908764,68.725182,97.130112,36.211514,25.962927,97.232948,73.21125,112.071609,0.81020176410675,539.987366,530.439849996732,2.14518127534556,0.0301979554163873,1.27101730396444,15.4437415082824,595.187089378068,2.19230076605151,0.0126977440157544,1.35782267869823,59.584170434535,577.247679860228,101.24633061129,0.0117793285560289,1.44131671169637
13,12.97105,39,38.973499,25.52,25.467102,114.079247,NaN,1.00339,NaN,32.41608,400,399.953094,25,32.654194,9.625282,60.21244,49.980114,402.153534,399.310394,399.012787,7437.650879,13.401346,12.79169,12.93533,1.888037,1.875374,1.908764,68.725182,97.130112,36.211514,25.962927,97.232948,73.21125,112.071609,0.81020176410675,539.987366,530.438490586781,2.14518461102703,0.0301996441740333,1.27100516834237,15.4416374348193,595.164844700585,2.19224682351587,0.0126969903891049,1.35789332944638,59.5829242986165,577.247670674213,101.24512176783,0.0117796728556038,1.44130313052077
13,12.973387,39,38.975815,25.52,25.469282,114.084557,NaN,1.003469,NaN,32.440353,400,399.904602,25,32.647427,9.624731,60.413231,49.980114,402.024689,399.083435,398.785614,7435.464844,13.398881,12.798753,12.911029,1.886409,1.840122,1.89054,68.719322,97.229485,36.226276,25.967991,97.025337,73.257813,112.043091,0.808286070823669,526.144897,530.434149689756,2.1451464425365,0.0301932411686419,1.27111951896854,15.4479412774247,595.168848804197,2.1922495700611,0.0126963919688709,1.35790294755111,59.5856265590606,577.23610869651,101.239707811544,0.0117783251519058,1.44139960840112
13,12.973305,39,38.975246,25.52,25.468708,114.110901,NaN,1.004893,NaN,32.472691,400,399.880676,25,32.65139,9.635163,60.561222,49.980114,401.911346,398.891968,398.662872,7432.304688,13.406153,12.793558,12.898702,1.896544,1.837479,1.872577,68.727951,97.124657,36.194439,25.983179,97.278137,73.258461,112.073601,0.443571805953979,468.840881,530.433669612108,2.14514566397731,0.0301933647923727,1.2711213694132,15.4477201044569,595.205407153242,2.1923458413342,0.0126984338411845,1.35776242308604,59.5849626735368,577.235147021759,101.238399957169,0.0117784589037571,1.44139790975633
13,12.973305,39,38.975246,25.52,25.47644,114.137825,NaN,1.004893,NaN,32.48835,400,399.908875,25,32.673008,9.649317,60.513935,49.980114,401.911346,398.891968,398.662872,7432.304688,13.406153,12.793558,12.898702,1.896544,1.837479,1.872577,68.727951,97.124657,36.194439,25.983179,97.278137,73.258461,112.073601,0.443571805953979,468.840881,530.443497570318,2.1451785749461,0.0301949344905242,1.27103027011093,15.4477201044569,595.241961739105,2.19244023071133,0.0127002787461862,1.3576280220554,59.5849626735368,577.247468648462,101.246948555324,0.0117790984064479,1.4413266020321
13,12.971802,39,38.976475,25.52,25.490381,114.129082,NaN,1.005036,NaN,32.50663,400,399.979248,25,32.683346,9.670639,60.448471,49.980114,402.008698,398.971375,398.69516,7438.214355,13.415441,12.807412,12.903755,1.896623,1.834116,1.852434,68.737389,96.692749,36.213322,25.977127,97.278084,73.334534,112.038071,0.750792145729065,557.978088,530.465787763698,2.14526841430976,0.0302021669886532,1.27077615476128,15.4436659790906,595.228391231275,2.19240116035147,0.0126991689840619,1.35769082154732,59.5863966099723,577.282553129752,101.272675515851,0.0117805224880994,1.44113936612526
13,12.973507,39,38.975693,25.52,25.502272,114.091675,NaN,1.004236,NaN,32.515385,400,400.012085,25,32.673645,9.668809,60.588448,49.980114,402.008698,398.971375,398.69516,7438.214355,13.415441,12.807412,12.903755,1.896623,1.834116,1.852434,68.737389,96.692749,36.213322,25.977127,97.278084,73.334534,112.038071,0.750792145729065,557.978088,530.475712563207,2.14528440496369,0.0301995862201866,1.27073832205797,15.4482649432832,595.178683113989,2.19227536609886,0.0126969305071756,1.35786546002103,59.585484215184,577.287619157522,101.275310597725,0.0117810378559961,1.44110010108405
13,12.97578,39,38.978275,25.52,25.507195,114.069916,NaN,1.004416,NaN,32.489475,400,400.019073,25,32.655327,9.634686,60.637901,49.972755,402.092682,399.102478,398.838654,7442.527344,13.415426,12.807883,12.926036,1.930164,1.887079,1.874812,68.731918,96.99649,36.273842,25.944033,97.199356,73.316742,112.047211,0.760114789009094,535.157715,530.475055798743,2.14525922375409,0.0301939290856117,1.27081642968791,15.4543952878895,595.145560985332,2.19218136493589,0.0126943663954233,1.35801459726212,59.5884966962788,577.281232408058,101.273785260328,0.0117798728878669,1.44116997161716
13,12.975219,39,38.981258,25.52,25.511787,114.079308,NaN,1.004704,NaN,32.482784,400,400.012054,25,32.647995,9.627414,60.515919,49.972755,402.241547,399.332642,399.03299,7439.924805,13.400568,12.800121,12.932214,1.933334,1.905389,1.895142,68.724678,97.041306,36.245502,25.957077,97.097069,73.222946,112.084946,0.770268142223358,521.445313,530.482597241117,2.14529014657519,0.0301965035589726,1.27072885803837,15.4528823304392,595.154185180662,2.19219385782632,0.0126937709224315,1.35801420618176,59.5919768366874,577.296324772862,101.287615345854,0.0117796931974747,1.44112078617782
13,12.974367,39,38.981697,25.52,25.517553,114.121529,NaN,1.004663,NaN,32.49593,400,400.020569,25,32.646393,9.642779,60.233868,49.972755,402.241547,399.332642,399.03299,7439.924805,13.400568,12.800121,12.932214,1.933334,1.905389,1.895142,68.724678,97.041306,36.245502,25.957077,97.097069,73.222946,112.084946,0.770268142223358,521.445313,530.492514591661,2.14533196688416,0.0302001685739018,1.27061011834235,15.4505844825603,595.210909912749,2.19233889941566,0.0126964818657787,1.35781000586678,59.5924889816669,577.312501260041,101.29933470095,0.0117803908650159,1.44103290482955
13,12.973017,39,38.984665,25.52,25.527533,114.151932,NaN,1.004005,NaN,32.488049,400,400.062256,25,32.658901,9.654536,60.400105,49.972755,402.271606,399.38028,398.977478,7431.479492,13.394541,12.81307,12.954515,1.88928,1.866727,1.856667,68.72467,97.038124,36.234249,25.976084,97.160217,73.201721,112.093575,0.82577246427536,547.314819,530.509298398037,2.14540181338732,0.0302061476256337,1.27041218566562,15.446943293487,595.248083053186,2.19242515256058,0.0126973319356795,1.35770451602822,59.5959513817481,577.342152581329,101.323251976416,0.011780971304846,1.44089949889109
13,12.975836,39,38.984531,25.52,25.535086,114.155495,NaN,1.003718,NaN,32.486473,400,400.083191,25,32.665501,9.657601,60.452496,49.972755,402.057098,398.906555,398.662598,7429.782227,13.417255,12.814163,12.912968,1.882985,1.880311,1.87113,68.675957,97.10022,36.235897,26.001236,97.096497,73.259048,112.072197,0.766095042228699,548.866516,530.510325349149,2.14537674581884,0.0301994242676275,1.2704919705823,15.4545463112382,595.253105898529,2.19243856062102,0.0126976316753926,1.35768464776863,59.5957950649556,577.332607669498,101.316477046773,0.0117805193520042,1.44095290719577
13,12.976336,39,38.985695,25.52,25.540596,114.156807,NaN,1.003758,NaN,32.482658,400,400.038391,25,32.661148,9.65168,60.47781,49.972755,402.057098,398.906555,398.662598,7429.782227,13.417255,12.814163,12.912968,1.882985,1.880311,1.87113,68.675957,97.10022,36.235897,26.001236,97.096497,73.259048,112.072197,0.766095042228699,548.866516,530.515805925578,2.14539003934246,0.0301990780954636,1.27045715280777,15.4558947122179,595.253276913391,2.19243518611598,0.0126972380607514,1.35769625115401,59.5971529070509,577.338956937017,101.322193135714,0.0117804730756785,1.44093108509004
13,12.976264,39,38.984467,25.52,25.547354,114.174561,NaN,1.004653,NaN,32.500351,400,399.982819,25,32.656116,9.647033,60.655952,49.972755,401.945953,398.836395,398.583649,7436.791016,13.422361,12.82273,12.926961,1.868891,1.861137,1.878025,68.668602,97.041031,36.207588,26.02825,97.094986,73.356743,112.056473,0.862139940261841,542.196228,530.524610210384,2.14542024324552,0.0302006597900969,1.27037352793324,15.4557005448908,595.279079125985,2.19250583014245,0.0126989642683342,1.35758855567838,59.5957204060384,577.348820844113,101.327657106066,0.0117813811683079,1.44085847624863
13,12.978801,39,38.983204,25.52,25.55526,114.189995,NaN,1.004083,NaN,32.533718,400,399.990906,25,32.650826,9.647893,60.512199,49.972755,402.169128,398.993561,398.751587,7432.105469,13.419162,12.815855,12.91844,1.916924,1.88173,1.916058,68.718834,96.88295,36.207638,26.048252,96.999763,73.378662,112.043396,0.763696610927582,535.622375,530.526944424295,2.14540240952791,0.0301948365852794,1.27043228282784,15.4625417565868,595.301778099454,2.19256857459711,0.0127005460573771,1.35749195073063,59.5942470390938,577.340654590114,101.320568429745,0.0117813651643688,1.44088951789898
13,12.979261,39,38.987366,25.52,25.561857,114.20742,NaN,1.003999,NaN,32.538593,400,400.004425,25,32.637142,9.638638,60.537815,49.972755,402.169128,398.993561,398.751587,7432.105469,13.419162,12.815855,12.91844,1.916924,1.88173,1.916058,68.718834,96.88295,36.207638,26.048252,96.999763,73.378662,112.043396,0.763696610927582,535.622375,530.533927534191,2.14542113730602,0.0301948281993307,1.27038234232302,15.4637820732887,595.319677255257,2.19260113776238,0.0127000105256077,1.35746997662059,59.5991021241769,577.352570968336,101.333521514622,0.0117806400498354,1.44087379019602
13,12.978597,39,38.986362,25.52,25.561857,114.20742,NaN,1.003732,NaN,32.538593,400,400.004425,25,32.637142,9.647811,60.622051,49.972755,402.03833,398.916473,398.649994,7434.724609,13.411661,12.802892,12.909397,1.964016,1.930271,1.91499,68.719482,97.01416,36.156349,26.106892,97.001778,73.289566,112.069496,0.73240739107132,532.604553,530.535945041019,2.14543460348705,0.0301967716287687,1.27034269325754,15.461991692486,595.321065406008,2.19260801320249,0.0127004275587275,1.35745434043893,59.597930968748,577.356431039209,101.335070942491,0.0117811643349242,1.44083870818492
13,12.97928,39,38.989517,25.52,25.565361,114.222427,NaN,1.003833,NaN,32.523556,400,400.01709,25,32.639317,9.643409,60.80188,49.975838,402.517151,399.490387,399.212585,7440.95752,13.426727,12.814701,12.947226,1.835901,1.820582,1.810012,68.718185,96.969429,36.180325,26.099874,97.245956,73.336708,112.087715,0.736740589141846,525.126465,530.538321155159,2.14543565371921,0.0301954831979706,1.2703423696706,15.4638333030485,595.337074691411,2.19263899779711,0.0127001447429469,1.35742874168529,59.6016111625371,577.360541170222,101.341473039327,0.0117803593308927,1.44085520718543
13,12.97928,39,38.989517,25.52,25.565834,114.221771,NaN,1.003833,NaN,32.530216,400,399.95697,25,32.649036,9.624367,60.993851,49.975838,402.517151,399.490387,399.212585,7440.95752,13.426727,12.814701,12.947226,1.835901,1.820582,1.810012,68.718185,96.969429,36.180325,26.099874,97.245956,73.336708,112.087715,0.736740589141846,525.126465,530.538922025788,2.14543766523329,0.0301955791197931,1.27033682135479,15.4638333030485,595.336184217085,2.19263669904011,0.0127000998249402,1.35743200771704,59.6016111625371,577.361294465684,101.34199585147,0.0117803984067075,1.4408508593347
13,12.977387,39,38.993046,25.52,25.57704,114.231277,NaN,1.004338,NaN,32.54274,400,400.155182,25,32.646076,9.628316,61.057735,49.975838,402.361481,399.15863,398.975372,7442.705078,13.447142,12.81937,12.926569,1.817307,1.802259,1.776027,68.733932,97.189316,36.177334,26.084068,97.236938,73.380547,112.063614,0.67281711101532,529.768372,530.558906538624,2.14552370283328,0.0302033926750188,1.27009247503325,15.4587289233904,595.344209594207,2.19264584687285,0.0126992851222588,1.35743962348211,59.6057273340997,577.397673553749,101.371215307731,0.011781146553844,1.44068595517149
13,12.978008,39,38.993649,25.52,25.584404,114.242607,NaN,1.003877,NaN,32.54134,400,400.267029,25,32.636803,9.648856,60.962837,49.975838,402.361481,399.15863,398.975372,7442.705078,13.447142,12.81937,12.926569,1.817307,1.802259,1.776027,68.733932,97.189316,36.177334,26.084068,97.236938,73.380547,112.063614,0.67281711101532,529.768372,530.566373262377,2.14554241903064,0.0302030679278742,1.27004325220222,15.4604034806375,595.358755628183,2.19268141919023,0.0126998104147964,1.35739261628301,59.6064306345201,577.405393633378,101.377252190013,0.0117813523708881,1.44064912151345
13,12.978586,39,38.993912,25.52,25.586226,114.257828,NaN,1.005105,NaN,32.548401,400,400.307556,25,32.632187,9.662881,60.927429,49.975838,402.621613,399.680145,399.356598,7445.550781,13.42349,12.805041,12.945623,1.830295,1.841846,1.858127,68.751434,97.106529,36.20694,26.068979,97.134048,73.295334,112.098854,0.772710382938385,531.041931,530.566931946764,2.14553844556431,0.0302017454067802,1.27005638487837,15.4619620319816,595.379052479849,2.19273294945142,0.0127007432012989,1.3573209844832,59.6067373781054,577.404215310586,101.376730073767,0.0117812063898827,1.4406592667015
13,12.978118,39,38.995632,25.52,25.586548,114.261177,NaN,1.004006,NaN,32.571957,400,400.350372,25,32.622681,9.662889,60.883701,49.975838,402.464294,399.329163,399.120789,7440.306641,13.434666,12.806746,12.907928,1.841882,1.820716,1.851202,68.753578,97.190247,36.203999,26.067217,97.201134,73.263741,112.140938,0.713438391685486,528.398499,530.568762157178,2.14554930358437,0.0302031806397198,1.27002470196311,15.4607000947865,595.381221286095,2.19273290897776,0.0127002582281082,1.35733108718666,59.6087434173832,577.410308310643,101.382893815106,0.0117809673821128,1.44064605035603
13,12.978151,39,38.994701,25.52,25.589708,114.254524,NaN,1.00395,NaN,32.584969,400,400.351624,25,32.614223,9.65306,60.84058,49.975838,402.503662,399.345673,399.103058,7445.458008,13.442001,12.812135,12.911527,1.860744,1.832363,1.81574,68.782883,97.05761,36.189457,26.092731,97.247826,73.280457,112.143967,0.605899095535278,537.203125,530.572675167374,2.14556206840561,0.030203724745866,1.26998966524452,15.4607890786615,595.373477483554,2.19271597227476,0.0127001893899004,1.35734969464737,59.6076575990192,577.413992334909,101.384404025482,0.0117814588564107,1.44061295038434
13,12.978012,39,38.995525,25.52,25.599962,114.264473,NaN,1.0036,NaN,32.578579,400,400.458984,25,32.611874,9.652733,61.207348,49.975838,402.503662,399.345673,399.103058,7445.458008,13.442001,12.812135,12.911527,1.860744,1.832363,1.81574,68.782883,97.05761,36.189457,26.092731,97.247826,73.280457,112.143967,0.605899095535278,537.203125,530.586119034134,2.14560847495124,0.0302062105770372,1.26986135308617,15.4604142666396,595.385842879086,2.19274518912672,0.012700528274522,1.35731303067981,59.6086186251259,577.432344322172,101.398070092228,0.0117821447116469,1.44051767538273
13,12.9791,39,38.99588,25.52,25.614006,114.273369,NaN,1.004576,NaN,32.578308,400,400.380768,25,32.615223,9.643983,61.524994,49.975838,402.504456,399.392273,399.171967,7443.70752,13.442809,12.808055,12.916046,1.863073,1.848232,1.813528,68.774757,96.977257,36.214481,26.078266,97.415413,73.260674,112.110558,0.697335481643677,537.33667,530.600649455791,2.14564611090599,0.0302058726630109,1.26976189940756,15.4633479662127,595.397426834895,2.19277392566555,0.0127009897893385,1.35727432013093,59.6090326544685,577.446859272341,101.4085457511,0.0117827828838017,1.44043857338963
13,12.978453,39,38.998222,25.52,25.619661,114.275604,NaN,1.004907,NaN,32.575127,400,400.44989,25,32.634773,9.642691,61.461857,49.975838,402.504456,399.392273,399.171967,7443.70752,13.442809,12.808055,12.916046,1.863073,1.848232,1.813528,68.774757,96.977257,36.214481,26.078266,97.415413,73.260674,112.110558,0.697335481643677,537.33667,530.609793383109,2.14568325808695,0.0302089128118348,1.26965725165806,15.4616034080202,595.397224427723,2.19276572565978,0.0127001703425588,1.35729963388821,59.6117640069639,577.463532872794,101.422754566017,0.0117828917438896,1.44037237089107
13,12.980038,39,38.997818,25.52,25.618538,114.279411,NaN,1.004077,NaN,32.571548,400,400.49292,25,32.648956,9.638699,61.313545,49.986046,402.718964,399.687805,399.468506,7437.389648,13.420202,12.801584,12.928441,1.868594,1.837483,1.892066,68.745659,96.995995,36.239887,26.069809,97.340691,73.425201,112.061203,0.708851397037506,525.154297,530.603556956763,2.14564635951436,0.0302040458563036,1.26976477750715,15.4658770547203,595.402949812411,2.19278182797596,0.0127005986462786,1.35727442453108,59.6112928521099,577.449235846491,101.412374686254,0.0117822807398367,1.44044956420706
13,12.981591,39,38.998363,25.52,25.618151,114.269348,NaN,1.003929,NaN,32.559967,400,400.138062,25,32.639557,9.631581,61.189804,49.986046,402.32901,399.40744,399.029846,7444.776367,13.398444,12.809134,12.944361,1.872046,1.82612,1.869283,68.731789,97.012672,36.226757,26.099443,97.321121,73.394478,112.086021,0.748586595058441,541.518616,530.59835173224,2.14561323835533,0.030199422799689,1.26986181686648,15.4700640380458,595.388538230676,2.19274284297598,0.0126996836054533,1.35733293486447,59.6119284437618,577.43747214357,101.404821002537,0.011781494869614,1.44052427553541
13,12.980618,39,39.00045,25.52,25.621729,114.256203,NaN,1.004073,NaN,32.533718,400,400.068573,25,32.6381,9.632984,60.804325,49.986046,402.32901,399.40744,399.029846,7444.776367,13.398444,12.809134,12.944361,1.872046,1.82612,1.869283,68.731789,97.012672,36.226757,26.099443,97.321121,73.394478,112.086021,0.748586595058441,541.518616,530.605848401594,2.14564816572114,0.0302029951992714,1.2697620113678,15.4674408145013,595.367811396063,2.19268250145973,0.0126979174228271,1.35743079846914,59.614362286489,577.453013399828,101.417956393046,0.0117816273745789,1.44046132187502
13,12.98126,39,39.002274,25.52,25.629562,114.248596,NaN,1.004503,NaN,32.49427,400,400.204498,25,32.6427,9.634686,60.623447,49.986046,402.445313,399.363525,399.099335,7443.490723,13.418125,12.806675,12.918616,1.883018,1.844927,1.858133,68.771202,97.289108,36.207298,26.128845,97.148819,73.24881,112.167747,0.74746835231781,531.551147,530.613845850512,2.14566844323059,0.0302027039727895,1.26970867120573,15.4691716733928,595.354964222734,2.19264336087376,0.012696639562516,1.35749704942273,59.6164893361507,577.46275775697,101.426771865931,0.0117815441411913,1.44042842576835
13,12.981009,39,39.00206,25.52,25.630396,114.251465,NaN,1.004097,NaN,32.459785,400,400.352081,25,32.635994,9.637969,60.680779,49.986046,402.463104,399.321838,399.043274,7439.12207,13.418165,12.804956,12.90471,1.908119,1.893948,1.891281,68.790764,96.908279,36.202003,26.122999,97.368599,73.318542,112.147621,0.70681220293045,537.431763,530.615666471806,2.14567707406493,0.0302036074827156,1.26968397869169,15.4684949745619,595.359154635295,2.1926548790032,0.0126969247790261,1.35747943615922,59.6162397850663,577.465738547708,101.428600677329,0.0117817677339831,1.44040853615014
13,12.979915,39,39.003963,25.52,25.632832,114.267654,NaN,1.004117,NaN,32.465431,400,400.430481,25,32.633934,9.635668,60.767815,49.986046,402.463104,399.321838,399.043274,7439.12207,13.418165,12.804956,12.90471,1.908119,1.893948,1.891281,68.790764,96.908279,36.202003,26.122999,97.368599,73.318542,112.147621,0.70681220293045,537.431763,530.622079001521,2.14570959616819,0.0302073028233942,1.26959038704068,15.4655454230316,595.378500500154,2.19269857851805,0.0126972429839878,1.35742848160581,59.6184588858171,577.480162914086,101.44075420939,0.0117819016415249,1.44034971593702
13,12.982146,39,39.004257,25.52,25.643784,114.259628,NaN,1.004444,NaN,32.46751,400,400.424408,25,32.642338,9.61897,60.611889,49.986046,402.484833,399.346619,399.065948,7443.814941,13.427122,12.808806,12.906842,1.891313,1.901064,1.909504,68.764946,97.117477,36.2211,26.102385,97.229805,73.337051,112.120132,0.758827209472656,531.109375,530.629214437235,2.14571092375426,0.0302029934177268,1.26959523364135,15.4715602605294,595.367199305524,2.19266844410235,0.0126965716193079,1.35747299650575,59.6188017134845,577.481006603452,101.44167044332,0.0117818505337302,1.44034860174842
13,12.982146,39,39.004257,25.52,25.643784,114.259628,NaN,1.004444,NaN,32.46751,400,400.424408,25,32.642338,9.642665,60.446323,49.986046,402.380402,399.271912,398.947632,7437.587891,13.421774,12.796791,12.892051,1.844758,1.811069,1.841442,68.764671,97.018181,36.269875,26.077288,97.278618,73.358505,112.115448,0.767317652702332,537.387146,530.629214437235,2.14571092375426,0.0302029934177268,1.26959523364135,15.4715602605294,595.367199305524,2.19266844410235,0.0126965716193079,1.35747299650575,59.6188017134845,577.481006603452,101.44167044332,0.0117818505337302,1.44034860174842
13,12.981474,39,39.005314,25.52,25.652599,114.242485,NaN,1.004672,NaN,32.455364,400,400.400635,25,32.655682,9.649119,60.579273,49.986046,402.380402,399.271912,398.947632,7437.587891,13.421774,12.796791,12.892051,1.844758,1.811069,1.841442,68.764671,97.018181,36.269875,26.077288,97.278618,73.358505,112.115448,0.767317652702332,537.387146,530.642443897785,2.14576199242946,0.0302067458060044,1.26945232433302,15.4697486120165,595.342466330375,2.19260113680636,0.012694959502473,1.35757480393194,59.6200342436494,577.501381736389,101.457005004653,0.011782565842785,1.44024479649254
13,12.981771,39,39.006943,25.52,25.663258,114.23175,NaN,1.003758,NaN,32.467564,400,400.379791,25,32.651661,9.652169,60.479324,49.996338,402.46228,399.408356,399.10141,7440.444336,13.40837,12.803987,12.90449,1.853132,1.825995,1.866215,68.742401,96.981262,36.253017,26.107269,97.062286,73.381111,112.120911,0.746044754981995,524.872498,530.655073608411,2.14580125695358,0.0302080362082663,1.26934560811612,15.4705493046753,595.325640422938,2.19255236440125,0.0126935486242735,1.35765365281822,59.6219337108426,577.518010172619,101.470381665556,0.0117829023186465,1.4401698707133
13,12.979306,39,39.008602,25.52,25.666281,114.23362,NaN,1.004766,NaN,32.481937,400,400.353271,25,32.641579,9.654001,60.427872,49.996338,402.52179,399.648163,399.207733,7439.488281,13.397912,12.801245,12.932062,1.799844,1.802672,1.767378,68.734512,96.91362,36.193459,26.140238,97.314362,73.399529,112.142281,0.651483535766602,525.633362,530.666385659329,2.14586403596705,0.0302158630014574,1.26916383612934,15.4639034068389,595.325885712339,2.19254756159539,0.0126929882217956,1.35767017022195,59.6238680943692,577.543483933639,101.48993472528,0.0117836875653861,1.44004451073593
13,12.982325,39,39.011024,25.52,25.665527,114.25676,NaN,1.005056,NaN,32.496662,400,400.317719,25,32.646126,9.654891,60.868462,49.996338,402.52179,399.648163,399.207733,7439.488281,13.397912,12.801245,12.932062,1.799844,1.802672,1.767378,68.734512,96.91362,36.193459,26.140238,97.314362,73.399529,112.142281,0.651483535766602,525.633362,530.656273639044,2.14579967248371,0.0302068748256435,1.2693520766178,15.4720428156947,595.353953341165,2.19261207792813,0.0126935671629185,1.35759259689747,59.6266920139464,577.522224970654,101.477894370099,0.0117818043308215,1.44019755326636
13,12.977339,39,39.012074,25.52,25.666063,114.271324,NaN,1.003824,NaN,32.510323,400,400.234802,25,32.658112,9.661363,61.408276,49.996338,402.195313,399.134521,398.850159,7435.817383,13.421151,12.794692,12.895354,1.758834,1.775738,1.738382,68.757072,97.010155,36.164894,26.164467,97.216026,73.339462,112.175095,0.480080544948578,460.787445,530.6720731766,2.14590296136874,0.0302215775802136,1.26904949749842,15.4585994864988,595.372273768232,2.19265592655316,0.0126941282627343,1.35753642323193,59.6279162133389,577.562158542413,101.506804083664,0.0117835354193177,1.43998134926866
13,12.978899,39,39.012032,25.52,25.664455,114.292191,NaN,1.003104,NaN,32.50473,400,400.171021,25,32.658615,9.6458,61.3307,49.996338,402.27002,399.284302,398.971039,7435.581055,13.417821,12.791688,12.910604,1.755061,1.778149,1.757423,68.742584,96.868645,36.150772,26.172745,97.312973,73.285271,112.170876,0.930999517440796,553.627441,530.665302302843,2.14586452605515,0.0302166844873614,1.26916093360905,15.462806000749,595.400658424856,2.19272932780245,0.0126955736501077,1.35743193743559,59.6278672458649,577.547709194776,101.496722783949,0.0117828000709312,1.44006385205857
13,12.980915,39,39.012928,25.52,25.657476,114.310318,NaN,1.004114,NaN,32.493275,400,400.194305,25,32.661129,9.649158,61.20517,49.996338,402.27002,399.284302,398.971039,7435.581055,13.417821,12.791688,12.910604,1.755061,1.778149,1.757423,68.742584,96.868645,36.150772,26.172745,97.312973,73.285271,112.170876,0.930999517440796,553.627441,530.650330331299,2.14579403694927,0.0302093697633738,1.26936216579864,15.4682415469632,595.424026103172,2.19278670306129,0.0126964422016231,1.35735573576147,59.6289118762449,577.522356933801,101.480125569724,0.0117811970622539,1.44022101811557
13,12.981607,39,39.011997,25.52,25.670248,114.298668,NaN,1.004209,NaN,32.490143,400,400.199799,25,32.668751,9.638109,61.00412,49.996338,402.422424,399.618561,399.223907,7449.705078,13.409613,12.813865,12.953165,1.858979,1.849379,1.88594,68.745453,97.107689,36.194859,26.154593,97.178253,73.337807,112.17054,0.872697949409485,543.259216,530.664443349137,2.14583427105995,0.0302099321434812,1.26925433790976,15.4701071730626,595.409498759951,2.1927522594716,0.0126960313680108,1.35739918099797,59.6278264396046,577.536333141031,101.488783948937,0.0117822217381757,1.4401288036183
13,12.979116,39,39.014313,25.52,25.678194,114.278244,NaN,1.004143,NaN,32.485638,400,400.194031,25,32.681656,9.639038,60.687828,49.996338,402.422424,399.618561,399.223907,7449.705078,13.409613,12.813865,12.953165,1.858979,1.849379,1.88594,68.745453,97.107689,36.194859,26.154593,97.178253,73.337807,112.17054,0.872697949409485,543.259216,530.682080370441,2.14591847917337,0.0302188325577843,1.2690137407289,15.46339110747,595.378573862517,2.19266485197582,0.0126936729162714,1.35753681704141,59.6305265855511,577.570610760632,101.5151891751,0.0117832512306393,1.43996126045111
13,12.981626,39,39.016045,25.52,25.690968,114.270027,NaN,1.004059,NaN,32.479553,400,400.126862,25,32.688538,9.636872,60.2444,49.996338,402.24881,399.12973,398.919464,7448.109375,13.433002,12.817073,12.912131,1.849612,1.835816,1.872538,68.769424,97.101364,36.207359,26.155531,97.284363,73.284477,112.182121,0.803249537944794,548.458496,530.690682206773,2.14592188408943,0.0302140734328101,1.26901403154156,15.4701583958431,595.365025205024,2.19262420636476,0.0126923921162321,1.35760467791564,59.6325457826125,577.573927297168,101.519438072815,0.0117828644556596,1.43996423046056
13,12.98205,39,39.014034,25.52,25.705717,114.284798,NaN,1.004338,NaN,32.493004,400,400.032501,25,32.692146,9.620009,60.297092,49.996338,402.141907,399.000153,398.807312,7449.858398,13.43922,12.819486,12.913829,1.835552,1.828304,1.858675,68.752686,97.07737,36.184868,26.18523,97.244797,73.28875,112.204369,0.766104340553284,529.135132,530.708112811355,2.14597592317402,0.0302158195735299,1.26886752167639,15.4713014579272,595.387856560024,2.19268972568467,0.0126942371528532,1.35749985865196,59.6302013156352,577.591804672918,101.529594795646,0.011784439589522,1.43983599137593
13,12.980274,39,39.016533,25.52,25.702682,114.304489,NaN,1.004184,NaN,32.518021,400,400.077148,25,32.694206,9.622999,60.538364,50.000923,402.501587,399.504791,399.262115,7443.270508,13.412588,12.805129,12.937894,1.835112,1.822614,1.843953,68.75473,97.018738,36.182388,26.20542,97.110031,73.317009,112.198608,0.653973460197449,524.156311,530.709643596194,2.14599900306171,0.0302204027210691,1.26879744764783,15.4665133495391,595.411133864863,2.19274161690707,0.0126945477857544,1.35744077048354,59.633114689042,577.60339726737,101.540453148522,0.0117842342160107,1.43980120376036
13,12.981011,39,39.013401,25.52,25.687012,114.309517,NaN,1.004895,NaN,32.535278,400,400.194763,25,32.695084,9.632601,60.8032,50.000923,402.501587,399.504791,399.262115,7443.270508,13.412588,12.805129,12.937894,1.835112,1.822614,1.843953,68.75473,97.018738,36.182388,26.20542,97.110031,73.317009,112.198608,0.653973460197449,524.156311,530.687526128559,2.14591754100825,0.0302150720018331,1.2690235818075,15.4685003666235,595.42228547979,2.19278066073522,0.0126961911487037,1.35736707122004,59.6294633308156,577.56918462113,101.513174224412,0.0117834714999955,1.43995785683021
13,12.9801,39,39.013977,25.52,25.687012,114.309517,NaN,1.003284,NaN,32.535278,400,400.194763,25,32.695084,9.637133,61.044594,50.000923,402.491547,399.304474,399.149719,7450.685059,13.434641,12.819364,12.916343,1.792745,1.770324,1.757436,68.784164,96.968712,36.19323,26.204966,97.115852,73.314919,112.205467,0.797628164291382,535.405701,530.69028752737,2.14593599291715,0.0302177383471036,1.26896948691357,15.4660442177632,595.421489816931,2.19277671979037,0.012695952171208,1.35737602646145,59.630134862415,577.576776660637,101.519093768271,0.0117836791601791,1.43992156922246
13,12.980278,39,39.014614,25.52,25.68717,114.28801,NaN,1.00327,NaN,32.52496,400,400.19986,25,32.693184,9.643457,61.686996,50.000923,402.491547,399.304474,399.149719,7450.685059,13.434641,12.819364,12.916343,1.792745,1.770324,1.757436,68.784164,96.968712,36.19323,26.204966,97.115852,73.314919,112.205467,0.797628164291382,535.405701,530.689948485703,2.14593305849875,0.0302172493451491,1.26897821627224,15.4665241341216,595.391415437125,2.1926970110402,0.0126942163242387,1.35749289874569,59.6308775019216,577.57642783733,101.519567098657,0.0117834556074379,1.43993167199553
13,12.980278,39,39.014614,25.52,25.70207,114.260185,NaN,1.00327,NaN,32.522881,400,400.302155,25,32.691471,9.660141,61.699722,50.000923,402.352844,399.164032,398.997711,7449.388672,13.436721,12.822441,12.91468,1.811685,1.793622,1.760981,68.793686,97.184662,36.185875,26.198339,97.218018,73.285278,112.22876,0.702693521976471,533.496521,530.708854969005,2.14599632376121,0.0302202670727238,1.26880480422865,15.4665241341216,595.353641270369,2.19259951022123,0.0126923121843078,1.35763142089228,59.6308775019216,577.600131927096,101.53602983142,0.0117846840298335,1.43979555636352
13,12.980058,39,39.013294,25.52,25.716511,114.251419,NaN,1.003791,NaN,32.513893,400,400.340668,25,32.686272,9.675718,61.293293,50.000923,402.487396,399.541321,399.290283,7444.336914,13.410468,12.810019,12.940406,1.794902,1.774631,1.739505,68.779549,97.235413,36.199398,26.199591,97.093102,73.302856,112.223755,0.82019829750061,533.26532,530.727843028534,2.14606208361976,0.0302238353928464,1.26862384318911,15.4659309783482,595.343564673414,2.19257782439422,0.0126922598303512,1.35765453983191,59.6293385836285,577.623216020936,101.550581000628,0.0117863061563944,1.43964630498588
13,12.979733,39,39.012741,25.52,25.715651,114.25779,NaN,1.003749,NaN,32.485649,400,400.29599,25,32.685436,9.669873,61.134392,50.000923,402.487396,399.541321,399.290283,7444.336914,13.410468,12.810019,12.940406,1.794902,1.774631,1.739505,68.779549,97.235413,36.199398,26.199591,97.093102,73.302856,112.223755,0.82019829750061,533.26532,530.727736558925,2.14606501408838,0.0302246126147144,1.26861456700264,15.4650547116332,595.352978521456,2.19260393597962,0.0126929252924195,1.35761419419393,59.6286938578594,577.623662280452,101.550269911028,0.0117865077077801,1.43963671734606
13,12.982857,39,39.012791,25.52,25.716681,114.285385,NaN,1.004206,NaN,32.458328,400,400.262146,25,32.686333,9.66514,61.034092,50.000923,402.4245,399.234344,399.089111,7445.333496,13.441257,12.815519,12.91473,1.664562,1.668057,1.67226,68.789772,97.141312,36.212551,26.20686,97.130966,73.305687,112.231758,0.662167966365814,520.784485,530.719579041232,2.14600613057121,0.0302156782408024,1.26878786265882,15.4734769723925,595.390370903282,2.19270028815454,0.0126947930150886,1.3574776012636,59.6287521516265,577.601657988182,101.535042128101,0.0117853512307961,1.43976362397452
13,12.98518,39,39.014336,25.52,25.713842,114.326775,NaN,1.003961,NaN,32.453396,400,400.187073,25,32.68235,9.655373,60.982258,50.000923,402.308197,399.127319,399.039886,7442.601563,13.438598,12.8143,12.92246,1.686359,1.703098,1.697295,68.800629,97.214188,36.231274,26.206108,97.229614,73.296783,112.218628,0.728766739368439,533.016235,530.708938146442,2.14594704327348,0.030208307489596,1.2689587103998,15.4797387579059,595.444418858556,2.19283472001223,0.0126969839386897,1.35729583775632,59.630553399834,577.581339943735,101.522666193243,0.0117837998466365,1.43989992413414
13,12.986843,39,39.014057,25.52,25.714031,114.342369,NaN,1.005083,NaN,32.472187,400,400.232727,25,32.688557,9.663555,61.126385,50.000923,402.308197,399.127319,399.039886,7442.601563,13.438598,12.8143,12.92246,1.686359,1.703098,1.697295,68.800629,97.214188,36.231274,26.206108,97.229614,73.296783,112.218628,0.728766739368439,533.016235,530.704138628948,2.14591417628426,0.0302034820827931,1.26905520463472,15.4842209552849,595.465969184374,2.19289125023241,0.0126981664617668,1.3572140515472,59.6302281300713,577.568696970271,101.513572530066,0.0117832346233686,1.43996899986154
13,12.987099,39,39.014252,25.521135,25.716812,114.345428,NaN,1.004044,NaN,32.464951,400,400.268799,25,32.702759,9.65766,61.223789,50.000923,402.248535,399.073486,398.966095,7447.041992,13.446628,12.823471,12.913753,1.629665,1.612173,1.582123,68.799858,97.176552,36.185253,26.223396,97.189354,73.328003,112.194252,0.699727714061737,535.939087,530.706892085978,2.14592080217712,0.0302032965042036,1.26903802299807,15.4849109003361,595.469851621617,2.19290063056526,0.0126982948057568,1.35720189301772,59.6304554693468,577.571409231831,101.515675157798,0.0117833122875454,1.43995589780157
14,14.217754,42,42.596573,28.138,28.710899,117.636597,NaN,1.0036,NaN,32.694824,400,400.168274,25,33.158855,9.747811,64.811584,49.999779,402.205475,399.319275,398.997681,8131.443359,14.31528,13.660592,13.890048,1.583101,1.578512,1.522275,70.560959,105.896065,39.008179,29.529972,106.234535,80.524361,115.956612,0.729142189025879,536.717896,530.845517388506,2.13458129574449,0.0274811011364395,1.30608121191235,18.6893409888493,595.069169988138,2.18072561336689,0.0115489899485394,1.39590446171485,63.6617707083245,577.325886497659,105.292727825663,0.0107158314568008,1.48638513351471
14,14.215919,42,42.596943,28.138,28.696905,117.639359,NaN,1.003834,NaN,32.681847,400,400.139404,25,33.161404,9.75174,64.696182,49.999779,402.254089,399.369934,399.063599,8123.891602,14.287945,13.642292,13.858158,1.574685,1.572588,1.529484,70.543716,105.788414,39.016132,29.493904,105.933479,80.488136,115.959549,0.635958731174469,527.877319,530.832762849431,2.13455574833533,0.0274829745089233,1.30614965180305,18.6847214816566,595.072517832106,2.18073308680672,0.0115490384461641,1.39589461416956,63.6621727644363,577.31661481666,105.286889634284,0.0107152908480736,1.48644800832594
14,14.210491,42,42.591904,28.138,28.684,117.672089,NaN,1.004339,NaN,32.673553,400,400.169037,25,33.159206,9.767235,64.397568,49.999779,402.254089,399.369934,399.063599,8123.891602,14.287945,13.642292,13.858158,1.574685,1.572588,1.529484,70.543716,105.788414,39.016132,29.493904,105.933479,80.488136,115.959549,0.635958731174469,527.877319,530.832247869728,2.13460347473798,0.027493956374579,1.305987443054,18.6710541723842,595.125112935996,2.1808825617005,0.0115529266247293,1.39562877037133,63.6566969517929,577.329276393181,105.28996835692,0.0107172487023366,1.48630603125375
14,14.211358,42,42.588699,28.138,28.684,117.672089,NaN,1.004008,NaN,32.673553,400,400.169037,25,33.159206,9.776794,64.377235,49.999779,402.08606,399.250671,398.87561,8128.078125,14.305949,13.659365,13.878314,1.55056,1.579944,1.51579,70.52224,105.615257,39.002445,29.486345,106.108803,80.461174,115.972229,0.726611375808716,532.457703,530.829637867059,2.13458693042697,0.0274918083478138,1.30603973374687,18.6732374792855,595.129508139886,2.18090328237558,0.0115540539374616,1.39557802952233,63.653213848971,577.319580504504,105.279984931495,0.0107176496630014,1.48632730532171
14,14.209368,42,42.586105,28.138,28.665438,117.703018,NaN,1.005358,NaN,32.693008,400,400.121368,25,33.153385,9.769352,64.445206,49.996059,401.966431,398.889923,398.645905,8121.655762,14.31934,13.647107,13.838871,1.554312,1.541683,1.508622,70.536346,105.818405,39.020702,29.452288,105.893639,80.448914,115.961342,0.819699168205261,525.775269,530.811385701082,2.13454458413391,0.0274931965133754,1.30615731140696,18.6682260489547,595.176225204307,2.18103048244459,0.0115569659386512,1.39536149195519,63.6503946081291,577.300775591462,105.264532685945,0.0107174527970014,1.48641343048361
14,14.209368,42,42.586105,28.138,28.647177,117.70681,NaN,1.005358,NaN,32.699394,400,400.026825,25,33.152618,9.758123,64.648331,49.996059,401.966431,398.889923,398.645905,8121.655762,14.31934,13.647107,13.838871,1.554312,1.541683,1.508622,70.536346,105.818405,39.020702,29.452288,105.893639,80.448914,115.961342,0.819699168205261,525.775269,530.787531826205,2.13446554710151,0.02748971077985,1.30639132093577,18.6682260489547,595.181516374321,2.18104401987197,0.0115572110547531,1.39533999257651,63.6503946081291,577.270867624447,105.244413065263,0.0107160295276905,1.48660159406246
14,14.205578,42,42.58094,28.138,28.63484,117.678574,NaN,1.003611,NaN,32.712368,400,400.165009,25,33.160107,9.772007,65.010925,49.996059,402.461548,399.524323,399.223145,8127.269531,14.288927,13.639524,13.867403,1.580319,1.553009,1.515359,70.559914,105.639641,39.000771,29.438692,106.092812,80.42244,115.983147,0.744251012802124,530.45813,530.78283282587,2.13448450370891,0.0274967489125067,1.30632055025705,18.6586802036657,595.149197419734,2.18097660232087,0.0115572030292618,1.39541841364455,63.6447807094085,577.272505447902,105.239936929685,0.0107174972697494,1.48652730851313
14,14.202847,42,42.579636,28.138,28.62101,117.655899,NaN,1.004293,NaN,32.712414,400,400.230225,25,33.162205,9.757475,65.224403,49.996059,402.376831,399.49408,399.137909,8129.419922,14.310753,13.644089,13.876151,1.55673,1.578775,1.536302,70.5839,105.84742,38.969456,29.419853,106.16626,80.45208,115.975021,0.737341821193695,523.407471,530.772994580467,2.13447678836898,0.0275008795133454,1.30633287794227,18.6518004642384,595.119343281015,2.18090406932466,0.0115561957545214,1.39552646416891,63.643363289417,577.268188486307,105.235624580034,0.0107176427332714,1.48653832203566
14,14.199791,42,42.575157,28.138,28.610277,117.664505,NaN,1.003622,NaN,32.715202,400,400.149414,25,33.163837,9.760834,65.08358,49.996059,402.376831,399.49408,399.137909,8129.419922,14.310753,13.644089,13.876151,1.55673,1.578775,1.536302,70.5839,105.84742,38.969456,29.419853,106.16626,80.45208,115.975021,0.737341821193695,523.407471,530.768182543476,2.13448869521401,0.0275064097497744,1.30628583310129,18.6441008262158,595.137495146761,2.18096376163397,0.0115583285725571,1.39540671145748,63.6384944448714,577.267893136139,105.230588416983,0.0107188342206894,1.48648469460201
14,14.199671,42,42.573086,28.138,28.608662,117.700294,NaN,1.004017,NaN,32.717716,400,400.137329,25,33.171021,9.766229,64.999725,49.996059,401.971985,398.812866,398.532898,8127.335449,14.325137,13.660304,13.828108,1.580114,1.57431,1.515818,70.593826,105.761429,38.969486,29.419767,106.234955,80.427856,115.988258,0.695824563503265,520.477478,530.766434494808,2.13448399620052,0.0275063989711372,1.30629929245219,18.6437984589317,595.190270492308,2.18110492032675,0.0115613715658773,1.39517103214494,63.6362430483176,577.263895223497,105.225662047976,0.0107192014126543,1.48648419592641
14,14.199931,42,42.570927,28.138,28.604916,117.747299,NaN,1.004915,NaN,32.739761,400,400.098907,25,33.179714,9.763565,65.067154,49.996059,402.11554,398.957916,398.704254,8127.837891,14.328092,13.647239,13.841425,1.589607,1.58716,1.559882,70.580299,105.82103,38.973419,29.405594,106.075294,80.352058,116.011139,0.73541259765625,539.22052,530.760757437152,2.13446281289471,0.0275050383717322,1.30636306028895,18.644453585613,595.258801984896,2.18128663627611,0.0115651701242109,1.39487086599114,63.6338958920124,577.253565788952,105.216381183469,0.0107192909092402,1.48652245628254
14,14.2005,42,42.569118,28.138,28.590532,117.80584,NaN,1.003899,NaN,32.758335,400,400.131317,25,33.189304,9.736839,64.995308,49.996059,402.11554,398.957916,398.704254,8127.837891,14.328092,13.647239,13.841425,1.589607,1.58716,1.559882,70.580299,105.82103,38.973419,29.405594,106.075294,80.352058,116.011139,0.73541259765625,539.22052,530.740250044109,2.13438966466639,0.0275008789519762,1.3065821032826,18.645887273623,595.342925974233,2.18150718032602,0.0115695900987169,1.39451168872312,63.631929163899,577.223950721838,105.194505657404,0.0107183679790635,1.48668650906222
14,14.195903,42,42.567604,28.138,28.5853,117.83577,NaN,1.004227,NaN,32.754356,400,400.251526,25,33.191139,9.741043,64.725296,49.996059,402.282501,399.138489,398.873962,8124.996094,14.320419,13.650586,13.837682,1.569995,1.578724,1.562963,70.616844,105.704643,38.96117,29.391642,106.00692,80.368286,115.991051,0.782124876976013,531.127441,530.747272468877,2.1344548436499,0.0275112860860507,1.30637119346777,18.6343031466487,595.386733118192,2.18162370812328,0.0115720569005263,1.39431908871558,63.6302831050411,577.246988409349,105.208366889592,0.0107198724554717,1.48652268185886
