P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.191412,42,42.563778,28.138,28.576138,117.840912,NaN,1.004713,NaN,32.769829,400,400.326782,25,33.191086,9.749264,64.735626,50.004665,402.382324,399.244965,399.055481,8117.041016,14.316416,13.634728,13.813261,1.568552,1.585529,1.537388,70.587914,105.639175,38.905575,29.390284,105.890251,80.309204,116.022156,0.76420533657074,524.754578,530.748841901498,2.13450100024178,0.0275206856258539,1.30621714578973,18.6229834025473,595.399138149971,2.1816667601029,0.0115737367076168,1.39422984658851,63.6261231703838,577.260350512204,105.21322304772,0.0107215389746727,1.48639117717707
14,14.187196,42,42.559883,28.138,28.562786,117.853241,NaN,1.004076,NaN,32.78178,400,400.346161,25,33.192001,9.754456,64.799622,50.004665,402.382324,399.244965,399.055481,8117.041016,14.316416,13.634728,13.813261,1.568552,1.585529,1.537388,70.587914,105.639175,38.905575,29.390284,105.890251,80.309204,116.022156,0.76420533657074,524.754578,530.744111098177,2.13452378162741,0.0275286070369653,1.30613344843083,18.6123543502268,595.421656188015,2.1817358819262,0.0115759053382651,1.39409909622374,63.621887902349,577.264793851794,105.212004872053,0.0107227996774283,1.48631496026598
14,14.187926,42,42.554577,28.138,28.540283,117.850082,NaN,1.004292,NaN,32.793728,400,400.165771,25,33.182503,9.749146,64.845329,50.004665,401.747253,398.968323,398.54306,8122.236328,14.281209,13.640685,13.864437,1.567062,1.586369,1.546136,70.565224,105.666077,38.960144,29.339754,106.20343,80.37735,115.994728,0.712939381599426,523.427979,530.712514197442,2.13441239251584,0.0275224910525136,1.30646649159692,18.614194939988,595.424511669321,2.18175889486819,0.0115775709827545,1.39403332303605,63.6161178640504,577.216961262457,105.174092630635,0.0107219511185756,1.48655027617565
14,14.187738,42,42.553249,28.138,28.514696,117.871712,NaN,1.004246,NaN,32.802505,400,400.035797,25,33.1791,9.728836,64.638992,50.004665,401.813873,399.011505,398.575623,8110.162109,14.277937,13.634597,13.866706,1.573457,1.57199,1.524023,70.564461,105.669586,38.927856,29.331139,105.876114,80.354248,115.995247,0.648836255073547,533.543518,530.679648750638,2.13430516520597,0.0275180652052388,1.30678407763319,18.6137209319131,595.456479710385,2.18184458472141,0.0115794362455189,1.39389078651812,63.6146736321497,577.174972412218,105.144413948253,0.0107203089413037,1.48679837721169
14,14.18498,42,42.553001,28.138,28.495668,117.894684,NaN,1.004532,NaN,32.801933,400,399.997406,25,33.19051,9.727933,64.372215,50.004665,401.813873,399.011505,398.575623,8110.162109,14.277937,13.634597,13.866706,1.573457,1.57199,1.524023,70.564461,105.669586,38.927856,29.331139,105.876114,80.354248,115.995247,0.648836255073547,533.543518,530.663106282323,2.13427548713874,0.0275212790300544,1.30686174517538,18.606766588536,595.488837805212,2.18192806940895,0.0115810073776557,1.39375782259806,63.6144039221493,577.16347962596,105.136416179672,0.0107198283145515,1.48686776273765
14,14.186806,42,42.549553,28.138,28.48494,117.931908,NaN,1.003896,NaN,32.804272,400,399.991486,25,33.196812,9.727596,64.491287,50.004665,401.799072,398.960876,398.551025,8125.952637,14.280798,13.645123,13.867232,1.551736,1.557458,1.514791,70.573097,105.662804,38.966183,29.28735,105.912964,80.272125,116.013222,0.70448237657547,525.887329,530.643572452491,2.13419407025452,0.0275146889791676,1.30711074082711,18.6113709922029,595.545427904704,2.18208299025055,0.0115846266570563,1.39349475644812,63.6106539512448,577.1289857464,105.109491097504,0.010719113925308,1.48704257899782
14,14.184549,42,42.54623,28.138,28.48494,117.931908,NaN,1.004712,NaN,32.804272,400,399.991486,25,33.196812,9.731569,64.510483,50.004665,401.799072,398.960876,398.551025,8125.952637,14.280798,13.645123,13.867232,1.551736,1.557458,1.514791,70.573097,105.662804,38.966183,29.28735,105.912964,80.272125,116.013222,0.70448237657547,525.887329,530.650386744836,2.13423725156029,0.0275202978196371,1.30697375766216,18.6056797227403,595.549969670702,2.18210444747453,0.0115857982672965,1.39344255164669,63.607039694839,577.141757381703,105.114487430135,0.0107206175683856,1.48692075931618
14,14.184549,42,42.54623,28.138,28.465492,117.952065,NaN,1.004712,NaN,32.796299,400,399.961731,25,33.193138,9.741832,64.51561,50.004665,401.794647,398.979584,398.551514,8115.738281,14.266018,13.635247,13.852741,1.579795,1.598606,1.548314,70.544518,105.499702,38.94458,29.299652,105.889198,80.305069,116.004601,0.664323568344116,529.378418,530.624966281991,2.1341529732522,0.0275165765279079,1.30722444727189,18.6056797227403,595.578056153812,2.1821762630169,0.01158709978065,1.39332961242849,63.607039694839,577.109878793601,105.093049547981,0.0107190987802144,1.48712193810443
14,14.178535,42,42.539352,28.138,28.44956,117.955551,NaN,1.004348,NaN,32.810303,400,399.901337,25,33.183002,9.736207,64.43058,50.004665,401.86084,399.038086,398.61441,8108.785156,14.272535,13.638487,13.85396,1.583685,1.5818,1.539449,70.507515,105.78698,38.916149,29.289404,105.777351,80.270828,116.007195,0.676088392734528,525.718872,530.622305009151,2.13419902904994,0.0275284801429238,1.30706461448832,18.5905114394248,595.592310928568,2.18223309011262,0.0115897505343825,1.39320211417969,63.5995581214066,577.119925665153,105.092368488576,0.0107214306842649,1.48697314650341
14,14.178353,42,42.534706,28.138,28.441326,117.961594,NaN,1.004413,NaN,32.832348,400,399.951965,25,33.186432,9.734751,64.291946,50.004665,401.86084,399.038086,398.61441,8108.785156,14.272535,13.638487,13.85396,1.583685,1.5818,1.539449,70.507515,105.78698,38.916149,29.289404,105.777351,80.270828,116.007195,0.676088392734528,525.718872,530.612092004881,2.13416682698462,0.0275273566028227,1.30715975043036,18.5900523303384,595.607077195114,2.18228461374932,0.0115917796761036,1.39309538004808,63.5945038611554,577.10276446837,105.075803426909,0.0107218650265471,1.48702378858262
14,14.177066,42,42.530556,28.138,28.433666,118.008621,NaN,1.003572,NaN,32.838612,400,399.989777,25,33.200638,9.732295,64.174011,50.004665,401.899414,399.093445,398.659424,8113.644531,14.261389,13.633011,13.864246,1.594098,1.590534,1.537979,70.511185,105.624031,38.896416,29.280308,105.867821,80.293892,116.006645,0.713150203227997,537.630432,530.605967151676,2.13415826571864,0.0275290915660825,1.30718036439211,18.5868056464939,595.678250463048,2.18247888112432,0.0115962800751784,1.39276748931234,63.5899888082336,577.095076687655,105.066145144473,0.0107226172761841,1.48702079516454
14,14.17767,42,42.52597,28.138,28.425943,118.037216,NaN,1.004458,NaN,32.814999,400,399.943695,25,33.21439,9.724501,64.35862,50.007092,401.876465,399.003845,398.653412,8117.179688,14.268064,13.639596,13.855363,1.595213,1.603845,1.562763,70.511879,105.447983,38.891479,29.266718,105.783981,80.315811,115.932419,0.662840485572815,524.620972,530.594046311499,2.13411322454853,0.0275261103544737,1.30731675758396,18.5883293703747,595.724333744368,2.18261028625839,0.0115997444256821,1.39253612269245,63.584998987918,577.07312439772,105.046422408739,0.0107228072688697,1.48710246730242
14,14.174417,42,42.520973,28.138,28.405132,118.025391,NaN,1.004043,NaN,32.805256,400,399.951324,25,33.222572,9.731937,64.549683,50.007092,401.876465,399.003845,398.653412,8117.179688,14.268064,13.639596,13.855363,1.595213,1.603845,1.562763,70.511879,105.447983,38.891479,29.266718,105.783981,80.315811,115.932419,0.662840485572815,524.620972,530.57667006616,2.13408529916434,0.0275302185290541,1.30738767148976,18.5801223790564,595.714687609539,2.1826004455721,0.011600745256854,1.39252379222852,63.5795614810587,577.057205008015,105.030311639321,0.0107233957303134,1.48714095961984
14,14.174975,42,42.517235,28.138,28.394901,118.001419,NaN,1.004093,NaN,32.797707,400,399.922363,25,33.229748,9.730486,64.51236,50.007092,401.800903,399.013763,398.584747,8114.337891,14.265699,13.635966,13.870884,1.605414,1.602725,1.553402,70.518524,105.662903,38.897034,29.243706,105.893112,80.309807,115.931145,0.752860546112061,531.03595,530.561606542443,2.13403025152515,0.0275268704008866,1.30755384473446,18.5815302576846,595.686408079148,2.18253923531043,0.0116005175600867,1.39259892925901,63.5754936222119,577.032379272412,105.009574126384,0.0107232201126102,1.48725140466875
14,14.174434,42,42.5172,28.138,28.390059,117.992142,NaN,1.004207,NaN,32.809956,400,399.858154,25,33.232597,9.7254,64.187744,50.007092,401.823578,398.997498,398.605377,8115.126953,14.261646,13.637609,13.871593,1.625649,1.611347,1.567642,70.547752,105.745277,38.894085,29.229937,105.900337,80.363945,115.911316,0.767792105674744,524.970032,530.55691094447,2.13401961825398,0.027527289109148,1.30758351441672,18.5801652720326,595.673536490116,2.18250643179807,0.0115999309548904,1.39265014568905,63.5754555322779,577.028320682811,105.006807356046,0.0107230360327211,1.48727662667468
14,14.171009,42,42.51149,28.138,28.387474,118.000427,NaN,1.004772,NaN,32.81234,400,399.889191,25,33.229523,9.717494,64.032219,50.007092,401.823578,398.997498,398.605377,8115.126953,14.261646,13.637609,13.871593,1.625649,1.611347,1.567642,70.547752,105.745277,38.894085,29.229937,105.900337,80.363945,115.911316,0.767792105674744,524.970032,530.563886043918,2.13407402111277,0.0275353187290228,1.30740844366726,18.5715228159264,595.692870288864,2.18257279594051,0.011602482417738,1.39251444742415,63.569241091763,577.042770100452,105.010344361566,0.0107252651564494,1.48711434255725
14,14.16779,42,42.506054,28.138,28.390308,118.005783,NaN,1.003379,NaN,32.796436,400,399.898224,25,33.224625,9.715197,64.104538,50.007092,401.915985,399.21698,398.709961,8115.12793,14.252221,13.646342,13.885593,1.610566,1.62373,1.571103,70.56823,105.481285,38.906258,29.214247,105.78093,80.266388,115.954803,0.729130864143372,523.267883,530.577321665976,2.13414797714044,0.0275438773020645,1.30717597504692,18.5633987339484,595.70774950089,2.18262696127143,0.0116047485172921,1.39239943054045,63.5633242295133,577.064906730735,105.019348834522,0.0107277875481249,1.48690696761379
14,14.16762,42,42.500416,28.138,28.382557,118.016373,NaN,1.004383,NaN,32.782715,400,399.928162,25,33.224911,9.717718,64.236641,50.007092,402.048065,399.391144,398.900909,8106.916016,14.247509,13.640306,13.884911,1.624412,1.62267,1.567593,70.567238,105.701195,38.908264,29.172485,105.917236,80.250206,115.973412,0.740536570549011,532.664673,530.567703280443,2.13411763205555,0.0275428156886788,1.30726572796682,18.5629696508796,595.730190148978,2.1827010590313,0.0116074244526338,1.39225214036715,63.5571868515116,577.047382900669,105.001462486157,0.0107284733946153,1.48694758927193
14,14.167824,42,42.494434,28.138,28.369009,117.986916,NaN,1.005361,NaN,32.791153,400,399.968842,25,33.226204,9.719765,64.486748,50.007092,402.048065,399.391144,398.900909,8106.916016,14.247509,13.640306,13.884911,1.624412,1.62267,1.567593,70.567238,105.701195,38.908264,29.172485,105.917236,80.250206,115.973412,0.740536570549011,532.664673,530.54937438189,2.13405498155794,0.027539711635034,1.30745322206564,18.5634845500967,595.697343504126,2.18263483658155,0.01160763653075,1.39232256632874,63.5506742836491,577.017274533565,104.974740267764,0.0107286519219013,1.48706348078094
14,14.168853,42,42.492569,28.138,28.369009,117.986916,NaN,1.0033,NaN,32.791153,400,399.968842,25,33.226204,9.727723,64.627342,50.007092,401.916321,399.24408,398.747437,8108.283203,14.25132,13.629194,13.879786,1.604533,1.607423,1.54864,70.561646,105.186462,38.944691,29.138012,106.122261,80.23201,115.974449,0.653383195400238,532.528748,530.546262700958,2.13403526344653,0.0275371490393518,1.30751588341841,18.5660816771682,595.699889741198,2.18264688127119,0.0116082957893026,1.39229335135846,63.5486437175036,577.007817811722,104.966362154682,0.0107287042493898,1.48710007179122
14,14.169315,42,42.487396,28.138,28.365486,117.965866,NaN,1.003956,NaN,32.781597,400,399.948669,25,33.232677,9.723381,64.494873,50.007092,401.916321,399.24408,398.747437,8108.283203,14.25132,13.629194,13.879786,1.604533,1.607423,1.54864,70.561646,105.186462,38.944691,29.138012,106.122261,80.23201,115.974449,0.653383195400238,532.528748,530.540259017199,2.13401113262836,0.0275353235101855,1.30758958736553,18.5672476879907,595.67764479241,2.18260536053421,0.0116087650529451,1.39232962720807,63.5430111047739,576.993143601855,104.950894226047,0.010729400819947,1.48712852711062
14,14.169315,42,42.487396,28.138,28.350861,117.9645,NaN,1.003956,NaN,32.773201,400,399.924408,25,33.237465,9.718127,64.102524,50.004707,401.980591,399.313354,398.788177,8111.90332,14.24158,13.635119,13.877972,1.615797,1.62358,1.567227,70.529373,105.712959,38.927631,29.139036,105.830223,80.122047,116.009399,0.847321689128876,529.224182,530.521134135636,2.13394770190489,0.0275325207452456,1.30777886072369,18.5672476879907,595.675742864938,2.18260049770209,0.0116086768158922,1.39233724256412,63.5430111047739,576.969160899659,104.934768196064,0.0107282564266961,1.48728022227699
14,14.168032,42,42.487503,28.138,28.330873,117.987015,NaN,1.004456,NaN,32.762451,400,399.953491,25,33.228405,9.717968,63.879147,50.004707,401.919647,399.221466,398.654602,8123.110352,14.260976,13.65594,13.894562,1.610331,1.627703,1.585432,70.518745,105.551102,38.936859,29.128223,106.014481,80.127907,115.99044,0.695792853832245,522.933289,530.498874475561,2.13388558633007,0.0275318843194142,1.30795955013469,18.5640095396247,595.70694384855,2.18267995235988,0.011610093247682,1.39221344931601,63.5431276171734,576.945791217206,104.919171820544,0.0107271123603778,1.48742945770488
14,14.167575,42,42.483479,28.138,28.324621,117.989708,NaN,1.003707,NaN,32.725269,400,399.93335,25,33.222401,9.724254,63.813538,50.004707,401.919647,399.221466,398.654602,8123.110352,14.260976,13.65594,13.894562,1.610331,1.627703,1.585432,70.518745,105.551102,38.936859,29.128223,106.014481,80.127907,115.99044,0.695792853832245,522.933289,530.49208002523,2.13386722263771,0.0275318238592221,1.30801270851679,18.5628560694178,595.716186375801,2.18271552736717,0.0116116901503282,1.39213543212447,63.5387457163768,576.93453187992,104.907244192161,0.0107276614997957,1.48745067290347
14,14.163547,42,42.477371,28.138,28.324711,117.984619,NaN,1.004428,NaN,32.708824,400,400.007416,25,33.219345,9.701752,63.866734,50.004707,402.18457,399.505219,398.984314,8110.25,14.251245,13.631063,13.87064,1.618973,1.623229,1.565658,70.515312,105.734474,38.934921,29.099911,105.928703,80.121696,115.992821,0.734028577804565,528.096313,530.504387781833,2.13394483977136,0.0275418753530212,1.3077658212603,18.5526881651946,595.717440120842,2.18273686700334,0.0116135218614644,1.39206811961714,63.5320938194841,576.957322646037,104.915952166487,0.0107303988219449,1.48723041220219
14,14.15919,42,42.476162,28.138,28.320799,117.952621,NaN,1.003784,NaN,32.699608,400,400.09964,25,33.211708,9.696658,63.964466,50.004707,402.186768,399.532257,398.992859,8100.453125,14.236864,13.602363,13.853225,1.60548,1.610596,1.566131,70.54084,105.539757,38.938526,29.105677,105.668198,80.09214,116.013649,0.672115981578827,527.802612,530.512456064258,2.13401141454263,0.0275519851003926,1.30755079932612,18.5416873108812,595.674544906891,2.18263078348753,0.0116118824651105,1.39222741096317,63.5307770703243,576.981195397579,104.930695592466,0.0107318648690552,1.48706436329088
14,14.159514,42,42.47316,28.138,28.311098,117.910019,NaN,1.004178,NaN,32.683949,400,400.143555,25,33.216312,9.708995,63.937481,50.004707,402.186768,399.532257,398.992859,8100.453125,14.236864,13.602363,13.853225,1.60548,1.610596,1.566131,70.54084,105.539757,38.938526,29.105677,105.668198,80.09214,116.013649,0.672115981578827,527.802612,530.498790368134,2.13396312272959,0.0275493169895034,1.30769615941114,18.5425054562248,595.619329693373,2.18249851028081,0.0116101916645094,1.39241794064877,63.5275073932825,576.959715948426,104.913000797474,0.0107316506597108,1.48716287754179
14,14.159046,42,42.469292,28.138,28.299728,117.877388,NaN,1.003505,NaN,32.687294,400,400.067841,25,33.225315,9.695608,64.072701,50.004707,402.045135,399.39151,398.823578,8105.481934,14.245362,13.623052,13.868407,1.612072,1.627182,1.557845,70.557472,105.52562,38.939575,29.070364,105.674767,80.075249,116.010963,0.620152056217194,528.898071,530.485337676425,2.13392277378617,0.027548303141222,1.30781491416492,18.5413236862004,595.579177259582,2.18240731393986,0.0116094510797073,1.39253944857158,63.5232942225539,576.94031082765,104.895763169786,0.0107317694170642,1.48723753862487
14,14.157568,42,42.467957,28.138,28.290035,117.846565,NaN,1.00414,NaN,32.679497,400,400.003815,25,33.219154,9.704029,64.298813,50.004707,402.125946,399.458069,398.977112,8101.155273,14.247045,13.619534,13.854725,1.605916,1.611311,1.568959,70.598862,105.340897,38.931095,29.0749,105.816887,80.101387,115.975105,0.708826303482056,534.985657,530.477135058238,2.1339090703057,0.027550129159196,1.30785034340159,18.5375913217881,595.538077557683,2.18230616629201,0.0116079307800649,1.39269076950794,63.5218400183857,576.933697630912,104.889870460102,0.0107318144297723,1.48726278209291
14,14.156107,42,42.467594,28.138,28.278095,117.797295,NaN,1.004147,NaN,32.677406,400,400.038391,25,33.204952,9.710974,64.605217,50.004707,402.125946,399.458069,398.977112,8101.155273,14.247045,13.619534,13.854725,1.605916,1.611311,1.568959,70.598862,105.340897,38.931095,29.0749,105.816887,80.101387,115.975105,0.708826303482056,534.985657,530.46594235975,2.13388529221749,0.0275514821046711,1.30791596051944,18.5339015985723,595.469949458117,2.18213299072056,0.0116048731854223,1.39296086105333,63.5214445991705,576.924319086485,104.883171433157,0.0107314647616697,1.48731763591544
14,14.153557,42,42.464737,28.138,28.27593,117.776436,NaN,1.004237,NaN,32.6703,400,399.992737,25,33.205963,9.720241,64.863876,50.004707,402.18042,399.585266,399.037445,8107.052246,14.245314,13.614833,13.856942,1.64386,1.645013,1.595993,70.596489,105.381821,38.95108,29.040226,105.980606,80.121826,115.951935,0.782366335391998,529.733459,530.470831851378,2.13392482376937,0.0275574276960826,1.3077883318339,18.5274609423885,595.444801593574,2.18207714436138,0.0116045348717626,1.39303282044098,63.5183323475006,576.936197250397,104.888063037536,0.0107328039455454,1.48720688480114
14,14.151811,42,42.459946,28.138,28.267532,117.794151,NaN,1.00515,NaN,32.664158,400,400.035217,25,33.214119,9.713143,65.231049,50.010723,401.886963,399.192139,398.6828,8107.584961,14.249324,13.625381,13.865545,1.611776,1.606332,1.564781,70.564796,105.690659,38.957226,29.033594,105.862503,80.079613,115.979477,0.75525027513504,524.748535,530.465135718512,2.13392188978601,0.0275601728744891,1.30779059882925,18.5230504828864,595.476032086757,2.18217125432556,0.0116073761310749,1.39285819218812,63.5131129270223,576.929945781427,104.878669264807,0.0107338004124802,1.48718681987713
14,14.150331,42,42.456146,28.138,28.259087,117.824654,NaN,1.004332,NaN,32.654366,400,399.946686,25,33.227428,9.688461,65.563042,50.010723,401.886963,399.192139,398.6828,8107.584961,14.249324,13.625381,13.865545,1.611776,1.606332,1.564781,70.564796,105.690659,38.957226,29.033594,105.862503,80.079613,115.979477,0.75525027513504,524.748535,530.458573062693,2.13391364994802,0.0275622458603034,1.30780971732691,18.5193116279639,595.523711992546,2.18230449409125,0.0116106939690132,1.39262774905998,63.5089727847931,576.92275194899,104.869715043316,0.0107344841733723,1.48718505198515
14,14.150696,42,42.452755,28.138,28.258957,117.857964,NaN,1.003641,NaN,32.641518,400,399.963104,25,33.237312,9.676847,65.473808,50.010723,402.176025,399.518707,399.014648,8093.727539,14.228625,13.605037,13.856717,1.614858,1.611061,1.558136,70.56562,105.677322,38.924316,29.017473,105.861633,80.047348,115.996384,0.710080087184906,525.592407,530.457297688605,2.13390608090126,0.0275613099196118,1.30783369668143,18.5202337378013,595.574732292289,2.18244505490082,0.0116140484924847,1.39238834697721,63.5052779994418,576.916250563907,104.861669265836,0.0107350905376198,1.48718399155529
14,14.150804,42,42.449226,28.138,28.267309,117.858284,NaN,1.004127,NaN,32.629601,400,400.013184,25,33.237488,9.676599,64.92981,50.010723,402.176025,399.518707,399.014648,8093.727539,14.228625,13.605037,13.856717,1.614858,1.611061,1.558136,70.56562,105.677322,38.924316,29.017473,105.861633,80.047348,115.996384,0.710080087184906,525.592407,530.467893250101,2.13394024627438,0.0275626431867624,1.30773200273628,18.5205065778238,595.580001292255,2.18246901302661,0.0116153188092152,1.39233116590339,63.5014325976818,576.925376854399,104.86398228074,0.0107364807598162,1.48708229160506
14,14.146919,42,42.445053,28.138,28.267309,117.858284,NaN,1.004551,NaN,32.629601,400,400.013184,25,33.237488,9.659303,64.557709,50.010723,402.055725,399.352417,398.894897,8101.806152,14.233067,13.616193,13.848265,1.614254,1.605144,1.56985,70.570976,105.45565,38.91877,29.009377,105.730072,80.044273,115.962273,0.634095013141632,518.030273,530.479655689656,2.13401480207981,0.0275723418962326,1.30749485905349,18.5106909287647,595.585704760884,2.18249599672481,0.0116167967380205,1.3922656699654,63.4968851226353,576.94907961203,104.875401031887,0.0107387416948083,1.48688039269977
14,14.146919,42,42.445053,28.138,28.2719,117.858101,NaN,1.004551,NaN,32.637817,400,400.009369,25,33.241814,9.661916,64.659103,50.010723,402.219147,399.54715,399.088257,8089.439453,14.23299,13.602006,13.839724,1.650273,1.634699,1.597876,70.586678,105.689308,38.943684,28.978909,105.743919,80.062286,115.934662,0.595969259738922,512.620422,530.485658262081,2.13403471641961,0.0275732229545368,1.30743540958289,18.5106909287647,595.585449976173,2.18249534511516,0.0116167849045274,1.39226669129165,63.4968851226353,576.956607788855,104.880464181138,0.0107391012864152,1.48683278649045
14,14.144392,42,42.442654,28.138,28.257772,117.852409,NaN,1.004571,NaN,32.629654,400,400.035706,25,33.251823,9.680687,64.625015,50.010723,402.35672,399.668121,399.21228,8093.891602,14.233624,13.608517,13.844481,1.643702,1.632626,1.585199,70.563553,105.709404,38.931595,28.976522,105.696259,80.090576,115.934357,0.670592904090881,522.519165,530.474836822661,2.13402193260567,0.0275768226501382,1.30746415280571,18.5043052451022,595.580804078813,2.1824905907727,0.0116172665914087,1.39226080718527,63.4942706783586,576.949198820184,104.872881959689,0.010739396442204,1.48684977991509
14,14.145569,42,42.437836,28.138,28.232761,117.845886,NaN,1.005472,NaN,32.627701,400,400.222473,25,33.253517,9.672932,64.568848,50.010723,402.35672,399.668121,399.21228,8093.891602,14.233624,13.608517,13.844481,1.643702,1.632626,1.585199,70.563553,105.709404,38.931595,28.976522,105.696259,80.090576,115.934357,0.670592904090881,522.519165,530.43856634532,2.13389082300209,0.0275690816247064,1.30786026809049,18.5072796099296,595.578307820814,2.1824985223772,0.0116185516246199,1.39222159023424,63.4890196324968,576.894465218884,104.830852596049,0.0107380852265022,1.48713614258917
14,14.141866,42,42.438927,28.138,28.204748,117.860046,NaN,1.004622,NaN,32.654774,400,400.277954,25,33.244225,9.677267,64.504936,50.010723,402.085327,399.407196,398.92746,8103.59082,14.231251,13.618145,13.853371,1.618936,1.612212,1.568075,70.580536,105.555305,38.950397,28.948385,105.729805,80.022079,115.955208,0.637963235378265,511.341949,530.413147242062,2.13384035474521,0.0275729524040982,1.30799751063075,18.4979212292209,595.596530130368,2.18254188444395,0.0116190808071791,1.3921597059659,63.4902087347282,576.87656092016,104.819996192905,0.0107369346210641,1.48726312576243
14,14.141243,42,42.434719,28.138,28.195692,117.857239,NaN,1.00319,NaN,32.674026,400,400.182434,25,33.23542,9.685387,64.234016,50.010723,402.085327,399.407196,398.92746,8103.59082,14.231251,13.618145,13.853371,1.618936,1.612212,1.568075,70.580536,105.555305,38.950397,28.948385,105.729805,80.022079,115.955208,0.637963235378265,511.341949,530.40318984632,2.13381301245058,0.027572769642643,1.30807703809243,18.4963465753975,595.598373186881,2.18255910309462,0.011620390313957,1.39210933678552,63.485622216984,576.861708359323,104.805448321428,0.0107373634505622,1.48730480246059
14,14.14091,42,42.429531,28.138,28.177574,117.828812,NaN,1.004103,NaN,32.687305,400,400.128723,25,33.236774,9.68515,63.865841,50.017818,402.18103,399.410797,398.959686,8094.208008,14.237457,13.613323,13.841448,1.633389,1.629391,1.600052,70.587814,105.628151,38.922462,28.94849,105.780289,79.989632,115.96154,0.808373153209686,530.224609,530.38049767105,2.13374075423908,0.0275701212272999,1.30829219466074,18.4955048850621,595.565889662179,2.18249144238335,0.0116203903416285,1.39218651185939,63.4799670398518,576.82882847502,104.777717531703,0.0107371960231738,1.48744856690986
14,14.139504,42,42.424576,28.138,28.163872,117.798332,NaN,1.004687,NaN,32.673885,400,400.082672,25,33.230209,9.692891,63.523209,50.017818,402.050659,399.384338,398.86087,8092.103516,14.225661,13.607435,13.848825,1.640487,1.637062,1.595652,70.601982,105.451004,38.89336,28.962063,105.969093,79.98275,115.962677,0.81633448600769,530.541077,530.366834419417,2.1337082744595,0.0275710020944354,1.30838434506182,18.4919509167585,595.530229004477,2.18241495748853,0.0116201748760406,1.39227888131168,63.4745653219744,576.811233340418,104.760515429204,0.0107376960339509,1.48749838569284
14,14.138005,42,42.422245,28.138,28.158237,117.781967,NaN,1.003679,NaN,32.646667,400,400.054108,25,33.231113,9.69421,63.501312,50.017818,402.050659,399.384338,398.86087,8092.103516,14.225661,13.607435,13.848825,1.640487,1.637062,1.595652,70.601982,105.451004,38.89336,28.962063,105.969093,79.98275,115.962677,0.81633448600769,530.541077,530.364007944343,2.13371261090107,0.027573665860287,1.30836583405884,18.4881615775841,595.510631670169,2.18237175727318,0.0116199423495332,1.39233368827741,63.4720239942162,576.810369094771,104.757406442791,0.0107382856488841,1.48747480509513
14,14.137057,42,42.422543,28.138,28.158432,117.782745,NaN,1.005457,NaN,32.613811,400,400.104126,25,33.232361,9.67124,64.071251,50.017818,402.113556,399.332642,398.842499,8100.542969,14.242378,13.618576,13.852176,1.619293,1.627557,1.58181,70.587547,105.730858,38.885761,28.950169,105.879738,79.991951,115.923943,0.749174833297729,529.656372,530.367138202907,2.13373167561164,0.0275760731426942,1.30830521055061,18.4857649613107,595.511307343171,2.18237259987302,0.0116198870451868,1.39233402347912,63.4723488892621,576.817893846608,104.762788439959,0.0107385646720664,1.48743079628877
14,14.136805,42,42.41901,28.138,28.154455,117.806862,NaN,1.004138,NaN,32.602825,400,400.18576,25,33.235188,9.670805,64.538437,50.017818,401.909882,399.137512,398.661621,8107.624023,14.248636,13.622373,13.843862,1.618843,1.633294,1.560142,70.563316,105.599434,38.895599,28.92626,105.866028,79.99437,115.903259,0.658427357673645,515.818787,530.362699286194,2.13371924971952,0.0275759388443324,1.30834152332087,18.4851278657248,595.549715155189,2.18248134569776,0.0116227001583582,1.39214383286941,63.4684969107358,576.809403969896,104.753249106701,0.0107391152372186,1.48744059185786
14,14.135734,42,42.414753,28.138,28.147984,117.817009,NaN,1.005268,NaN,32.584797,400,400.038879,25,33.24181,9.67041,64.578552,50.017818,401.909882,399.137512,398.661621,8107.624023,14.248636,13.622373,13.843862,1.618843,1.633294,1.560142,70.563316,105.599434,38.895599,28.92626,105.866028,79.99437,115.903259,0.658427357673645,515.818787,530.357481410787,2.13371173426515,0.027577372872871,1.30836011302016,18.4824201140102,595.569660491347,2.18254501834314,0.0116248663213887,1.39202037925194,63.46385522078,576.801992079793,104.743648920038,0.0107399134679577,1.48743452280767
14,14.13423,42,42.409679,28.138,28.146881,117.765091,NaN,1.003931,NaN,32.577003,400,400.016266,25,33.250652,9.658488,64.553719,50.017818,402.025696,399.176147,398.704041,8088.692871,14.2407,13.626878,13.831899,1.625644,1.613709,1.568441,70.54364,105.503372,38.897301,28.901001,105.712784,79.970055,115.892471,0.751343667507172,521.731812,530.360600228292,2.13373585236398,0.027580921782642,1.30828229717223,18.4786173706947,595.504322339128,2.182392974727,0.0116233063706348,1.39223051075896,63.4583222091531,576.805656294226,104.740608768547,0.0107414627374326,1.48734800992001
14,14.134066,42,42.407993,28.138,28.146637,117.751984,NaN,1.00379,NaN,32.566605,400,400.0784,25,33.256908,9.673746,64.084274,50.017818,401.953918,399.200073,398.715302,8104.777344,14.244465,13.619767,13.847457,1.610452,1.612586,1.574761,70.540154,105.582413,38.932682,28.86779,105.596001,79.937904,115.947731,0.755789816379547,524.431946,530.360778437886,2.13373794511696,0.0275812850281616,1.30827542250618,18.4782026914179,595.488380308024,2.18235720584142,0.0116230560775377,1.39227725205241,63.4564835692268,576.804636078202,104.738094006242,0.0107418706125723,1.48733345524409
14,14.133344,42,42.404251,28.138,28.146637,117.751984,NaN,1.004156,NaN,32.566605,400,400.0784,25,33.256908,9.679996,63.855751,50.017818,401.953918,399.200073,398.715302,8104.777344,14.244465,13.619767,13.847457,1.610452,1.612586,1.574761,70.540154,105.582413,38.932682,28.86779,105.596001,79.937904,115.947731,0.755789816379547,524.431946,530.362968305068,2.13375182280637,0.0275830907717248,1.30823118092133,18.4763770480707,595.493499170842,2.18238142792053,0.0116243836188808,1.39221843127729,63.4524025806322,576.805860460624,104.734858100922,0.0107429428270642,1.48727902656845
14,14.131662,42,42.39933,28.138,28.134525,117.775993,NaN,1.003196,NaN,32.550987,400,400.040314,25,33.254318,9.682574,63.966007,50.017818,402.127838,399.425018,398.953308,8103.796875,14.244312,13.620133,13.857005,1.622676,1.619806,1.575197,70.569695,105.5196,38.910835,28.8745,105.396271,79.906647,115.950043,0.715262413024902,529.309814,530.352224640354,2.13373156319254,0.0275849698635757,1.30828571703306,18.4721236839298,595.533652902902,2.18249878085402,0.0116276838727044,1.39200704353257,63.4470353427403,576.792918023216,104.720817599454,0.0107436571558193,1.48729973063805
14,14.131662,42,42.39933,28.138,28.117239,117.785095,NaN,1.003196,NaN,32.543728,400,400.090546,25,33.246033,9.67795,64.150215,50.01828,402.236267,399.584839,399.087372,8099.630859,14.227783,13.610659,13.846619,1.618739,1.609165,1.564955,70.576149,105.475708,38.938972,28.837292,105.790131,79.870026,115.935165,0.719951927661896,513.934875,530.329607668131,2.13365649255596,0.0275816464212984,1.30851083282618,18.4721236839298,595.546322719876,2.1825311902351,0.0116282729811673,1.39195625860305,63.4470353427403,576.764551735784,104.701746412302,0.0107423004401095,1.48747970392931
14,14.129907,42,42.395676,28.138,28.110434,117.759132,NaN,1.004463,NaN,32.555492,400,400.169037,25,33.245441,9.67411,64.176903,50.01828,402.236267,399.584839,399.087372,8099.630859,14.227783,13.610659,13.846619,1.618739,1.609165,1.564955,70.576149,105.475708,38.938972,28.837292,105.790131,79.870026,115.935165,0.719951927661896,513.934875,530.326029189954,2.13366068280741,0.0275847286801077,1.30849183527436,18.4676853140667,595.515179185423,2.18246239230151,0.0116278893422845,1.39204375313045,63.4430496708582,576.762209620819,104.69620692194,0.0107431784859779,1.48744897714699
14,14.127736,42,42.391853,28.138,28.101748,117.765724,NaN,1.004473,NaN,32.553577,400,400.199829,25,33.259655,9.663605,63.855629,50.01828,402.207825,399.507324,399.01651,8088.233398,14.22435,13.603863,13.835826,1.639158,1.624391,1.594594,70.580185,105.235588,38.889267,28.84877,105.831245,79.950096,115.899094,0.687950193881989,526.118469,530.32125249259,2.13366470714308,0.0275884911758166,1.30847181571493,18.4621943113691,595.529583708584,2.18251061334763,0.0116296731392304,1.39194690425203,63.4388793615092,576.759622897221,104.690319338086,0.0107440907901259,1.48741769100128
14,14.129115,42,42.389645,28.138,28.084061,117.758575,NaN,1.00426,NaN,32.566727,400,400.193665,25,33.274319,9.662023,63.52124,50.01828,402.104797,399.427673,398.964081,8092.329102,14.231117,13.603585,13.846666,1.644474,1.634505,1.59444,70.566895,105.279007,38.865921,28.856342,105.850967,80.006866,115.829124,0.71569299697876,530.204224,530.29392058708,2.13356134907057,0.0275816381612055,1.30878713039897,18.4656822213818,595.522652344249,2.18249945100064,0.0116299942394601,1.39195211210965,63.4364706320302,576.718199469785,104.660075948668,0.0107427074733823,1.48765315729872
14,14.128693,42,42.38382,28.138,28.073885,117.754517,NaN,1.004498,NaN,32.57679,400,400.141022,25,33.278934,9.656043,63.614437,50.01828,402.104797,399.427673,398.964081,8092.329102,14.231117,13.603585,13.846666,1.644474,1.634505,1.59444,70.566895,105.279007,38.865921,28.856342,105.850967,80.006866,115.829124,0.71569299697876,530.204224,530.281883261871,2.13352525228016,0.0275807366177458,1.30889403918562,18.464614882395,595.524970510891,2.18252271273482,0.0116317999056119,1.39188325067561,63.4301155937669,576.6983042839,104.640379409708,0.0107433343337582,1.48770683861123
14,14.128898,42,42.383347,28.138,28.063478,117.733261,NaN,1.005728,NaN,32.58728,400,400.143524,25,33.287926,9.66436,63.885952,50.01828,402.231018,399.518921,399.021851,8093.582031,14.219099,13.602839,13.834634,1.634222,1.640854,1.572337,70.572205,105.586769,38.897682,28.835249,105.554184,79.981583,115.825554,0.823389708995819,536.981445,530.267638203259,2.13347608388906,0.0275782214308627,1.30904257712686,18.4651333794529,595.496030434623,2.18245008453181,0.011630591613487,1.39199445113915,63.4295995227435,576.679221125245,104.627039147932,0.0107425493763819,1.48782223419356
14,14.125429,42,42.381493,28.138,28.051727,117.707932,NaN,1.003825,NaN,32.574062,400,400.107361,25,33.291378,9.659444,64.008957,50.01828,402.231018,399.518921,399.021851,8093.582031,14.219099,13.602839,13.834634,1.634222,1.640854,1.572337,70.572205,105.586769,38.897682,28.835249,105.554184,79.981583,115.825554,0.823389708995819,536.981445,530.262793652451,2.13349176559118,0.0275846427532487,1.30898281985515,18.4563586337522,595.463307764638,2.18237188358856,0.0116296097947856,1.39210678243987,63.4275766539922,576.683153584485,104.627669323777,0.0107432401113732,1.4877740763419
14,14.123697,42,42.375423,28.138,28.045055,117.709488,NaN,1.004249,NaN,32.600121,400,400.132324,25,33.28709,9.644697,64.138763,50.01828,402.202423,399.449951,399.048126,8093.314941,14.236609,13.598231,13.847775,1.616004,1.621941,1.564689,70.552177,105.466278,38.872108,28.832829,105.639961,79.87944,115.863953,0.65660572052002,516.955261,530.259321807114,2.13349610186639,0.0275876951454539,1.30896349053904,18.4519769768169,595.473779424183,2.18241673743766,0.0116318665902105,1.39200264495577,63.420953276601,576.678270135425,104.617796123711,0.0107446520681029,1.4877293019471
14,14.119013,42,42.369583,28.138,28.047758,117.718575,NaN,1.004286,NaN,32.592319,400,400.138428,25,33.282227,9.64686,64.184669,50.01828,402.151337,399.443481,398.96167,8086.723145,14.222417,13.60261,13.840842,1.636069,1.631613,1.592979,70.548164,105.316093,38.833832,28.840168,105.499298,79.919319,115.829292,0.723530530929565,527.634033,530.277087566635,2.13359799785359,0.0275999476958348,1.30864024381547,18.4401252479742,595.494417923041,2.18248692114462,0.0116345300343685,1.39186011046924,63.4145801431603,576.710488149021,104.633112962583,0.0107477780084851,1.48745164634251
14,14.122829,42,42.365623,28.138,28.053587,117.696175,NaN,1.00379,NaN,32.583977,400,400.150177,25,33.274891,9.658151,64.127823,50.019718,402.15332,399.449921,398.94989,8090.598633,14.216803,13.594938,13.833741,1.6306,1.639147,1.576339,70.552101,105.552635,38.870411,28.830826,105.621277,79.987862,115.795761,0.686044633388519,527.331909,530.27312587007,2.13354988299856,0.0275915107314585,1.30879868114563,18.449780936397,595.468657631078,2.18243280159087,0.0116344864105789,1.39192291024231,63.4102582307119,576.688055514837,104.613732322224,0.0107477784459478,1.48754469551368
14,14.123699,42,42.361206,28.138,28.052755,117.677979,NaN,1.004224,NaN,32.588921,400,400.138092,25,33.269554,9.651341,64.177544,50.019718,402.15332,399.449921,398.94989,8090.598633,14.216803,13.594938,13.833741,1.6306,1.639147,1.576339,70.552101,105.552635,38.870411,28.830826,105.621277,79.987862,115.795761,0.686044633388519,527.331909,530.26939436368,2.13352952509175,0.0275891720060575,1.30886302494349,18.4519820367006,595.449374449259,2.18239661223315,0.0116348775437852,1.39195507812781,63.4054371666991,576.675617742618,104.600574368327,0.0107483813883338,1.48756855712313
14,14.123357,42,42.35865,28.138,28.038799,117.661827,NaN,1.005742,NaN,32.606281,400,400.04715,25,33.269901,9.649871,64.176086,50.019718,402.230469,399.532074,399.023621,8095.896484,14.232009,13.604635,13.845194,1.610613,1.612441,1.578818,70.597054,105.264023,38.886551,28.788935,105.75547,79.860397,115.847382,0.739327728748322,524.070801,530.252165712276,2.13347545682699,0.0275873424487118,1.30902433680529,18.4511167887684,595.430389587365,2.18235564450172,0.0116347396179845,1.39200511914203,63.4026471599713,576.652446687049,104.58222239432,0.0107479655088727,1.4876839210231
14,14.12169,42,42.355701,28.138,28.005486,117.662361,NaN,1.004908,NaN,32.60199,400,400.041687,25,33.281227,9.654307,63.891174,50.019718,402.230469,399.532074,399.023621,8095.896484,14.232009,13.604635,13.845194,1.610613,1.612441,1.578818,70.597054,105.264023,38.886551,28.788935,105.75547,79.860397,115.847382,0.739327728748322,524.070801,530.213619042215,2.1333627370832,0.027585104001516,1.30935753268407,18.4468991115505,595.435169472844,2.18237665493104,0.0116358226256541,1.39195573829494,63.3994280041971,576.6067013503,104.548272020548,0.0107465751600458,1.48793809709171
14,14.119883,42,42.350445,28.138,27.986965,117.666733,NaN,1.004443,NaN,32.602306,400,400.070648,25,33.284939,9.6445,63.81982,50.019718,402.124695,399.374573,398.884735,8078.602539,14.22419,13.599837,13.839765,1.630731,1.627166,1.589836,70.570953,105.12429,38.908474,28.746979,105.775383,79.911835,115.82679,0.708980321884155,523.961304,530.194861585551,2.13331700268403,0.0275860635155148,1.30948878873111,18.4423267965211,595.448448786389,2.18242628375794,0.0116379748565339,1.3918486379799,63.3936900564415,576.583779542781,104.527156233073,0.0107469036294463,1.48801831141986
14,14.119395,42,42.349037,28.138,27.985722,117.678474,NaN,1.00482,NaN,32.59848,400,400.032684,25,33.2925,9.637383,63.869221,50.019718,402.043549,399.308411,398.881134,8074.638672,14.205432,13.579767,13.813168,1.615286,1.611879,1.571353,70.546585,105.147987,38.898258,28.734903,105.789673,79.8955,115.83886,0.734625458717346,525.263733,530.194717937161,2.13332099614255,0.0275870466106501,1.30947499634232,18.4410919175099,595.466716870976,2.18247721940005,0.0116392363763497,1.39176094683309,63.3921528524124,576.583774586802,104.525622833168,0.010747285504674,1.48800073256983
14,14.119472,42,42.347656,28.138,27.985722,117.678474,NaN,1.00461,NaN,32.59848,400,400.032684,25,33.2925,9.636222,63.889713,50.019718,402.043549,399.308411,398.881134,8074.638672,14.205432,13.579767,13.813168,1.615286,1.611879,1.571353,70.546585,105.147987,38.898258,28.734903,105.789673,79.8955,115.83886,0.734625458717346,525.263733,530.194483774627,2.13331951314994,0.0275868537126615,1.30947974262015,18.4412867673597,595.468606675038,2.18248616761328,0.0116397275525338,1.39173923373452,63.390645085875,576.581730279435,104.522748209005,0.0107475623949262,1.4879964782023
14,14.119472,42,42.347656,28.138,27.979877,117.674255,NaN,1.00461,NaN,32.610367,400,400.004852,25,33.295757,9.63909,64.046509,50.019718,402.07782,399.287811,398.887024,8081.318359,14.221792,13.58658,13.81495,1.593711,1.599097,1.554422,70.557327,105.14566,38.854931,28.761908,105.630386,79.894585,115.81881,0.830784738063812,539.445618,530.186829641667,2.13329409535097,0.0275857279523703,1.30955634776684,18.4412867673597,595.462734877538,2.18247114355648,0.0116394541763404,1.39176278136376,63.390645085875,576.572130751267,104.516297030455,0.0107471025830296,1.4880576186885
14,14.115654,42,42.343716,28.138,27.984924,117.628067,NaN,1.004635,NaN,32.624725,400,400.031677,25,33.299053,9.655745,64.226288,50.019718,401.941925,399.262024,398.718079,8082.706055,14.200336,13.589153,13.826522,1.606797,1.609292,1.551155,70.546425,105.161514,38.87867,28.740639,105.653702,79.868164,115.80722,0.697917759418488,527.441467,530.205048864201,2.13338957981292,0.0275962671347173,1.30925490584293,18.4316242868266,595.403840803632,2.18233217661346,0.0116378622679553,1.39195879807083,63.3863432017864,576.603957962147,104.533405578346,0.0107496966275852,1.48780569352594
14,14.112428,42,42.340858,28.138,27.989273,117.617706,NaN,1.003705,NaN,32.616558,400,399.921967,25,33.30365,9.651608,64.313499,50.019718,401.941925,399.262024,398.718079,8082.706055,14.200336,13.589153,13.826522,1.606797,1.609292,1.551155,70.546425,105.161514,38.87867,28.740639,105.653702,79.868164,115.80722,0.697917759418488,527.441467,530.220550189119,2.13347062369745,0.0276051923385617,1.30899929401308,18.4234584871365,595.393331926581,2.18231379579188,0.0116382073376862,1.39197173153189,63.3832224955232,576.631494954311,104.548809854184,0.0107517917345536,1.48759476992774
14,14.110298,42,42.338203,28.138,27.980988,117.621933,NaN,1.004448,NaN,32.598488,400,399.921326,25,33.301582,9.648162,64.217453,50.019718,402.040649,399.281738,398.770386,8072.783691,14.20984,13.595396,13.825859,1.626736,1.621509,1.569954,70.554207,105.323853,38.874657,28.718651,105.671539,79.890297,115.799637,0.741622924804688,527.705078,530.216180519437,2.13347564016695,0.0276089381699195,1.30897650175376,18.4180661621222,595.40285101584,2.18234606336845,0.0116394259335055,1.39190630696391,63.3803232963484,576.630534969572,104.54527971291,0.0107524667761906,1.48756768240945
14,14.108716,42,42.331768,28.138,27.974068,117.624847,NaN,1.003641,NaN,32.600258,400,399.978577,25,33.29673,9.644099,63.910217,50.015133,402.062256,399.377533,398.869385,8084.890137,14.210841,13.584053,13.836568,1.609928,1.623662,1.588947,70.552994,105.287666,38.91029,28.651949,105.507797,79.791122,115.827629,0.721148908138275,531.855774,530.211932130376,2.13347603718611,0.0276115734062216,1.30896959314614,18.4140607613147,595.415717290728,2.18239815760905,0.0116419047437893,1.39178874687431,63.3732958138705,576.623765248758,104.533736292391,0.0107538903773289,1.48753027777478
14,14.109174,42,42.330597,28.138,27.969028,117.631027,NaN,1.004563,NaN,32.618065,400,400.01532,25,33.293861,9.635912,63.921764,50.015133,402.062256,399.377533,398.869385,8084.890137,14.210841,13.584053,13.836568,1.609928,1.623662,1.588947,70.552994,105.287666,38.91029,28.651949,105.507797,79.791122,115.827629,0.721148908138275,531.855774,530.203942108717,2.13344530347331,0.0276094534130078,1.30906374981301,18.4152203875036,595.425921511567,2.18242775891109,0.0116427221477159,1.39173580492063,63.3720169048332,576.610898514387,104.523814188231,0.0107535919927578,1.48759747300978
14,14.111436,42,42.32856,28.138,27.96055,117.626976,NaN,1.004528,NaN,32.623299,400,400.091766,25,33.29324,9.621247,64.018379,50.015133,402.146698,399.388489,398.868317,8084.049805,14.207956,13.595171,13.822024,1.600638,1.617205,1.570402,70.552803,105.140747,38.891804,28.679947,105.39119,79.733826,115.841377,0.722220957279205,524.310364,530.185963704763,2.13336485961348,0.0276021464847178,1.30931416630644,18.4209472083169,595.423072243583,2.18242653674106,0.0116431845936411,1.39172637664711,63.3697921247189,576.578327539964,104.499706519872,0.010752584629011,1.48777926932186
14,14.112434,42,42.32309,28.138,27.947449,117.633308,NaN,1.003835,NaN,32.617481,400,400.067749,25,33.293495,9.617525,63.971252,50.015133,402.146698,399.388489,398.868317,8084.049805,14.207956,13.595171,13.822024,1.600638,1.617205,1.570402,70.552803,105.140747,38.891804,28.679947,105.39119,79.733826,115.841377,0.722220957279205,524.310364,530.165772897553,2.13328865587446,0.027597119498652,1.3095474426754,18.4234736759184,595.43937231379,2.18248454771601,0.0116455424424517,1.39160497439104,63.3638174464291,576.54366871766,104.470465474586,0.0107524096900745,1.48793154943403
14,14.112434,42,42.32309,28.138,27.935429,117.651917,NaN,1.003835,NaN,32.604725,400,400.055023,25,33.293369,9.633151,63.996235,50.015133,402.049194,399.292389,398.858582,8080.551758,14.228061,13.592981,13.841612,1.602445,1.618188,1.564013,70.575478,105.288574,38.876755,28.683411,105.549866,79.752502,115.801933,0.687332451343536,526.710754,530.150031189638,2.13323637372397,0.0275948030676109,1.30970514245097,18.4234736759184,595.465267724685,2.18255081153493,0.011646748772165,1.39150115804969,63.3638174464291,576.523926254159,104.457197640467,0.0107514634407769,1.48805735770228
14,14.111119,42,42.31736,28.138,27.931273,117.657883,NaN,1.003429,NaN,32.593674,400,400.089417,25,33.292477,9.629596,64.261826,50.015133,401.915497,399.174561,398.752808,8078.155273,14.211931,13.577174,13.816482,1.597832,1.604027,1.550618,70.58577,105.375397,38.809444,28.70507,105.519981,79.727158,115.815247,0.690380990505219,537.206665,530.148590039022,2.13324363991825,0.0275972994657392,1.30967850670846,18.4201446849218,595.481410412531,2.18260919609017,0.011649176029693,1.39137782318686,63.3575581102937,576.520509002475,104.448670280872,0.0107528565302082,1.48800740395825
14,14.108973,42,42.316231,28.138,27.931273,117.657883,NaN,1.004725,NaN,32.593674,400,400.089417,25,33.292477,9.625111,64.270729,50.015133,401.915497,399.174561,398.752808,8078.155273,14.211931,13.577174,13.816482,1.597832,1.604027,1.550618,70.58577,105.375397,38.809444,28.70507,105.519981,79.727158,115.815247,0.690380990505219,537.206665,530.155120727612,2.13328500299086,0.0276026818505186,1.30954603957656,18.4147114720794,595.482955322396,2.18261651458262,0.0116495781473874,1.39136007866432,63.3563247327277,576.534913764912,104.457123496243,0.010753853869384,1.48790147520482
14,14.110748,42,42.315369,28.138,27.928585,117.625313,NaN,1.004428,NaN,32.601006,400,400.039276,25,33.298607,9.630857,64.0896,50.015133,402.056213,399.31308,398.883179,8083.88916,14.224056,13.58438,13.838132,1.605902,1.618952,1.568068,70.584305,105.275238,38.868217,28.66478,105.533882,79.748413,115.807396,0.788771569728851,524.768982,530.146198704839,2.1332390980455,0.0275977117622717,1.30969088159855,18.4192054368179,595.438815749288,2.18250613488785,0.0116477736613795,1.39152814126115,63.3553830217635,576.516653078817,104.443913773519,0.0107532127499789,1.48800705378968
14,14.108089,42,42.312042,28.138,27.918213,117.603149,NaN,1.003926,NaN,32.610851,400,400.050629,25,33.307323,9.634755,63.930099,50.015133,401.954163,399.246338,398.76767,8083.543945,14.208125,13.600225,13.834264,1.609743,1.620267,1.574751,70.567505,105.237305,38.850315,28.657127,105.379837,79.720261,115.763733,0.770402133464813,521.96051,530.140707654217,2.1332452354253,0.0276023819361793,1.30966284113855,18.4124731921286,595.412527919122,2.18244877892732,0.0116475215602884,1.39159949877596,63.3517482215954,576.51539276796,104.439448579513,0.0107540565680018,1.48797343039764
14,14.108266,42,42.308819,28.138,27.904591,117.597481,NaN,1.004436,NaN,32.624596,400,399.976898,25,33.314995,9.641989,64.069267,50.015133,401.954163,399.246338,398.76767,8083.543945,14.208125,13.600225,13.834264,1.609743,1.620267,1.574751,70.567505,105.237305,38.850315,28.657127,105.379837,79.720261,115.763733,0.770402133464813,521.96051,530.122327315982,2.13318256092398,0.0275993116775913,1.30985266269652,18.4129213629782,595.409053380045,2.18244949443003,0.0116483021551379,1.39158042214786,63.3482268227636,576.488262254186,104.41771070162,0.0107536318331456,1.48810604547951
14,14.105122,42,42.30669,28.138,27.892849,117.601982,NaN,1.004773,NaN,32.618095,400,400.040741,25,33.32597,9.639849,64.104362,50.012653,401.937958,399.054108,398.714478,8076.046875,14.247955,13.60203,13.813279,1.612087,1.62764,1.562733,70.582932,105.175354,38.843884,28.640064,105.591522,79.717133,115.797729,0.686298251152039,528.469543,530.116519982096,2.13319209683501,0.0276049361301483,1.30981264240483,18.4049600024603,595.418231771883,2.1824793304766,0.0116493525820282,1.39152179617449,63.3459005921063,576.489573182855,104.416275818705,0.0107542734322505,1.48807101901987
