P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.1021,42,42.304554,28.138,27.885466,117.569595,NaN,1.003341,NaN,32.616917,400,400.096252,25,33.336662,9.629524,64.059113,50.012653,401.949615,399.088379,398.731781,8067.944824,14.218847,13.576726,13.767869,1.625234,1.622571,1.574219,70.58429,105.126457,38.799946,28.646082,105.585976,79.695244,115.820625,0.670663177967072,513.972168,530.116051780177,2.13321825602574,0.0276110977771177,1.30972287008075,18.3973063146827,595.376087192058,2.1823778388232,0.0116480130845014,1.39166902391939,63.3435666178777,576.49715283371,104.419046107265,0.0107552176044535,1.48799593516572
14,14.099226,42,42.300201,28.138,27.876371,117.547539,NaN,1.003058,NaN,32.630516,400,400.104065,25,33.338802,9.635592,64.198135,50.012653,401.949615,399.088379,398.731781,8067.944824,14.218847,13.576726,13.767869,1.625234,1.622571,1.574219,70.58429,105.126457,38.799946,28.646082,105.585976,79.695244,115.820625,0.670663177967072,513.972168,530.112891619161,2.13323412168305,0.0276165602533053,1.30966471526484,18.3900263133883,595.351354598822,2.1823275143906,0.0116481334561221,1.39172372537333,63.3388098670995,576.498461166559,104.415190313075,0.0107564640041739,1.48793307494664
14,14.098179,42,42.297173,28.138,27.86619,117.49485,NaN,1.003699,NaN,32.668335,400,400.225006,25,33.33009,9.624725,64.194649,50.012653,402.001892,399.159546,398.78006,8080.037109,14.233835,13.590101,13.802368,1.634775,1.633532,1.577127,70.582939,105.170273,38.792015,28.631117,105.784622,79.714081,115.799141,0.698118984699249,523.907104,530.10274610169,2.13321002362343,0.0276172259313179,1.3097337484968,18.3873739264735,595.282168913678,2.18215944726485,0.0116457936561852,1.39197079155445,63.3355007797862,576.486105625223,104.403592591309,0.0107566949339966,1.48797392106573
14,14.09714,42,42.293671,28.138,27.856539,117.43383,NaN,1.004294,NaN,32.687439,400,400.156921,25,33.326603,9.641669,64.136955,50.012653,402.001892,399.159546,398.78006,8080.037109,14.233835,13.590101,13.802368,1.634775,1.633532,1.577127,70.582939,105.170273,38.792015,28.631117,105.784622,79.714081,115.799141,0.698118984699249,523.907104,530.093270219929,2.13318807623568,0.027617973847243,1.30979634148076,18.3847416593887,595.202024004212,2.18196471035921,0.0116430807358935,1.3922575859663,63.3316734525726,576.474052380348,104.391682208465,0.0107570693213662,1.48800691314401
14,14.098503,42,42.292645,28.138,27.848696,117.411453,NaN,1.003786,NaN,32.690052,400,399.930756,25,33.331356,9.642187,64.152733,50.012653,401.691101,398.939331,398.496399,8074.134766,14.217156,13.601254,13.822421,1.624945,1.622336,1.560527,70.578712,105.109383,38.781204,28.613747,105.50956,79.603752,115.839455,0.721376180648804,537.239197,530.078844462413,2.1331276456951,0.0276130367881457,1.30998380443353,18.3881947382828,595.172275717883,2.18189160292923,0.0116419934315005,1.39236699752555,63.3305520911746,576.450134220567,104.374492626559,0.0107562010918808,1.48814664474042
14,14.099329,42,42.288506,28.138,27.846474,117.400566,NaN,1.004614,NaN,32.698997,400,399.802612,25,33.333469,9.64167,64.279449,50.012653,401.40564,398.716095,398.241821,8066.556641,14.191114,13.57969,13.792535,1.638969,1.627001,1.577847,70.596779,105.158951,38.754108,28.618916,105.555878,79.622543,115.810066,0.703890204429626,523.543579,530.073416857454,2.13310203639192,0.0276105335227905,1.31006416208449,18.3902872374156,595.16279596013,2.18187966871863,0.0116427617619454,1.39236272640292,63.3260281692478,576.436014175671,104.360500228075,0.0107566495886979,1.48818488597253
14,14.096854,42,42.287178,28.138,27.846474,117.400566,NaN,1.005125,NaN,32.698997,400,399.802612,25,33.333469,9.641119,64.295685,50.012653,401.40564,398.716095,398.241821,8066.556641,14.191114,13.57969,13.792535,1.638969,1.627001,1.577847,70.596779,105.158951,38.754108,28.618916,105.555878,79.622543,115.810066,0.703890204429626,523.543579,530.080957811383,2.13314979552363,0.0276167501839305,1.30991099573849,18.3840170635796,595.164618115266,2.18188829332611,0.0116432351797618,1.39234173603371,63.3245765910463,576.452615421546,104.370210849358,0.0107578073161473,1.48806229809066
14,14.095802,42,42.28159,28.138,27.835678,117.386375,NaN,1.004945,NaN,32.680347,400,399.705841,25,33.346249,9.625628,64.189758,50.012653,401.587738,398.847839,398.406189,8069.577148,14.202166,13.581746,13.799894,1.617895,1.618731,1.598533,70.582489,105.04731,38.74144,28.615978,105.425751,79.638702,115.769478,0.730142295360565,527.368042,530.070020988764,2.13312311197149,0.0276173097226289,1.30998792202244,18.381351671791,595.152527175956,2.18187399427675,0.0116443058395195,1.39233311074611,63.3184681911194,576.436530394223,104.353320185314,0.0107585560551048,1.48809489893447
14,14.094904,42,42.282509,28.138,27.821709,117.33918,NaN,1.004171,NaN,32.673344,400,399.752869,25,33.352367,9.630568,64.231819,50.02034,401.555603,398.782745,398.393799,8079.086914,14.216642,13.603012,13.828011,1.611428,1.620318,1.59039,70.57048,105.360146,38.805908,28.577297,105.596298,79.667404,115.756683,0.580146014690399,523.925232,530.05445760517,2.1330796425525,0.0276168698611314,1.31011620144628,18.3790763423402,595.08554796147,2.1816997383384,0.0116409122223978,1.39261299216281,63.3194728206851,576.421109413297,104.343957920406,0.0107575660491897,1.48820485631234
14,14.093267,42,42.280449,28.138,27.811543,117.327377,NaN,1.004382,NaN,32.664932,400,399.727722,25,33.349617,9.638533,64.294937,50.02034,401.555603,398.782745,398.393799,8079.086914,14.216642,13.603012,13.828011,1.611428,1.620318,1.59039,70.57048,105.360146,38.805908,28.577297,105.596298,79.667404,115.756683,0.580146014690399,523.925232,530.046128647408,2.13306699031881,0.0276190211833136,1.31014868586662,18.3749282724972,595.071939324893,2.18167102875565,0.0116408798154077,1.39264681445309,63.3172208517262,576.414117233434,104.337017270144,0.0107577910751911,1.48822367281843
14,14.092964,42,42.276688,28.138,27.801373,117.360252,NaN,1.004553,NaN,32.681866,400,399.773376,25,33.347698,9.639011,64.419304,50.02034,401.709045,398.945282,398.482727,8074.900879,14.190479,13.583348,13.80437,1.607882,1.600664,1.547206,70.570778,105.325081,38.827579,28.548513,105.706795,79.753738,115.719414,0.705028772354126,527.362,530.033727595753,2.13302856544631,0.027617819210034,1.31026390532693,18.3741604469951,595.122882021534,2.1818126993365,0.0116443570013962,1.39240237756457,63.3131091398547,576.395566630286,104.320458434971,0.0107579243508682,1.48829498423984
14,14.094086,42,42.275887,28.138,27.788446,117.397415,NaN,1.004418,NaN,32.687119,400,399.82486,25,33.348217,9.634483,64.521652,50.02034,401.62439,398.802246,398.370453,8063.758789,14.191933,13.577079,13.789533,1.621869,1.615163,1.57173,70.560173,105.434326,38.813797,28.550112,105.547318,79.726784,115.687981,0.745329201221466,533.336365,530.013366793682,2.13295061356061,0.0276125034163403,1.31050393500602,18.377003619772,595.175722978625,2.18195039410757,0.0116470568068036,1.39218098571408,63.3122334087159,576.365281262517,104.299238555543,0.0107566888697344,1.48847846374606
14,14.08968,42,42.270798,28.138,27.780819,117.403061,NaN,1.00492,NaN,32.680046,400,399.790039,25,33.346584,9.634119,64.513863,50.02034,401.62439,398.802246,398.370453,8063.758789,14.191933,13.577079,13.789533,1.621869,1.615163,1.57173,70.560173,105.434326,38.813797,28.550112,105.547318,79.726784,115.687981,0.745329201221466,533.336365,530.016809908184,2.13300248960596,0.0276221055493239,1.31033127192288,18.3658377381319,595.190564716541,2.18200357415543,0.0116492389194549,1.39206890230783,63.306669305511,576.379387334811,104.303174759616,0.0107587509426663,1.48832446916673
14,14.08968,42,42.270798,28.138,27.780094,117.416237,NaN,1.00492,NaN,32.677296,400,399.889893,25,33.336967,9.63833,64.552277,50.02034,401.815796,398.959656,398.577454,8064.726074,14.199894,13.580408,13.789435,1.601247,1.606014,1.57183,70.551346,105.081779,38.769135,28.560019,105.492531,79.634621,115.743088,0.600908815860748,518.352905,530.015859914546,2.13299933275156,0.0276219655263013,1.31034083260662,18.3658377381319,595.208906129581,2.18205053602947,0.0116500947150881,1.39199501401835,63.306669305511,576.378195771335,104.302374154336,0.0107586937495572,1.48833208278733
14,14.091454,42,42.268833,28.138,27.781647,117.417259,NaN,1.004514,NaN,32.682003,400,399.898193,25,33.333649,9.635576,64.921394,50.02034,401.622131,398.80899,398.339508,8070.702148,14.181035,13.578712,13.785222,1.594879,1.607494,1.567977,70.53241,105.157173,38.7864,28.519785,105.592491,79.721298,115.667114,0.723968744277954,518.686279,530.012484393772,2.13297183378331,0.027617805523446,1.3104303761301,18.3703338043965,595.213023997122,2.18206694087343,0.0116508621961393,1.39195825429814,63.304520710499,576.365702288056,104.291840356371,0.0107586289549174,1.48838727069822
14,14.088005,42,42.265507,28.138,27.764633,117.412819,NaN,1.00456,NaN,32.68388,400,399.845581,25,33.343163,9.630258,65.200531,50.02034,401.622131,398.80899,398.339508,8070.702148,14.181035,13.578712,13.785222,1.594879,1.607494,1.567977,70.53241,105.157173,38.7864,28.519785,105.592491,79.721298,115.667114,0.723968744277954,518.686279,530.000709069286,2.13296436006533,0.0276231911142707,1.31044087973137,18.3615921881967,595.211405816147,2.18207271979621,0.0116517606565264,1.39193062015829,63.3008837698099,576.359303004047,104.283918944227,0.010759227217413,1.48838644043503
14,14.08611,42,42.256786,28.138,27.74823,117.431488,NaN,1.004189,NaN,32.678108,400,399.836548,25,33.345016,9.632154,65.062454,50.02034,401.585205,398.779785,398.263916,8069.358398,14.195673,13.593664,13.801514,1.603171,1.600498,1.577641,70.551193,105.364182,38.771954,28.507259,105.621361,79.723267,115.665756,0.701743066310883,523.570068,529.984994674431,2.13292953313006,0.0276247883293476,1.31053977514554,18.3567885551845,595.249349925189,2.18219589164841,0.0116560861321609,1.39168838304672,63.2913463636663,576.33677487968,104.259284848362,0.0107605203253038,1.48842101670442
14,14.087584,42,42.255516,28.138,27.727518,117.453835,NaN,1.004893,NaN,32.665089,400,399.819427,25,33.346291,9.63784,65.04248,50.02034,401.765594,398.968109,398.497711,8057.945801,14.181952,13.580254,13.789004,1.598521,1.605087,1.568181,70.556633,105.189308,38.763474,28.500101,105.584839,79.604698,115.693863,0.641818642616272,523.939697,529.953348213789,2.13281082516808,0.0276170787469977,1.31090504387982,18.3605250379205,595.282189620776,2.18228375847975,0.0116579909331485,1.39154331819985,63.2899573414418,576.290608847488,104.226887449481,0.0107586493269083,1.48870043466498
14,14.084143,42,42.252193,28.138,27.722553,117.433945,NaN,1.004806,NaN,32.683262,400,399.840393,25,33.343372,9.629039,64.878067,50.02034,401.765594,398.968109,398.497711,8057.945801,14.181952,13.580254,13.789004,1.598521,1.605087,1.568181,70.556633,105.189308,38.763474,28.500101,105.584839,79.604698,115.693863,0.641818642616272,523.939697,529.95734446979,2.13285569634447,0.0276247747509564,1.31075682858671,18.35180189438,595.259067144252,2.18223447828331,0.0116578856845777,1.39160216198806,63.2863227559639,576.303966956442,104.232240384006,0.0107601958006218,1.48857321110544
14,14.083963,42,42.24696,28.138,27.713884,117.396912,NaN,1.003655,NaN,32.704781,400,399.807281,25,33.344372,9.611181,64.589066,50.022449,401.675323,398.907867,398.332397,8079.094727,14.196921,13.593411,13.797703,1.610419,1.613687,1.55028,70.575821,104.964218,38.758133,28.493376,105.519157,79.649628,115.665649,0.652900576591492,532.593689,529.946530599311,2.13282140679541,0.0276235520374708,1.31086026936703,18.3513455392726,595.214706276645,2.18213651662633,0.0116573488059384,1.39172688481882,63.2805986085383,576.285396050623,104.214063191084,0.0107607293099975,1.48862634368417
14,14.084751,42,42.244629,28.138,27.713884,117.396912,NaN,1.004919,NaN,32.704781,400,399.807281,25,33.344372,9.618041,64.211433,50.022449,401.675323,398.907867,398.332397,8079.094727,14.196921,13.593411,13.797703,1.610419,1.613687,1.55028,70.575821,104.964218,38.758133,28.493376,105.519157,79.649628,115.665649,0.652900576591492,532.593689,529.944124640093,2.1328061752663,0.0276215695204613,1.31090926214731,18.3533433280285,595.217903635989,2.1821516615019,0.0116581813900564,1.391690081011,63.2780486462268,576.277139926447,104.205976999853,0.0107609677729779,1.4886499156609
14,14.080683,42,42.243542,28.138,27.706192,117.371811,NaN,1.003949,NaN,32.699329,400,399.760406,25,33.344761,9.60898,64.004967,50.022449,401.526855,398.754578,398.150055,8058.091797,14.180528,13.581047,13.79127,1.620771,1.610817,1.546052,70.543167,105.223244,38.761379,28.481936,105.415352,79.664505,115.661995,0.728346765041351,526.852844,529.946462401907,2.13285129922475,0.0276303194020734,1.31075807951514,18.3430289652748,595.184460471279,2.18206927185548,0.0116569386604316,1.39181354489477,63.2768595000954,576.292998161043,104.21544566722,0.0107620256738105,1.48853475861556
14,14.077737,42,42.240372,28.138,27.69458,117.348297,NaN,1.004517,NaN,32.704082,400,399.683228,25,33.346111,9.609158,64.223999,50.022449,401.495544,398.84726,398.222534,8062.90625,14.186479,13.583489,13.829,1.59761,1.594605,1.561601,70.506538,105.183212,38.75494,28.482281,105.407684,79.564178,115.695541,0.686055779457092,527.311462,529.940237368,2.13285766657549,0.0276354910720529,1.31072846872558,18.3355580174288,595.15608229841,2.18200606481178,0.0116565428987677,1.39189529515969,63.2733914718498,576.29198927451,104.211313577366,0.0107628410070516,1.48850139982974
14,14.076656,42,42.239281,28.138,27.686436,117.351547,NaN,1.004904,NaN,32.724068,400,399.593079,25,33.357243,9.600427,64.558228,50.022449,401.495544,398.84726,398.222534,8062.90625,14.186479,13.583489,13.829,1.59761,1.594605,1.561601,70.506538,105.183212,38.75494,28.482281,105.407684,79.564178,115.695541,0.686055779457092,527.311462,529.932863729607,2.13284308682417,0.0276366384496977,1.3107689554666,18.3328163456603,595.162103124167,2.18202473981518,0.0116571438881595,1.39185982518779,63.2721978526062,576.285313256916,104.205639659101,0.0107628176114785,1.48853041943302
14,14.072915,42,42.23465,28.138,27.677029,117.360046,NaN,1.004105,NaN,32.718063,400,399.636292,25,33.347996,9.605556,65.183846,50.022449,401.698608,399.031982,398.484344,8051.435547,14.155993,13.559199,13.788973,1.592572,1.596056,1.553874,70.53492,105.054192,38.772896,28.436583,105.283943,79.587128,115.662201,0.730682194232941,525.094055,529.931958735455,2.13287445085105,0.0276442426903929,1.31066070603632,18.3233270598029,595.180286751348,2.18208512960133,0.0116593509217818,1.39173900522431,63.2671309843881,576.292164012998,104.205195446905,0.0107644089310113,1.48842841094742
14,14.069592,42,42.232388,28.138,27.674829,117.365967,NaN,1.005241,NaN,32.693184,400,399.640289,25,33.342556,9.592452,64.88414,50.022449,401.496399,398.850464,398.184723,8060.27002,14.161278,13.568928,13.794705,1.613731,1.618205,1.56145,70.571922,105.072014,38.770386,28.424942,105.364182,79.605194,115.645302,0.601830363273621,522.788879,529.939223450691,2.13292914100942,0.0276521916430865,1.31048315854693,18.3148964634587,595.191630633197,2.1821209321527,0.0116605440937578,1.39167009751521,63.2646559225135,576.31036681769,104.214960588708,0.0107659001397018,1.48828356458341
14,14.069592,42,42.232388,28.138,27.674007,117.379776,NaN,1.005241,NaN,32.672287,400,399.574066,25,33.341087,9.588197,64.421883,50.022449,401.496399,398.850464,398.184723,8060.27002,14.161278,13.568928,13.794705,1.613731,1.618205,1.56145,70.571922,105.072014,38.770386,28.424942,105.364182,79.605194,115.645302,0.601830363273621,522.788879,529.93814622907,2.13292556011121,0.0276520326410122,1.31049402242657,18.3148964634587,595.210847671559,2.18217014063642,0.0116614415342362,1.39159276132913,63.2646559225135,576.309015513778,104.214052630024,0.0107658352150582,1.4882922063571
14,14.065359,42,42.230194,28.138,27.657539,117.372795,NaN,1.004745,NaN,32.674221,400,399.509308,25,33.342052,9.60402,64.444206,50.022449,401.50354,398.824585,398.25174,8069.767578,14.193387,13.593956,13.839441,1.607881,1.602819,1.540359,70.580956,104.872948,38.729008,28.400103,105.312439,79.558907,115.633171,0.634090662002563,515.769531,529.929492912063,2.13293571041979,0.0276595198172655,1.31044846737817,18.3041549840364,595.204142728545,2.18215952320389,0.0116617719946683,1.3915972051296,63.2622551633609,576.310483770556,104.212648327295,0.0107665039594777,1.48825526329189
14,14.063906,42,42.222626,28.138,27.633396,117.376076,NaN,1.003776,NaN,32.696976,400,399.479492,25,33.336197,9.597447,64.659073,50.022449,401.50354,398.824585,398.25174,8069.767578,14.193387,13.593956,13.839441,1.607881,1.602819,1.540359,70.580956,104.872948,38.729008,28.400103,105.312439,79.558907,115.633171,0.634090662002563,515.769531,529.90229071753,2.13285863698617,0.0276585127109063,1.31067737552011,18.3004673519174,595.219090082954,2.18222040054129,0.0116646906801763,1.39145934645973,63.2539731934622,576.273252222303,104.179384364751,0.0107667786138671,1.48839837125254
14,14.061913,42,42.218533,28.138,27.617802,117.383621,NaN,1.004661,NaN,32.686214,400,399.608124,25,33.335629,9.597552,64.97963,50.019093,401.698608,399.06665,398.553253,8060.975098,14.166267,13.568206,13.7979,1.599386,1.586917,1.554491,70.5952,105.033707,38.778316,28.383463,105.212448,79.562225,115.618652,0.65058958530426,529.040161,529.88794173332,2.13282925813225,0.0276605222323288,1.3107597055043,18.2954087632482,595.235202370634,2.18227388440565,0.011666644652395,1.391352532016,63.2494935575742,576.257760016848,104.16451407756,0.0107671503723692,1.4884460960465
14,14.059914,42,42.212761,28.138,27.614113,117.364609,NaN,1.004698,NaN,32.692383,400,399.687073,25,33.34668,9.600997,65.213814,50.019093,401.630676,399.043121,398.486206,8064.430176,14.167681,13.563302,13.809463,1.600831,1.59898,1.577484,70.603569,104.89682,38.785656,28.373323,105.218056,79.630585,115.589401,0.719830691814423,519.063049,529.889215842683,2.13285187997614,0.027664852400505,1.31068404965016,18.2903344027889,595.216667135963,2.1822436660202,0.0116674733118109,1.39136776757249,63.2431757225323,576.260080227322,104.159780261995,0.0107688365232197,1.48835870537915
14,14.055418,42,42.208984,28.138,27.618242,117.325836,NaN,1.004606,NaN,32.726467,400,399.652222,25,33.345795,9.615113,65.184799,50.019093,401.630676,399.043121,398.486206,8064.430176,14.167681,13.563302,13.809463,1.600831,1.59898,1.577484,70.603569,104.89682,38.785656,28.373323,105.218056,79.630585,115.589401,0.719830691814423,519.063049,529.908365668999,2.13295691397694,0.02767700202198,1.31034953472674,18.2789195473342,595.167898908266,2.18213006246908,0.0116663036473118,1.39152515718101,63.2390411689586,576.295643715193,104.179559371418,0.0107715768354665,1.48808374130085
14,14.059443,42,42.204536,28.138,27.615536,117.294571,NaN,1.004095,NaN,32.731094,400,399.511414,25,33.336285,9.61414,64.983635,50.019093,401.281708,398.697815,398.080475,8052.79834,14.158058,13.577452,13.824788,1.598952,1.59347,1.570745,70.60051,104.873543,38.782543,28.341629,105.219406,79.534966,115.628105,0.659196853637695,519.75769,529.892520341806,2.13286719941437,0.027666316612439,1.31063588262927,18.2891387139599,595.130496467902,2.18204756144466,0.0116658618241571,1.3916300499289,63.2341717112569,576.257002086029,104.148744368529,0.0107709331124231,1.48827503109635
14,14.053855,42,42.203255,28.138,27.615536,117.294571,NaN,1.004379,NaN,32.731094,400,399.511414,25,33.336285,9.591009,65.017014,50.019093,401.498169,398.890961,398.396667,8039.72998,14.136416,13.537572,13.777784,1.605498,1.598138,1.571217,70.589851,104.962334,38.762722,28.328711,105.050499,79.524323,115.618057,0.741352260112762,528.662048,529.909595398862,2.13297538646517,0.0276804255451579,1.31028804852529,18.2749506156567,595.132255015452,2.18205589290589,0.0116663201755029,1.39160979616877,63.2327692568292,576.296442382754,104.173850822042,0.0107731790897874,1.48800666000186
14,14.049595,42,42.19886,28.138,27.592358,117.297127,NaN,1.004141,NaN,32.733719,400,399.394287,25,33.333466,9.587237,65.215523,50.019093,401.498169,398.890961,398.396667,8039.72998,14.136416,13.537572,13.777784,1.605498,1.598138,1.571217,70.589851,104.962334,38.762722,28.328711,105.050499,79.524323,115.618057,0.741352260112762,528.662048,529.892242465465,2.13295690047077,0.0276866999710607,1.31032936304104,18.2641314929574,595.141845051564,2.18209358767459,0.0116680591909576,1.39152599008869,63.2279572958419,576.284732340604,104.161189785236,0.010773816027136,1.48802630974891
14,14.048261,42,42.194241,28.138,27.580328,117.316711,NaN,1.004383,NaN,32.718086,400,399.391266,25,33.337418,9.574694,65.150055,50.019093,401.274567,398.791504,398.182526,8060.964844,14.152806,13.557266,13.823457,1.58127,1.587631,1.54497,70.582474,104.993454,38.751045,28.309776,104.976028,79.516586,115.615898,0.673172354698181,521.504395,529.880556049941,2.13293032257129,0.027687741303142,1.31040543302015,18.2607430246987,595.175434536519,2.18219341850254,0.0116709862084523,1.39134332123093,63.2228996473103,576.269727851885,104.146070140802,0.0107743558390099,1.48806422016253
14,14.049709,42,42.191681,28.138,27.584394,117.305962,NaN,1.004323,NaN,32.726257,400,399.374939,25,33.351471,9.58652,64.678307,50.019093,401.274567,398.791504,398.182526,8060.964844,14.152806,13.557266,13.823457,1.58127,1.587631,1.54497,70.582474,104.993454,38.751045,28.309776,104.976028,79.516586,115.615898,0.673172354698181,521.504395,529.881458122752,2.13291999144436,0.02768486933201,1.31044181914661,18.2644210509646,595.1639922228,2.18217176587618,0.0116712035839932,1.39136304679873,63.2200963414217,576.263071711971,104.138805589559,0.0107747348987343,1.48807461946732
14,14.049217,42,42.188644,28.138,27.587673,117.298157,NaN,1.005997,NaN,32.728218,400,399.416382,25,33.368538,9.606883,64.374199,50.019093,401.244415,398.784973,398.14386,8051.098633,14.142792,13.548309,13.8188,1.574411,1.573796,1.546295,70.604942,104.753593,38.780704,28.303572,105.1259,79.526421,115.601776,0.814074814319611,522.880188,529.887258758187,2.13294380893352,0.0276867478338406,1.31036779546293,18.2631713668983,595.15730097213,2.1821637069659,0.0116717832791417,1.39135875515876,63.2167705226369,576.268785335577,104.139333488365,0.0107758392622607,1.48799990169365
14,14.049217,42,42.188644,28.138,27.574018,117.308121,NaN,1.005997,NaN,32.740921,400,399.584656,25,33.378082,9.59904,64.272011,50.019093,402.097839,399.115173,398.841583,8052.709961,14.205782,13.553127,13.758334,1.598351,1.591513,1.543332,70.566696,104.810944,38.737152,28.318579,105.265388,79.472046,115.623032,0.646809816360474,535.267334,529.869364452298,2.13288430620485,0.0276841027617658,1.31054850913811,18.2631713668983,595.171164192863,2.18219921243211,0.0116724313839731,1.39130297712712,63.2167705226369,576.246336039177,104.124247322563,0.0107747594876299,1.4881435150277
14,14.046172,42,42.186691,28.138,27.556591,117.321411,NaN,1.004778,NaN,32.732792,400,399.726044,25,33.374214,9.588629,64.393478,50.021774,402.068756,399.003845,398.838928,8047.864258,14.216763,13.540168,13.739127,1.616948,1.610793,1.561401,70.553947,105.011787,38.710419,28.327522,105.067711,79.448784,115.602127,0.696306109428406,528.581482,529.855835544453,2.13286735182731,0.0276884232126081,1.31058950950773,18.2554363080055,595.192333978234,2.18225926795048,0.0116739951189795,1.39119776941136,63.2146316901263,576.237835332694,104.116405046032,0.010774884076643,1.48817336088565
14,14.042314,42,42.179722,28.138,27.549732,117.293755,NaN,1.004599,NaN,32.742161,400,399.869537,25,33.365761,9.574047,64.515976,50.021774,402.068756,399.003845,398.838928,8047.864258,14.216763,13.540168,13.739127,1.616948,1.610793,1.561401,70.553947,105.011787,38.710419,28.327522,105.067711,79.448784,115.602127,0.696306109428406,528.581482,529.858644063658,2.13291222112048,0.0276968502584979,1.31043985362109,18.245634211627,595.163422258096,2.18220605891841,0.0116746922015399,1.39124241434872,63.2069989216328,576.247253142933,104.115132668537,0.0107772411809733,1.48802547459518
14,14.042102,42,42.175148,28.138,27.540459,117.294106,NaN,1.004902,NaN,32.733616,400,399.917023,25,33.363548,9.562108,64.379089,50.021774,402.318268,399.250427,399.06842,8052.904297,14.228838,13.554512,13.749644,1.597108,1.598784,1.559111,70.553139,104.686035,38.738861,28.308987,105.222252,79.45327,115.58548,0.557052850723267,515.203735,529.847140168287,2.13287591612024,0.0276955893185238,1.31054944318698,18.2450955202461,595.1701883467,2.18223706586161,0.0116763536471366,1.39116818376963,63.201988713386,576.22862725839,104.097626408751,0.010777595075586,1.48808714114014
14,14.037928,42,42.169548,28.138,27.54912,117.298904,NaN,1.004153,NaN,32.729717,400,400.003052,25,33.368279,9.566709,64.286728,50.021774,402.318268,399.250427,399.06842,8052.904297,14.228838,13.554512,13.749644,1.597108,1.598784,1.559111,70.553139,104.686035,38.738861,28.308987,105.222252,79.45327,115.58548,0.557052850723267,515.203735,529.871252660033,2.13299455863161,0.0277078291610406,1.31017464907291,18.2344881500605,595.184548283728,2.18229059264195,0.011678672443193,1.39105289054767,63.1958540611497,576.267349642456,104.117542234713,0.0107809891579163,1.48776904271945
14,14.032757,42,42.163872,28.138,27.557005,117.326241,NaN,1.003866,NaN,32.739368,400,400.158051,25,33.376904,9.574471,64.435997,50.021774,402.23587,399.295441,398.996063,8053.957031,14.203006,13.546712,13.748754,1.603799,1.620654,1.575927,70.603249,104.710205,38.725101,28.281099,105.141708,79.405304,115.59951,0.65784227848053,512.437378,529.897387924495,2.13312913246107,0.027722449642262,1.30974848036508,18.2213438111283,595.230360057259,2.18242489916411,0.0116824853040704,1.39081054317266,63.1896354815406,576.312001244195,104.141367790241,0.0107846901622295,1.48741242293781
14,14.034895,42,42.157505,28.138,27.557005,117.326241,NaN,1.004974,NaN,32.739368,400,400.158051,25,33.376904,9.591601,64.238571,50.021774,402.23587,399.295441,398.996063,8053.957031,14.203006,13.546712,13.748754,1.603799,1.620654,1.575927,70.603249,104.710205,38.725101,28.281099,105.141708,79.405304,115.59951,0.65784227848053,512.437378,529.890853649381,2.13308769426432,0.0277170354028363,1.30988154674592,18.2267789077767,595.239094207686,2.18246631811314,0.0116847681411292,1.39071007690448,63.1826590434177,576.289500604847,104.119296530913,0.010785349189523,1.48747610487229
14,14.032182,42,42.155487,28.138,27.558434,117.278564,NaN,1.004565,NaN,32.727615,400,400.071808,25,33.373379,9.596788,64.128479,50.021774,402.377563,399.299713,399.076385,8044.279297,14.222082,13.543669,13.740847,1.642144,1.642716,1.578315,70.571609,104.833374,38.7486,28.245861,105.055077,79.496193,115.558075,0.634198904037476,518.651428,529.901016733272,2.13314650115209,0.0277241830019217,1.30969383323589,18.2198819737964,595.17555265689,2.18230961833529,0.0116823896969542,1.39094451297836,63.180447706415,576.309510332768,104.130548291883,0.010786864491288,1.48732295911111
14,14.027979,42,42.148628,28.138,27.548393,117.24707,NaN,1.004706,NaN,32.745148,400,400.074646,25,33.354797,9.571888,64.282677,50.021774,402.157684,399.069824,398.889771,8039.238281,14.210402,13.537746,13.729002,1.620146,1.623927,1.582296,70.587822,104.632828,38.737213,28.249382,105.135559,79.416275,115.572716,0.729576408863068,530.086182,529.90071102226,2.13318424130156,0.0277328855739493,1.30956486361428,18.2091952074038,595.141160424765,2.18224205103418,0.0116827999096382,1.39101225312401,63.1729309323176,576.3163494354,104.127665674607,0.0107890710943701,1.4871931078841
14,14.02524,42,42.14439,28.138,27.53142,117.268021,NaN,1.004682,NaN,32.761478,400,400.10083,25,33.350994,9.576252,64.379227,50.021774,402.462646,399.378601,399.197235,8051.539063,14.216634,13.538102,13.731287,1.59957,1.613457,1.579855,70.616089,104.6577,38.737827,28.222513,104.959267,79.460426,115.540817,0.619774580001831,531.35022,529.886854678353,2.13316342315536,0.027736537573998,1.30961846455804,18.2022295849723,595.176119105358,2.18234427872623,0.0116856839085978,1.39082815567921,63.1682860169032,576.303922821046,104.114687267917,0.0107896331503756,1.48721916460383
14,14.023717,42,42.136524,28.138,27.523239,117.282349,NaN,1.004392,NaN,32.769169,400,400.14209,25,33.364967,9.581682,64.527466,50.021774,402.462646,399.378601,399.197235,8051.539063,14.216634,13.538102,13.731287,1.59957,1.613457,1.579855,70.616089,104.6577,38.737827,28.222513,104.959267,79.460426,115.540817,0.619774580001831,531.35022,529.88079622169,2.1331573235643,0.0277388126416544,1.30963168256058,18.1983559604333,595.206840350869,2.1824465126058,0.0116894391392594,1.39062392855207,63.1596637560824,576.293133940169,104.09885159882,0.0107912677931349,1.48718916465604
14,14.023717,42,42.136524,28.138,27.519323,117.287598,NaN,1.004392,NaN,32.768082,400,400.210144,25,33.367561,9.570909,64.387444,50.016457,402.339172,399.276245,399.102722,8038.357422,14.209489,13.519532,13.725477,1.601009,1.616815,1.581421,70.552711,104.702393,38.711151,28.229513,104.935631,79.424103,115.526703,0.526645064353943,538.772888,529.875667602755,2.13314026633516,0.0277380532049908,1.30968340379998,18.1983559604333,595.214139658981,2.18246520792925,0.0116897807659104,1.39059463296939,63.1596637560824,576.28669915685,104.094524849679,0.0107909579288897,1.48723024918976
14,14.019724,42,42.132423,28.138,27.517086,117.309227,NaN,1.004789,NaN,32.779366,400,400.216766,25,33.366875,9.569161,64.287109,50.016457,402.339172,399.276245,399.102722,8038.357422,14.209489,13.519532,13.725477,1.601009,1.616815,1.581421,70.552711,104.702393,38.711151,28.229513,104.935631,79.424103,115.526703,0.526645064353943,538.772888,529.884944891535,2.13320796564063,0.0277477470279925,1.30946434583728,18.1881985898926,595.249841050057,2.18256892447509,0.0116926604746804,1.39040928890817,63.1551679582483,576.307812867818,104.104248194751,0.0107930980801326,1.4870439209146
14,14.017979,42,42.127945,28.138,27.503887,117.322006,NaN,1.003873,NaN,32.791737,400,400.168671,25,33.373665,9.566624,64.079674,50.016457,402.225098,399.140869,399.027283,8040.764648,14.226546,13.533474,13.748982,1.610827,1.608704,1.548151,70.551788,104.628784,38.720341,28.235281,104.922012,79.443092,115.509903,0.607472121715546,520.637695,529.8729955613,2.13318432706563,0.0277496143741792,1.30952996032509,18.1837589843676,595.273750179609,2.18264356779285,0.011695099865247,1.39026746455065,63.1502584635935,576.294062005812,104.090115514611,0.0107936627651908,1.48707538866953
14,14.014653,42,42.122955,28.138,27.498272,117.329132,NaN,1.00465,NaN,32.797413,400,400.190063,25,33.384918,9.579563,63.959328,50.016457,402.287628,399.213196,399.045959,8035.240234,14.206739,13.522005,13.714124,1.625114,1.609271,1.576131,70.532318,104.773117,38.689671,28.247549,104.933777,79.379402,115.571068,0.689934432506561,534.642578,529.875811815842,2.1332243967668,0.0277569668894973,1.30939699560915,18.1752958664387,595.290499994784,2.18270141067624,0.0116973556277824,1.39014912380425,63.1447871368902,576.303791430637,104.091213817016,0.0107954989255786,1.48695056560588
14,14.016962,42,42.119617,28.138,27.511221,117.326744,NaN,1.004992,NaN,32.801117,400,400.138489,25,33.405045,9.576062,63.993641,50.016457,402.287628,399.213196,399.045959,8035.240234,14.206739,13.522005,13.714124,1.625114,1.609271,1.576131,70.532318,104.773117,38.689671,28.247549,104.933777,79.379402,115.571068,0.689934432506561,534.642578,529.885708183598,2.13323599701856,0.0277536179704445,1.30936983440586,18.1811713545637,595.291757747364,2.18271463166406,0.0116983992258075,1.39010980477209,63.141126867135,576.304563808981,104.088091069717,0.0107964511297129,1.48690367465245
14,14.017584,42,42.113083,28.138,27.518852,117.338234,NaN,1.005251,NaN,32.816616,400,400.102386,25,33.418991,9.568367,64.137016,50.016457,402.213776,399.079926,398.949524,8040.064453,14.225539,13.526936,13.730607,1.591579,1.601537,1.55813,70.547752,104.481544,38.711853,28.257185,105.063118,79.336029,115.559845,0.68201732635498,518.541809,529.893798510071,2.13325716361169,0.0277535196059697,1.30930786285963,18.1827539728787,595.316688342689,2.1827980549711,0.0117014945141812,1.38994292725048,63.133961359236,576.305493583986,104.081586579585,0.0107982874334784,1.48681559974531
14,14.014538,42,42.109756,28.138,27.523319,117.345978,NaN,1.004007,NaN,32.833729,400,400.087158,25,33.412811,9.569681,64.04126,50.016457,402.477295,399.312988,399.223816,8042.789063,14.222006,13.531943,13.729368,1.602137,1.613023,1.569907,70.564957,104.718529,38.722397,28.235569,104.934006,79.375267,115.537361,0.60482531785965,528.143311,529.908955558831,2.13333569487519,0.0277621177101415,1.30905949525677,18.1750032180345,595.332012860688,2.18284726950745,0.0117031940913409,1.38984747309235,63.1303124614778,576.331525651747,104.095466078356,0.0108004541562449,1.48660777970457
14,14.009643,42,42.106251,28.138,27.523319,117.345978,NaN,1.003998,NaN,32.833729,400,400.087158,25,33.412811,9.57347,64.233528,50.016457,402.477295,399.312988,399.223816,8042.789063,14.222006,13.531943,13.729368,1.602137,1.613023,1.569907,70.564957,104.718529,38.722397,28.235569,104.934006,79.375267,115.537361,0.60482531785965,528.143311,529.923911961906,2.13343064510925,0.0277745493975089,1.30875519986822,18.1625448969526,595.336817706206,2.18287007905306,0.0117044538907294,1.38979227575242,63.1264680899193,576.363560040808,104.113192395818,0.0108029592292015,1.48635962254789
14,14.007919,42,42.099312,28.138,27.51828,117.337273,NaN,1.004874,NaN,32.851379,400,400.068359,25,33.41024,9.569928,64.370094,50.016457,402.218658,399.009125,398.932404,8031.073242,14.22252,13.518026,13.706868,1.606362,1.612297,1.561994,70.538918,104.639809,38.69701,28.245003,104.85273,79.34359,115.505013,0.656185805797577,517.653442,529.922584341887,2.13344215605615,0.0277779521973407,1.30871438958676,18.1581563435569,595.334232240536,2.18288425841941,0.0117063820141869,1.38973136671893,63.1188564593893,576.360405859895,104.10349958352,0.0108047114996882,1.48629252096605
14,14.0068,42,42.092297,28.138,27.510759,117.316391,NaN,1.00492,NaN,32.877319,400,400.077057,25,33.411678,9.575848,64.528053,50.012199,402.307373,399.200256,399.09137,8034.366699,14.217669,13.518361,13.725958,1.635081,1.637196,1.595051,70.525482,104.545868,38.729958,28.205238,104.811295,79.336929,115.484596,0.769287765026093,536.466248,529.916160337633,2.13343112856961,0.0277793367043075,1.3087438471621,18.1553076389286,595.31482946907,2.18285560028787,0.0117075454907527,1.38973690275828,63.1111604323708,576.34866580515,104.087946154309,0.0108060713956017,1.48627913416824
14,14.007396,42,42.087315,28.138,27.511042,117.3172,NaN,1.003417,NaN,32.90736,400,400.062866,25,33.413799,9.580795,64.377151,50.012199,402.307373,399.200256,399.09137,8034.366699,14.217669,13.518361,13.725958,1.635081,1.637196,1.595051,70.525482,104.545868,38.729958,28.205238,104.811295,79.336929,115.484596,0.769287765026093,536.466248,529.914709609272,2.1334207968859,0.0277778769792548,1.30877716942204,18.1568249328013,595.322784556701,2.18289091249999,0.0117093902524364,1.38965393322939,63.105694143415,576.339384547874,104.07626467531,0.0108069919813867,1.48627563325578
14,14.005259,42,42.086876,28.138,27.504667,117.324455,NaN,1.004413,NaN,32.914028,400,400.16272,25,33.408371,9.582869,64.131813,50.012199,402.188599,399.070343,398.969543,8037.259766,14.204196,13.513669,13.716848,1.60704,1.616488,1.566168,70.489288,104.534935,38.676422,28.230587,104.744759,79.383934,115.442398,0.761784970760345,533.748108,529.912896204834,2.13343451073359,0.0277820714044256,1.30872826041561,18.1513843431731,595.333468196127,2.1829195899189,0.0117100204903736,1.38960672488988,63.1052124441795,576.344083355306,104.078947077007,0.0108073390515629,1.48624018565808
14,14.005259,42,42.086876,28.138,27.494125,117.310989,NaN,1.004413,NaN,32.901653,400,400.177002,25,33.402416,9.570518,64.015335,50.012199,402.188599,399.070343,398.969543,8037.259766,14.204196,13.513669,13.716848,1.60704,1.616488,1.566168,70.489288,104.534935,38.676422,28.230587,104.744759,79.383934,115.442398,0.761784970760345,533.748108,529.899098859754,2.13338861892317,0.0277800257214786,1.30886710339239,18.1513843431731,595.314755248395,2.18287166547679,0.011709143831308,1.3896815233208,63.1052124441795,576.326771902929,104.067299692998,0.0108065045144739,1.48635046935815
14,14.005145,42,42.08223,28.138,27.495573,117.301712,NaN,1.003513,NaN,32.900768,400,400.160675,25,33.392387,9.562876,64.21582,50.012199,402.112244,398.983734,398.809692,8040.729492,14.209254,13.528617,13.720302,1.616852,1.61385,1.573514,70.525772,104.683418,38.672619,28.248337,104.545807,79.416016,115.435997,0.759766459465027,527.59552,529.901342497912,2.13339713506343,0.0277805964992225,1.30884093706027,18.1510940929269,595.308233885456,2.18286889680184,0.0117102114353995,1.38965987672803,63.1001143034734,576.324963333208,104.061011933079,0.0108076932692785,1.4863035827894
14,14.002315,42,42.075974,28.138,27.48702,117.288315,NaN,1.004865,NaN,32.901741,400,400.091858,25,33.384586,9.544249,64.387489,50.012199,402.293701,399.106232,399.007782,8034.17627,14.225713,13.541087,13.732415,1.615003,1.629551,1.584479,70.531982,104.370178,38.6619,28.253614,104.728203,79.351738,115.44783,0.653472781181335,529.786438,529.898797632844,2.13341482334169,0.0277861315944506,1.30877759552552,18.1438881871367,595.298195740717,2.18286195138053,0.0117115904837106,1.38963574862662,63.0932487626216,576.324873656234,104.054122918169,0.0108094075040442,1.4862254981092
14,14.00244,42,42.071461,28.138,27.476665,117.284996,NaN,1.005047,NaN,32.897591,400,400.076294,25,33.377625,9.537073,64.406288,50.012199,402.293701,399.106232,399.007782,8034.17627,14.225713,13.541087,13.732415,1.615003,1.629551,1.584479,70.531982,104.370178,38.6619,28.253614,104.728203,79.351738,115.44783,0.653472781181335,529.786438,529.884862403557,2.13336731492984,0.0277838038495173,1.3089218156207,18.1442064923599,595.299772695299,2.18287952840117,0.0117129988580599,1.38958308013829,63.0882955359547,576.302075450855,104.033856986263,0.0108095481099171,1.48631402084944
14,14.002315,42,42.066093,28.138,27.472998,117.293335,NaN,1.005264,NaN,32.908314,400,400.100067,25,33.381241,9.548704,64.257271,50.012199,402.241821,399.096191,399.019073,8023.505371,14.200556,13.501318,13.696975,1.611218,1.609283,1.569554,70.545685,104.523529,38.658512,28.249594,104.764587,79.255402,115.509033,0.697817742824554,532.738159,529.880444658092,2.13335377496256,0.0277834098870824,1.30896237693407,18.1438881871367,595.318720963038,2.18294416451415,0.0117154746657818,1.3894522057429,63.0824033487759,576.291165662568,104.02065587875,0.0108104971234433,1.48631604264442
14,13.999783,42,42.060192,28.138,27.477432,117.274307,NaN,1.004694,NaN,32.911621,400,400.056793,25,33.390053,9.561129,63.943481,50.012199,402.334808,399.152161,399.078094,8040.014648,14.223095,13.529012,13.734815,1.624892,1.63126,1.577661,70.545532,104.768692,38.657387,28.239439,104.617989,79.222168,115.542336,0.730539858341217,532.436035,529.893988340913,2.13342223018636,0.0277907101388867,1.30874640298015,18.1374401355191,595.300374429354,2.18291488177762,0.0117163605461033,1.38946489947678,63.0759254137641,576.310605161858,104.027292563527,0.0108130569589724,1.48611793833628
14,13.998221,42,42.053436,28.138,27.482746,117.262482,NaN,1.004369,NaN,32.888119,400,400.057983,25,33.396564,9.565315,63.80954,50.012199,402.334808,399.152161,399.078094,8040.014648,14.223095,13.529012,13.734815,1.624892,1.63126,1.577661,70.545532,104.768692,38.657387,28.239439,104.617989,79.222168,115.542336,0.730539858341217,532.436035,529.905716645225,2.13347568326615,0.027795715369311,1.30857928948886,18.1334618707538,595.293209939064,2.18291680700654,0.011718024005444,1.38942411718079,63.0685079856648,576.323460345423,104.028566588821,0.0108155350017374,1.48595109455888
14,13.999649,42,42.047619,28.138,27.476923,117.246437,NaN,1.004732,NaN,32.872574,400,400.004517,25,33.39389,9.579316,63.741325,50.012199,402.128418,398.912872,398.959015,8012.009766,14.189715,13.498749,13.689551,1.635795,1.619644,1.575298,70.506035,104.513626,38.620392,28.251984,104.742226,79.295448,115.479797,0.66057425737381,522.715393,529.893731781772,2.13342261550746,0.0277909521914962,1.30874477250755,18.137098863438,595.278895372441,2.1828976015741,0.0117190747202816,1.38942155611287,63.0621207174181,576.297153468879,104.004511363563,0.0108158658050711,1.48604548715764
14,13.997145,42,42.040672,28.138,27.476923,117.246437,NaN,1.004046,NaN,32.872574,400,400.004517,25,33.39389,9.566557,63.664364,50.012199,402.128418,398.912872,398.959015,8012.009766,14.189715,13.498749,13.689551,1.635795,1.619644,1.575298,70.506035,104.513626,38.620392,28.251984,104.742226,79.295448,115.479797,0.66057425737381,522.715393,529.901385254758,2.13347122434404,0.0277973228093452,1.30858903951012,18.1307212069671,595.288424384811,2.18294286613492,0.011721578643011,1.38931207652703,63.0544917355932,576.307971876091,104.004204884558,0.0108182993517723,1.48588918493194
14,13.995602,42,42.039417,28.138,27.471283,117.213432,NaN,1.004192,NaN,32.861649,400,399.947327,25,33.389771,9.567548,63.835533,50.001335,402.376678,399.283264,399.084625,8023.675781,14.185964,13.520887,13.710342,1.637224,1.632727,1.598385,70.518555,104.390465,38.620018,28.256758,104.757439,79.358147,115.440155,0.668837010860443,526.160645,529.898720904344,2.13347662974881,0.027800154585376,1.30856733754661,18.1267907772617,595.244289156854,2.18283357702271,0.0117198802480174,1.38947562618804,63.0531134246997,576.308652824412,104.003292548085,0.0108186776081191,1.48586906128878
14,13.996001,42,42.035213,28.138,27.466686,117.198723,NaN,1.004662,NaN,32.884426,400,400.034302,25,33.381798,9.570536,63.972752,50.001335,402.029694,398.877899,398.747375,8033.175781,14.199806,13.533787,13.721889,1.627304,1.620874,1.572253,70.499344,104.451447,38.656662,28.220179,104.511322,79.256302,115.434692,0.715411365032196,527.666626,529.891485622661,2.13344887212132,0.0277982466014099,1.30865268558122,18.1278071672476,595.229620096742,2.18280862056384,0.0117204371831067,1.38949108273293,63.0484961158835,576.293635884393,103.988594583656,0.0108191099274659,1.4859118144179
14,13.996001,42,42.035213,28.138,27.469513,117.201797,NaN,1.004662,NaN,32.892727,400,399.924072,25,33.374985,9.585886,63.864101,50.001335,402.029694,398.877899,398.747375,8033.175781,14.199806,13.533787,13.721889,1.627304,1.620874,1.572253,70.499344,104.451447,38.656662,28.220179,104.511322,79.256302,115.434692,0.715411365032196,527.666626,529.895185131179,2.13346117846124,0.0277987954708635,1.30861545688618,18.1278071672476,595.233891366064,2.1828195627093,0.0117206375501054,1.38947399408486,63.0484961158835,576.298277099439,103.991718094197,0.0108193339499601,1.48588225218177
14,13.993445,42,42.03376,28.138,27.471533,117.216064,NaN,1.005228,NaN,32.897747,400,400.01828,25,33.367023,9.582244,63.854477,50.001335,402.413055,399.345245,399.210907,8030.615234,14.197799,13.529902,13.70935,1.613585,1.612974,1.560848,70.537254,104.279381,38.660259,28.188046,104.727547,79.301125,115.459106,0.682529926300049,533.393066,529.90564051904,2.13351959643403,0.0278056937321165,1.30842992705285,18.1212957795975,595.255707997393,2.18287981429765,0.011722091355434,1.38937179929757,63.0469001801204,576.318737160201,104.003901464164,0.0108207215108885,1.48573369562865
14,13.99052,42,42.028854,28.138,27.466961,117.239777,NaN,1.004739,NaN,32.883595,400,400.154724,25,33.371521,9.55831,64.01487,50.001335,402.360748,399.263702,399.121887,8028.975586,14.200902,13.530459,13.710238,1.642534,1.637683,1.576623,70.549789,104.389343,38.63752,28.189354,104.786552,79.276344,115.452538,0.679415166378021,525.25415,529.90859780114,2.1335564916329,0.0278122540714599,1.30830824331956,18.1138432679282,595.295381811764,2.18299617714281,0.0117254060668817,1.3891628289908,63.0415112339909,576.327343257122,104.004336092491,0.0108224877884448,1.48561721142987
14,13.991143,42,42.026402,28.138,27.461617,117.232483,NaN,1.003837,NaN,32.888248,400,400.160004,25,33.37254,9.549395,64.163361,50.001335,402.360748,399.263702,399.121887,8028.975586,14.200902,13.530459,13.710238,1.642534,1.637683,1.576623,70.549789,104.389343,38.63752,28.189354,104.786552,79.276344,115.452538,0.679415166378021,525.25415,529.899701852817,2.13352113546257,0.0278096297579032,1.30841728448535,18.1154306876153,595.288612515765,2.18298620195164,0.011725815147755,1.38916466601162,63.0388176691452,576.311355099191,103.990896269339,0.010822391224004,1.48568812763362
14,13.991412,42,42.021919,28.138,27.460266,117.223267,NaN,1.004469,NaN,32.881241,400,400.113098,25,33.363735,9.565074,64.106346,50.001335,402.087799,399.017944,398.853424,8015.410156,14.192999,13.526281,13.713352,1.622949,1.615452,1.573136,70.529518,104.262703,38.651939,28.199366,104.578918,79.230911,115.440529,0.752411961555481,514.5849,529.897111948433,2.13351003150652,0.0278086823882659,1.30845179226297,18.1161160899244,595.281959532222,2.18298262574295,0.0117268317413305,1.38914516250793,63.0338926874775,576.302315546925,103.979914926009,0.0108231895309251,1.48568927319603
14,13.989187,42,42.018841,28.138,27.47106,117.220573,NaN,1.004751,NaN,32.872829,400,400.131409,25,33.359116,9.582191,63.913567,50.001335,402.087799,399.017944,398.853424,8015.410156,14.192999,13.526281,13.713352,1.622949,1.615452,1.573136,70.529518,104.262703,38.651939,28.199366,104.578918,79.230911,115.440529,0.752411961555481,514.5849,529.918033721985,2.13360021333109,0.0278164452526349,1.30817149892669,18.1104465714381,595.282439559068,2.18299310213568,0.0117277667287113,1.38911160610884,63.0305109801691,576.332994854539,103.997204279884,0.0108255187852103,1.48545530859562
14,13.9867,42,42.016495,28.138,27.485783,117.225281,NaN,1.003987,NaN,32.868,400,400.149078,25,33.354355,9.584117,63.713627,50.001335,402.482666,399.393951,399.264313,8013.435547,14.172293,13.492396,13.682397,1.627531,1.632677,1.58453,70.532387,104.260345,38.647354,28.185284,104.624649,79.226601,115.432991,0.623737514019012,515.067749,529.944889175383,2.133712559817,0.0278256402372852,1.30782364330627,18.1041086469256,595.292197431756,2.18302514672996,0.0117289201887634,1.38904852353479,63.0279333653385,576.37282741254,104.021459696763,0.0108280885355945,1.4851725493256
14,13.985718,42,42.011444,28.138,27.492491,117.212914,NaN,1.003816,NaN,32.86063,400,400.101013,25,33.357433,9.574396,63.760296,49.993969,401.904419,398.819794,398.67395,8025.161133,14.199552,13.512361,13.720631,1.618428,1.622584,1.570018,70.533882,104.532173,38.588936,28.206852,104.440857,79.205933,115.454468,0.672895431518555,519.784119,529.956660694172,2.13376080431246,0.0278294451277232,1.30767468110309,18.1016058630568,595.281947841105,2.18301406732768,0.0117299370303254,1.38903753264801,63.0223832983645,576.385554158654,104.024513385868,0.0108300953476436,1.48502818908628
14,13.980442,42,42.008327,28.138,27.493422,117.204041,NaN,1.003045,NaN,32.847153,400,400.055054,25,33.358162,9.560213,64.267921,49.993969,401.904419,398.819794,398.67395,8025.161133,14.199552,13.512361,13.720631,1.618428,1.622584,1.570018,70.533882,104.532173,38.588936,28.206852,104.440857,79.205933,115.454468,0.672895431518555,519.784119,529.973988020726,2.13386728855496,0.027843077077007,1.30733524948617,18.0881568667867,595.273899024359,2.18300281482409,0.0117304837472756,1.38903763320232,63.0189580527771,576.422342287821,104.045884710928,0.0108327312638794,1.48475544665216
14,13.981604,42,42.00526,28.138,27.493183,117.19075,NaN,1.004126,NaN,32.836319,400,400.05188,25,33.361122,9.562283,64.565338,49.993969,402.332886,399.184967,399.070038,8013.12207,14.19136,13.505392,13.680634,1.610388,1.611944,1.562319,70.521805,104.432961,38.620003,28.195875,104.669823,79.182335,115.446892,0.655974149703979,532.587708,529.970127785212,2.13384368774251,0.0278400673221126,1.30741042990209,18.0911192371701,595.259645100807,2.18297551568644,0.0117307244421684,1.38906303563047,63.015587551656,576.410117856935,104.034302585931,0.0108329867528591,1.48479448398781
