P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.984343,42,42.000679,28.138,27.493183,117.19075,NaN,1.003657,NaN,32.836319,400,400.05188,25,33.361122,9.545764,64.84285,49.993969,402.087494,399.020416,398.863007,8012.125,14.189302,13.491153,13.701034,1.64118,1.633135,1.60227,70.51403,104.319107,38.622131,28.193317,104.462685,79.216225,115.407379,0.753718078136444,517.440308,529.961764443756,2.13379050915609,0.0278330841229929,1.30758030338335,18.0981012333773,595.265930537048,2.18300538615212,0.0117323785798764,1.38899082513717,63.0105528599101,576.385097705446,104.012449422209,0.0108330418504043,1.4848957480735
14,13.982414,42,41.997036,28.138,27.492407,117.201828,NaN,1.004366,NaN,32.824833,400,400.060272,25,33.364948,9.543201,64.813812,49.993969,402.087494,399.020416,398.863007,8012.125,14.189302,13.491153,13.701034,1.64118,1.633135,1.60227,70.51403,104.319107,38.622131,28.193317,104.462685,79.216225,115.407379,0.753718078136444,517.440308,529.966640018663,2.13382458626279,0.0278378512576919,1.30747083127734,18.0931841188384,595.286315062736,2.18306855827167,0.0117344166279698,1.38887198100522,63.0065487493279,576.394003606325,104.014468486443,0.0108344769921837,1.48479339775445
14,13.978499,42,41.992023,28.138,27.501091,117.215599,NaN,1.004102,NaN,32.799965,400,400.139832,25,33.36655,9.55292,65.030602,49.993969,402.18692,399.060211,398.874847,8020.899902,14.188889,13.517202,13.699306,1.611299,1.635639,1.585918,70.516479,104.304443,38.577557,28.20772,104.43885,79.172203,115.393829,0.761355221271515,525.195129,529.989944541832,2.1339383587432,0.0278495222220893,1.30711439923197,18.0832030222597,595.312316401809,2.18315023822393,0.0117371254328864,1.38871670650113,63.0010383801194,576.431483544669,104.034238876545,0.0108376708147841,1.48449256289902
14,13.978499,42,41.992023,28.138,27.502289,117.211563,NaN,1.004102,NaN,32.830421,400,400.138123,25,33.368671,9.555143,65.087036,49.993969,402.344177,399.260498,399.09668,8018.564941,14.195436,13.501901,13.688725,1.626689,1.639287,1.579423,70.506592,104.392357,38.589817,28.19603,104.650391,79.230957,115.371719,0.66505241394043,529.135193,529.99151045549,2.13394356714119,0.0278497548184241,1.30709871969702,18.0832030222597,595.306711496067,2.18313588005627,0.0117368622746468,1.38873906285901,63.0010383801194,576.433448073784,104.035562249533,0.0108377657161606,1.48448010405781
14,13.979019,42,41.990177,28.138,27.493605,117.181068,NaN,1.003973,NaN,32.847652,400,400.177032,25,33.367489,9.547545,64.807503,49.993969,402.344177,399.260498,399.09668,8018.564941,14.195436,13.501901,13.688725,1.626689,1.639287,1.579423,70.506592,104.392357,38.589817,28.19603,104.650391,79.230957,115.371719,0.66505241394043,529.135193,529.978571639467,2.13389571407885,0.027846742200888,1.30724463617159,18.0845288575418,595.266892180015,2.18303942003653,0.0117355406267889,1.38887899707663,62.9990090939293,576.413398351312,104.020040514545,0.0108373066366261,1.48458408184613
14,13.975492,42,41.987659,28.138,27.496086,117.171463,NaN,1.003819,NaN,32.855988,400,400.117096,25,33.364513,9.535493,64.5896,49.993969,401.911987,398.631165,398.518402,8027.984375,14.225597,13.526196,13.684706,1.628908,1.653905,1.590415,70.51825,104.301445,38.539436,28.210331,104.542404,79.14431,115.420425,0.693390846252441,529.784058,529.992580993334,2.13397498559152,0.0278562231557106,1.30699359405826,18.0755353958213,595.257006953756,2.1830216651938,0.0117358239777286,1.38889257527422,62.9962409699841,576.440568721201,104.035593563927,0.01083931433739,1.48438011190668
14,13.973326,42,41.981129,28.138,27.495239,117.180542,NaN,1.003938,NaN,32.843666,400,400.056854,25,33.369717,9.543036,64.389511,50.001331,402.19751,398.965424,398.917969,8019.890625,14.218006,13.519416,13.686437,1.620253,1.614868,1.564939,70.508514,104.441376,38.53793,28.202835,104.606903,79.12159,115.446877,0.649116933345795,539.693665,529.998084943329,2.1340133636235,0.0278615874088906,1.3068705030316,18.0700114865479,595.278575697764,2.18309655951464,0.0117387760037043,1.388739322779,62.9890616926239,576.447965542983,104.033445819426,0.0108414747739892,1.48425116611304
14,13.974402,42,41.978481,28.138,27.485353,117.170609,NaN,1.004448,NaN,32.815689,400,400.099945,25,33.366493,9.547385,64.56221,50.001331,402.19751,398.965424,398.917969,8019.890625,14.218006,13.519416,13.686437,1.620253,1.614868,1.564939,70.508514,104.441376,38.53793,28.202835,104.606903,79.12159,115.446877,0.649116933345795,539.693665,529.981879877379,2.13394949087604,0.0278569209113463,1.30706651326965,18.0727556698605,595.268414427216,2.18307849049186,0.0117390852777625,1.38875264658837,62.9861501455243,576.421003725009,104.012389355101,0.0108409032479773,1.48438881979482
14,13.972914,42,41.974419,28.138,27.464285,117.174911,NaN,1.004767,NaN,32.794182,400,400.09024,25,33.356335,9.551032,64.90934,50.001331,401.788086,398.56076,398.433411,8012.605469,14.196054,13.502138,13.663632,1.641548,1.646112,1.607186,70.525314,104.237633,38.56633,28.187782,104.536423,79.111481,115.388123,0.591438472270966,523.712219,529.958884013873,2.13388678555584,0.0278566272842113,1.30725016558604,18.068960697619,595.279961869911,2.18312029234418,0.0117408343876425,1.38866479543928,62.9816835795491,576.392950840125,103.989054390355,0.0108406694044232,1.48451571021008
14,13.975555,42,41.973789,28.138,27.441483,117.187469,NaN,1.004751,NaN,32.788708,400,400.039459,25,33.350777,9.545822,65.118965,50.001331,401.788086,398.56076,398.433411,8012.605469,14.196054,13.502138,13.663632,1.641548,1.646112,1.607186,70.525314,104.237633,38.56633,28.187782,104.536423,79.111481,115.388123,0.591438472270966,523.712219,529.921003189286,2.13373630035681,0.0278454566309498,1.30771317171165,18.0756960538873,595.298264506072,2.18316907743284,0.0117418812941478,1.38858531148884,62.980990801753,576.335517075792,103.949682126525,0.0108380674813756,1.4848724961619
14,13.972764,42,41.968842,28.138,27.441483,117.187469,NaN,1.003604,NaN,32.788708,400,400.039459,25,33.350777,9.553465,64.834595,50.001331,402.195496,398.970673,398.828522,8022.149414,14.210892,13.523064,13.686242,1.621172,1.640622,1.589801,70.507866,104.478958,38.575203,28.156361,104.867302,79.17514,115.39241,0.579760253429413,516.680786,529.929530980334,2.13379052828063,0.0278525803001132,1.30753983798995,18.0685781230366,595.305050532156,2.18320134483792,0.0117436702065098,1.38850739449253,62.9755505550889,576.350604427305,103.954437349253,0.0108401630303965,1.48471440266948
14,13.967098,42,41.965401,28.138,27.432026,117.183846,NaN,1.004745,NaN,32.78754,400,399.992126,25,33.356983,9.547375,64.663315,50.001331,402.351318,399.250793,399.055786,8019.348633,14.191124,13.509573,13.696562,1.619837,1.630311,1.596136,70.492325,104.317589,38.53735,28.161577,104.395256,79.095703,115.399414,0.67604649066925,523.884277,529.934477356268,2.13385949747454,0.0278652124883521,1.30731211296626,18.0541247389277,595.304740137184,2.18321090270263,0.0117446784376054,1.38847325589677,62.9717661610085,576.372882955496,103.965683446297,0.0108421905943449,1.48452965798037
14,13.967098,42,41.965401,28.138,27.416941,117.180206,NaN,1.004745,NaN,32.799255,400,399.98941,25,33.364292,9.539824,64.551659,50.001331,402.351318,399.250793,399.055786,8019.348633,14.191124,13.509573,13.696562,1.619837,1.630311,1.596136,70.492325,104.317589,38.53735,28.161577,104.395256,79.095703,115.399414,0.67604649066925,523.884277,529.914755060659,2.13379388213888,0.0278622805768463,1.30751000830066,18.0541247389277,595.299686057862,2.18319795454827,0.0117444409927536,1.38849340477116,62.9717661610085,576.348138929705,103.949016405309,0.0108409944076833,1.48468676925324
14,13.966537,42,41.956188,28.138,27.410347,117.169312,NaN,1.003813,NaN,32.81234,400,400.096649,25,33.370289,9.536594,64.374199,50.001331,402.173248,398.955597,398.892303,8017.639648,14.220547,13.516147,13.681355,1.619423,1.618735,1.565254,70.519676,104.134407,38.522621,28.163095,104.380142,79.030029,115.46859,0.54195648431778,522.715454,529.90784770225,2.1337761012784,0.0278624320546994,1.30756171310471,18.0526934451682,595.297198870223,2.18321930644458,0.0117470634107898,1.38840859306234,62.9616325189318,576.33144536445,103.927703292126,0.0108427330349735,1.4846768759841
14,13.962285,42,41.95311,28.138,27.419931,117.157997,NaN,1.004371,NaN,32.82151,400,400.177979,25,33.36657,9.546281,64.167877,50.001331,402.097809,398.945068,398.801331,8012.536621,14.183884,13.505113,13.666259,1.614387,1.609612,1.574177,70.510147,104.038002,38.493076,28.159433,104.575523,79.016914,115.445602,0.706616878509521,529.250793,529.933370741953,2.13390044321649,0.0278751616262853,1.30717191512413,18.0418437991885,595.285711731428,2.18319913975355,0.0117474390186257,1.3884227362629,62.958246538829,576.374995703934,103.95367555052,0.0108456897355678,1.48436164255747
14,13.959446,42,41.949272,28.138,27.418049,117.1548,NaN,1.004318,NaN,32.811909,400,400.131989,25,33.361324,9.55307,63.971973,50.001331,402.097809,398.945068,398.801331,8012.536621,14.183884,13.505113,13.666259,1.614387,1.609612,1.574177,70.510147,104.038002,38.493076,28.159433,104.575523,79.016914,115.445602,0.706616878509521,529.250793,529.939584162654,2.13394744792412,0.027882054732909,1.30702037581775,18.0345982584171,595.28653874209,2.18321281081892,0.0117486195143268,1.38837996960331,62.9540242336144,576.388558562984,103.95861888825,0.0108474067981443,1.48422732152621
14,13.958881,42,41.941509,28.138,27.413923,117.154991,NaN,1.004414,NaN,32.825005,400,400.165619,25,33.374493,9.537331,64.049911,50.001331,402.11676,398.948364,398.796051,8014.910645,14.190108,13.509546,13.666443,1.644842,1.650216,1.617544,70.510689,103.967232,38.495598,28.149128,104.511063,79.101212,115.395073,0.69334203004837,529.218262,529.935917455196,2.13394048987397,0.027882697559248,1.30703937058971,18.0331561637892,595.297454388196,2.18326414810757,0.0117514424250548,1.3882566320181,62.9454829593855,576.377513209231,103.942692929955,0.0108490196894276,1.48419973183878
14,13.954365,42,41.941528,28.138,27.404554,117.159233,NaN,1.004012,NaN,32.821831,400,400.140808,25,33.369705,9.546782,64.181686,50.001331,402.11676,398.948364,398.796051,8014.910645,14.190108,13.509546,13.666443,1.644842,1.650216,1.617544,70.510689,103.967232,38.495598,28.149128,104.511063,79.101212,115.395073,0.69334203004837,529.218262,529.937469462196,2.13398755557211,0.0278924291980696,1.30688184199914,18.0216280351745,595.303317258103,2.18327911207244,0.0117517123658231,1.38823346768908,62.9455038657736,576.3952822366,103.954686275721,0.0108498738799265,1.48408727939771
14,13.949038,42,41.937027,28.138,27.38159,117.176727,NaN,1.004061,NaN,32.809494,400,400.094452,25,33.365223,9.554605,64.362114,50.009594,402.127411,398.790924,398.69812,8015.160156,14.202375,13.516317,13.664554,1.622797,1.631087,1.591264,70.530037,104.098747,38.490971,28.138342,104.336678,79.088211,115.370255,0.717635154724121,520.962646,529.923735035851,2.13399130316472,0.0279015998001251,1.30685200242169,18.0080260279517,595.333775461373,2.18337069963587,0.0117544839230178,1.38806589624253,62.9405510390781,576.391811686757,103.947428588934,0.0108509513203747,1.48405266997891
14,13.947733,42,41.931877,28.138,27.36898,117.159714,NaN,1.004028,NaN,32.792336,400,400.113831,25,33.369392,9.548764,64.516586,50.009594,401.80481,398.476715,398.466492,8011.604492,14.202901,13.507343,13.65492,1.612815,1.614672,1.592427,70.536438,104.09613,38.476601,28.129845,104.223816,79.057816,115.406113,0.635298192501068,528.246826,529.911243346686,2.13396185315559,0.0279024888140777,1.30693620636145,18.0046932329165,595.317224004922,2.18334380439446,0.0117552391558928,1.38807884271475,62.9348835376033,576.37511801306,103.930550984226,0.0108515688998604,1.48409374456794
14,13.94141,42,41.926903,28.138,27.374804,117.117081,NaN,1.00417,NaN,32.775265,400,400.154449,25,33.363712,9.553939,64.067917,50.009594,401.80481,398.476715,398.466492,8011.604492,14.202901,13.507343,13.65492,1.612815,1.614672,1.592427,70.536438,104.09613,38.476601,28.129845,104.223816,79.057816,115.406113,0.635298192501068,528.246826,529.938175576096,2.13411019660043,0.0279198235165175,1.30646744079207,17.9885418103585,595.264867138694,2.1832246359679,0.0117542584347399,1.38823627466111,62.9294091887924,576.425659043675,103.959174009125,0.0108553909814515,1.48371084564985
14,13.94063,42,41.921959,28.138,27.374804,117.117081,NaN,1.005011,NaN,32.775265,400,400.154449,25,33.363712,9.54907,63.640373,50.009594,402.262543,398.882629,398.87027,8003.712402,14.201874,13.49706,13.642625,1.638,1.637635,1.612895,70.540695,104.116539,38.480133,28.117924,104.196228,79.003151,115.389252,0.621043145656586,519.787842,529.940558610558,2.13412537291406,0.0279218231017516,1.30641905156876,17.9865490019055,595.27165180362,2.18325691235951,0.0117560499437803,1.38815837019898,62.92396733884,576.426014883389,103.954010529085,0.0108567772541799,1.48364641977227
14,13.94063,42,41.921959,28.138,27.380527,117.022888,NaN,1.005011,NaN,32.749569,400,400.095734,25,33.358192,9.533813,63.48856,50.009594,401.823975,398.457947,398.395752,7999.103027,14.181119,13.498796,13.643435,1.637436,1.639916,1.59148,70.516212,104.150673,38.465958,28.132856,104.344604,78.992279,115.364983,0.583370625972748,518.734497,529.948035032599,2.13415025056394,0.0279229365904415,1.30634420342783,17.9865490019055,595.140872432117,2.18292176967507,0.0117498987129013,1.38868038027658,62.92396733884,576.435396423764,103.960333954994,0.0108572311966691,1.48358701315308
14,13.936075,42,41.913536,28.138,27.380098,116.940353,NaN,1.003735,NaN,32.730957,400,400.036926,25,33.361935,9.514211,63.956593,50.009594,401.823975,398.457947,398.395752,7999.103027,14.181119,13.498796,13.643435,1.637436,1.639916,1.59148,70.516212,104.150673,38.465958,28.132856,104.344604,78.992279,115.364983,0.583370625972748,518.734497,529.961387802194,2.13423701155703,0.0279345345105487,1.3060674027279,17.9749098331882,595.037820514227,2.18268298881344,0.0117475580278092,1.38900603774645,62.9146949694234,576.458968672012,103.967018799991,0.0108607052719512,1.48333191960854
14,13.936239,42,41.907806,28.138,27.376257,116.882683,NaN,1.004503,NaN,32.724972,400,400.165192,25,33.358295,9.531005,64.168823,50.009594,402.306458,398.898224,398.940247,8005.608398,14.197774,13.494102,13.636913,1.62076,1.621121,1.575681,70.507401,103.774323,38.474003,28.095709,104.081512,79.011559,115.358353,0.565871000289917,513.836243,529.95587017392,2.13421712741468,0.0279333664196687,1.30612775006747,17.9753289441127,594.965590857509,2.18251506968209,0.0117458647214717,1.38923659750991,62.9083863016098,576.445246728444,103.951505621283,0.010861629109143,1.48334669935053
14,13.929203,42,41.899845,28.138,27.379898,116.867157,NaN,1.004889,NaN,32.742817,400,400.103546,25,33.351917,9.535097,64.03923,50.009594,401.81601,398.727112,398.528229,7983.15332,14.130878,13.485484,13.667673,1.61876,1.61912,1.580125,70.532265,103.73793,38.449852,28.106054,104.216202,78.967575,115.363258,0.686830818653107,540.318481,529.982111876212,2.13436986595483,0.0279521326218861,1.30564426259235,17.9573447215306,594.954975300201,2.18251182904377,0.011747735708123,1.389197036937,62.8996201726987,576.494197753868,103.97580990529,0.0108662056967363,1.48293707228975
14,13.928005,42,41.894829,28.138,27.386028,116.876724,NaN,1.003884,NaN,32.754501,400,400.009247,25,33.354294,9.545629,63.874348,50.009594,401.81601,398.727112,398.528229,7983.15332,14.130878,13.485484,13.667673,1.61876,1.61912,1.580125,70.532265,103.73793,38.449852,28.106054,104.216202,78.967575,115.363258,0.686830818653107,540.318481,529.99377250945,2.13441980907689,0.0279564019049036,1.30549016757507,17.9542819163749,594.975166403861,2.18257870830959,0.0117501805123191,1.38906424392249,62.8940961943112,576.507581682553,103.979354080171,0.0108682448822126,1.4827894762075
14,13.926776,42,41.894279,28.138,27.399542,116.923935,NaN,1.002974,NaN,32.790356,400,400.011749,25,33.369926,9.543221,63.785049,50.004589,401.824585,398.764282,398.489777,7985.334473,14.11151,13.470845,13.641298,1.599266,1.60049,1.550546,70.560509,103.790924,38.442955,28.112326,104.272881,78.929184,115.416481,0.646880269050598,512.084656,530.015164403761,2.13450241991608,0.0279621880993277,1.30523808815196,17.9511396503618,595.041495559413,2.1827504182173,0.0117534671597138,1.38879271419891,62.8934904624935,576.538139683621,103.99936292666,0.0108698768268992,1.48258962334803
14,13.921835,42,41.889706,28.138,27.392744,116.992348,NaN,1.004678,NaN,32.831509,400,399.927185,25,33.383575,9.54217,63.589134,50.004589,401.79837,398.724976,398.44516,7996.220703,14.13596,13.495884,13.674312,1.623903,1.622284,1.564593,70.548317,104.001961,38.455383,28.099113,104.267014,78.931572,115.384529,0.746919512748718,531.533081,530.021370198461,2.13456904769244,0.0279735610351336,1.30502101117258,17.9385045579722,595.142776818798,2.18302382323316,0.0117595983398142,1.38834048766407,62.8884538295181,576.558297285752,104.007963473827,0.0108721216867193,1.48240499249355
14,13.920141,42,41.885323,28.138,27.372379,117.059456,NaN,1.004425,NaN,32.858711,400,399.918701,25,33.395718,9.551645,63.554688,50.004589,401.79837,398.724976,398.44516,7996.220703,14.13596,13.495884,13.674312,1.623903,1.622284,1.564593,70.548317,104.001961,38.455383,28.099113,104.267014,78.931572,115.384529,0.746919512748718,531.533081,529.999961936653,2.13451358113203,0.0279739518626997,1.30518129494389,17.9341718945447,595.241949972238,2.18329121210882,0.0117655741459223,1.38789971806679,62.8836260436797,576.532612998421,103.98584877538,0.0108720946143094,1.48251198504286
14,13.919832,42,41.878807,28.138,27.362629,117.079292,NaN,1.004978,NaN,32.877003,400,399.951782,25,33.39661,9.537191,63.857796,50.004589,401.728729,398.874084,398.4646,7992.147461,14.113539,13.492997,13.71756,1.614442,1.614275,1.579369,70.508743,103.632263,38.412186,28.103809,104.133545,78.905998,115.369583,0.66879791021347,536.415771,529.988179214221,2.13447724932364,0.0279728482320878,1.30528916627856,17.9333815370585,595.278421815448,2.18340432664686,0.0117692356303403,1.38768742267699,62.8764480487492,576.511826836179,103.964706867794,0.0108728968672876,1.48256131214685
14,13.919078,42,41.874447,28.138,27.358633,117.072868,NaN,1.003789,NaN,32.88298,400,399.937744,25,33.395382,9.520524,64.047409,50.004589,401.728729,398.874084,398.4646,7992.147461,14.113539,13.492997,13.71756,1.614442,1.614275,1.579369,70.508743,103.632263,38.412186,28.103809,104.133545,78.905998,115.369583,0.66879791021347,536.415771,529.985265360699,2.1344745716912,0.0279740088172322,1.30529455400639,17.9314529069867,595.275491019015,2.18340996656709,0.0117703992430909,1.38765422043785,62.8716445905657,576.50607628665,103.95606244618,0.0108738289435774,1.48254281947793
14,13.918153,42,41.873199,28.138,27.367886,116.982979,NaN,1.004006,NaN,32.891396,400,399.959595,25,33.392155,9.52437,64.105598,50.004589,402.003296,399.199493,398.809998,7992.647949,14.101307,13.483749,13.694539,1.623832,1.614902,1.592366,70.511856,103.61171,38.432602,28.102097,104.331345,78.995293,115.336266,0.762604534626007,527.962646,530.000166360102,2.13453276808684,0.0279781887025278,1.30511678745715,17.9290867744932,595.152448360179,2.1830983803771,0.011764978062489,1.38813178700428,62.8702695815389,576.526665727308,103.968586961209,0.0108751727785922,1.48239717291544
14,13.916245,42,41.867722,28.138,27.373306,116.909065,NaN,1.004507,NaN,32.900539,400,399.866547,25,33.39156,9.524295,64.098068,50.004589,401.547272,398.725006,398.309357,7977.058594,14.103101,13.487051,13.692835,1.614668,1.608968,1.573298,70.527008,103.924217,38.426876,28.100021,104.171936,78.860283,115.388817,0.627166748046875,537.224792,530.013063286871,2.13459344856662,0.0279841509278209,1.30492822419361,17.924205772269,595.057361431559,2.1828711439419,0.0117621340972654,1.388455302058,62.8642347963717,576.543592655737,103.974020136505,0.0108775140448915,1.48222156482248
14,13.91716,42,41.864162,28.138,27.373306,116.909065,NaN,1.004377,NaN,32.900539,400,399.866547,25,33.39156,9.5193,64.401176,50.004589,401.547272,398.725006,398.309357,7977.058594,14.103101,13.487051,13.692835,1.614668,1.608968,1.573298,70.527008,103.924217,38.426876,28.100021,104.171936,78.860283,115.388817,0.627166748046875,537.224792,530.010270686317,2.13457563616211,0.0279817975166472,1.30498481363881,17.9265465673952,595.062256058595,2.18289442804871,0.0117634271500192,1.38839900555063,62.860311899904,576.533002788314,103.962984537654,0.010877990144118,1.48224362674569
14,13.91716,42,41.864162,28.138,27.366791,116.890526,NaN,1.004377,NaN,32.922703,400,399.876465,25,33.389854,9.525628,64.644409,50.004589,402.202789,399.388367,399.003876,7990.18457,14.087152,13.47343,13.68524,1.595874,1.604496,1.570165,70.511154,103.820839,38.423786,28.089743,104.082802,78.9272,115.353935,0.611383438110352,522.584229,530.001768434072,2.13454734436497,0.0279805292031332,1.30506960378986,17.9265465673952,595.036515574924,2.18282843523451,0.0117622145201578,1.38850199059846,62.860311899904,576.52233368588,103.955786759899,0.0108774732726732,1.48231093734801
14,13.914715,42,41.860458,28.138,27.357361,116.872215,NaN,1.004187,NaN,32.958313,400,399.923309,25,33.391937,9.53117,64.420212,49.996582,401.918945,399.131866,398.718628,7999.557617,14.110706,13.491396,13.703365,1.584995,1.592947,1.561448,70.496437,103.831985,38.398159,28.101545,103.963524,78.951889,115.314796,0.659341275691986,529.970642,529.996925406536,2.13455399553271,0.027984982370257,1.30504107831554,17.9202913967071,595.016184394827,2.18278747845589,0.0117623621647702,1.38854515879444,62.8562300390808,576.520812669581,103.950711660682,0.0108784288074709,1.48227398091729
14,13.911175,42,41.85685,28.138,27.353222,116.88324,NaN,1.004129,NaN,32.96014,400,400.024506,25,33.392658,9.537081,64.154953,49.996582,401.918945,399.131866,398.718628,7999.557617,14.110706,13.491396,13.703365,1.584995,1.592947,1.561448,70.496437,103.831985,38.398159,28.101545,103.963524,78.951889,115.314796,0.659341275691986,529.970642,530.002330516189,2.13460495391324,0.0279932857933437,1.30487592469161,17.9112333626677,595.036454551306,2.18285033138048,0.0117643943041295,1.38842679824096,62.8522536917523,576.536104021965,103.957084241302,0.0108801724600065,1.48213217783744
14,13.907949,42,41.848286,28.138,27.364567,116.928947,NaN,1.003929,NaN,32.962666,400,400.07135,25,33.390446,9.537789,64.087021,49.996582,401.899506,399.180756,398.778229,7978.694336,14.091354,13.469702,13.694035,1.592154,1.599804,1.549548,70.479736,103.918098,38.376675,28.114443,104.132668,78.948936,115.313438,0.676659524440765,532.182007,530.026977997939,2.134717029836,0.0280038002486676,1.30452895548877,17.902977268533,595.111680129368,2.18306902612732,0.0117704967124875,1.38803777749426,62.8428142712324,576.569049885004,103.969954158038,0.0108841500299177,1.48181689950081
14,13.90572,42,41.844032,28.138,27.36944,116.977783,NaN,1.003703,NaN,32.942268,400,399.936371,25,33.389793,9.539353,63.743568,49.996582,402.255371,399.538452,399.065216,7976.931641,14.077774,13.464974,13.683539,1.618809,1.608526,1.571179,70.483795,103.687813,38.35738,28.109694,103.903717,78.872475,115.332886,0.631073296070099,518.766968,530.040135377231,2.1347815858234,0.0280104898387133,1.30432795181714,17.8972718892489,595.185302927612,2.18327059059256,0.0117752372194144,1.38770023299109,62.8381248444649,576.58876494325,103.978609941536,0.0108862887420431,1.48163928759926
14,13.906286,42,41.839729,28.138,27.373569,117.033089,NaN,1.005082,NaN,32.955536,400,400.049103,25,33.385963,9.542622,63.540894,49.996582,402.255371,399.538452,399.065216,7976.931641,14.077774,13.464974,13.683539,1.618809,1.608526,1.571179,70.483795,103.687813,38.35738,28.109694,103.903717,78.872475,115.332886,0.631073296070099,518.766968,530.043794206854,2.13478848534431,0.0280098359492432,1.30430931641197,17.8987206959678,595.267949150787,2.18349540925394,0.0117804181122394,1.38732689002306,62.8333810113481,576.586682322766,103.972501065672,0.0108873849990899,1.48159834938092
14,13.90738,42,41.835724,28.138,27.384796,117.079819,NaN,1.004844,NaN,32.951839,400,400.104797,25,33.384109,9.553966,63.484821,49.996582,402.215973,399.468414,399.029236,7986.987793,14.092392,13.488719,13.702127,1.592613,1.593501,1.556025,70.488319,103.86557,38.399815,28.09128,104.053322,78.846199,115.340652,0.615901052951813,531.740295,530.055100169923,2.13481590937516,0.0280092042375881,1.30423118649678,17.9015209137503,595.338267249266,2.18368771017268,0.0117849294906068,1.38700628367042,62.8289653544352,576.592663858201,103.972160720212,0.0108887894536661,1.4815103839625
14,13.903235,42,41.831963,28.138,27.39481,117.102692,NaN,1.004781,NaN,32.947739,400,400.107147,25,33.383884,9.5444,63.460911,49.996582,402.215973,399.468414,399.029236,7986.987793,14.092392,13.488719,13.702127,1.592613,1.593501,1.556025,70.488319,103.86557,38.399815,28.09128,104.053322,78.846199,115.340652,0.615901052951813,531.740295,530.080798938753,2.13494005666098,0.0280218316879267,1.30384560441494,17.8909104363237,595.375148876701,2.18379357924037,0.0117877928066019,1.38682126801378,62.8248184061832,576.635388226523,103.996891545994,0.010891907404402,1.48119436604442
14,13.904036,42,41.828278,28.138,27.398716,117.114029,NaN,1.00378,NaN,32.926933,400,400.135559,25,33.383358,9.533228,63.320316,49.996582,402.223755,399.5336,399.028168,7979.894531,14.056948,13.474343,13.678603,1.574415,1.582137,1.537082,70.510155,103.719444,38.39695,28.086227,103.888229,78.778992,115.366119,0.754778325557709,523.147522,530.083449639033,2.13494140821029,0.0280205281584287,1.30384441251061,17.8929610424895,595.395923939369,2.1838579449285,0.0117898747959533,1.38670101533519,62.8207549655472,576.63188412896,103.990498472192,0.0108927635754634,1.48117012917175
14,13.902924,42,41.822945,28.138,27.392622,117.14257,NaN,1.003819,NaN,32.922588,400,400.050079,25,33.382038,9.529862,63.326813,49.996582,401.609558,398.93219,398.483246,7974.932617,14.087135,13.468442,13.694183,1.585954,1.594684,1.569275,70.518997,103.588829,38.347622,28.101364,103.927559,78.741257,115.383492,0.641395688056946,519.183472,530.078894338306,2.13493661917223,0.0280222071266818,1.30385476424308,17.8901142344059,595.442809690301,2.18399419207891,0.0117936811271855,1.38646049668452,62.8148737684596,576.624268606254,103.979527983048,0.0108938795547771,1.48115104578691
14,13.903055,42,41.819477,28.138,27.392622,117.14257,NaN,1.003618,NaN,32.922588,400,400.050079,25,33.382038,9.522272,63.522789,49.996582,401.609558,398.93219,398.483246,7974.932617,14.087135,13.468442,13.694183,1.585954,1.594684,1.569275,70.518997,103.588829,38.347622,28.101364,103.927559,78.741257,115.383492,0.641395688056946,519.183472,530.078494918453,2.13493406875675,0.0280218695513889,1.30386284421298,17.8904496136986,595.447563236432,2.18401685152565,0.0117949439021583,1.38640604265066,62.8110489567875,576.619528652852,103.972536994283,0.0108946157202025,1.48113729780879
14,13.903055,42,41.819477,28.138,27.376606,117.166145,NaN,1.003618,NaN,32.935295,400,399.920166,25,33.386078,9.518303,63.475986,49.996582,401.934113,399.247742,398.71579,7977.771484,14.08808,13.485265,13.709963,1.613639,1.604683,1.559903,70.530121,103.47934,38.345367,28.130201,103.964828,78.791153,115.358871,0.660301029682159,525.378113,530.057610589159,2.13486457816119,0.0280187511661755,1.30407041964707,17.8904496136986,595.480246234731,2.18410058873662,0.0117964841751055,1.38627675921859,62.8110489567875,576.593322797399,103.954844915724,0.0108933449726784,1.48130214093461
14,13.905151,42,41.816315,28.138,27.38265,117.128876,NaN,1.002888,NaN,32.976238,400,399.915985,25,33.385902,9.519418,63.281944,49.987621,401.815002,399.121643,398.542145,7972.205566,14.055156,13.466503,13.681961,1.632931,1.605557,1.57317,70.535934,103.515732,38.368065,28.103107,103.949562,78.773155,115.34774,0.690225899219513,521.670471,530.059099836815,2.13484999377569,0.0280145277209255,1.30412142167135,17.8958153585498,595.432911950064,2.18398886770795,0.0117952006060711,1.38643153113602,62.8075614057634,576.584378477533,103.945349762899,0.0108937920129901,1.48131869969528
14,13.899925,42,41.812969,28.138,27.393471,117.101456,NaN,1.003586,NaN,32.976097,400,399.881744,25,33.383808,9.513133,63.065483,49.987621,401.815002,399.121643,398.542145,7972.205566,14.055156,13.466503,13.681961,1.632931,1.605557,1.57317,70.535934,103.515732,38.368065,28.103107,103.949562,78.773155,115.34774,0.690225899219513,521.670471,530.089144496967,2.13499869082082,0.0280301022266819,1.30365883624767,17.8824357013659,595.399482158613,2.18391332109034,0.0117946272711212,1.38652950814988,62.8038706792061,576.636808158162,103.977090200927,0.0108972669247079,1.48094694120822
14,13.896612,42,41.806068,28.138,27.395182,117.092072,NaN,1.004414,NaN,32.969826,400,399.889679,25,33.381496,9.520373,63.066711,49.987621,402.233582,399.469666,398.914856,7977.075684,14.067429,13.483575,13.685529,1.594712,1.588219,1.549335,70.546257,103.433495,38.361008,28.09989,103.924843,78.670227,115.371048,0.71082204580307,524.724548,530.101473798736,2.135070617465,0.0280389781767485,1.30343249736188,17.8739517624003,595.395934368428,2.18392508886982,0.0117965278668847,1.38647259874002,62.7962579420297,576.656412653397,103.982785588624,0.0109001412780591,1.48073712111434
14,13.893778,42,41.800659,28.138,27.390841,117.094284,NaN,1.004642,NaN,32.941505,400,399.946228,25,33.377403,9.531618,63.240288,49.987621,402.233582,399.469666,398.914856,7977.075684,14.067429,13.483575,13.685529,1.594712,1.588219,1.549335,70.546257,103.433495,38.361008,28.09989,103.924843,78.670227,115.371048,0.71082204580307,524.724548,530.10445374138,2.13510697533969,0.0280454436126756,1.30331400823774,17.8666932382396,595.406418252336,2.18396830601986,0.0117986434714449,1.38637546048532,62.7902903750473,576.664227991502,103.982151327328,0.0109020285804881,1.48062013268999
14,13.893807,42,41.798496,28.138,27.384781,117.107086,NaN,1.00374,NaN,32.934265,400,400.065277,25,33.379848,9.538145,63.805382,49.987621,402.319946,399.565094,399.097076,7969.25293,14.081868,13.456313,13.669294,1.585322,1.599526,1.560594,70.499252,103.5392,38.295769,28.149172,103.860672,78.72374,115.353951,0.672087550163269,524.955627,530.096467021262,2.13508012996519,0.0280441886868492,1.30339415326901,17.8667675195422,595.427131635231,2.18402792309714,0.0118002686613302,1.38627123357592,62.7879038360867,576.651745773688,103.971356608885,0.0109020262928346,1.48067135599179
14,13.895731,42,41.796654,28.138,27.382965,117.087471,NaN,1.003555,NaN,32.931454,400,400.138245,25,33.378914,9.535879,64.131927,49.987621,402.200104,399.414978,398.887024,7965.680664,14.078703,13.467255,13.680582,1.605959,1.598688,1.572052,70.481102,103.548752,38.334095,28.142046,103.933891,78.747749,115.325874,0.676090478897095,528.167358,530.088234700763,2.13503478562267,0.0280388715864002,1.30353624044997,17.8716954387802,595.402464759494,2.18397028445683,0.0117996577923481,1.38634992994436,62.7858713929847,576.632637676332,103.956438228371,0.0109016130149108,1.48076825391183
14,13.893437,42,41.7938,28.138,27.38468,117.053215,NaN,1.003704,NaN,32.927315,400,400.031036,25,33.37804,9.521974,64.54818,49.987621,402.200104,399.414978,398.887024,7965.680664,14.078703,13.467255,13.680582,1.605959,1.598688,1.572052,70.481102,103.548752,38.334095,28.142046,103.933891,78.747749,115.325874,0.676090478897095,528.167358,530.097463232094,2.1350868974463,0.0280451236780311,1.30337265713923,17.8658197838108,595.358885813484,2.18386723628006,0.0117984583259879,1.38649320181774,62.782722177387,576.649178042002,103.964488618347,0.0109032115396732,1.48062851254423
14,13.892418,42,41.793228,28.138,27.388756,117.026169,NaN,1.004043,NaN,32.928188,400,400.056549,25,33.380386,9.515666,64.506088,49.987621,402.187103,399.432587,398.904572,7968.875977,14.05783,13.447347,13.659949,1.606967,1.598016,1.568476,70.502983,103.449219,38.337673,28.114128,103.716751,78.776344,115.303207,0.584263443946838,511.806641,530.105881491929,2.13512441776137,0.0280485468902567,1.30325717258868,17.8632095700526,595.32216960169,2.18377486740058,0.0117968980921666,1.38663289550383,62.7820909893002,576.662703969276,103.972998835795,0.0109040273462614,1.48053640161457
14,13.888214,42,41.788078,28.138,27.393982,117.006409,NaN,1.004755,NaN,32.953892,400,400.019592,25,33.382256,9.519202,64.300873,49.987621,401.797394,399.020355,398.450928,7978.199219,14.086388,13.466669,13.685492,1.617627,1.603223,1.589956,70.513954,103.510399,38.368896,28.074703,103.719231,78.704697,115.34584,0.709599673748016,529.928528,530.125502742832,2.13522894698114,0.0280604166228695,1.30293077755945,17.8524393116284,595.301836877995,2.18373832613358,0.0117974831042783,1.38666055475884,62.7764077761597,576.696508875258,103.990204228984,0.0109071045268372,1.48025962893015
14,13.888988,42,41.782532,28.138,27.393982,117.006409,NaN,1.004298,NaN,32.953892,400,400.019592,25,33.382256,9.532312,64.272659,49.987621,401.797394,399.020355,398.450928,7978.199219,14.086388,13.466669,13.685492,1.617627,1.603223,1.589956,70.513954,103.510399,38.368896,28.074703,103.719231,78.704697,115.34584,0.709599673748016,529.928528,530.123144353385,2.13521387368531,0.0280584181818045,1.30297842535175,17.854422412407,595.309448242526,2.18377460596675,0.0117995054313968,1.38657326383929,62.7702869315673,576.684774882812,103.976214737374,0.0109080831297537,1.48026361095774
14,13.888848,42,41.780537,28.138,27.397068,116.959969,NaN,1.003983,NaN,32.962891,400,399.90564,25,33.378307,9.52352,64.338226,49.994572,402.189789,399.460724,398.930847,7978.980469,14.072266,13.467377,13.682428,1.585316,1.589709,1.537397,70.502129,103.687469,38.338634,28.112062,103.673813,78.669037,115.353928,0.550168812274933,523.884338,530.127591844685,2.13522997878583,0.0280593806127722,1.30292996822424,17.8540637181775,595.24778916591,2.1836225929937,0.0117971945240449,1.38679749397448,62.7680849891572,576.688672305025,103.976666764947,0.0109088291995927,1.48021411977269
14,13.888848,42,41.780537,28.138,27.400072,116.927361,NaN,1.003983,NaN,32.96788,400,399.98407,25,33.373192,9.510598,64.270172,49.994572,401.820892,399.077667,398.536407,7970.125,14.06293,13.46184,13.657182,1.594791,1.606777,1.559322,70.528023,103.627556,38.329071,28.124132,104.011162,78.738312,115.327621,0.696766138076782,532.457703,530.131505788072,2.13524300145097,0.0280599655966947,1.30289119601384,17.8540637181775,595.20256554303,2.1835066628287,0.0117950605077575,1.38697725377641,62.7680849891572,576.693583521021,103.979984708634,0.0109090675381834,1.48018331845771
14,13.88703,42,41.773338,28.138,27.397861,116.926971,NaN,1.005058,NaN,32.984676,400,399.937988,25,33.369881,9.52725,64.078522,49.994572,401.820892,399.077667,398.536407,7970.125,14.06293,13.46184,13.657182,1.594791,1.606777,1.559322,70.528023,103.627556,38.329071,28.124132,104.011162,78.738312,115.327621,0.696766138076782,532.457703,530.134163943515,2.13526882035447,0.0280642295047045,1.30280784588921,17.8494055699584,595.211912871057,2.18355239615928,0.0117976607323369,1.38686589850432,62.7601385287907,576.69546632407,103.97338669443,0.0109111691422389,1.48008114190512
14,13.888035,42,41.769627,28.138,27.393684,116.92437,NaN,1.004264,NaN,32.985668,400,399.891571,25,33.376163,9.520532,64.024254,49.994572,402.041077,399.359558,398.80838,7974.844727,14.086181,13.47385,13.693265,1.587159,1.606238,1.553687,70.509132,103.46151,38.342663,28.115021,103.923149,78.694511,115.314415,0.69328248500824,523.978149,530.12565987652,2.1352311410663,0.0280608207896861,1.30292360560675,17.8519806756893,595.213402803644,2.18356744007139,0.0117988443623627,1.386821733479,62.7560417908731,576.677207728892,103.956993411105,0.0109113193600812,1.48014905208651
14,13.886117,42,41.770668,28.138,27.392052,116.945892,NaN,1.004041,NaN,32.97654,400,399.854462,25,33.381828,9.50946,63.863556,49.994572,401.981293,399.338959,398.771179,7955.979492,14.038853,13.431758,13.63869,1.596304,1.594112,1.558745,70.494301,103.686752,38.304054,28.128555,103.673447,78.712563,115.296272,0.655682027339935,518.337158,530.129377502803,2.13526142006206,0.0280654561795317,1.30282661270622,17.8470660735564,595.241819223964,2.1836371379525,0.0117998732575926,1.38671954450437,62.7571910266465,576.689762180806,103.966613675586,0.0109116380062061,1.48008338890471
14,13.885528,42,41.766163,28.138,27.396551,116.972107,NaN,1.004917,NaN,32.967072,400,399.835358,25,33.387276,9.506501,64.181694,49.994572,401.981293,399.338959,398.771179,7955.979492,14.038853,13.431758,13.63869,1.596304,1.594112,1.558745,70.494301,103.686752,38.304054,28.128555,103.673447,78.712563,115.296272,0.655682027339935,518.337158,530.137033171005,2.13529239318027,0.0280678537422301,1.30273232365336,17.8455567421867,595.284354409648,2.1837598005556,0.0118032328159841,1.38650428068219,62.7522174626876,576.696526602331,103.966258669045,0.0109132248555588,1.47998442165452
14,13.883446,42,41.762642,28.138,27.406897,116.972916,NaN,1.004183,NaN,32.96793,400,399.993103,25,33.391312,9.505877,64.417381,49.994572,402.127167,399.4935,398.91394,7968.217773,14.065534,13.46023,13.678083,1.613699,1.611419,1.56353,70.486313,103.496681,38.279121,28.153885,103.744675,78.647781,115.336449,0.678124845027924,523.730164,530.156851646022,2.13537777938762,0.028075247323607,1.30247089636165,17.8402211637707,595.290309320202,2.18378571822014,0.0118045708557606,1.38644439796351,62.7483299434968,576.724884821458,103.981571824488,0.0109155854126775,1.47976252390916
14,13.884912,42,41.75956,28.138,27.416698,116.992157,NaN,1.004508,NaN,32.961346,400,400.138367,25,33.375366,9.508204,64.370613,49.994572,402.127167,399.4935,398.91394,7968.217773,14.065534,13.46023,13.678083,1.613699,1.611419,1.56353,70.486313,103.496681,38.279121,28.153885,103.744675,78.647781,115.336449,0.678124845027924,523.730164,530.16515252716,2.13539170393708,0.0280733682976493,1.30243475695748,17.8439781708365,595.321214446626,2.18387426162361,0.0118069550720221,1.38629012618262,62.74492690543,576.726771863717,103.979477727397,0.0109165384171176,1.47971202395473
14,13.881789,42,41.754486,28.138,27.424055,117.034843,NaN,1.003866,NaN,32.981136,400,400.151825,25,33.358582,9.512115,64.138786,49.994572,402.099915,399.481445,398.934601,7977.835938,14.065949,13.466795,13.675006,1.58701,1.58451,1.543354,70.485672,103.575607,38.292423,28.156858,103.751411,78.662849,115.341957,0.753032386302948,534.604004,530.184242073484,2.13548438886244,0.0280828703940647,1.30214817289068,17.8359743094942,595.387344253377,2.18405911190964,0.0118116007519037,1.38597604358495,62.7393239290224,576.756186971981,103.993811452107,0.0109193851129976,1.47946419909084
14,13.880579,42,41.751926,28.138,27.427509,117.057549,NaN,1.003853,NaN,32.993492,400,400.20694,25,33.350449,9.524531,63.89624,50.007442,402.256683,399.536865,399.03009,7969.055664,14.073565,13.466348,13.68474,1.603266,1.598448,1.55197,70.475845,103.61058,38.290958,28.128649,104.047394,78.623337,115.33387,0.654754281044006,522.738281,530.192422823232,2.13552291161662,0.0280866704238984,1.30202944463778,17.8328728649769,595.422323146194,2.1841565064328,0.0118140211483011,1.3858113854412,62.7364968348864,576.767920162137,103.998944032429,0.0109206707065367,1.47935866917992
14,13.877442,42,41.747543,28.138,27.423538,117.062088,NaN,1.004107,NaN,32.96949,400,400.249237,25,33.338291,9.524963,63.659206,50.007442,402.256683,399.536865,399.03009,7969.055664,14.073565,13.466348,13.68474,1.603266,1.598448,1.55197,70.475845,103.61058,38.290958,28.128649,104.047394,78.623337,115.33387,0.654754281044006,522.738281,530.196801168996,2.135566795047,0.0280940078123961,1.30188791031315,17.8248312289268,595.4346228719,2.18420129830189,0.0118159191252299,1.38571770288833,62.7316562163796,576.779683897134,104.002105222637,0.0109224678740296,1.47923010928733
14,13.876374,42,41.742943,28.138,27.423538,117.062088,NaN,1.004059,NaN,32.96949,400,400.249237,25,33.338291,9.512771,63.460896,50.007442,402.144287,399.34668,398.894409,7968.520508,14.072284,13.469418,13.674502,1.585932,1.591551,1.556213,70.470932,103.543358,38.298061,28.106974,103.625389,78.589584,115.356056,0.65262359380722,529.398804,530.200051788938,2.13558759264452,0.0280967698789171,1.30182235601099,17.8220931199548,595.440929744605,2.18423139112168,0.0118175997995212,1.3856454831584,62.7265755012298,576.782503059488,103.998982761193,0.0109238917353059,1.47915477793775
14,13.876374,42,41.742943,28.138,27.415993,117.051826,NaN,1.004059,NaN,32.962387,400,400.19574,25,33.329479,9.498512,63.528641,50.007442,401.76474,399.071686,398.4729,7964.056641,14.045874,13.460791,13.652388,1.601583,1.596309,1.542748,70.464142,103.617393,38.280746,28.122082,103.773987,78.538155,115.382751,0.67199170589447,522.119507,530.190229173459,2.13555491265934,0.0280953005353408,1.30191932924488,17.8220931199548,595.426709962431,2.18419494947982,0.0118169284317867,1.38570166031581,62.7265755012298,576.770177972242,103.990650457932,0.0109232931501444,1.47923184782191
14,13.878844,42,41.73951,28.138,27.401705,117.075172,NaN,1.004311,NaN,32.960106,400,400.137665,25,33.32093,9.501144,63.628361,50.007442,401.76474,399.071686,398.4729,7964.056641,14.045874,13.460791,13.652388,1.601583,1.596309,1.542748,70.464142,103.617393,38.280746,28.122082,103.773987,78.538155,115.382751,0.67199170589447,522.119507,530.164104677183,2.1354449079028,0.0280861306259047,1.30225487793359,17.8284253968541,595.463765041147,2.18430030797688,0.0118197102870743,1.38552001510854,62.7227834476016,576.724942839865,103.956319281667,0.0109220565813839,1.47947181596421
14,13.876346,42,41.738968,28.138,27.400211,117.088715,NaN,1.003177,NaN,32.94537,400,400.050934,25,33.326221,9.506016,63.506294,50.007442,401.915253,399.177094,398.633362,7976.066406,14.068766,13.469312,13.67203,1.599072,1.600483,1.553829,70.467354,103.274559,38.291908,28.10623,103.847267,78.621078,115.329887,0.735563695430756,533.7276,530.1697659414,2.13548709026726,0.0280922991256481,1.30212060007612,17.82202133219,595.48327148666,2.18435193651095,0.0118207942921089,1.38543746316397,62.7221847374709,576.74025828243,103.966078946084,0.0109229521600409,1.4793691479869
14,13.873397,42,41.735184,28.138,27.404297,117.101089,NaN,1.003537,NaN,32.965023,400,400.103546,25,33.331593,9.51752,63.531811,50.007442,402.049561,399.062653,398.666351,7964.293945,14.087304,13.468863,13.63297,1.598716,1.59559,1.545123,70.475487,103.333992,38.255428,28.123882,103.631844,78.59845,115.296028,0.71777480840683,524.908691,530.184064718181,2.13556223339995,0.0281007235918613,1.30188689542443,17.8144599309968,595.505599881188,2.1844206159422,0.0118229868336607,1.38531050397024,62.7180046384273,576.764462757679,103.978304027675,0.0109251868480018,1.47917023865777
14,13.87089,42,41.733852,28.138,27.399967,117.122002,NaN,1.003597,NaN,32.967339,400,400.011749,25,33.339596,9.526733,63.698818,50.007442,402.049561,399.062653,398.666351,7964.293945,14.087304,13.468863,13.63297,1.598716,1.59559,1.545123,70.475487,103.333992,38.255428,28.123882,103.631844,78.59845,115.296028,0.71777480840683,524.908691,530.186059912518,2.1355923138826,0.0281063677177453,1.30178861179776,17.808030889994,595.536394517083,2.18450355924437,0.0118248416221966,1.38517544623746,62.7165331355892,576.774351746146,103.983533401434,0.0109260400567704,1.47909169021031
14,13.86335,42,41.726669,28.138,27.396465,117.13868,NaN,1.002614,NaN,32.96405,400,400.039398,25,33.341808,9.51745,63.864288,50.007442,402.004272,399.010742,398.613678,7961.844727,14.066966,13.459341,13.613388,1.577858,1.584911,1.551639,70.482239,103.289925,38.231697,28.128939,103.797462,78.654114,115.290169,0.683466196060181,526.959961,530.204452888386,2.13572404742008,0.0281252106494419,1.30137080192408,17.7886897641603,595.569334142788,2.18460972586392,0.0118285589434981,1.38497194919773,62.7085971947014,576.816184600164,104.003966934126,0.0109300834863966,1.47874019984981
14,13.859069,42,41.724884,28.138,27.396225,117.136902,NaN,1.003944,NaN,32.949505,400,400.075958,25,33.346458,9.504807,63.837143,50.007442,401.9776,398.93454,398.539856,7956.351563,14.08351,13.476311,13.625392,1.61908,1.623987,1.563508,70.512489,103.017998,38.206795,28.111883,103.700729,78.667183,115.269493,0.704967558383942,523.827698,530.217168735588,2.13580642611105,0.0281362586602274,1.30111130008265,17.7777048883954,595.569316492998,2.18461509061249,0.0118290955143759,1.38495368430488,62.7066249156734,576.845303590691,104.021708907102,0.0109319981266321,1.47853604924095
14,13.85597,42,41.719536,28.138,27.397514,117.172279,NaN,1.002558,NaN,32.915321,400,400.004578,25,33.344494,9.499992,63.468857,50.007442,401.9776,398.93454,398.539856,7956.351563,14.08351,13.476311,13.625392,1.61908,1.623987,1.563508,70.512489,103.017998,38.206795,28.111883,103.700729,78.667183,115.269493,0.704967558383942,523.827698,530.228275152476,2.13587239627875,0.0281445453677783,1.30090479456396,17.7697513820398,595.625630334372,2.18477558368654,0.0118333654377491,1.38467730808668,62.7007154062849,576.864338823025,104.028738818945,0.0109344213211281,1.47835026244458
14,13.855057,42,41.715954,28.138,27.396637,117.209358,NaN,1.003174,NaN,32.917946,400,399.983704,25,33.332611,9.503981,63.325958,50.011757,401.910217,398.938965,398.600311,7957.555176,14.072319,13.441875,13.606489,1.600419,1.601992,1.561019,70.489258,103.258949,38.203587,28.104836,103.313499,78.502167,115.350052,0.629019200801849,526.059631,530.229912037206,2.13588639269516,0.0281467424622334,1.30086007189829,17.7674079346284,595.681870762022,2.18493052471597,0.0118371005580948,1.38441970730568,62.6967569756888,576.865701051263,104.025745229701,0.0109354913595669,1.47829686578679
14,13.850333,42,41.713493,28.138,27.398617,117.210075,NaN,1.00339,NaN,32.919353,400,400.007141,25,33.324959,9.510997,63.513092,50.011757,401.910217,398.938965,398.600311,7957.555176,14.072319,13.441875,13.606489,1.600419,1.601992,1.561019,70.489258,103.258949,38.203587,28.104836,103.313499,78.502167,115.350052,0.629019200801849,526.059631,530.246858056722,2.13598702741626,0.0281593854753825,1.3005453088196,17.7552807243629,595.686230981448,2.18494915739285,0.0118380481105843,1.3843773497955,62.6940371918151,576.900967572668,104.046913775633,0.0109378948472817,1.4780462213884
14,13.846002,42,41.708477,28.138,27.392603,117.149826,NaN,1.004068,NaN,32.925205,400,399.912598,25,33.323639,9.504786,63.558231,50.011757,401.809296,398.770569,398.416168,7971.929688,14.098319,13.467108,13.632346,1.592668,1.589898,1.572112,70.482635,103.084,38.217812,28.098242,103.439987,78.532219,115.328949,0.676510453224182,529.265198,530.252210198554,2.13604542172314,0.0281694576184135,1.30035701445715,17.7441596643732,595.60968208481,2.18476825541618,0.0118359441864798,1.38462643624562,62.6884933395527,576.917506889423,104.052622845118,0.0109401050010346,1.4778803639348
14,13.847774,42,41.706287,28.138,27.388151,117.074394,NaN,1.003792,NaN,32.944431,400,399.799591,25,33.326992,9.487199,63.479706,50.011757,401.685547,398.647797,398.296692,7965.331055,14.082578,13.469248,13.628325,1.573737,1.580981,1.52156,70.485031,103.012115,38.18721,28.107969,103.518074,78.468597,115.359154,0.591250717639923,532.945313,530.241030703321,2.13599161651166,0.0281639884800792,1.30052247406222,17.7487100893169,595.508222670504,2.18451491850928,0.011831810820006,1.38500315717952,62.6860727093897,576.894816069937,104.03487641694,0.0109396164332814,1.47799423951734
14,13.846281,42,41.701305,28.138,27.388151,117.074394,NaN,1.003262,NaN,32.944431,400,399.799591,25,33.326992,9.518341,63.276421,50.011757,401.685547,398.647797,398.296692,7965.331055,14.082578,13.469248,13.628325,1.573737,1.580981,1.52156,70.485031,103.012115,38.18721,28.107969,103.518074,78.468597,115.359154,0.591250717639923,532.945313,530.245572230412,2.13602071997134,0.0281678652338685,1.30043103039856,17.7448761542933,595.515049900601,2.18454752101372,0.0118336346314429,1.38492505477041,62.6805656708688,576.900342897947,104.033170779761,0.0109412823959742,1.47789737766975
