P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.846281,42,41.701305,28.138,27.391981,117.039299,NaN,1.003262,NaN,32.955532,400,399.743317,25,33.321949,9.53684,63.265121,50.011757,401.527435,398.505249,398.136658,7948.041992,14.072441,13.445621,13.601257,1.599985,1.596265,1.558596,70.475563,103.352409,38.216473,28.087475,103.483307,78.539467,115.311874,0.703807651996613,524.049194,530.250552787458,2.13603729199488,0.0281686118235265,1.30038205045362,17.7448761542933,595.46644259533,2.18442295296529,0.0118313376905733,1.38511660466443,62.6805656708688,576.906593621492,104.037400306089,0.0109415862131917,1.47785845100923
14,13.841329,42,41.698059,28.138,27.394882,117.081093,NaN,1.00332,NaN,32.935322,400,399.713776,25,33.317875,9.523138,63.107586,50.011757,401.841949,399.048096,398.645325,7953.94873,14.052737,13.4304,13.635734,1.601081,1.598099,1.548997,70.478088,102.961975,38.214314,28.06838,103.543465,78.530968,115.319008,0.635158777236938,527.065979,530.269384389947,2.13614637447837,0.0281820415694119,1.3000418809725,17.7321574827354,595.528775145085,2.18459253756271,0.0118352615583391,1.38483764749768,62.6769772993543,576.944187271171,104.059293167416,0.0109443241912888,1.47758380195369
14,13.834438,42,41.693287,28.138,27.387564,117.100723,NaN,1.004165,NaN,32.911243,400,399.781311,25,33.325901,9.493144,63.114574,50.011757,401.841949,399.048096,398.645325,7953.94873,14.052737,13.4304,13.635734,1.601081,1.598099,1.548997,70.478088,102.961975,38.214314,28.06838,103.543465,78.530968,115.319008,0.635158777236938,527.065979,530.280823887278,2.1362490739425,0.0281985305878056,1.29971377707235,17.7144529941055,595.562495484884,2.18469342101523,0.0118382937772748,1.38465592554572,62.6717015647978,576.977704021185,104.076764313539,0.0109472926853464,1.47731563279026
14,13.836385,42,41.687218,28.138,27.384676,117.112053,NaN,1.003969,NaN,32.908333,400,399.919617,25,33.330299,9.490456,63.351887,50.011757,402.052185,399.365784,398.883911,7968.825195,14.068733,13.450284,13.675097,1.613235,1.608046,1.559747,70.443489,103.319855,38.215858,28.083569,103.580414,78.490891,115.326813,0.675886213779449,523.066833,530.271150284103,2.13619861974321,0.0281929038312586,1.29986971139154,17.7194559370888,595.586495574929,2.18477333168703,0.0118412584436981,1.3844992197101,62.6649912160067,576.952027901635,104.052752638003,0.0109477483094862,1.4773992382852
14,13.838725,42,41.683849,28.138,27.386463,117.131927,NaN,1.003913,NaN,32.917011,400,399.931366,25,33.330547,9.494038,63.455093,50.011757,402.052185,399.365784,398.883911,7968.825195,14.068733,13.450284,13.675097,1.613235,1.608046,1.559747,70.443489,103.319855,38.215858,28.083569,103.580414,78.490891,115.326813,0.675886213779449,523.066833,530.266357808646,2.13616072424924,0.0281871683210921,1.29999006142213,17.7254680171991,595.618623089355,2.18486587550863,0.0118437933423416,1.38433841107492,62.661265853459,576.934045608411,104.036899233983,0.0109478199631333,1.47746886747434
14,13.836233,42,41.678139,28.138,27.395723,117.131859,NaN,1.004241,NaN,32.917179,400,399.897858,25,33.330788,9.497352,63.52496,50.01115,401.84024,399.129761,398.641541,7967.350586,14.042282,13.446625,13.645589,1.58575,1.58279,1.547562,70.435051,103.162643,38.239658,28.045767,103.474083,78.568214,115.291679,0.528704166412354,520.238098,530.285971247027,2.13624936009165,0.0281954529785117,1.29971946448707,17.719065382307,595.62634715575,2.18490299603315,0.011845881650956,1.38424945033667,62.6549513135006,576.961226385638,104.049056741895,0.0109507453002369,1.47722832741411
14,13.835326,42,41.675781,28.138,27.402847,117.127022,NaN,1.004936,NaN,32.919697,400,399.907898,25,33.337036,9.511424,63.795918,50.01115,402.027344,399.224976,398.811035,7958.65625,14.065536,13.458428,13.657004,1.605583,1.607052,1.556364,70.46019,103.354477,38.229595,28.077868,103.321869,78.495636,115.306526,0.652438223361969,530.6604,530.297986951942,2.13629784865304,0.0281992006610174,1.29957318912435,17.7167348336007,595.62288014694,2.1849012698717,0.0118464295229805,1.38423884434308,62.6523434596748,576.976934066869,104.057113365483,0.0109521715782637,1.47710118559938
14,13.832986,42,41.671406,28.138,27.398777,117.102585,NaN,1.003617,NaN,32.91993,400,399.949677,25,33.341888,9.513319,64.113373,50.01115,402.027344,399.224976,398.811035,7958.65625,14.065536,13.458428,13.657004,1.605583,1.607052,1.556364,70.46019,103.354477,38.229595,28.077868,103.321869,78.495636,115.306526,0.652438223361969,530.6604,530.299810097564,2.13632587179435,0.0282044940836969,1.29948206131654,17.710721640372,595.595043807602,2.1848432233218,0.0118464342543454,1.38430320532755,62.6475045697659,576.982712677388,104.056244286013,0.010953681938294,1.47701049702944
14,13.831015,42,41.668045,28.138,27.390392,117.082222,NaN,1.003788,NaN,32.914017,400,399.871704,25,33.346333,9.50313,64.104317,50.01115,401.70755,398.764893,398.444336,7946.041992,14.058986,13.441046,13.617291,1.610104,1.603361,1.573219,70.453026,102.961189,38.203064,28.080956,103.374947,78.472069,115.313171,0.699130356311798,540.434021,530.294904869305,2.13632804858221,0.0282079876613388,1.29946846183742,17.705656086674,595.571458203459,2.18479298779049,0.0118463337885393,1.38436133029623,62.6437869185272,576.979852101186,104.050634248297,0.0109544874101534,1.47698617039932
14,13.827898,42,41.66497,28.138,27.390392,117.082222,NaN,1.003901,NaN,32.914017,400,399.871704,25,33.346333,9.499878,63.791775,50.01115,402.120972,399.317719,398.927368,7958.657227,14.055643,13.44211,13.640546,1.59474,1.589481,1.558254,70.477898,103.236221,38.149643,28.103558,103.41938,78.391701,115.346497,0.710002243518829,531.509094,530.304378774398,2.13638883109158,0.0282161008230112,1.2992780025694,17.6976441538168,595.575670397854,2.18481311712623,0.0118474614657783,1.38431318343632,62.6403854046248,576.999410818787,104.060516590767,0.0109563031110746,1.47682621386037
14,13.827898,42,41.66497,28.138,27.389338,117.02269,NaN,1.003901,NaN,32.91193,400,399.88739,25,33.353874,9.497915,63.809757,50.01115,402.120972,399.317719,398.927368,7958.657227,14.055643,13.44211,13.640546,1.59474,1.589481,1.558254,70.477898,103.236221,38.149643,28.103558,103.41938,78.391701,115.346497,0.710002243518829,531.509094,530.30300932831,2.13638427447115,0.0282158952814253,1.29929142516377,17.6976441538168,595.493249820752,2.18460189196288,0.0118435636565016,1.38463732199833,62.6403854046248,576.997692016261,104.059352746097,0.0109562195083998,1.47683688378668
14,13.826159,42,41.662941,28.138,27.389837,117.011833,NaN,1.004215,NaN,32.931637,400,400.008392,25,33.37001,9.49111,64.201164,50.01115,402.041962,399.161957,398.888214,7942.475098,14.048048,13.429543,13.623731,1.582069,1.580215,1.546016,70.456482,103.163559,38.123425,28.113686,103.55632,78.35421,115.374603,0.605123937129974,525.59491,530.308942746948,2.13642034481071,0.0282205204919435,1.29917884188425,17.6931736389414,595.480998032719,2.1845766496461,0.011843596730994,1.38466469267515,62.6381408478852,577.009075053861,104.064843297607,0.0109573436474982,1.4767408240203
14,13.822947,42,41.656548,28.138,27.390736,117.031593,NaN,1.004509,NaN,32.935661,400,399.946472,25,33.385914,9.494238,64.556839,50.01115,402.03244,399.040161,398.789337,7955.306641,14.063049,13.438201,13.62558,1.572387,1.577885,1.527771,70.475754,103.022423,38.113468,28.117182,103.223221,78.425819,115.351349,0.542252242565155,516.287231,530.319871217521,2.13648687257521,0.0282290618646456,1.29897126086848,17.684915311496,595.517119760991,2.18468863752583,0.0118472357743459,1.38445678793752,62.6310680934703,577.027164603524,104.070107285768,0.0109600214965358,1.47654855498242
14,13.823076,42,41.653454,28.138,27.389626,117.063728,NaN,1.003537,NaN,32.89706,400,399.93985,25,33.38958,9.492453,64.890862,50.01115,402.03244,399.040161,398.789337,7955.306641,14.063049,13.438201,13.62558,1.572387,1.577885,1.527771,70.475754,103.022423,38.113468,28.117182,103.223221,78.425819,115.351349,0.542252242565155,516.287231,530.318037368247,2.13647955907522,0.0282285093127884,1.29899325640786,17.6852470094299,595.565845168659,2.18482290651038,0.0118504752418667,1.38423344251632,62.6276448011459,577.021014712604,104.062560950557,0.0109605926498031,1.47654796307307
14,13.822053,42,41.651272,28.138,27.387966,117.087692,NaN,1.004183,NaN,32.890179,400,399.879181,25,33.382679,9.500985,64.844749,50.023491,401.977264,399.102631,398.680054,7952.53125,14.062614,13.449855,13.649757,1.597532,1.593688,1.541631,70.484459,102.88089,38.140179,28.11368,103.200699,78.356041,115.354446,0.732319712638855,530.654419,530.318989584574,2.13649233650245,0.0282308508000092,1.29895191379913,17.682616503572,595.602003775081,2.18492219427564,0.011852844948132,1.38406904013547,62.6252304493007,577.023442832686,104.061820729159,0.0109613246577964,1.47650558367689
14,13.819983,42,41.646912,28.138,27.383802,117.129272,NaN,1.004451,NaN,32.894413,400,399.833801,25,33.367996,9.511616,64.406677,50.023491,401.977264,399.102631,398.680054,7952.53125,14.062614,13.449855,13.649757,1.597532,1.593688,1.541631,70.484459,102.88089,38.140179,28.11368,103.200699,78.356041,115.354446,0.732319712638855,530.654419,530.319870797811,2.1365147147738,0.0282354327556233,1.29887849773269,17.6772933302848,595.665516986087,2.18509818530978,0.011857167148049,1.38377519587743,62.620405866612,577.02710471163,104.059535757016,0.0109627296659095,1.47642828656639
14,13.820092,42,41.643547,28.138,27.384167,117.165878,NaN,1.003804,NaN,32.892124,400,399.794739,25,33.364246,9.51551,64.154671,50.023491,401.427338,398.624451,398.10553,7942.958008,14.028023,13.434209,13.615192,1.604892,1.604436,1.571715,70.491653,103.009003,38.153679,28.083599,103.362755,78.325584,115.37915,0.623787105083466,520.400574,530.320013683133,2.1365141661512,0.0282352198749193,1.29888051036739,17.6775736476324,595.720772032259,2.185249981267,0.0118607983607663,1.38352431379058,62.6166820288637,577.023208681485,104.053219075832,0.0109634871195293,1.47641031341877
14,13.819255,42,41.641098,28.138,27.394938,117.187592,NaN,1.00322,NaN,32.900974,400,399.750549,25,33.355019,9.495042,64.036911,50.023491,401.874084,399.037323,398.609589,7944.413086,14.041319,13.434797,13.628045,1.612112,1.619722,1.578217,70.485092,102.952278,38.145157,28.098526,103.381615,78.375839,115.321671,0.634333908557892,522.942932,530.3365458832,2.13657703863184,0.0282395022486327,1.29869251682183,17.6754210762842,595.754162564308,2.18534296881422,0.0118631185743817,1.38336860451118,62.6139717195017,577.044239579798,104.06478781691,0.0109651999215959,1.47624927832773
14,13.817106,42,41.638069,28.138,27.393509,117.155838,NaN,1.003821,NaN,32.880737,400,399.786133,25,33.348938,9.480799,63.799812,50.023491,401.874084,399.037323,398.609589,7944.413086,14.041319,13.434797,13.628045,1.612112,1.619722,1.578217,70.485092,102.952278,38.145157,28.098526,103.381615,78.375839,115.321671,0.634333908557892,522.942932,530.341218183447,2.13661277893368,0.0282448257858676,1.29857957243295,17.6698938929202,595.714377091581,2.18525024458444,0.0118621528913221,1.38349311730409,62.6106193464286,577.054399850967,104.068360142455,0.0109665471737994,1.47614840470312
14,13.814726,42,41.633591,28.138,27.386469,117.105377,NaN,1.005637,NaN,32.869232,400,399.790955,25,33.347939,9.473005,63.628651,50.023491,401.858826,399.026947,398.537018,7953.42334,14.036432,13.43506,13.612431,1.591772,1.601554,1.538564,70.5084,102.951736,38.100998,28.1208,103.424034,78.354683,115.329849,0.702760338783264,521.498352,530.33930605064,2.13662878582466,0.028249658880653,1.29852380367503,17.6637718262824,595.650688568665,2.18510066753344,0.0118604943289903,1.38369650975657,62.6056629199703,577.055526796445,104.064229515301,0.0109678630383206,1.4760853700225
14,13.815474,42,41.631195,28.138,27.38945,117.068176,NaN,1.004117,NaN,32.88332,400,399.854309,25,33.35149,9.473167,63.754578,50.023491,401.874847,399.006653,398.565247,7935.576172,14.042608,13.426736,13.620721,1.625928,1.606202,1.585475,70.475632,103.09639,38.085743,28.130039,103.268372,78.430702,115.30571,0.645285665988922,535.930664,530.340904766827,2.13662707453638,0.0282482896106904,1.29853157386811,17.6656959900084,595.602491577181,2.18498444218967,0.0118589384433821,1.38386085002049,62.60301075678,577.05225331638,104.05939308564,0.0109683785382185,1.47607565507069
14,13.815474,42,41.631195,28.138,27.38945,117.068176,NaN,1.004117,NaN,32.88332,400,399.854309,25,33.35149,9.494414,64.052902,50.023491,401.874847,399.006653,398.565247,7935.576172,14.042608,13.426736,13.620721,1.625928,1.606202,1.585475,70.475632,103.09639,38.085743,28.130039,103.268372,78.430702,115.30571,0.645285665988922,535.930664,530.340904766827,2.13662707453638,0.0282482896106904,1.29853157386811,17.6656959900084,595.602491577181,2.18498444218967,0.0118589384433821,1.38386085002049,62.60301075678,577.05225331638,104.05939308564,0.0109683785382185,1.47607565507069
14,13.814698,42,41.627041,28.138,27.40341,117.032623,NaN,1.004134,NaN,32.894344,400,399.862793,25,33.354149,9.499154,64.124825,50.023491,401.861298,398.948669,398.551331,7938.65332,14.034955,13.42776,13.597297,1.61463,1.616016,1.566399,70.502678,102.76976,38.117928,28.111338,103.168777,78.371552,115.315895,0.669868946075439,519.607178,530.36138754834,2.13670252055975,0.0282530363766361,1.2983070742674,17.6636997972388,595.558979373944,2.18488555411315,0.0118581357520011,1.38398892232812,62.5984123496946,577.076155955801,104.071047449628,0.0109707122462146,1.47587563966739
14,13.816171,42,41.624931,28.138,27.412691,117.017487,NaN,1.003398,NaN,32.89576,400,399.781677,25,33.354904,9.495577,64.379456,50.023491,401.861298,398.948669,398.551331,7938.65332,14.034955,13.42776,13.597297,1.61463,1.616016,1.566399,70.502678,102.76976,38.117928,28.111338,103.168777,78.371552,115.315895,0.669868946075439,519.607178,530.368964223556,2.13671388326514,0.0282510049140985,1.29827912216552,17.6674888900934,595.540922149807,2.18484568693014,0.0118579193712449,1.38403814364866,62.5960764742916,577.078127308722,104.070077139701,0.0109714027348074,1.47583702908584
14,13.812244,42,41.620804,28.138,27.424805,117.039368,NaN,1.003801,NaN,32.920898,400,399.809052,25,33.354191,9.498474,64.238319,50.023491,401.630096,398.584808,398.185669,7945.451172,14.063807,13.442737,13.593586,1.609909,1.601804,1.558778,70.480782,103.023079,38.080555,28.133518,103.303329,78.323715,115.33696,0.718055605888367,526.55426,530.396610392535,2.13684278160814,0.028263610615913,1.2978864561743,17.6573865386597,595.576858888481,2.18495033420905,0.0118608692374934,1.38385463040371,62.5915074036762,577.122223406494,104.095449064997,0.0109747125198591,1.47551260145561
14,13.812994,42,41.618195,28.138,27.434538,117.051682,NaN,1.003904,NaN,32.914234,400,399.830383,25,33.350636,9.502495,64.065529,50.024506,401.782135,398.668945,398.375641,7943.452148,14.06653,13.445537,13.588727,1.596761,1.601901,1.575513,70.464134,102.971626,38.124111,28.143974,103.31012,78.32695,115.353577,0.609173595905304,517.159912,530.406966223549,2.13687018220508,0.0282635517230865,1.29780889487872,17.6593161083505,595.597472930654,2.18501109547295,0.011862634710201,1.38374694975238,62.5886187481194,577.129696741442,104.097663219793,0.0109758118537441,1.47543376619251
14,13.812614,42,41.617279,28.138,27.42664,117.066559,NaN,1.003374,NaN,32.913406,400,399.746307,25,33.3526,9.507491,63.964687,50.024506,401.782135,398.668945,398.375641,7943.452148,14.06653,13.445537,13.588727,1.596761,1.601901,1.575513,70.464134,102.971626,38.124111,28.143974,103.31012,78.32695,115.353577,0.609173595905304,517.159912,530.397869047748,2.13684348995829,0.0282630030815611,1.29788574409252,17.6583384695749,595.619312789014,2.18506984995754,0.0118639458538059,1.38365191080745,62.5876045286257,577.1186218955,104.089156247312,0.0109755309218555,1.47549077009773
14,13.81359,42,41.614998,28.138,27.409859,117.093102,NaN,1.003744,NaN,32.913528,400,399.767975,25,33.357178,9.502498,63.722847,50.024506,401.435486,398.397949,398.085236,7950.527344,14.06608,13.426344,13.585201,1.607034,1.607571,1.548093,70.498093,103.003578,38.099934,28.139408,103.197197,78.269028,115.354675,0.602762639522552,528.522522,530.373124213361,2.13675198654898,0.0282571842807659,1.29815777508478,17.6608494167658,595.659159975552,2.18517889760896,0.0118665227439707,1.38347237778053,62.5850788668693,577.081601101344,104.061574542872,0.010974371498663,1.47569121194783
14,13.81363,42,41.612259,28.138,27.415943,117.089867,NaN,1.00483,NaN,32.919514,400,399.73877,25,33.363739,9.491556,63.785538,50.024506,401.729248,398.667969,398.31015,7942.931641,14.074263,13.441718,13.604274,1.61323,1.612352,1.589873,70.489494,102.886124,38.109562,28.116301,103.072456,78.265907,115.371178,0.682531952857971,535.924561,530.380900538965,2.13677748302468,0.0282582664723954,1.29808309842602,17.6609523215857,595.658434324801,2.1851853671895,0.0118673178440416,1.38344708826326,62.5820459324985,577.088212655836,104.063061179032,0.0109754656855954,1.47561602414009
14,13.810486,42,41.606056,28.138,27.435633,117.100174,NaN,1.004278,NaN,32.923973,400,399.685699,25,33.359764,9.508616,63.883278,50.024506,401.729248,398.667969,398.31015,7942.931641,14.074263,13.441718,13.604274,1.61323,1.612352,1.589873,70.489494,102.886124,38.109562,28.116301,103.072456,78.265907,115.371178,0.682531952857971,535.924561,530.415997465147,2.13692381290246,0.0282703095872589,1.29764246773188,17.6528633178377,595.681184307131,2.1852625294716,0.0118702738394956,1.38329434611241,62.5751766668884,577.136602746319,104.089079127963,0.0109795715899745,1.4752392424831
14,13.808014,42,41.603569,28.138,27.438314,117.115829,NaN,1.003355,NaN,32.921345,400,399.738312,25,33.361477,9.502672,64.160194,50.024506,401.643951,398.608856,398.264343,7935.293457,14.03643,13.415605,13.5721,1.630704,1.624132,1.587929,70.485474,102.670242,38.036934,28.149944,103.141327,78.25827,115.374985,0.61107736825943,530.912048,530.426976103149,2.13698358901464,0.028277285006678,1.29745825017716,17.6465022868957,595.706242754237,2.18533430461868,0.0118722138167789,1.3831708054045,62.5724223062398,577.156422125684,104.099796774962,0.0109812384503445,1.47508571919494
14,13.806131,42,41.602989,28.138,27.433577,117.127533,NaN,1.003167,NaN,32.895954,400,399.940094,25,33.355721,9.500971,64.448303,50.024506,401.643951,398.608856,398.264343,7935.293457,14.03643,13.415605,13.5721,1.630704,1.624132,1.587929,70.485474,102.670242,38.036934,28.149944,103.141327,78.25827,115.374985,0.61107736825943,530.912048,530.426542667967,2.13699986240857,0.0282812778907969,1.29740363438017,17.6416563140936,595.723224670046,2.18537958213557,0.0118731936104162,1.38309847101274,62.5717799352889,577.161924361158,104.102893158927,0.010981670068954,1.47504449237147
14,13.809961,42,41.600807,28.138,27.435963,117.108818,NaN,1.003646,NaN,32.87133,400,399.924744,25,33.347187,9.493679,64.365677,50.024506,401.893677,398.791107,398.496307,7931.863281,14.049447,13.429117,13.575275,1.642494,1.647786,1.603824,70.492195,102.707169,38.069832,28.161888,103.20137,78.306015,115.365677,0.695462584495544,535.906616,530.418018605288,2.13693547469445,0.0282717441516883,1.2976063633743,17.6515124424996,595.70032542279,2.18532754468073,0.0118727706655743,1.38316558496979,62.569363226924,577.135238442515,104.082417903001,0.0109809861382521,1.4751820085791
14,13.810122,42,41.600647,28.138,27.435963,117.108818,NaN,1.004454,NaN,32.87133,400,399.924744,25,33.347187,9.478072,63.977348,50.024506,401.73053,398.911011,398.489807,7935.643555,14.026772,13.419683,13.614706,1.641701,1.652808,1.610833,70.500824,102.844238,38.047077,28.170494,103.135269,78.24794,115.36055,0.554927229881287,529.899719,530.417530114016,2.13693233528315,0.0282713239413948,1.29761615524019,17.6519267150508,595.700544404097,2.18532859256508,0.0118728295252739,1.38316308602199,62.5691860123978,577.133878460877,104.081321133556,0.010980965050788,1.47518840873444
14,13.810122,42,41.600647,28.138,27.445013,117.083145,NaN,1.004454,NaN,32.870724,400,399.809784,25,33.341988,9.490334,63.874886,50.02618,402.112,399.341949,398.871552,7938.166992,14.018577,13.412354,13.612565,1.609669,1.61605,1.563902,70.495964,102.670135,38.04797,28.166019,103.07383,78.325409,115.315445,0.688194692134857,543.393005,530.429273022445,2.13697140141764,0.0282730885555343,1.29750174053676,17.6519267150508,595.665032675346,2.18523759424488,0.011871147996102,1.38330199721312,62.5691860123978,577.148615625821,104.091311464006,0.0109816828072035,1.47509738006695
14,13.80843,42,41.598473,28.138,27.441002,117.089027,NaN,1.003634,NaN,32.876465,400,399.802917,25,33.342228,9.492164,63.727634,50.02618,402.112,399.341949,398.871552,7938.166992,14.018577,13.412354,13.612565,1.609669,1.61605,1.563902,70.495964,102.670135,38.04797,28.166019,103.07383,78.325409,115.315445,0.688194692134857,543.393005,530.42920166304,2.13698707960886,0.0282767231146955,1.29744957048016,17.647572811704,595.676145215019,2.18527268442888,0.0118723330506815,1.38323618895057,62.566778055677,577.152142584116,104.091326708701,0.0109824681276231,1.47504840796117
14,13.810167,42,41.596046,28.138,27.445314,117.092369,NaN,1.004367,NaN,32.865742,400,399.766632,25,33.342579,9.492507,63.732983,50.02618,402.072723,399.215057,398.750824,7939.496094,14.036334,13.427201,13.615571,1.631903,1.619862,1.570378,70.488235,102.784676,38.055016,28.17251,103.050095,78.339706,115.293289,0.697153747081757,526.982849,530.42952706005,2.13697182327686,0.0282730297929214,1.29750067194452,17.6520425048647,595.684090158,2.18530042754534,0.0118734449041671,1.3831801875643,62.5640897525486,577.143721850327,104.082965582555,0.0109827429910312,1.47507005044722
14,13.806842,42,41.593613,28.138,27.451506,117.104523,NaN,1.004766,NaN,32.885838,400,399.839996,25,33.339725,9.4861,63.749962,50.02618,402.072723,399.215057,398.750824,7939.496094,14.036334,13.427201,13.615571,1.631903,1.619862,1.570378,70.488235,102.784676,38.055016,28.17251,103.050095,78.339706,115.293289,0.697153747081757,526.982849,530.447645539187,2.13706337700543,0.0282829173486636,1.29722039392602,17.6434861584181,595.704230810387,2.18535944038069,0.0118751362664638,1.38307645525943,62.5613946767591,577.175587428853,104.101911151778,0.0109849819616703,1.47484290889142
14,13.807127,42,41.592884,28.138,27.452099,117.09053,NaN,1.004727,NaN,32.881046,400,400.041626,25,33.345497,9.488164,63.604427,50.02618,401.828369,398.936401,398.480347,7932.831055,14.032357,13.417082,13.599866,1.64249,1.622817,1.600126,70.504326,102.967484,38.026833,28.181911,103.104263,78.287422,115.318474,0.630055546760559,537.200745,530.447550461452,2.13706037924589,0.0282822887873342,1.29723022126051,17.6442196203836,595.685874770219,2.18531462173309,0.0118744879638342,1.38314073721637,62.5605871262726,577.173655712165,104.099804751786,0.0109850936892415,1.47484571256678
14,13.805668,42,41.585999,28.138,27.459311,117.067017,NaN,1.004121,NaN,32.873474,400,400.006317,25,33.355412,9.48819,63.401951,50.02618,401.902069,399.055267,398.497314,7929.520508,14.012959,13.432471,13.597096,1.62268,1.614762,1.586516,70.490799,102.938309,38.067043,28.174381,103.271523,78.280327,115.349052,0.639229416847229,531.287659,530.461329755429,2.13711994584801,0.0282875049344477,1.29705059857465,17.6404646895256,595.662778113107,2.18527638587986,0.0118754815928599,1.38316036309648,62.5529596988739,577.188563121844,104.102389402019,0.0109877641746882,1.47466765204422
14,13.808386,42,41.583603,28.138,27.467453,117.070259,NaN,1.004671,NaN,32.866196,400,399.914185,25,33.366985,9.492233,63.32756,50.02618,401.902069,399.055267,398.497314,7929.520508,14.012959,13.432471,13.597096,1.62268,1.614762,1.586516,70.490799,102.938309,38.067043,28.174381,103.271523,78.280327,115.349052,0.639229416847229,531.287659,530.46364949039,2.13710208882515,0.0282819949937862,1.29711291223673,17.6474595842678,595.670542532455,2.18530357554949,0.0118765760263279,1.38310538059919,62.5503050936872,577.179193902429,104.093417634373,0.0109879844959795,1.47469548044709
14,13.807968,42,41.584873,28.138,27.472948,117.059784,NaN,1.004684,NaN,32.866226,400,399.77594,25,33.378189,9.495489,63.253464,50.02618,401.713928,398.868774,398.324707,7937.515625,14.020831,13.421452,13.583961,1.631396,1.625864,1.593989,70.461235,102.708443,38.091915,28.163254,103.160522,78.279816,115.341484,0.681541860103607,535.089172,530.472044151156,2.13713394594366,0.0282841574744711,1.29701822816975,17.6463839100641,595.654315314754,2.18525812504499,0.0118754221703322,1.38318190651251,62.551712182714,577.192607450745,104.103901517715,0.0109882792573856,1.47462863093229
14,13.805193,42,41.58326,28.138,27.473248,117.055016,NaN,1.00428,NaN,32.852127,400,399.84903,25,33.382832,9.482975,63.157902,50.02618,402.150238,399.425385,398.811737,7943.960938,14.014458,13.427069,13.610619,1.625975,1.619829,1.592515,70.461632,102.802307,38.034801,28.162292,103.210373,78.289116,115.34021,0.658090531826019,529.401306,530.480845363994,2.13718933450219,0.0282914625951316,1.2968460458136,17.6392421492216,595.649928888663,2.18525179277707,0.011875703541283,1.3831824994183,62.5499250629267,577.211730789847,104.115107811123,0.0109896665827085,1.47449056640592
14,13.807344,42,41.582527,28.138,27.467884,117.059662,NaN,1.004001,NaN,32.848038,400,399.933411,25,33.392838,9.472758,63.244492,50.02618,402.150238,399.425385,398.811737,7943.960938,14.014458,13.427069,13.610619,1.625975,1.619829,1.592515,70.461632,102.802307,38.034801,28.162292,103.210373,78.289116,115.34021,0.658090531826019,529.401306,530.467367767343,2.13712426119772,0.0282847995897892,1.29704421516251,17.6447780732469,595.657358714229,2.18527306438028,0.0118762778220597,1.38314589870842,62.5491129187656,577.186375982766,104.09711204399,0.0109886383696022,1.47463772600187
14,13.803293,42,41.58271,28.138,27.467884,117.059662,NaN,1.004868,NaN,32.848038,400,399.933411,25,33.392838,9.473629,63.435131,50.02618,401.827942,399.074799,398.474976,7939.55957,14.033706,13.444087,13.637773,1.643786,1.639072,1.587504,70.492119,102.934776,38.026844,28.19997,103.116989,78.277008,115.343819,0.686419546604156,529.333862,530.47964858128,2.13720323563804,0.0282953801182822,1.29679835956122,17.6343516709906,595.657108152595,2.18527186528925,0.0118762104498768,1.38314875892006,62.5493156788912,577.216370778966,104.117653726269,0.0109900480259643,1.47445509388939
14,13.805696,42,41.583511,28.138,27.463657,117.085213,NaN,1.003603,NaN,32.838428,400,399.87384,25,33.404202,9.467051,63.400604,50.021717,402.238098,399.464355,398.933868,7927.573242,13.998651,13.41564,13.595641,1.627862,1.613014,1.580706,70.462486,102.871857,38.051239,28.162216,103.075661,78.257027,115.348129,0.676145672798157,535.794617,530.466881726266,2.13713815128935,0.0282882791116824,1.296997482885,17.6405367540694,595.691350815285,2.18535717899709,0.011877589626197,1.38302307328872,62.5502031614862,577.192697300616,104.102474093957,0.0109886683743524,1.4746110469277
14,13.803889,42,41.582272,28.138,27.457886,117.114403,NaN,1.004373,NaN,32.825932,400,400.009979,25,33.408306,9.465616,63.188881,50.021717,402.238098,399.464355,398.933868,7927.573242,13.998651,13.41564,13.595641,1.627862,1.613014,1.580706,70.462486,102.871857,38.051239,28.162216,103.075661,78.257027,115.348129,0.676145672798157,535.794617,530.464875529457,2.13714848298831,0.0282918738199945,1.29696056363298,17.635885791397,595.733414326484,2.18546873649292,0.0118799579694024,1.38284601021676,62.5488303829663,577.19523343614,104.102840024996,0.0109891419549878,1.47457991656634
14,13.803889,42,41.582272,28.138,27.45219,117.140945,NaN,1.004373,NaN,32.821392,400,399.945038,25,33.410027,9.45307,63.263653,50.021717,401.659485,398.869781,398.3255,7939.935059,14.018706,13.43703,13.621608,1.619317,1.625887,1.585095,70.476677,102.903328,38.064556,28.13974,102.986008,78.320091,115.311142,0.685492873191833,522.983826,530.45748783749,2.13712390691328,0.0282907631988834,1.2970324064927,17.635885791397,595.770115923876,2.18556277619817,0.0118816963936048,1.38270275874351,62.5488303829663,577.185962119124,104.096552717548,0.0109886902427191,1.47463708974834
14,13.804167,42,41.581429,28.138,27.45167,117.150085,NaN,1.004436,NaN,32.800919,400,399.791016,25,33.413292,9.461621,63.508717,50.021717,402.35257,399.373199,399.093903,7939.352051,14.055315,13.40176,13.584089,1.604198,1.606914,1.557639,70.467476,102.819008,38.071045,28.148308,103.263771,78.266434,115.345116,0.72273463010788,529.863525,530.455970380865,2.13711624253023,0.028289935606645,1.29705584853668,17.6366013539783,595.783906630725,2.18560067663925,0.0118826053860666,1.38264031619499,62.5478963429347,577.182144421593,104.093042549812,0.0109887423863034,1.47465009406497
14,13.805742,42,41.579445,28.138,27.451752,117.160553,NaN,1.003687,NaN,32.789539,400,399.866852,25,33.403728,9.463907,63.754723,50.021717,402.35257,399.373199,399.093903,7939.352051,14.055315,13.40176,13.584089,1.604198,1.606914,1.557639,70.467476,102.819008,38.071045,28.148308,103.263771,78.266434,115.345116,0.72273463010788,529.863525,530.451300578508,2.13708588626753,0.0282858378666032,1.2971504697599,17.640655145582,595.80109311052,2.18565075058966,0.0118840215210096,1.38255295174861,62.545698020156,577.168512749353,104.081630381696,0.0109886386955253,1.4747093717199
14,13.80397,42,41.577259,28.138,27.451029,117.186127,NaN,1.003463,NaN,32.804531,400,399.997559,25,33.390228,9.472591,64.01339,50.021717,402.425262,399.328552,399.06073,7935.140625,14.071427,13.416564,13.594308,1.633409,1.615211,1.566865,70.434174,102.921516,38.022888,28.16748,103.139511,78.18161,115.400093,0.66610050201416,527.986816,530.455736350513,2.13711731799186,0.0282903252233012,1.29705197216713,17.636094283774,595.839437382832,2.1857556441133,0.0118865012478449,1.38238113678287,62.5432757784947,577.177967618976,104.085652710256,0.0109897170388118,1.47462370648001
14,13.803036,42,41.575096,28.138,27.445829,117.19075,NaN,1.003587,NaN,32.814178,400,400.144196,25,33.386517,9.480618,63.832123,50.021717,402.425262,399.328552,399.06073,7935.140625,14.071427,13.416564,13.594308,1.633409,1.615211,1.566865,70.434174,102.921516,38.022888,28.16748,103.139511,78.18161,115.400093,0.66610050201416,527.986816,530.451824007907,2.13711309322048,0.0282917512142704,1.29706085689716,17.6336901305123,595.84878504285,2.18578617871601,0.0118876006841501,1.38232256117856,62.5408789216068,577.173996774124,104.080595833943,0.0109901347497786,1.47462114666905
14,13.803638,42,41.575497,28.138,27.445322,117.189301,NaN,1.004111,NaN,32.813236,400,400.170135,25,33.387924,9.47861,63.501335,50.021717,402.267395,399.164185,398.961609,7931.821289,14.075768,13.407828,13.584978,1.63992,1.626227,1.57479,70.462502,102.75901,38.037735,28.163994,103.144615,78.226883,115.367691,0.651235401630402,526.166626,530.449340733615,2.13709916624437,0.0282900796558015,1.29710381956673,17.6352397165718,595.846233852337,2.18577842168819,0.0118873580942564,1.38233660521534,62.5413232840648,577.169183809658,104.077770301807,0.0109897868948733,1.47465585146648
14,13.801984,42,41.573402,28.138,27.451899,117.174118,NaN,1.003635,NaN,32.788109,400,400.180359,25,33.396221,9.47065,63.414505,50.021717,402.259369,399.146454,398.95636,7939.763672,14.086372,13.415881,13.584764,1.619535,1.628128,1.596321,70.488251,102.613579,38.004662,28.193951,103.069099,78.226852,115.344994,0.738053143024445,526.704712,530.462886762094,2.13715979749962,0.0282956834890457,1.29692041028988,17.6309820937336,595.828109724722,2.18573836921739,0.0118871356458674,1.38238569876964,62.5390017015046,577.189753429268,104.089430014863,0.010991381330152,1.47450279172091
14,13.798249,42,41.574551,28.138,27.455067,117.16127,NaN,1.00358,NaN,32.772259,400,400.185059,25,33.402496,9.480083,63.439217,50.021717,402.259369,399.146454,398.95636,7939.763672,14.086372,13.415881,13.584764,1.619535,1.628128,1.596321,70.488251,102.613579,38.004662,28.193951,103.069099,78.226852,115.344994,0.738053143024445,526.704712,530.478318557649,2.13724629740084,0.0283060631753803,1.29665380148143,17.6213662768336,595.808777128601,2.18568533970918,0.0118858710153258,1.38247280097031,62.5402749820655,577.223648637896,104.11367473129,0.0109927082857664,1.47430825960749
14,13.793269,42,41.571156,28.138,27.447624,117.168152,NaN,1.003627,NaN,32.761883,400,400.09787,25,33.409019,9.489277,63.49601,50.015751,402.310944,399.227631,399.048828,7921.50293,14.059297,13.397253,13.568401,1.621791,1.614316,1.585199,70.48938,102.825935,37.988972,28.169155,103.091339,78.259338,115.338768,0.691975891590118,528.810181,530.483764253532,2.13731131705807,0.028317635232402,1.29644542179179,17.6085421359323,595.822933440737,2.18573194787853,0.0118875723916794,1.38238282504013,62.5365126831607,577.244446171567,104.12407255347,0.0109946814583488,1.47413773954086
14,13.789113,42,41.568302,28.138,27.451075,117.177284,NaN,1.004071,NaN,32.742748,400,400.140625,25,33.41711,9.484648,63.546749,50.015751,402.486176,399.417358,399.159637,7937.585938,14.07323,13.402666,13.573065,1.623165,1.630094,1.603395,70.463921,102.831032,37.955223,28.185019,102.874542,78.215683,115.353798,0.588462710380554,524.022705,530.500833922201,2.13740726163514,0.0283291838476014,1.29615001085974,17.5978372298273,595.839459134381,2.18578297909265,0.0118892219758054,1.38228920073654,62.5333497228353,577.277506272573,104.143382946418,0.0109970995123851,1.47389862025329
14,13.790031,42,41.564232,28.138,27.455641,117.18483,NaN,1.00404,NaN,32.750568,400,400.194611,25,33.418682,9.469171,63.760204,50.015751,402.486176,399.417358,399.159637,7937.585938,14.07323,13.402666,13.573065,1.623165,1.630094,1.603395,70.463921,102.831032,37.955223,28.185019,102.874542,78.215683,115.353798,0.588462710380554,524.022705,530.503970250409,2.13740904397898,0.0283276716489917,1.29614824257724,17.6002019972055,595.855453610264,2.18583635377198,0.0118912159891873,1.38218521062101,62.5288388219896,577.273702716559,104.136355762893,0.0109980652581847,1.47387116741321
14,13.787521,42,41.562252,28.138,27.458752,117.187592,NaN,1.004292,NaN,32.75095,400,400.091858,25,33.41761,9.468468,63.868462,50.015751,402.113098,398.960785,398.756989,7932.822266,14.076249,13.414365,13.58824,1.625978,1.632806,1.574256,70.453781,102.564545,37.945938,28.200291,102.948853,78.210396,115.369133,0.621221661567688,533.531494,530.515607679559,2.13747141299625,0.0283348489117875,1.29595705719133,17.5937359576137,595.861977780245,2.18585910011385,0.0118921266310069,1.38213952410954,62.5266442012108,577.295056305069,104.148681465368,0.0109996660657565,1.47371511377283
14,13.784992,42,41.560482,28.138,27.46047,117.216499,NaN,1.004167,NaN,32.772045,400,400.118683,25,33.410847,9.477225,64.041962,50.015751,402.57196,399.465942,399.223663,7922.014648,14.061898,13.39108,13.563698,1.635341,1.620503,1.571366,70.438187,102.680725,37.937355,28.200151,103.015846,78.189445,115.377144,0.617637276649475,518.22168,530.525495764462,2.13752814720339,0.0283418065435259,1.29578230982091,17.5872200746635,595.90434773845,2.1859730359583,0.0118946719325207,1.38195663108218,62.5246822720484,577.314515297474,104.159952570475,0.0110011152341826,1.47357340522039
14,13.781965,42,41.55835,28.138,27.463209,117.259018,NaN,1.004226,NaN,32.798737,400,400.169678,25,33.41655,9.482462,64.067757,50.015751,402.57196,399.465942,399.223663,7922.014648,14.061898,13.39108,13.563698,1.635341,1.620503,1.571366,70.438187,102.680725,37.937355,28.200151,103.015846,78.189445,115.377144,0.617637276649475,518.22168,530.53821361786,2.13759899670554,0.0283502704800145,1.29556468937002,17.5794199270459,595.96601421043,2.18613749500021,0.011898241567591,1.38169532709976,62.5223190003398,577.338902395137,104.174174387918,0.011002907136039,1.47339697990107
14,13.781965,42,41.55835,28.138,27.459099,117.278183,NaN,1.004226,NaN,32.787525,400,400.139252,25,33.419079,9.479532,63.96814,50.015751,402.434113,399.29895,399.172241,7918.876953,14.054475,13.375446,13.564552,1.58041,1.600341,1.538218,70.432343,102.639565,38.000278,28.160583,103.076752,78.20285,115.371452,0.660087108612061,525.361328,530.532888741036,2.13758128320172,0.0283494687583501,1.29561624896347,17.5794199270459,595.992493417056,2.1862053176055,0.0118994960382364,1.38159261915175,62.5223190003398,577.332218701985,104.169638203746,0.0110025813806908,1.47343802564241
14,13.78003,42,41.554955,28.138,27.459099,117.278183,NaN,1.004873,NaN,32.787525,400,400.139252,25,33.419079,9.467272,63.89064,50.015751,402.538849,399.41153,399.172577,7935.762695,14.068162,13.400167,13.575926,1.607342,1.616027,1.553611,70.457214,102.783524,37.999607,28.140829,102.910797,78.205788,115.368652,0.559061229228973,515.085815,530.538749693653,2.13761903011434,0.0283545394811491,1.29549912917892,17.5744330313465,595.997129226972,2.18622753910923,0.011900747923869,1.38153988134085,62.5185555216244,577.34272579162,104.173061164111,0.011004054401257,1.47333111446307
14,13.778527,42,41.553707,28.138,27.449333,117.290604,NaN,1.004126,NaN,32.777798,400,400.243561,25,33.409592,9.466973,63.651661,50.015751,402.538849,399.41153,399.172577,7935.762695,14.068162,13.400167,13.575926,1.607342,1.616027,1.553611,70.457214,102.783524,37.999607,28.140829,102.910797,78.205788,115.368652,0.559061229228973,515.085815,530.530650264301,2.13760626386227,0.0283565737669059,1.2955306480468,17.5705591249497,596.015992767361,2.18627965755352,0.0119020211588432,1.38145399235564,62.5171720068989,577.336535516447,104.167496455747,0.0110041059370618,1.47335353994415
14,13.779241,42,41.554497,28.138,27.44838,117.275299,NaN,1.00449,NaN,32.787991,400,400.255737,25,33.403358,9.478855,63.713955,50.009659,402.460693,399.305756,399.148254,7929.55127,14.081684,13.415873,13.599448,1.588865,1.59516,1.55356,70.481926,102.557533,37.966145,28.167969,103.01239,78.220833,115.348129,0.788048088550568,522.960876,530.52725270483,2.13758822605119,0.0283545162635287,1.29558582983209,17.5723994635023,595.993770244512,2.18622033179384,0.0119007280499469,1.38154821388625,62.5180477933394,577.330598867318,104.164330120904,0.0110035929408815,1.47339986102051
14,13.777251,42,41.550835,28.138,27.447302,117.240562,NaN,1.003183,NaN,32.78389,400,400.248016,25,33.404301,9.475585,63.928734,50.009659,402.196625,399.087433,398.955383,7929.548828,14.081662,13.406116,13.596294,1.598985,1.602344,1.549726,70.49897,102.413803,37.981609,28.164553,102.841713,78.254585,115.332985,0.715599119663239,524.793152,530.531884307824,2.13762240676855,0.0283595226618556,1.29547888238652,17.567270049611,595.950778536039,2.18612137419598,0.0118998045629934,1.38167746644792,62.5139880223334,577.339465991597,104.166348290073,0.0110050618350117,1.47329968532283
14,13.775301,42,41.552071,28.138,27.439363,117.205475,NaN,1.00299,NaN,32.794022,400,400.237,25,33.399708,9.465107,63.906319,50.009659,402.196625,399.087433,398.955383,7929.548828,14.081662,13.406116,13.596294,1.598985,1.602344,1.549726,70.49897,102.413803,37.981609,28.164553,102.841713,78.254585,115.332985,0.715599119663239,524.793152,530.52750662399,2.13762624175238,0.0283630867620729,1.29546041429138,17.562243197871,595.900607259099,2.18598908553801,0.011897051268542,1.38188495882588,62.5153583103685,577.342273212519,104.16960380615,0.011004848752663,1.47329788376065
14,13.777058,42,41.547413,28.138,27.432123,117.183174,NaN,1.003723,NaN,32.819485,400,400.169708,25,33.392822,9.464224,63.814606,50.009659,402.123474,398.912872,398.812195,7923.981445,14.079092,13.401705,13.56616,1.624612,1.635129,1.576693,70.475204,102.711746,37.965675,28.193605,102.623711,78.211815,115.362198,0.674476027488708,515.737,530.512803588045,2.13756074995219,0.0283570667902432,1.29565766347901,17.5667725440911,595.876155427832,2.18594064080945,0.011897308656689,1.38193224335525,62.5101940603008,577.312436674467,104.144264607155,0.0110047130093195,1.47342294570541
14,13.77504,42,41.546574,28.138,27.432177,117.153488,NaN,1.00307,NaN,32.826576,400,400.126831,25,33.393127,9.475884,64.326736,50.009659,402.123474,398.912872,398.812195,7923.981445,14.079092,13.401705,13.56616,1.624612,1.635129,1.576693,70.475204,102.711746,37.965675,28.193605,102.623711,78.211815,115.362198,0.674476027488708,515.737,530.518987896175,2.1376003640782,0.028362368914553,1.29553476330438,17.5615703324094,595.836276191336,2.18584102693573,0.0118956735726949,1.38207874712517,62.5092638249316,577.326459693525,104.152865612927,0.0110056342349226,1.47332633673993
14,13.77597,42,41.543266,28.138,27.452335,117.082611,NaN,1.004099,NaN,32.835903,400,400.047882,25,33.398434,9.49265,64.682861,50.009659,402.04361,399.035461,398.827881,7922.509766,14.041516,13.379692,13.562287,1.608938,1.605235,1.554891,70.426765,102.623466,37.974663,28.170502,102.782875,78.166275,115.382629,0.778486549854279,529.327759,530.54228412923,2.13766908994474,0.0283638635326115,1.29533825012238,17.5639678551245,595.742831708598,2.18561167185302,0.0118922494882822,1.38240882499887,62.5055959558875,577.348749557396,104.164381712061,0.0110076577769477,1.47314819098393
14,13.776424,42,41.545361,28.138,27.465187,117.033089,NaN,1.004335,NaN,32.835102,400,400.089783,25,33.393726,9.483177,64.616241,50.009659,402.55249,399.552277,399.2771,7937.527832,14.065845,13.408762,13.597735,1.610576,1.612276,1.578932,70.427673,102.649864,37.983822,28.192266,102.749603,78.138275,115.383995,0.537612080574036,531.805359,530.557556104137,2.13771560963221,0.0283651804051181,1.2952046739668,17.5651382143807,595.671497062142,2.18542247614097,0.0118882306778159,1.38270879580673,62.5079188929715,577.368608615347,104.180151242741,0.0110080326037147,1.47305249713265
14,13.774297,42,41.542694,28.138,27.465721,117.011093,NaN,1.003794,NaN,32.8395,400,400.218262,25,33.373539,9.474082,64.289108,50.009659,402.55249,399.552277,399.2771,7937.527832,14.065845,13.408762,13.597735,1.610576,1.612276,1.578932,70.427673,102.649864,37.983822,28.192266,102.749603,78.138275,115.383995,0.537612080574036,531.805359,530.564687835524,2.13775940515031,0.0283708628261017,1.29506937724131,17.5596548045619,595.644734138765,2.18536200950597,0.0118877721136868,1.38278598499841,62.5049617056176,577.382198091801,104.186464035721,0.0110094505633413,1.47293586121095
14,13.774778,42,41.540096,28.138,27.454138,117.012436,NaN,1.004062,NaN,32.83799,400,400.283722,25,33.349106,9.466846,64.173477,50.009659,402.417786,399.370941,399.161926,7935.876465,14.051733,13.400332,13.574872,1.578526,1.588471,1.539972,70.433365,102.650597,37.980488,28.190254,102.753494,78.143883,115.371323,0.668472588062286,533.256958,530.54822955789,2.13770011625229,0.0283673413728076,1.29524353793803,17.560894879256,595.650149032063,2.18538380424133,0.0118888184098448,1.38273811883596,62.5020808791008,577.356966628932,104.166496931913,0.011008956352611,1.47305818970738
14,13.775379,42,41.537174,28.138,27.45569,117.067688,NaN,1.0043,NaN,32.832882,400,400.200928,25,33.336075,9.454139,64.116127,50.009659,402.268921,399.169281,398.990112,7935.980469,14.06495,13.411031,13.576708,1.585912,1.60141,1.549638,70.429489,102.480667,37.952213,28.220325,102.797363,78.177177,115.361702,0.683024942874908,525.990906,530.548419720775,2.13769507749213,0.0283660679732028,1.29526044768484,17.5624442822364,595.730538735609,2.18559873617211,0.0118935186787635,1.38239421881981,62.4988406077672,577.351848536632,104.159830434828,0.011009534612738,1.47305310856737
14,13.775379,42,41.537174,28.138,27.472145,117.08625,NaN,1.0043,NaN,32.835541,400,400.177429,25,33.334774,9.466131,63.849483,50.009659,402.268921,399.169281,398.990112,7935.980469,14.06495,13.411031,13.576708,1.585912,1.60141,1.549638,70.429489,102.480667,37.952213,28.220325,102.797363,78.177177,115.361702,0.683024942874908,525.990906,530.569731535626,2.13776597179752,0.028369278170734,1.29505436780057,17.5624442822364,595.756197808413,2.1856644903994,0.0118947353522959,1.38229416744395,62.4988406077672,577.378598299199,104.177990847673,0.0110108389603801,1.47288903361636
14,13.773959,42,41.5364,28.138,27.482117,117.123062,NaN,1.004027,NaN,32.857082,400,400.33725,25,33.336323,9.464022,63.651356,50.009087,402.637878,399.61084,399.475983,7927.564941,14.059409,13.378366,13.564573,1.598651,1.593987,1.56343,70.459145,102.587967,37.946968,28.208418,102.903481,78.165558,115.368935,0.673517346382141,520.041748,530.586943112382,2.1378366254898,0.0283749478715611,1.29484379876757,17.5587833811991,595.808137744043,2.18579994219185,0.0118974334379523,1.38208389228961,62.497982271096,577.40440620843,104.194668432168,0.0110123166779259,1.47272118022705
14,13.771397,42,41.535118,28.138,27.482117,117.123062,NaN,1.005376,NaN,32.857082,400,400.33725,25,33.336323,9.45677,63.743313,50.009087,402.637878,399.61084,399.475983,7927.564941,14.059409,13.378366,13.564573,1.598651,1.593987,1.56343,70.459145,102.587967,37.946968,28.208418,102.903481,78.165558,115.368935,0.673517346382141,520.041748,530.594696861018,2.13788660109266,0.0283816696096095,1.29468906177857,17.5521775711727,595.809891073824,2.185808343005,0.0118979065029651,1.38206391281666,62.4965605533761,577.421852640208,104.205115234635,0.0110135306911019,1.47259830311171
14,13.773054,42,41.531429,28.138,27.49192,117.137894,NaN,1.004173,NaN,32.861137,400,400.399872,25,33.340836,9.455081,64.593399,50.009087,402.582245,399.569366,399.382233,7933.775391,14.072189,13.392055,13.590032,1.614831,1.612836,1.582305,70.453835,102.34893,37.92226,28.212164,102.809654,78.113205,115.38723,0.642668068408966,531.942505,530.602374358417,2.13789649626973,0.0283792340929196,1.29466660662179,17.556450052914,595.835433562619,2.18588503671268,0.0119002398462544,1.38192667424921,62.4924693138329,577.421523533295,104.20086302215,0.0110145603212222,1.47255429130339
14,13.773929,42,41.532982,28.138,27.501459,117.167519,NaN,1.00421,NaN,32.851444,400,400.365265,25,33.345486,9.449623,64.836105,50.009087,402.301727,399.287018,399.10434,7937.375,14.066046,13.400738,13.583819,1.587099,1.589233,1.544183,70.438644,102.739174,37.941921,28.207787,102.889328,78.194023,115.353218,0.678075969219208,524.783447,530.612076406076,2.13792050745616,0.0283787990277186,1.29460025643902,17.5587060351517,595.874247958616,2.18597974828387,0.0119016076684436,1.38179169049445,62.4941916847759,577.432294851489,104.209873845686,0.0110146453140152,1.47250770761385
14,13.77297,42,41.530075,28.138,27.501373,117.183762,NaN,1.003485,NaN,32.837406,400,400.246979,25,33.348949,9.460711,64.835907,50.009087,402.301727,399.287018,399.10434,7937.375,14.066046,13.400738,13.583819,1.587099,1.589233,1.544183,70.438644,102.739174,37.941921,28.207787,102.889328,78.194023,115.353218,0.678075969219208,524.783447,530.61486641094,2.13793883982124,0.028381298130859,1.29454345695862,17.5562334729374,595.90066456586,2.18605629133442,0.0119037447700201,1.38165926161926,62.4909676036601,577.436010640916,104.209222777365,0.0110156506325865,1.47244869203991
14,13.773211,42,41.531651,28.138,27.503529,117.191666,NaN,1.004621,NaN,32.842957,400,400.162811,25,33.349659,9.47197,64.804169,50.009087,402.073364,398.72583,398.713135,7925.890137,14.081339,13.403758,13.529443,1.583855,1.588956,1.547687,70.46524,102.64164,37.904457,28.211887,102.786697,78.142876,115.376381,0.615297257900238,522.365112,530.616928343319,2.13794342300572,0.02838108631823,1.29453107768481,17.5568548485353,595.909431387023,2.1860739447555,0.0119036807798307,1.38164137499627,62.4927155284345,577.439476201972,104.213297419066,0.0110153728118111,1.47244713715762
14,13.774346,42,41.53006,28.138,27.508894,117.193878,NaN,1.004088,NaN,32.842133,400,400.12558,25,33.351997,9.466008,64.549706,50.009087,402.086578,398.855347,398.829529,7922.470703,14.090687,13.393744,13.555229,1.618473,1.613528,1.583157,70.472038,102.700874,37.944225,28.193148,102.832794,78.150116,115.360542,0.600932717323303,521.658508,530.620439981936,2.13794438920868,0.0283791550661795,1.29453257300361,17.55978113383,595.914661653693,2.18609219589537,0.0119044129700924,1.38160476079376,62.4909509670641,577.4380882338,104.210617381034,0.0110157561976328,1.47243578635304
