P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.773725,42,41.530651,28.138,27.508482,117.194839,NaN,1.004039,NaN,32.85313,400,400.159698,25,33.340359,9.451355,63.933609,50.009087,402.086578,398.855347,398.829529,7922.470703,14.090687,13.393744,13.555229,1.618473,1.613528,1.583157,70.472038,102.700874,37.944225,28.193148,102.832794,78.150116,115.360542,0.600932717323303,521.658508,530.621785175931,2.1379547251402,0.028380703766292,1.29450025080828,17.5581800786618,595.915181788781,2.18609172602529,0.0119042577546031,1.38160879935427,62.4916064452967,577.442639659522,104.214353872117,0.0110158105810423,1.47241529816396
14,13.774517,42,41.529991,28.138,27.504234,117.202377,NaN,1.00376,NaN,32.851681,400,400.167908,25,33.331554,9.449246,63.693909,50.009087,402.335236,399.192505,399.11972,7921.411133,14.05187,13.376457,13.541862,1.605214,1.598974,1.572144,70.445778,102.417694,37.947445,28.21291,102.750412,78.147148,115.37532,0.724544048309326,523.546021,530.613889992152,2.13792098954749,0.0283777977781611,1.29460108283151,17.5602219945422,595.926497997039,2.1861227288606,0.0119049951493897,1.38155811083262,62.4908744386599,577.429182187397,104.20449362635,0.0110153414612474,1.47248945093337
14,13.774517,42,41.529991,28.138,27.504234,117.202377,NaN,1.00376,NaN,32.851681,400,400.167908,25,33.331554,9.463728,63.838985,50.009087,402.476959,399.402466,399.313446,7917.765137,14.061264,13.372654,13.557433,1.635283,1.629633,1.5809,70.450005,102.476257,37.92326,28.243309,102.793839,78.20649,115.365013,0.698827385902405,528.475586,530.613889992152,2.13792098954749,0.0283777977781611,1.29460108283151,17.5602219945422,595.926497997039,2.1861227288606,0.0119049951493897,1.38155811083262,62.4908744386599,577.429182187397,104.20449362635,0.0110153414612474,1.47248945093337
14,13.772864,42,41.530735,28.138,27.519028,117.204796,NaN,1.004248,NaN,32.88369,400,400.265656,25,33.339909,9.462735,63.839909,50.009087,402.476959,399.402466,399.313446,7917.765137,14.061264,13.372654,13.557433,1.635283,1.629633,1.5809,70.450005,102.476257,37.92326,28.243309,102.793839,78.20649,115.365013,0.698827385902405,528.475586,530.638040200448,2.13801691683635,0.0283850190946624,1.29431672383629,17.5559601682127,595.928823430835,2.18612641707182,0.0119048789462796,1.38155671119518,62.491699609106,577.466201627203,104.230448629298,0.011016935700059,1.47227216489786
14,13.772974,42,41.531605,28.138,27.541035,117.214195,NaN,1.004427,NaN,32.899384,400,400.243103,25,33.34922,9.460011,63.650433,50.014992,402.510498,399.303406,399.189026,7924.289063,14.07443,13.393938,13.555099,1.605271,1.607283,1.559128,70.464584,102.640053,37.924664,28.235943,102.834839,78.169937,115.398239,0.644806981086731,529.64447,530.666188688213,2.13810949441941,0.0283890211336261,1.29404904232933,17.556243786292,595.940619869065,2.18615398320273,0.0119051734042928,1.38151985360254,62.4926645110818,577.502098309172,104.255782011174,0.0110184393133549,1.4720635122703
14,13.770261,42,41.530682,28.138,27.535437,117.241997,NaN,1.003792,NaN,32.897064,400,400.244904,25,33.352737,9.460567,63.62965,50.014992,402.476044,399.340088,399.181213,7930.723633,14.076563,13.390251,13.56875,1.600466,1.605719,1.557188,70.459175,102.614716,37.911758,28.254871,102.767067,78.128143,115.410393,0.614353835582733,534.689575,530.667146050182,2.13813829541674,0.0283950493823067,1.29395536204613,17.5492482349201,595.980287398201,2.18625841138878,0.0119073348878871,1.38135657468468,62.491640827196,577.511951017911,104.261467730769,0.0110191814629595,1.47199179396688
14,13.770734,42,41.531364,28.138,27.528063,117.267464,NaN,1.003895,NaN,32.927307,400,400.283264,25,33.352123,9.460529,64.095901,50.014992,402.476044,399.340088,399.181213,7930.723633,14.076563,13.390251,13.56875,1.600466,1.605719,1.557188,70.459175,102.614716,37.911758,28.254871,102.767067,78.128143,115.410393,0.614353835582733,534.689575,530.656174021454,2.13809733832107,0.0283923701849304,1.29407570875952,17.5504679542717,596.014533501393,2.18634405065514,0.0119087506797085,1.38123088150077,62.4923972237711,577.497245006546,104.252222011623,0.0110182710161054,1.47209017354176
14,13.771785,42,41.528545,28.138,27.543423,117.271507,NaN,1.005163,NaN,32.945099,400,400.221008,25,33.350063,9.460169,64.313881,50.014992,402.387573,399.451416,399.093231,7915.525879,14.021708,13.399874,13.593333,1.596332,1.596511,1.548452,70.450439,102.432396,37.900986,28.263706,102.838898,78.161339,115.381668,0.550535559654236,508.558777,530.6728728413,2.13814294995927,0.028392606602672,1.2939476977095,17.5531780421875,596.023966485361,2.18637681091754,0.0119100561699306,1.38116549213388,62.4892706459613,577.51135282843,104.258728557617,0.0110197583771012,1.47196881190897
14,13.7723,42,41.531448,28.138,27.556562,117.281624,NaN,1.004274,NaN,32.962437,400,400.208435,25,33.3447,9.47694,64.272163,50.014992,402.387573,399.451416,399.093231,7915.525879,14.021708,13.399874,13.593333,1.596332,1.596511,1.548452,70.450439,102.432396,37.900986,28.263706,102.838898,78.161339,115.381668,0.550535559654236,508.558777,530.688316680968,2.13818944676549,0.0283938163658377,1.29381516520196,17.554505954154,596.033976523165,2.18639359411957,0.0119096467439783,1.3811564636324,62.4924903862952,577.532100594025,104.27599302612,0.0110199466572693,1.47187824670815
14,13.767342,42,41.533951,28.138,27.554148,117.284744,NaN,1.004593,NaN,32.964531,400,399.934235,25,33.346554,9.473612,64.123817,50.014992,401.853088,399.057556,398.611511,7913.710938,13.996832,13.38368,13.582634,1.600425,1.596339,1.55503,70.439339,102.293564,37.892494,28.260223,102.852158,78.225525,115.372513,0.566703617572784,524.038391,530.700175120127,2.13827570795841,0.0284063604778207,1.29354688055924,17.5417203463671,596.034868855691,2.18638824477412,0.0119089269885487,1.38117863388844,62.4952663381513,577.567417383236,104.302720574711,0.0110209585825395,1.47169382160197
14,13.767342,42,41.533951,28.138,27.550472,117.2798,NaN,1.004593,NaN,32.956146,400,399.885406,25,33.341393,9.466908,64.300804,50.014992,401.90564,399.112457,398.627167,7923.914063,14.014924,13.40737,13.609214,1.599997,1.592196,1.569975,70.433701,102.280212,37.917702,28.248421,102.749153,78.140633,115.401764,0.685508966445923,532.436035,530.695419957805,2.13825989443731,0.0284056438500882,1.29359257821663,17.5417203463671,596.028040243179,2.18637075489687,0.0119086033211981,1.38120506945576,62.4952663381513,577.561448558633,104.298664873282,0.0110206675973074,1.47173024927177
14,13.769012,42,41.532345,28.138,27.545582,117.276192,NaN,1.004648,NaN,32.954723,400,399.915985,25,33.341297,9.458389,64.835709,50.014992,401.90564,399.112457,398.627167,7923.914063,14.014924,13.40737,13.609214,1.599997,1.592196,1.569975,70.433701,102.280212,37.917702,28.248421,102.749153,78.140633,115.401764,0.685508966445923,532.436035,530.68404734348,2.13820629943613,0.028400305869972,1.29375388723174,17.5460273020302,596.025249395408,2.1863685053209,0.0119089599659035,1.38119943209408,62.4934852195083,577.539449774354,104.281965177839,0.0110200505709259,1.47184454260332
14,13.7668,42,41.531792,28.138,27.543835,117.285568,NaN,1.004738,NaN,32.939827,400,399.81073,25,33.352108,9.45402,64.740959,50.014992,401.813416,399.040833,398.505463,7931.047852,13.995845,13.406149,13.606621,1.609689,1.610045,1.579239,70.451546,102.669151,37.936111,28.249245,102.82402,78.169388,115.404419,0.650027275085449,523.273926,530.688472032352,2.13824190844712,0.0284057731663265,1.29364249538394,17.5403224354134,596.038954176393,2.18640529382771,0.0119097779501968,1.3811407189002,62.4928719074299,577.552280467604,104.290079315141,0.0110208329633286,1.47175931404816
14,13.769472,42,41.533421,28.138,27.542486,117.286469,NaN,1.003659,NaN,32.94149,400,399.946777,25,33.350719,9.451375,64.343529,50.012745,401.633179,398.866638,398.355347,7931.070801,14.023692,13.434016,13.629189,1.628122,1.62286,1.566265,70.454765,102.649651,37.964447,28.231512,102.896042,78.190742,115.386276,0.665026009082794,518.221619,530.678651536837,2.13818401040376,0.0283984947206443,1.29382010079606,17.5472135799478,596.03797487667,2.18639781665288,0.0119092355643298,1.38116118542095,62.4946785529414,577.532222944682,104.278229612295,0.011019393085168,1.47190208621255
14,13.772524,42,41.535133,28.138,27.539913,117.311653,NaN,1.004506,NaN,32.954536,400,399.892517,25,33.353691,9.461953,64.114311,50.012745,401.633179,398.866638,398.355347,7931.070801,14.023692,13.434016,13.629189,1.628122,1.62286,1.566265,70.454765,102.649651,37.964447,28.231512,102.896042,78.190742,115.386276,0.665026009082794,518.221619,530.666097092448,2.13811343844802,0.0283899831402637,1.2940359139562,17.5550835197199,596.070419974554,2.18647569147137,0.0119102521278121,1.38105317314862,62.496577188343,577.507473998588,104.26328500724,0.0110177010352789,1.47207463404289
14,13.77647,42,41.534599,28.138,27.538809,117.305908,NaN,1.003703,NaN,32.960972,400,399.716064,25,33.363777,9.46215,64.247292,50.012745,401.65094,398.649384,398.268524,7923.135742,14.017857,13.413853,13.5627,1.611216,1.610092,1.572963,70.437607,102.648262,37.91404,28.290915,102.817863,78.209366,115.370369,0.718219816684723,534.200745,530.652738687395,2.13803176276994,0.0283794166757294,1.29428740915009,17.5652567954151,596.063214538284,2.18645886656203,0.0119100732069758,1.38107557892101,62.4959849805502,577.476061098846,104.241364197146,0.0110163209008577,1.47226003938309
14,13.77292,42,41.536095,28.138,27.544285,117.296638,NaN,1.003958,NaN,32.959934,400,399.847748,25,33.366489,9.463929,64.170563,50.012745,402.022583,399.290466,398.788422,7921.4375,13.993106,13.397264,13.589689,1.618526,1.608976,1.55969,70.421623,102.587357,37.903225,28.293324,102.795235,78.273979,115.350716,0.643723666667938,522.336243,530.670557509196,2.13812453344228,0.0283897963808541,1.29400531186008,17.5561045558121,596.048369776121,2.1864162839824,0.0119089141936116,1.3811483266243,62.4976440341205,577.512721324588,104.267899684017,0.011017684103682,1.47205455595097
14,13.771475,42,41.534821,28.138,27.544285,117.296638,NaN,1.004146,NaN,32.959934,400,399.847748,25,33.366489,9.460047,63.735729,50.012745,402.022583,399.290466,398.788422,7921.4375,13.993106,13.397264,13.589689,1.618526,1.608976,1.55969,70.421623,102.587357,37.903225,28.293324,102.795235,78.273979,115.350716,0.643723666667938,522.336243,530.674925212863,2.13815270259485,0.0283935881727057,1.2939182996592,17.552378698495,596.050108721313,2.18642462358761,0.011909384456399,1.38112855702801,62.4962311800394,577.521949231186,104.272777976278,0.011018495213359,1.47198229198411
14,13.771869,42,41.534019,28.138,27.557171,117.3088,NaN,1.004303,NaN,32.958714,400,400.003265,25,33.371662,9.474817,63.727249,50.012745,402.126892,399.382385,398.878754,7935.304688,14.022962,13.415504,13.624011,1.618185,1.615392,1.592074,70.417526,102.685196,37.905483,28.287718,102.764587,78.220802,115.372551,0.68502289056778,530.458191,530.690407025994,2.13820046794861,0.0283950660895874,1.29378165114311,17.5533946362078,596.068000139845,2.18647289215906,0.011910476614128,1.38105113210206,62.4953417516659,577.539093495287,104.283550145843,0.0110195584632582,1.47186757725816
14,13.777735,42,41.533409,28.138,27.565273,117.313965,NaN,1.004089,NaN,32.969803,400,400.092072,25,33.379574,9.464152,63.868931,50.012745,401.752014,398.965027,398.478851,7935.929688,14.024991,13.412068,13.613492,1.599788,1.604353,1.585984,70.464569,102.592247,37.938011,28.280266,102.743607,78.149239,115.403732,0.596183061599731,511.093994,530.683163512722,2.13812100297811,0.0283812573791419,1.29403387921656,17.5685176569342,596.07596564036,2.18649515314864,0.0119110398800096,1.38101408391012,62.4946652445271,577.508429450204,104.262052177328,0.0110182364468657,1.47204730538472
14,13.779456,42,41.53257,28.138,27.575296,117.333954,NaN,1.004346,NaN,32.964237,400,399.981842,25,33.388126,9.458684,64.218048,50.012745,401.752014,398.965027,398.478851,7935.929688,14.024991,13.412068,13.613492,1.599788,1.604353,1.585984,70.464569,102.592247,37.938011,28.280266,102.743607,78.149239,115.403732,0.596183061599731,511.093994,530.690932828996,2.138130597017,0.0283786982169659,1.2940126895937,17.5729536129946,596.104714346987,2.18657133777003,0.01191265792022,1.38089436941086,62.4937347569019,577.511125914981,104.262968130979,0.0110186058250223,1.47202036903938
14,13.779031,42,41.535316,28.138,27.584105,117.342232,NaN,1.004189,NaN,32.947716,400,399.881744,25,33.389503,9.459702,64.344421,50.012745,402.003632,399.189392,398.763489,7926.492188,14.019922,13.408824,13.610242,1.596319,1.599024,1.549391,70.461098,102.686913,37.941105,28.266333,102.895142,78.229515,115.419197,0.686916947364807,525.568359,530.703615290853,2.13817678007328,0.0283815287830579,1.29387750128485,17.5718581949174,596.112399047361,2.18658264041766,0.0119121859120839,1.3808927670133,62.4967801345481,577.531582129136,104.279862534882,0.0110188244790927,1.47192961475984
14,13.779362,42,41.533524,28.138,27.582619,117.350975,NaN,1.004962,NaN,32.956097,400,399.818604,25,33.382339,9.45992,64.161415,50.012745,402.003632,399.189392,398.763489,7926.492188,14.019922,13.408824,13.610242,1.596319,1.599024,1.549391,70.461098,102.686913,37.941105,28.266333,102.895142,78.229515,115.419197,0.686916947364807,525.568359,530.700692548323,2.13816393762723,0.0283803714700827,1.29391590061132,17.572711334483,596.126916446266,2.18662528399769,0.0119134196202113,1.38081835795585,62.4947927833696,577.524760459516,104.273272154473,0.0110190000512437,1.47194895341781
14,13.778397,42,41.533615,28.138,27.576801,117.362106,NaN,1.00404,NaN,32.963238,400,399.704681,25,33.361267,9.464335,64.303253,50.010975,401.683197,398.865479,398.393463,7908.189453,13.995696,13.393075,13.585487,1.627849,1.631302,1.584342,70.464546,102.603592,37.930508,28.268393,102.984779,78.054558,115.470345,0.671577274799347,528.601929,530.696080119398,2.13815770726276,0.0283817679404455,1.29393023117384,17.5702240415695,596.142161889074,2.18666404654315,0.0119141144077227,1.38076041965729,62.4948937052088,577.522509251672,104.271842082544,0.0110188644905363,1.47196384042055
14,13.778397,42,41.533615,28.138,27.574839,117.344818,NaN,1.00404,NaN,32.949085,400,399.678619,25,33.337307,9.445548,64.547981,50.010975,401.932922,399.095551,398.653839,7923.665039,14.013224,13.401632,13.595209,1.617113,1.623773,1.574492,70.498085,102.432243,37.928272,28.269325,102.783836,78.05851,115.48259,0.673403263092041,534.938721,530.693541404333,2.13814926530368,0.0283813856414818,1.29395464691951,17.5702240415695,596.11829050616,2.18660291678312,0.0119129831045236,1.38085260686857,62.4948937052088,577.519323081004,104.269677525568,0.0110187091510805,1.47198330645179
14,13.779228,42,41.537998,28.138,27.571268,117.333679,NaN,1.004504,NaN,32.936935,400,399.850006,25,33.320702,9.440584,64.253876,50.010975,401.70874,398.843384,398.419983,7920.755859,14.008804,13.396317,13.589317,1.606827,1.615679,1.572866,70.481514,102.428238,37.90099,28.291405,102.672684,78.055344,115.471138,0.715046107769012,523.365417,530.686409445149,2.13811770692204,0.0283785110820937,1.29404911118904,17.5723659565801,596.096928786436,2.18653484150068,0.0119106361754616,1.38097998970292,62.4997543784069,577.512241479482,104.269650881986,0.0110171211917263,1.47208120719655
14,13.780011,42,41.540401,28.138,27.566891,117.32695,NaN,1.004559,NaN,32.940517,400,399.824036,25,33.310421,9.45451,63.87291,50.010975,401.70874,398.843384,398.419983,7920.755859,14.008804,13.396317,13.589317,1.606827,1.615679,1.572866,70.481514,102.428238,37.90099,28.291405,102.672684,78.055344,115.471138,0.715046107769012,523.365417,530.678378866592,2.13808361363391,0.0283756055389165,1.29415075675932,17.574384061796,596.084357104205,2.18649531672041,0.0119093089020732,1.38105317961659,62.5024190898754,577.502021348648,104.26533139387,0.0110159417858957,1.47217362876546
14,13.778625,42,41.539192,28.138,27.56002,117.333412,NaN,1.004471,NaN,32.948505,400,399.898071,25,33.314228,9.466745,63.94976,50.010975,401.871735,398.864838,398.500183,7939.976563,14.048303,13.423617,13.594948,1.615394,1.61627,1.593542,70.47953,102.661377,37.893616,28.31286,102.667305,78.144753,115.438362,0.668720960617065,530.0802,530.673675793329,2.13808105287278,0.0283779000996354,1.29415288683646,17.5708117246925,596.094930952998,2.18652608329286,0.0119101780055143,1.38099992796778,62.5010784328105,577.499723040423,104.262450538515,0.0110161724470819,1.4721726088925
14,13.781287,42,41.541,28.138,27.559069,117.356125,NaN,1.003882,NaN,32.945839,400,399.989349,25,33.315746,9.456817,64.08271,50.010975,401.836029,398.820038,398.526581,7929.74707,14.052246,13.421441,13.59263,1.606391,1.622304,1.569826,70.455658,102.685379,37.916733,28.312935,102.854027,78.192665,115.4263,0.645043849945068,528.317932,530.664398501525,2.13802508346437,0.0283707367475539,1.29432507548701,17.5776726406992,596.123829970404,2.18659457482041,0.0119109970106134,1.38090674236953,62.5030833078449,577.480591390337,104.251429266779,0.0110147273368263,1.47231214076619
14,13.780904,42,41.538887,28.138,27.568466,117.351761,NaN,1.003396,NaN,32.961498,400,399.959808,25,33.316513,9.438355,64.139793,50.010975,401.836029,398.820038,398.526581,7929.74707,14.052246,13.421441,13.59263,1.606391,1.622304,1.569826,70.455658,102.685379,37.916733,28.312935,102.854027,78.192665,115.4263,0.645043849945068,528.317932,530.677718274916,2.1380729909048,0.0283735717087273,1.29418490768267,17.576685575678,596.120686083575,2.18659296909799,0.0119114913264069,1.38089727655366,62.5007402141189,577.49634437178,104.259822597873,0.0110160941950491,1.47218946324654
14,13.782233,42,41.539803,28.138,27.577564,117.34214,NaN,1.004142,NaN,32.966652,400,399.994293,25,33.317135,9.445446,64.209961,50.010975,401.959839,399.026093,398.646271,7925.504395,14.029578,13.403019,13.581969,1.61,1.612972,1.563302,70.482574,102.748856,37.94025,28.291805,102.848099,78.174919,115.42556,0.713610053062439,529.209839,530.685476228964,2.1380862496839,0.0283718613166772,1.29415160120937,17.5801105769424,596.106150535735,2.18655295189399,0.0119105236672789,1.38096281185356,62.501755973099,577.502357474872,104.264906972071,0.0110161276775059,1.47216411986145
14,13.781124,42,41.539795,28.138,27.577564,117.34214,NaN,1.003737,NaN,32.966652,400,399.994293,25,33.317135,9.447784,64.130882,50.010975,401.959839,399.026093,398.646271,7925.504395,14.029578,13.403019,13.581969,1.61,1.612972,1.563302,70.482574,102.748856,37.94025,28.291805,102.848099,78.174919,115.42556,0.713610053062439,529.209839,530.688827464793,2.13810785673689,0.0283747677895612,1.29408484605112,17.5772525607237,596.106161450085,2.18655300424529,0.0119105266198974,1.38096268783607,62.5017471019192,577.51050354554,104.270431732126,0.0110165270513757,1.47211422649427
14,13.781628,42,41.540504,28.138,27.591726,117.328659,NaN,1.004044,NaN,32.942242,400,400.030945,25,33.320385,9.451694,64.013565,50.010975,401.680206,398.898773,398.471954,7925.807617,14.028069,13.407335,13.623699,1.614687,1.624129,1.570978,70.457497,102.633484,37.889046,28.309494,102.685188,78.158318,115.426262,0.692891836166382,518.730774,530.705630481062,2.13815897453125,0.0283762058856335,1.29393891433145,17.5785514462063,596.086576771731,2.1865006870673,0.011909382733694,1.38104565044484,62.5025333048657,577.530577913614,104.284842507691,0.0110173046283698,1.47200039781857
14,13.78366,42,41.544239,28.138,27.598984,117.285782,NaN,1.003814,NaN,32.929363,400,399.935547,25,33.326027,9.464909,63.821495,50.007351,401.780762,399.071594,398.57608,7925.062988,13.997883,13.392908,13.598009,1.606337,1.597887,1.543299,70.468163,102.686974,37.919231,28.311779,102.823067,78.13475,115.456009,0.819536089897156,525.66333,530.708883520749,2.13815061992852,0.0283722947699883,1.29397084369286,17.5837878595304,596.022257752144,2.18632456945658,0.0119051981246399,1.38133278976039,62.5066748305089,577.531539350198,104.289571832534,0.0110162927828992,1.4720410650476
14,13.781652,42,41.54718,28.138,27.599579,117.242279,NaN,1.004337,NaN,32.930153,400,399.956543,25,33.334175,9.4599,64.195831,50.007351,401.780762,399.071594,398.57608,7925.062988,13.997883,13.392908,13.598009,1.606337,1.597887,1.543299,70.468163,102.686974,37.919231,28.311779,102.823067,78.13475,115.456009,0.819536089897156,525.66333,530.715718907219,2.13819229279012,0.028377672729938,1.2938426823198,17.5786132970034,595.958143418088,2.18615138132963,0.0119012651363943,1.38161144529486,62.5099357246997,577.550508578197,104.305667886701,0.0110163837827364,1.47196183962019
14,13.781759,42,41.547127,28.138,27.604095,117.224701,NaN,1.004334,NaN,32.927814,400,399.846039,25,33.331734,9.450494,64.900124,50.007351,401.765076,399.038086,398.514984,7938.894531,14.018322,13.417339,13.626107,1.611359,1.604194,1.574898,70.467873,102.726593,37.927551,28.310709,102.723625,78.184822,115.4272,0.730615437030792,519.986389,530.721238606031,2.13820963617382,0.0283782719423403,1.29379296686413,17.5788890474847,595.933929032532,2.18608951572189,0.0119001337225146,1.38170487433592,62.5098769615037,577.556996586805,104.310017844461,0.0110167150060295,1.47192156072219
14,13.786337,42,41.551918,28.138,27.601,117.25087,NaN,1.003772,NaN,32.902119,400,399.645203,25,33.332382,9.45818,65.196693,50.007351,401.33194,398.578644,398.127991,7935.500977,14.016233,13.412603,13.608572,1.610241,1.612646,1.566026,70.477081,102.659187,37.922573,28.320898,102.774651,78.239998,115.403511,0.675864040851593,529.798462,530.703405265893,2.13810715315435,0.0283656744751897,1.29410679315889,17.5906855338049,595.963541372745,2.18615076507423,0.011900080001449,1.38163903832598,62.5151886891135,577.523591631949,104.292553050313,0.0110137294189028,1.47218531510352
14,13.783907,42,41.549301,28.138,27.584991,117.299217,NaN,1.00473,NaN,32.894028,400,399.51062,25,33.33411,9.461134,64.951897,50.007351,401.33194,398.578644,398.127991,7935.500977,14.016233,13.412603,13.608572,1.610241,1.612646,1.566026,70.477081,102.659187,37.922573,28.320898,102.774651,78.239998,115.403511,0.675864040851593,529.798462,530.690029413754,2.13808559787691,0.0283689218293271,1.29415987541359,17.5844243327148,596.033905641478,2.18633896780756,0.0119042100084881,1.38133949821326,62.5122873118123,577.512573544364,104.282212983273,0.0110139339163575,1.47222004912952
14,13.786716,42,41.549667,28.138,27.572281,117.34256,NaN,1.005505,NaN,32.909355,400,399.56604,25,33.344418,9.467587,64.668442,50.007351,401.93692,399.207489,398.714325,7928.477539,14.016052,13.414685,13.618865,1.63002,1.631671,1.583304,70.431587,102.858337,37.928757,28.307127,102.827988,78.289253,115.381851,0.667368769645691,524.04071,530.665089036139,2.13797617089674,0.02835908754527,1.29448741883317,17.5916620000708,596.093272647181,2.18648989138231,0.011906911414153,1.38111350323873,62.5126930921828,577.471676845898,104.254835937694,0.0110118369987529,1.47247474055241
14,13.785773,42,41.553085,28.138,27.566576,117.358772,NaN,1.004878,NaN,32.902138,400,399.72818,25,33.356121,9.470974,64.912048,50.007351,401.883301,399.188782,398.718628,7920.080078,13.987234,13.387344,13.589882,1.611767,1.612439,1.571505,70.389877,102.66935,37.944649,28.293259,102.687454,78.245041,115.386375,0.691968560218811,539.752686,530.660554571099,2.137969985267,0.0283604458760586,1.29450175183788,17.5892323908804,596.110999824947,2.1865248655343,0.0119067112971009,1.38107992679304,62.5164824542277,577.473106037289,104.259537527636,0.0110109384626434,1.47250861032298
14,13.785429,42,41.554123,28.138,27.571741,117.336281,NaN,1.004794,NaN,32.902283,400,399.767151,25,33.354809,9.461598,64.840492,50.007351,401.883301,399.188782,398.718628,7920.080078,13.987234,13.387344,13.589882,1.611767,1.612439,1.571505,70.389877,102.66935,37.944649,28.293259,102.687454,78.245041,115.386375,0.691968560218811,539.752686,530.668280318979,2.13799892050368,0.028362353247636,1.2944166188631,17.5883460547598,596.078520208528,2.18643852584059,0.0119048568976561,1.38121615298949,62.517633182188,577.485169557441,104.268863175993,0.0110112323670224,1.47244773821873
14,13.785429,42,41.554123,28.138,27.585352,117.240295,NaN,1.004794,NaN,32.911877,400,399.764587,25,33.344154,9.454725,64.392685,50.007351,401.939178,399.260468,398.729095,7939.855469,14.019193,13.414882,13.624714,1.649394,1.646892,1.596578,70.421371,102.645508,37.956535,28.30183,102.743202,78.242775,115.393471,0.631434321403503,523.170471,530.685897469047,2.13805750207263,0.0283650048763683,1.29424699641487,17.5883460547598,595.945918148037,2.18609890222722,0.01189857449486,1.38173001569604,62.517633182188,577.507279786848,104.283879834505,0.011012309852397,1.47231250888971
14,13.783867,42,41.557152,28.138,27.603666,117.182556,NaN,1.003696,NaN,32.934566,400,399.875336,25,33.33482,9.445439,64.172951,50.007351,401.892029,399.114319,398.64267,7939.740723,14.025887,13.415814,13.605517,1.647546,1.641422,1.593714,70.424454,102.656479,37.936741,28.299343,102.859352,78.260727,115.397308,0.719308018684387,529.390442,530.714316501528,2.1381667318125,0.0283726643425345,1.29392505117994,17.5843212607177,595.861988979442,2.1858746677107,0.0118936768475726,1.38208718853581,62.5209910028029,577.551844453618,104.317455947802,0.0110136233959767,1.47207790104664
14,13.783373,42,41.556705,28.138,27.606575,117.172157,NaN,1.004659,NaN,32.91597,400,399.887726,25,33.333321,9.447089,64.255577,50.007351,401.892029,399.114319,398.64267,7939.740723,14.025887,13.415814,13.605517,1.647546,1.641422,1.593714,70.424454,102.656479,37.936741,28.299343,102.859352,78.260727,115.397308,0.719308018684387,529.390442,530.719572534248,2.13818886838757,0.0283745253207159,1.29385916982009,17.5830483029696,595.848227472915,2.18584077341533,0.0118931605767614,1.38213614499513,62.5204954899903,577.559708023789,104.322310173821,0.0110141331750736,1.47202430655879
14,13.783634,42,41.558514,28.138,27.602774,117.184135,NaN,1.004869,NaN,32.912357,400,399.756195,25,33.328705,9.437709,64.484055,50.016228,401.705841,398.928528,398.452179,7937.675781,14.026239,13.430988,13.637521,1.601023,1.612751,1.573817,70.427834,102.644608,37.966114,28.288801,102.807426,78.195778,115.444435,0.582038283348083,533.389465,530.71386611627,2.13816743239654,0.0283731011049656,1.29392213398639,17.5837208618529,595.862309491673,2.18587133881395,0.0118932781394059,1.3820999069547,62.5225007939329,577.553608937421,104.320140563597,0.0110133235633688,1.47208408863799
14,13.788355,42,41.558338,28.138,27.601681,117.192764,NaN,1.004038,NaN,32.903858,400,399.55188,25,33.317139,9.439001,64.594803,50.016228,401.810242,399.022797,398.603088,7932.330078,14.026781,13.401832,13.61013,1.622192,1.613165,1.563458,70.439926,102.900391,37.919575,28.320261,102.869987,78.281403,115.417747,0.758857071399689,525.420227,530.698189900992,2.13807078078738,0.0283605222292631,1.29421973755595,17.5958845329138,595.874475993801,2.18590304419523,0.0118939081205687,1.38205078145959,62.5223056983459,577.516933234255,104.295036267395,0.0110115863980096,1.47230601449467
14,13.787454,42,41.56197,28.138,27.601681,117.192764,NaN,1.004713,NaN,32.903858,400,399.55188,25,33.317139,9.442523,65.08728,50.016228,401.810242,399.022797,398.603088,7932.330078,14.026781,13.401832,13.61013,1.622192,1.613165,1.563458,70.439926,102.900391,37.919575,28.320261,102.869987,78.281403,115.417747,0.758857071399689,525.420227,530.700912007826,2.13808832847376,0.0283628816507322,1.29416552159378,17.5935633459953,595.86951159226,2.18587925990439,0.0118925692633063,1.38210732564404,62.5263316271674,577.5275559352,104.30621447847,0.0110110754054038,1.47228633266712
14,13.788114,42,41.562088,28.138,27.590015,117.196159,NaN,1.005188,NaN,32.89782,400,399.497131,25,33.313892,9.449302,65.272346,50.016228,401.618805,398.881714,398.411133,7939.699707,14.03651,13.418489,13.637815,1.612116,1.616714,1.570599,70.442238,102.600281,37.931553,28.308279,102.974869,78.327812,115.40258,0.713926315307617,522.362671,530.683818976178,2.13802526908339,0.0283588811290656,1.29435054932852,17.5952636716953,595.874042530934,2.18589050793205,0.0118927480853512,1.38209091231289,62.5264624207687,577.503884202546,104.290265824598,0.0110098886582496,1.47243253878431
14,13.790866,42,41.567314,28.138,27.580029,117.209671,NaN,1.003763,NaN,32.899452,400,399.518829,25,33.303497,9.44278,65.21624,50.016228,402.354553,399.143188,399.097748,7935.395508,14.081532,13.387385,13.555064,1.606422,1.617375,1.562736,70.444649,102.781029,37.986485,28.287399,102.798149,78.291718,115.418304,0.677529335021973,526.844421,530.662574459198,2.13792868032632,0.0283497312062843,1.29464082106515,17.6023528536137,595.885574789918,2.18590412991549,0.0118917067558071,1.38209963560403,62.5322547259987,577.473181437939,104.275119092451,0.0110069133447889,1.47268554100513
14,13.792884,42,41.568264,28.138,27.582434,117.241089,NaN,1.004172,NaN,32.921703,400,399.692474,25,33.310703,9.438428,65.02346,50.016228,402.354553,399.143188,399.097748,7935.395508,14.081532,13.387385,13.555064,1.606422,1.617375,1.562736,70.444649,102.781029,37.986485,28.287399,102.798149,78.291718,115.418304,0.677529335021973,526.844421,530.659587866108,2.13789972728691,0.028344918243591,1.29473241852014,17.6075505660921,595.927697066563,2.18600913777608,0.0118934135207996,1.38194565243252,62.53330760796,577.463299536709,104.269445956529,0.0110061630353453,1.47275788444851
14,13.793959,42,41.569603,28.138,27.589897,117.258179,NaN,1.005348,NaN,32.912598,400,399.984955,25,33.318409,9.455105,64.94265,50.016228,402.507965,399.249878,399.170776,7951.03125,14.112679,13.417304,13.589844,1.622718,1.625954,1.582465,70.469276,102.483765,37.968044,28.310133,102.876007,78.336433,115.410988,0.622693240642548,521.090332,530.666000781058,2.13791091952014,0.0283435589084307,1.29470406729511,17.610319182941,595.949484746865,2.18606086710321,0.011894038742791,1.38187475093857,62.5347915845096,577.468997451615,104.27477622538,0.0110060616746683,1.47273969071406
14,13.794353,42,41.574982,28.138,27.591139,117.277908,NaN,1.004255,NaN,32.907082,400,400.139557,25,33.317249,9.458828,64.637497,50.016228,402.509277,399.207642,399.157135,7943.40918,14.098703,13.415987,13.570381,1.598936,1.612,1.57558,70.451187,102.696808,37.9436,28.310934,103.005432,78.315567,115.415718,0.651973068714142,520.637634,530.666417870348,2.13790859315789,0.0283427699404708,1.29471230969557,17.6113338724907,595.969400784694,2.18609549260376,0.0118933479744807,1.38185252703281,62.540752593496,577.474039231648,104.284069779119,0.0110047851911556,1.47277587689028
14,13.794353,42,41.574982,28.138,27.590611,117.289749,NaN,1.004255,NaN,32.904301,400,400.09198,25,33.309101,9.451931,63.899376,50.016228,402.509277,399.207642,399.157135,7943.40918,14.098703,13.415987,13.570381,1.598936,1.612,1.57558,70.451187,102.696808,37.9436,28.310934,103.005432,78.315567,115.415718,0.651973068714142,520.637634,530.665734260509,2.137906320072,0.0283426671118868,1.29471889800499,17.6113338724907,595.985762924508,2.18613740019122,0.0118941228438299,1.38178903050392,62.540752593496,577.473181292237,104.283487247931,0.0110047434008697,1.47278112961177
14,13.793543,42,41.576042,28.138,27.602655,117.294128,NaN,1.004466,NaN,32.901196,400,400.182129,25,33.305832,9.434147,63.988518,50.013607,402.428131,399.189728,399.149261,7935.461914,14.105393,13.404853,13.575338,1.636569,1.637744,1.605629,70.415565,102.763069,37.93108,28.302027,102.985863,78.267387,115.420509,0.64847069978714,525.94397,530.68377471184,2.13797393974242,0.0283471319209163,1.29451989381368,17.6092478118939,595.990366347319,2.18614596139065,0.0118940188556918,1.3817820238087,62.5419272125512,577.49987042841,104.302766424018,0.0110057434735253,1.47263098744882
14,13.796009,42,41.57843,28.138,27.607149,117.29628,NaN,1.003726,NaN,32.931633,400,400.245605,25,33.30941,9.443299,64.391472,50.013607,402.558533,399.314026,399.300873,7923.286133,14.091866,13.383967,13.559299,1.633172,1.638487,1.595854,70.450264,102.684128,37.97818,28.294703,102.97612,78.282219,115.446945,0.771559774875641,520.779602,530.682140487351,2.13794526543141,0.028341555416134,1.29461235634422,17.6155984202289,595.990079260622,2.1861379518412,0.0118932799321491,1.38180758772432,62.5445733415486,577.49167531599,104.29980721341,0.0110046686941454,1.47271089616631
14,13.794584,42,41.580494,28.138,27.602337,117.306969,NaN,1.003591,NaN,32.940052,400,400.346344,25,33.311184,9.442286,64.506119,50.013607,402.558533,399.314026,399.300873,7923.286133,14.091866,13.383967,13.559299,1.633172,1.638487,1.595854,70.450264,102.684128,37.97818,28.294703,102.97612,78.282219,115.446945,0.771559774875641,520.779602,530.680217191323,2.13795229964952,0.0283443462636963,1.29458654542085,17.6119287691519,596.002031118252,2.18616227518971,0.0118932190041031,1.38178235292665,62.5468603495176,577.496601728255,104.305404375684,0.011004324735263,1.47270646814332
14,13.794802,42,41.579269,28.138,27.59053,117.320587,NaN,1.003523,NaN,32.918697,400,400.354645,25,33.305122,9.440277,64.322937,50.013607,402.400696,399.123413,399.054779,7938.771484,14.098808,13.407516,13.573335,1.620774,1.621709,1.577044,70.464142,102.65274,37.974857,28.293093,102.930237,78.270828,115.458496,0.674403250217438,522.167664,530.664272178085,2.13789722704725,0.0283414766536842,1.29474696361576,17.612490179895,596.022519971772,2.1862184797759,0.0118945612013941,1.38169036010808,62.5455030035762,577.474466742125,104.289038199302,0.0110035932068866,1.47282669691778
14,13.799764,42,41.584812,28.138,27.579441,117.337288,NaN,1.00446,NaN,32.906464,400,400.173218,25,33.297295,9.438875,64.076843,50.013607,402.400696,399.123413,399.054779,7938.771484,14.098808,13.407516,13.573335,1.620774,1.621709,1.577044,70.464142,102.65274,37.974857,28.293093,102.930237,78.270828,115.458496,0.674403250217438,522.167664,530.634910073339,2.13775284281571,0.0283263403234953,1.29518464550783,17.6252669048512,596.038029426187,2.1862413147136,0.0118936120353969,1.38168696782554,62.5516445989132,577.42607063526,104.262232113443,0.0109996685424477,1.4731923300236
14,13.797857,42,41.586918,28.138,27.577612,117.341797,NaN,1.003934,NaN,32.910629,400,400.148895,25,33.296745,9.438773,64.233818,50.013607,402.44693,398.953308,399.038452,7935.87207,14.121465,13.426002,13.548134,1.585191,1.595454,1.566186,70.444931,102.8396,37.945633,28.303457,103.027809,78.304535,115.460648,0.759482443332672,522.933228,530.638308054002,2.13778210593653,0.0283309702486185,1.29509247345487,17.6203569528676,596.041385060814,2.18624349374903,0.0118931313762268,1.38169551242888,62.5539778557774,577.439431597699,104.2736001053,0.0109997237904329,1.47313668603703
14,13.800117,42,41.591457,28.138,27.580956,117.354866,NaN,1.004125,NaN,32.894108,400,400.11084,25,33.305973,9.441168,64.266418,50.013607,402.216736,398.726044,398.81897,7930.442383,14.123337,13.403636,13.540063,1.624232,1.626299,1.598021,70.44088,102.814713,37.952103,28.308954,102.923035,78.276772,115.459602,0.660161137580872,521.826965,530.635804787924,2.13775249301995,0.0283257125363622,1.29518699991817,17.6261757176964,596.053247752926,2.18626004845514,0.0118923147690969,1.38169598138596,62.5590063326178,577.433247388084,104.27435570078,0.0109981395070179,1.47323119304879
14,13.800941,42,41.592522,28.138,27.580956,117.354866,NaN,1.004478,NaN,32.894108,400,400.11084,25,33.305973,9.456035,63.943874,50.013607,402.216736,398.726044,398.81897,7930.442383,14.123337,13.403636,13.540063,1.624232,1.626299,1.598021,70.44088,102.814713,37.952103,28.308954,102.923035,78.276772,115.459602,0.660161137580872,521.826965,530.633312940264,2.13773644612643,0.0283235585655406,1.29523671084916,17.628297071008,596.051794346646,2.18625308332574,0.0118919226547184,1.381712509972,62.5601861161752,577.428362190038,104.272202014272,0.0109976006119231,1.4732744260245
14,13.796998,42,41.594154,28.138,27.581858,117.384109,NaN,1.003833,NaN,32.885479,400,400.025146,25,33.308113,9.463737,63.7714,50.013607,402.156799,398.91864,398.885956,7933.692383,14.093129,13.394329,13.568376,1.63479,1.629639,1.603999,70.445129,102.965797,37.958092,28.31208,102.80468,78.3284,115.441856,0.679603159427643,525.716431,530.646404203132,2.13781712047034,0.0283340436131631,1.29498761303864,17.6181451189215,596.089971000219,2.1863458719982,0.0118932341083399,1.38158132019253,62.561993962695,577.460606332814,104.295870225592,0.0109987093405168,1.47309713334726
14,13.7946,42,41.59491,28.138,27.584133,117.398773,NaN,1.003926,NaN,32.885017,400,399.967804,25,33.283398,9.456582,64.039368,50.013607,402.166443,398.90094,398.845551,7928.852539,14.072098,13.403807,13.568435,1.621568,1.609556,1.566676,70.434219,102.807816,37.959808,28.282341,102.790375,78.331993,115.472427,0.674464285373688,535.322693,530.656600100918,2.13787361977991,0.0283407592601081,1.294814634939,17.6119699738377,596.109198712551,2.18639280314607,0.0118939145701794,1.38151461966959,62.5628314016677,577.482763747677,104.311737076455,0.010999574447085,1.47297083048737
14,13.793028,42,41.596527,28.138,27.581686,117.374374,NaN,1.004344,NaN,32.893299,400,399.980743,25,33.259048,9.442884,64.3461,50.013607,402.166443,398.90094,398.845551,7928.852539,14.072098,13.403807,13.568435,1.621568,1.609556,1.566676,70.434219,102.807816,37.959808,28.282341,102.790375,78.331993,115.472427,0.674464285373688,535.322693,530.658184081688,2.13789370216448,0.0283443957375619,1.29475043270054,17.6079214414092,596.073283243928,2.18629591455713,0.0118917239548469,1.38167022028209,62.564622549475,577.492122792279,104.319855051806,0.0109995730365745,1.4729336723185
14,13.791284,42,41.592815,28.138,27.589521,117.299805,NaN,1.00403,NaN,32.891479,400,400.074249,25,33.262291,9.42889,64.392914,50.002235,402.532379,399.274841,399.177185,7941.128906,14.089844,13.431252,13.584569,1.625353,1.614409,1.570328,70.487343,102.755295,37.922543,28.320791,102.93885,78.299812,115.476357,0.672259747982025,541.488586,530.673599286544,2.13796139949825,0.0283504859406912,1.29454760683935,17.6034295328952,595.975307641334,2.18605631112504,0.0118882132026851,1.38201220743448,62.5605106908632,577.513593421364,104.330383446113,0.0110016676910882,1.47275600665632
14,13.792931,42,41.594601,28.138,27.600542,117.173859,NaN,1.003763,NaN,32.895023,400,400.140564,25,33.271225,9.416405,64.112289,50.002235,402.2836,399.108795,399.061371,7929.288086,14.082677,13.413601,13.578299,1.608401,1.601039,1.561854,70.484344,102.712685,37.900059,28.34486,102.824081,78.257881,115.484856,0.693076968193054,533.940796,530.682888805094,2.13797676258408,0.0283483218988328,1.29450938396844,17.6076716159955,595.798763685114,2.18559864609704,0.011879313135553,1.38271750053051,62.5624891165833,577.521357627093,104.337603523591,0.0110015407559412,1.47273075056521
14,13.794621,42,41.596664,28.138,27.601934,117.040741,NaN,1.003396,NaN,32.899395,400,400.107086,25,33.273987,9.423323,63.817425,50.002235,402.2836,399.108795,399.061371,7929.288086,14.082677,13.413601,13.578299,1.608401,1.601039,1.561854,70.484344,102.712685,37.900059,28.34486,102.824081,78.257881,115.484856,0.693076968193054,533.940796,530.679583655859,2.13794984444095,0.0283441709867908,1.29459379896762,17.6120240549328,595.611825675582,2.18511335667631,0.0118698352490851,1.38346942376322,62.5647743015381,577.513465921608,104.334495347936,0.0110005733641182,1.47280473655509
14,13.794989,42,41.597824,28.138,27.600636,116.954369,NaN,1.004774,NaN,32.911007,400,400.109161,25,33.278107,9.44544,63.966766,50.002235,402.306885,399.105835,399.082184,7936.008789,14.086191,13.418575,13.567756,1.608015,1.60824,1.550784,70.51474,102.850151,37.932297,28.338886,102.914085,78.315872,115.469589,0.711607575416565,524.941162,530.676791107593,2.13793709107435,0.0283429554727653,1.29463214980806,17.6129717516729,595.490722042567,2.18479942370254,0.0118637477425642,1.38395656899844,62.5660591934063,577.509927768193,104.333358352894,0.0110000732290785,1.47284084028168
14,13.794989,42,41.597824,28.138,27.610712,116.916138,NaN,1.004774,NaN,32.925133,400,400.171783,25,33.284229,9.459388,64.582832,50.002235,402.267517,398.961761,398.944946,7939.31543,14.116506,13.436786,13.580881,1.613331,1.6199,1.564361,70.498329,102.596489,37.978004,28.307253,102.814293,78.341972,115.46991,0.596476435661316,536.61084,530.689835188154,2.13798046209506,0.0283449174580523,1.29450652191754,17.6129717516729,595.437808022263,2.18466377637946,0.0118612411553117,1.38416465557981,62.5660591934063,577.526299848108,104.34447471817,0.0110008702342024,1.47274066103004
14,13.797478,42,41.600971,28.138,27.617346,116.964752,NaN,1.004839,NaN,32.933811,400,400.205475,25,33.286915,9.469529,64.848793,50.002235,402.267517,398.961761,398.944946,7939.31543,14.116506,13.436786,13.580881,1.613331,1.6199,1.564361,70.498329,102.596489,37.978004,28.307253,102.814293,78.341972,115.46991,0.596476435661316,536.61084,530.690902558046,2.13796055602268,0.0283396985230734,1.29457367107959,17.6193810808338,595.500777237418,2.1848156287616,0.011863270917127,1.38394943341505,62.5695448712441,577.522247211923,104.345155370161,0.0109997834612814,1.47280465399181
14,13.797547,42,41.603676,28.138,27.614866,117.004318,NaN,1.004354,NaN,32.930317,400,400.176514,25,33.282669,9.473406,64.854713,50.002235,402.004333,398.642761,398.690857,7935.443848,14.092678,13.421467,13.532244,1.595471,1.603199,1.54686,70.477257,102.571648,37.974678,28.31554,102.804054,78.311516,115.486794,0.67237251996994,531.143188,530.687483482933,2.13794853799049,0.0283390352458409,1.29460874344802,17.619558747695,595.551823702292,2.18493824603767,0.0118648693285387,1.38377679510936,62.5725408118177,577.520685779486,104.347045432942,0.0109989430116967,1.47284790139277
14,13.797902,42,41.607082,28.138,27.607819,117.02314,NaN,1.004522,NaN,32.923779,400,400.079193,25,33.278168,9.477753,64.494629,50.002235,402.004333,398.642761,398.690857,7935.443848,14.092678,13.421467,13.532244,1.595471,1.603199,1.54686,70.477257,102.571648,37.974678,28.31554,102.804054,78.311516,115.486794,0.67237251996994,531.143188,530.677287218231,2.13791129164915,0.0283367348384751,1.29471800745952,17.6204728202372,595.573201874304,2.18498268123113,0.01186485019987,1.38372792850339,62.5763129266514,577.510371447473,104.343757458137,0.0109974786061179,1.47295345494419
14,13.798836,42,41.604275,28.138,27.610933,117.066505,NaN,1.00449,NaN,32.932903,400,399.894196,25,33.271961,9.46907,64.280899,50.002235,401.688019,398.413635,398.403137,7941.380859,14.126425,13.428903,13.553849,1.601712,1.614038,1.590962,70.455048,102.530815,37.922615,28.360434,102.822044,78.368584,115.47541,0.672185242176056,524.022644,530.678496361,2.13790651233841,0.0283348987668399,1.29473541713151,17.622877647571,595.637045906818,2.1851548389224,0.0118687235324973,1.38344883113794,62.5732042170186,577.505480232391,104.337375195854,0.0109980336353961,1.47294842900075
14,13.799875,42,41.605038,28.138,27.62388,117.129417,NaN,1.003758,NaN,32.931801,400,399.960449,25,33.276669,9.458881,64.595589,49.986248,402.132202,398.929779,398.851807,7930.451172,14.092009,13.401723,13.555264,1.566438,1.595849,1.544834,70.460022,102.734886,37.950462,28.364002,103.103256,78.321732,115.493896,0.65835565328598,525.189209,530.692119074079,2.13794201727364,0.0283347026426378,1.2946365165271,17.6255526807504,595.723026668969,2.18537284142595,0.0118725632982035,1.38312027670406,62.5740492445677,577.519722252111,104.347876692919,0.0109985112466263,1.47287076245671
14,13.799322,42,41.607094,28.138,27.638264,117.226677,NaN,1.004093,NaN,32.943211,400,400.037567,25,33.281013,9.470694,64.701599,49.986248,402.132202,398.929779,398.851807,7930.451172,14.092009,13.401723,13.555264,1.566438,1.595849,1.544834,70.460022,102.734886,37.950462,28.364002,103.103256,78.321732,115.493896,0.65835565328598,525.189209,530.712410180743,2.13801468851252,0.0283389483246913,1.29442399588002,17.624128933188,595.854713152839,2.18570396011096,0.0118781738498602,1.38262751993937,62.5763262161059,577.549417687966,104.370281501811,0.0109993755689991,1.47271470350567
14,13.79812,42,41.612473,28.138,27.637671,117.329704,NaN,1.004314,NaN,32.927803,400,400.112183,25,33.284298,9.465038,64.401016,49.986248,402.323364,399.153137,399.01059,7934.297363,14.083901,13.410283,13.568749,1.616118,1.619746,1.573338,70.440407,102.80497,37.986057,28.352501,102.845177,78.343643,115.466934,0.661932766437531,525.83197,530.715273150094,2.13803553207536,0.0283419760646662,1.29435907713336,17.6210341292404,595.989788631536,2.18603355959435,0.0118829352693298,1.38215722806427,62.582282903583,577.563203050647,104.385507128828,0.0109985266394807,1.4726973786067
14,13.797926,42,41.614746,28.138,27.635099,117.390404,NaN,1.004366,NaN,32.926979,400,400.240814,25,33.293964,9.466481,64.33194,49.986248,402.243591,399.057159,398.892975,7945.837891,14.087428,13.421548,13.570755,1.612909,1.600565,1.5551,70.473145,102.697479,37.949017,28.367311,102.831703,78.32267,115.509987,0.650649845600128,526.805847,530.712529994636,2.13802824011945,0.0283419827866672,1.29437943560344,17.6205346160512,596.070574414264,2.1862335145892,0.0118860680552839,1.38186706363359,62.5847998303287,577.562949960795,104.387813473646,0.0109978722135713,1.47272722227284
14,13.803204,42,41.611549,28.138,27.635099,117.390404,NaN,1.004131,NaN,32.926979,400,400.240814,25,33.293964,9.464128,64.508652,49.986248,402.243591,399.057159,398.892975,7945.837891,14.087428,13.421548,13.570755,1.612909,1.600565,1.5551,70.473145,102.697479,37.949017,28.367311,102.831703,78.32267,115.509987,0.650649845600128,526.805847,530.696586056932,2.13792551164466,0.0283281846835887,1.29469703888451,17.6341225782571,596.074936382822,2.18625441417451,0.0118872440407876,1.38181746123475,62.5812597129985,577.520651895249,104.355608676621,0.0109967170035286,1.47294616984237
14,13.810145,42,41.616642,28.138,27.633511,117.387428,NaN,1.004418,NaN,32.924644,400,400.177124,25,33.300484,9.45241,64.7649,49.986248,402.567566,399.336639,399.221649,7940.474121,14.092861,13.413626,13.559311,1.622874,1.615425,1.570464,70.468735,102.697853,38.019836,28.324184,102.853821,78.37439,115.466774,0.666092216968536,534.058716,530.673556346762,2.13778359631851,0.0283097452456934,1.2951348692885,17.6519858965469,596.063874919137,2.18621058983392,0.0118851761697147,1.38191242523022,62.5868992147417,577.472679646909,104.328598404,0.0109929441773214,1.47330342135299
14,13.815005,42,41.620586,28.138,27.631924,117.38456,NaN,1.004335,NaN,32.910122,400,400.275391,25,33.302505,9.446231,64.896645,49.986248,402.436768,399.26236,399.137482,7940.720215,14.109587,13.420351,13.582117,1.627005,1.633352,1.607827,70.473549,103.122375,38.093437,28.302586,102.894867,78.351456,115.481308,0.611677646636963,533.75061,530.656811252673,2.13768219264464,0.0282967520668653,1.29544763145087,17.6644895382431,596.054529793895,2.1861746589186,0.0118835383072425,1.38198900134407,62.5912660420985,577.438737951549,104.309864831377,0.0109901791322412,1.4735606827742
14,13.815578,42,41.621559,28.138,27.632904,117.390648,NaN,1.004245,NaN,32.893879,400,400.235291,25,33.301903,9.449702,64.762527,49.986248,402.436768,399.26236,399.137482,7940.720215,14.109587,13.420351,13.582117,1.627005,1.633352,1.607827,70.473549,103.122375,38.093437,28.302586,102.894867,78.351456,115.481308,0.611677646636963,533.75061,530.656348684266,2.1376752642644,0.0282954478063491,1.29546992595791,17.6659635145772,596.06161560239,2.18618984193351,0.0118835784966784,1.38197147653746,62.5923433040302,577.437192093463,104.309877223009,0.010989829284699,1.47358229448686
14,13.816655,42,41.62249,28.138,27.64563,117.391075,NaN,1.00484,NaN,32.881756,400,400.231842,25,33.304317,9.449154,64.716209,49.986248,402.455231,399.229584,399.115021,7944.363281,14.106935,13.431613,13.587435,1.616682,1.628333,1.569425,70.506798,103.033905,38.133881,28.28516,102.897766,78.366837,115.492584,0.672083377838135,528.449036,530.669578908964,2.13770911794223,0.0282951141747477,1.29537575263699,17.6687338480451,596.060935366652,2.18618526729757,0.0118832640910776,1.38198363651186,62.5933740464752,577.450993846705,104.320259163678,0.0109902380866935,1.47350924547676
