P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.819452,42,41.624123,28.138,27.662823,117.382294,NaN,1.004836,NaN,32.87291,400,400.242432,25,33.301323,9.458614,64.315865,49.983093,402.049927,398.871979,398.734985,7936.333008,14.087377,13.428005,13.589838,1.632465,1.632828,1.576289,70.494537,102.834152,38.119781,28.312536,103.168205,78.405273,115.464539,0.650958120822906,544.301819,530.683397551649,2.13772874882248,0.0282911637418264,1.29532944936746,17.6759277237814,596.046571508217,2.18614351885185,0.0118820897064831,1.38205604896132,62.5951819526991,577.460198704026,104.328287366177,0.0109902250657208,1.47347315339464
14,13.819893,42,41.628353,28.138,27.656477,117.404205,NaN,1.004432,NaN,32.875965,400,400.002991,25,33.293236,9.448616,64.107704,49.983093,402.049927,398.871979,398.734985,7936.333008,14.087377,13.428005,13.589838,1.632465,1.632828,1.576289,70.494537,102.834152,38.119781,28.312536,103.168205,78.405273,115.464539,0.650958120822906,544.301819,530.673844433229,2.13769284337141,0.0282887795090493,1.29543531853882,17.6770618743385,596.071081328702,2.1861934076223,0.0118819668554894,1.38200425875368,62.5998647511927,577.451293722637,104.326857863326,0.0109885981288582,1.47358047800172
14,13.819893,42,41.628353,28.138,27.649035,117.402969,NaN,1.004432,NaN,32.878311,400,400.048737,25,33.292137,9.441206,63.947571,49.983093,402.034271,398.628357,398.605621,7938.8125,14.109039,13.424252,13.551623,1.636185,1.640737,1.592132,70.478577,102.770927,38.069393,28.346369,102.995636,78.373009,115.485115,0.661963164806366,528.039734,530.664203457418,2.13766079254867,0.028287331927695,1.29552835741963,17.6770618743385,596.069373167346,2.18618903392964,0.0118818860736894,1.38201088190134,62.5998647511927,577.439195410123,104.318647922934,0.0109880095355479,1.47365469192481
14,13.81942,42,41.630447,28.138,27.656197,117.39994,NaN,1.005129,NaN,32.886913,400,400.039368,25,33.293011,9.448092,63.827126,49.983093,402.214447,398.987579,398.865875,7947.685547,14.089944,13.423602,13.566419,1.60057,1.595418,1.568919,70.480042,102.577599,38.083412,28.350214,102.969841,78.36422,115.497658,0.669723212718964,532.555176,530.674911128304,2.13770083782475,0.0282899584049041,1.2954103148351,17.6758454260811,596.062329906038,2.18616462939388,0.0118809184194981,1.38205961025103,62.602182760808,577.456612445197,104.332751196416,0.0109882660590868,1.47357395418006
14,13.820982,42,41.632378,28.138,27.665649,117.388206,NaN,1.004867,NaN,32.911839,400,400.007233,25,33.295162,9.461134,64.082657,49.983093,402.214447,398.987579,398.865875,7947.685547,14.089944,13.423602,13.566419,1.60057,1.595418,1.568919,70.480042,102.577599,38.083412,28.350214,102.969841,78.36422,115.497658,0.669723212718964,532.555176,530.682435166261,2.13771116099031,0.0282877241159724,1.29538631286826,17.6798624150118,596.04347732988,2.18611048278047,0.0118794417976658,1.3821524962919,62.6043202500342,577.462631104128,104.338941651368,0.010988014056336,1.47356110781224
14,13.821771,42,41.632793,28.138,27.667009,117.378815,NaN,1.004926,NaN,32.919472,400,400.106628,25,33.297592,9.471614,64.407364,49.983093,402.432373,399.216888,399.061188,7942.823242,14.111872,13.4252,13.585922,1.613466,1.625319,1.575519,70.484245,102.880814,38.049561,28.408659,103.078178,78.390488,115.484497,0.707959711551666,528.542969,530.681812841661,2.13770167295709,0.0282859317255431,1.2954168526573,17.6818913529939,596.029930907564,2.18607453348835,0.0118786754637352,1.3822093153317,62.6047796171581,577.459505481386,104.33727314288,0.0109877449338177,1.47358544677751
14,13.820995,42,41.634476,28.138,27.667913,117.369232,NaN,1.003916,NaN,32.918652,400,400.081512,25,33.304375,9.465923,64.188774,49.983093,402.373993,399.212524,399.067657,7933.296875,14.074095,13.405881,13.565198,1.605869,1.61524,1.557304,70.456245,102.894592,38.097469,28.405552,103.033333,78.473228,115.442085,0.708316564559937,528.86554,530.685328609478,2.13772065736515,0.028288130531498,1.29535880973777,17.6798958456222,596.01438772118,2.18602961368405,0.011877430600055,1.38228688095087,62.6066425067798,577.468521163983,104.34522688059,0.0109877087110227,1.47355113262445
14,13.823153,42,41.634613,28.138,27.667866,117.359009,NaN,1.003282,NaN,32.897552,400,400.130035,25,33.308002,9.453373,64.022255,49.983093,402.373993,399.212524,399.067657,7933.296875,14.074095,13.405881,13.565198,1.605869,1.61524,1.557304,70.456245,102.894592,38.097469,28.405552,103.033333,78.473228,115.442085,0.708316564559937,528.86554,530.67874704265,2.13767848720886,0.0282824961116294,1.29548940830078,17.6854449985577,596.000069299103,2.18599253144504,0.0118767119900151,1.38234389594772,62.6067941475338,577.45275287955,104.334675776914,0.0109869030534819,1.47364954284004
14,13.824009,42,41.634914,28.138,27.665354,117.362717,NaN,1.003699,NaN,32.888313,400,400.259003,25,33.305584,9.449945,64.077194,49.983093,402.627319,399.355621,399.2547,7947.945313,14.106964,13.432566,13.5849,1.619275,1.625139,1.570462,70.462799,102.673004,38.072754,28.421373,103.076996,78.366814,115.494087,0.696631968021393,528.327454,530.672905919384,2.13765102200825,0.0282797767219424,1.2955723956661,17.6876459645758,596.004784105912,2.18600368943373,0.0118768437809921,1.3823286614359,62.607127313036,577.442715973208,104.328193302822,0.0109863299225039,1.47371486803643
14,13.825045,42,41.635796,28.138,27.665354,117.362717,NaN,1.004205,NaN,32.888313,400,400.259003,25,33.305584,9.448635,64.314262,49.983093,402.667389,399.418091,399.304504,7947.85498,14.092977,13.427773,13.573676,1.619334,1.619611,1.561284,70.441017,102.883736,38.081852,28.434418,102.980362,78.367439,115.511002,0.751724421977997,533.839539,530.669775022003,2.13763087495683,0.0282770770897362,1.29563483764596,17.6903096131858,596.003580104106,2.18599792387211,0.0118765196990823,1.38234236374464,62.6081035542753,577.436079905318,104.324652440125,0.0109857583549021,1.47376658068723
14,13.826864,42,41.641914,28.138,27.688681,117.424721,NaN,1.003692,NaN,32.845566,400,400.464813,25,33.305557,9.452386,64.013069,49.983093,402.667389,399.418091,399.304504,7947.85498,14.092977,13.427773,13.573676,1.619334,1.619611,1.561284,70.441017,102.883736,38.081852,28.434418,102.980362,78.367439,115.511002,0.751724421977997,533.839539,530.694499912696,2.13769596654686,0.0282768736348554,1.29545284450404,17.6949860609046,596.080934619146,2.1861773862603,0.011878324195273,1.38210472144075,62.6148748013056,577.467372264468,104.352558483184,0.0109855549980173,1.47365085164648
14,13.826157,42,41.642605,28.138,27.688681,117.424721,NaN,1.003457,NaN,32.845566,400,400.464813,25,33.305557,9.457628,63.753098,49.988712,402.394196,399.353241,398.983459,7945.793945,14.077412,13.442947,13.609202,1.625505,1.614682,1.574073,70.448082,102.833633,38.097698,28.435846,103.126923,78.461647,115.466446,0.685451745986938,525.919861,530.696635726131,2.13770971163276,0.028278715522884,1.29541026830007,17.6931684972196,596.079991957804,2.18617287126054,0.0118780703488934,1.38211544208537,62.6156395322367,577.473320207733,104.357348219029,0.0109856494113024,1.47362298573715
14,13.828335,42,41.645611,28.138,27.701189,117.440041,NaN,1.003952,NaN,32.839127,400,400.428009,25,33.297253,9.450853,64.006531,49.988712,402.394196,399.353241,398.983459,7945.793945,14.077412,13.442947,13.609202,1.625505,1.614682,1.574073,70.448082,102.833633,38.097698,28.435846,103.126923,78.461647,115.466446,0.685451745986938,525.919861,530.706259539722,2.13772122940165,0.0282754734100087,1.29538518345936,17.6987675000868,596.097065206161,2.18620744198515,0.0118779670880503,1.38207997727349,62.6189661589487,577.480970513909,104.365817441186,0.010985173846459,1.47361352484166
14,13.826841,42,41.646347,28.138,27.713394,117.428947,NaN,1.005275,NaN,32.841068,400,400.198822,25,33.289162,9.447832,64.243988,49.988712,402.079132,398.97644,398.64328,7947.567871,14.075997,13.453331,13.609503,1.622055,1.603685,1.575803,70.463676,102.922813,38.104542,28.44993,102.980263,78.406807,115.503815,0.755627810955048,529.354248,530.72658007447,2.13780281412337,0.0282817374641068,1.29514295171134,17.6949269333434,596.080728047441,2.18616337638412,0.0118769719396722,1.38215084726852,62.6197806329107,577.512579502917,104.388071196981,0.0109865033718113,1.47342896459917
14,13.829519,42,41.649574,28.138,27.717583,117.398865,NaN,1.004692,NaN,32.846592,400,400.096527,25,33.283867,9.460849,64.367973,49.988712,402.091705,399.015747,398.661621,7948.629883,14.078125,13.440495,13.59758,1.588113,1.60063,1.554366,70.463631,103.081032,38.111782,28.44647,103.151314,78.429596,115.510437,0.624424755573273,525.434814,530.723919289688,2.13776879955736,0.0282755761220622,1.29525179124735,17.7018109399952,596.03474398204,2.18603582682006,0.0118738212259058,1.38236229289082,62.623351566112,577.503282881614,104.385279852535,0.0109851414728244,1.47352611458917
14,13.828573,42,41.653122,28.138,27.724108,117.375519,NaN,1.005561,NaN,32.848957,400,399.943329,25,33.275955,9.452197,64.446655,49.988712,402.303528,399.091248,398.783936,7942.109375,14.064082,13.442756,13.568452,1.633751,1.609575,1.573757,70.456215,103.055779,38.091793,28.464186,102.938004,78.439804,115.502708,0.628347635269165,520.047791,530.73522665558,2.13781527269399,0.0282793079946174,1.29511349554963,17.6993792884052,595.99762662775,2.1859299990393,0.0118709928287381,1.38254278828673,62.6272774544523,577.524726094542,104.403700227672,0.010985183812894,1.47343891108817
14,13.827834,42,41.652752,28.138,27.724594,117.342369,NaN,1.004847,NaN,32.854527,400,399.984344,25,33.278427,9.445558,64.527145,49.988712,402.303528,399.091248,398.783936,7942.109375,14.064082,13.442756,13.568452,1.633751,1.609575,1.573757,70.456215,103.055779,38.091793,28.464186,102.938004,78.439804,115.502708,0.628347635269165,520.047791,530.738087127464,2.13783172603188,0.0282813273653811,1.29506299761963,17.6974796340396,595.952297653015,2.18581504703544,0.0118689620056505,1.38271528680506,62.6268680592756,577.530531683376,104.407237147666,0.010985570368042,1.47339874471143
14,13.82722,42,41.655144,28.138,27.722073,117.309624,NaN,1.004683,NaN,32.858101,400,400.095215,25,33.287525,9.429656,64.59716,49.988712,402.113129,398.857147,398.647827,7946.370117,14.074537,13.423326,13.559611,1.618657,1.592218,1.573011,70.453995,102.909622,38.09996,28.474895,103.088364,78.414421,115.521431,0.593486905097961,530.376404,530.736675945568,2.13783280730307,0.0282824369062349,1.29505750958999,17.6959012432638,595.903749989455,2.18568344775973,0.0118659433104643,1.38292880626553,62.6295146920643,577.533567613265,104.411904799442,0.0109850436653452,1.47340992869585
14,13.828765,42,41.658157,28.138,27.730379,117.293945,NaN,1.00381,NaN,32.877842,400,400.128632,25,33.285049,9.428601,64.628716,49.988712,402.113129,398.857147,398.647827,7946.370117,14.074537,13.423326,13.559611,1.618657,1.592218,1.573011,70.453995,102.909622,38.09996,28.474895,103.088364,78.414421,115.521431,0.593486905097961,530.376404,530.742768472541,2.13783853416524,0.0282800265373469,1.29504685194261,17.6998728261395,595.87794942817,2.18560821324896,0.0118638123470078,1.38306022598062,62.6328482573666,577.539039584319,104.418902459372,0.0109844604146909,1.47341392252875
14,13.830746,42,41.659325,28.138,27.748055,117.303246,NaN,1.004628,NaN,32.875622,400,400.176178,25,33.282501,9.441217,64.593819,49.988712,402.23111,398.845032,398.694855,7960.861328,14.133594,13.466957,13.587377,1.597226,1.610285,1.572708,70.461189,102.844604,38.126648,28.474674,103.024185,78.453415,115.532425,0.621653437614441,532.105042,530.759679513226,2.13787611922189,0.0282783018884089,1.29494563786602,17.704964703064,595.889217225634,2.18563352283854,0.0118639917917067,1.38302826432289,62.6341404734329,577.554513764208,104.430677903475,0.0109848834025787,1.47333371100428
14,13.830746,42,41.659325,28.138,27.763535,117.319336,NaN,1.004628,NaN,32.876518,400,400.070129,25,33.280285,9.450947,64.244827,49.994297,402.272064,399.015076,398.818878,7948.675293,14.099184,13.443466,13.557365,1.5916,1.585822,1.536142,70.492752,102.897682,38.125797,28.4594,103.005791,78.353729,115.562119,0.713317096233368,527.353638,530.779723779555,2.13794273231701,0.0282813090571686,1.29475288552967,17.704964703064,595.911469452726,2.18569051242397,0.0118650436632795,1.38294155084046,62.6341404734329,577.5796661509,104.447750546751,0.0109861059825516,1.47317977765658
14,13.833452,42,41.660511,28.138,27.773952,117.33255,NaN,1.004745,NaN,32.879063,400,400.151642,25,33.286423,9.467274,64.342224,49.994297,402.272064,399.015076,398.818878,7948.675293,14.099184,13.443466,13.557365,1.5916,1.585822,1.536142,70.492752,102.897682,38.125797,28.4594,103.005791,78.353729,115.562119,0.713317096233368,527.353638,530.785047772425,2.13793499517901,0.0282762870802831,1.29478570027512,17.7119192006595,595.928123291278,2.18572955866802,0.0118654721818453,1.38288882800893,62.6354525739505,577.578047551951,104.447944121547,0.0109856930160289,1.47320443674853
14,13.832621,42,41.663254,28.138,27.783295,117.343216,NaN,1.004399,NaN,32.871628,400,400.324738,25,33.298809,9.455935,64.568565,49.994297,402.652466,399.55542,399.296021,7955.145508,14.092594,13.444221,13.601604,1.592964,1.581768,1.547561,70.483009,102.883141,38.149757,28.473652,103.250854,78.364113,115.57238,0.680197834968567,530.387146,530.799650795847,2.13799133062482,0.0282802648739649,1.29461959762017,17.7097836159104,595.939126783214,2.18574940265215,0.0118651627409113,1.38287406503402,62.6384871060934,577.602333681028,104.467418555348,0.0109861002590457,1.47309000439451
14,13.83253,42,41.664108,28.138,27.796135,117.361496,NaN,1.005589,NaN,32.865726,400,400.237854,25,33.304256,9.448503,64.453979,49.994297,402.493774,399.458557,399.106781,7951.650391,14.081278,13.442088,13.614221,1.616742,1.607798,1.580654,70.470337,102.90136,38.113922,28.510401,103.059006,78.406219,115.579674,0.641457140445709,527.398193,530.816547076796,2.13804833089077,0.0282829951386451,1.29445453401684,17.7095497493723,595.963238745447,2.1858085537414,0.0118660440599651,1.38278895312702,62.6394318382875,577.624796685181,104.483598429127,0.0109869512284768,1.47296329575516
14,13.834997,42,41.669121,28.138,27.818558,117.357925,NaN,1.004071,NaN,32.852783,400,400.258545,25,33.302559,9.443697,64.115303,49.994297,402.493774,399.458557,399.106781,7951.650391,14.081278,13.442088,13.614221,1.616742,1.607798,1.580654,70.470337,102.90136,38.113922,28.510401,103.059006,78.406219,115.579674,0.641457140445709,527.398193,530.838133761842,2.13809687439869,0.0282809264962191,1.29432391418743,17.715889435217,595.951455427685,2.18576314835033,0.0118639714229359,1.38288612584237,62.6449771241261,577.648636565675,104.505243998188,0.0109866968356857,1.47287994951291
14,13.836964,42,41.672455,28.138,27.827122,117.373642,NaN,1.004542,NaN,32.856827,400,399.965881,25,33.303574,9.463073,64.282761,49.994297,401.758514,398.998505,398.40979,7955.49707,14.026262,13.449921,13.646549,1.589984,1.577599,1.551306,70.45726,102.936577,38.113914,28.51161,103.032257,78.385597,115.562614,0.659160852432251,529.869507,530.843289642228,2.13809552332037,0.0282774698384196,1.29433544892125,17.7209436128607,595.96863759888,2.18579701831501,0.0118637754333493,1.38285337086793,62.6486648345814,577.651789153813,104.511015349957,0.0109859105031664,1.47290213443394
14,13.837854,42,41.676422,28.138,27.827122,117.373642,NaN,1.004637,NaN,32.856827,400,399.965881,25,33.303574,9.466636,64.891258,49.994297,402.1427,399.359314,398.756531,7949.37793,14.033859,13.454264,13.631087,1.59359,1.597695,1.557009,70.470261,103.264954,38.089012,28.539972,103.131416,78.376671,115.568901,0.61294424533844,529.102783,530.84060714754,2.13807824929497,0.0282751541152554,1.29438877032695,17.7232302768932,595.963221196511,2.18577109805721,0.0118623204373675,1.38291505050561,62.6530523918292,577.64962327149,104.513865025609,0.0109846875878425,1.47296467780727
14,13.834921,42,41.675709,28.138,27.829174,117.384758,NaN,1.004894,NaN,32.865578,400,399.708984,25,33.301517,9.449528,65.123985,49.994297,402.1427,399.359314,398.756531,7949.37793,14.033859,13.454264,13.631087,1.59359,1.597695,1.557009,70.470261,103.264954,38.089012,28.539972,103.131416,78.376671,115.568901,0.61294424533844,529.102783,530.852102638862,2.13814400081813,0.0282831849528151,1.29418761299403,17.715694143467,595.979566743053,2.18581511874813,0.0118633082103533,1.38284414123876,62.6522638286815,577.673672500481,104.529416570379,0.010986056806006,1.47280892306335
14,13.834943,42,41.67807,28.138,27.836432,117.406021,NaN,1.004222,NaN,32.880074,400,399.814453,25,33.304485,9.443878,65.263023,49.994297,401.720367,398.951416,398.320892,7946.017578,14.029628,13.460283,13.635161,1.583397,1.579873,1.547591,70.467186,102.977905,38.097023,28.547417,103.164444,78.427765,115.542488,0.699610114097595,535.533386,530.861429236231,2.13817478122414,0.0282845363935629,1.29409890686366,17.7157506753726,596.005746436712,2.18587498043249,0.0118638314216664,1.38276646297462,62.6548750039432,577.687891625804,104.541641875729,0.0109860823515213,1.47275144944455
14,13.836161,42,41.682762,28.138,27.847137,117.409912,NaN,1.005011,NaN,32.883789,400,399.724823,25,33.297249,9.45413,65.313087,49.994297,401.808807,398.876404,398.383209,7945.749023,14.044317,13.452278,13.59558,1.57227,1.576967,1.548485,70.462982,103.182205,38.126534,28.544998,103.083405,78.388084,115.572517,0.709723770618439,527.773743,530.871612504658,2.13819716814225,0.0282834438611943,1.29403909035116,17.7188803815447,596.004722768311,2.18585810756175,0.0118623650605695,1.3828184408776,62.6600638221947,577.701501653572,104.555991315924,0.0109854216437436,1.47272667045487
14,13.836126,42,41.684368,28.138,27.846493,117.397285,NaN,1.004317,NaN,32.873928,400,399.765717,25,33.284523,9.446756,64.874588,49.994297,401.808807,398.876404,398.383209,7945.749023,14.044317,13.452278,13.59558,1.57227,1.576967,1.548485,70.462982,103.182205,38.126534,28.544998,103.083405,78.388084,115.572517,0.709723770618439,527.773743,530.870884586005,2.1381950786628,0.0282834099753497,1.29404497863562,17.7187904503568,595.985069135409,2.18580290741687,0.0118609514209765,1.38291132892907,62.6618397674895,577.70247666843,104.55840166774,0.010985016625034,1.47274067010372
14,13.84133,42,41.68317,28.138,27.847778,117.43544,NaN,1.00521,NaN,32.863964,400,399.867554,25,33.2855,9.43358,64.349892,49.998947,401.814453,398.798981,398.356445,7943.743164,14.058426,13.458647,13.60949,1.594469,1.578181,1.556174,70.462318,103.010941,38.120758,28.568283,103.308052,78.432892,115.569199,0.658985495567322,535.744019,530.856867922583,2.13809962296461,0.0282701208349078,1.29434057980246,17.7321600514726,596.039464888227,2.18594582005828,0.011863882817183,1.38268754994733,62.6605150015607,577.665107605264,104.531725403635,0.0109835390000638,1.47295395084655
14,13.846671,42,41.686245,28.138,27.852554,117.450073,NaN,1.003914,NaN,32.864784,400,399.808624,25,33.28743,9.449898,64.449608,49.998947,402.035095,399.132568,398.64093,7946.331543,14.02145,13.444838,13.599578,1.567432,1.571965,1.528678,70.480637,103.041931,38.137203,28.587746,103.225464,78.468399,115.576569,0.725268602371216,535.862,530.846955193506,2.1380165388255,0.0282571625060185,1.29460119191505,17.74587768111,596.055501968564,2.18597753842116,0.0118637110068254,1.38265668152819,62.6639153199247,577.637105990476,104.516064566233,0.0109813129714825,1.47316328323891
14,13.849727,42,41.689037,28.138,27.85873,117.436584,NaN,1.003875,NaN,32.850536,400,399.939697,25,33.289402,9.461814,64.338409,49.998947,402.035095,399.132568,398.64093,7946.331543,14.02145,13.444838,13.599578,1.567432,1.571965,1.528678,70.480637,103.041931,38.137203,28.587746,103.225464,78.468399,115.576569,0.725268602371216,535.862,530.845741070428,2.13798382023057,0.0282504204004288,1.2947075619735,17.7537248067115,596.033041028763,2.18591155413473,0.0118618066001632,1.38277251205532,62.6670025235237,577.627815150728,104.512798403848,0.0109800756500431,1.47325479650305
14,13.853763,42,41.6898,28.138,27.873068,117.412872,NaN,1.003721,NaN,32.848427,400,399.988556,25,33.297703,9.449018,64.164368,49.998947,401.984711,399.167053,398.639648,7953.152344,14.027888,13.457856,13.634529,1.564956,1.560102,1.530283,70.509262,103.087418,38.156563,28.5944,103.391335,78.478485,115.576164,0.559798538684845,518.968018,530.852142341904,2.13796721298796,0.0282427197424037,1.2947712138716,17.7640863541658,595.999209774786,2.18582261791431,0.0118599782972505,1.38291188042383,62.6678461680415,577.622380998186,104.509940811811,0.0109795969301698,1.47329751441387
14,13.856156,42,41.689861,28.138,27.887878,117.416473,NaN,1.004171,NaN,32.848156,400,400.066132,25,33.310577,9.439595,64.216515,49.998947,402.124084,399.340637,398.790222,7965.841797,14.055968,13.475447,13.654002,1.577104,1.590654,1.543326,70.472649,103.081535,38.137604,28.626513,103.32663,78.429565,115.559204,0.642209053039551,539.164124,530.864107272479,2.13798450973329,0.0282393794515039,1.29473056177335,17.7702287842217,596.004106348056,2.18583496984241,0.0118601911323474,1.38289345537339,62.6679136148385,577.628980301904,104.514486573447,0.0109799002732944,1.47325791553538
14,13.859295,42,41.690788,28.138,27.89525,117.397263,NaN,1.004216,NaN,32.838943,400,400.061371,25,33.312347,9.451738,64.298027,49.998947,402.124084,399.340637,398.790222,7965.841797,14.055968,13.475447,13.654002,1.577104,1.590654,1.543326,70.472649,103.081535,38.137604,28.626513,103.32663,78.429565,115.559204,0.642209053039551,539.164124,530.864195257477,2.13795535993128,0.0282326629938002,1.29482696387931,17.7782848593348,595.976274448389,2.18576089288239,0.0118585966393316,1.383011244755,62.6689385752402,577.618989343051,104.508714677406,0.0109791540911653,1.47333054207882
14,13.859295,42,41.690788,28.138,27.899551,117.403778,NaN,1.004216,NaN,32.841347,400,399.963531,25,33.304794,9.454301,64.336868,49.998947,402.231842,399.457031,398.851501,7946.220703,14.021795,13.453623,13.626977,1.577961,1.567262,1.536001,70.462288,103.105759,38.140099,28.644138,103.340912,78.533417,115.5308,0.698716700077057,531.145569,530.869764193352,2.13797385846628,0.0282334967623741,1.29477353853954,17.7782848593348,595.9852846524,2.18578396340346,0.0118590221893749,1.38297617362086,62.6689385752402,577.625975519987,104.513456504202,0.010979493389597,1.47328781464548
14,13.860913,42,41.691044,28.138,27.90892,117.388153,NaN,1.003808,NaN,32.834202,400,399.866638,25,33.300037,9.464531,64.1045,49.998947,402.231842,399.457031,398.851501,7946.220703,14.021795,13.453623,13.626977,1.577961,1.567262,1.536001,70.462288,103.105759,38.140099,28.644138,103.340912,78.533417,115.5308,0.698716700077057,531.145569,530.877020888198,2.13798278944088,0.0282311153989055,1.29475405238045,17.7824368325186,595.963325467951,2.18572695920133,0.0118579077350672,1.38306428041099,62.6692216247175,577.6296295115,104.51621545124,0.0109795987897845,1.47326865226027
14,13.862793,42,41.695717,28.138,27.909819,117.368088,NaN,1.0047,NaN,32.856663,400,399.829041,25,33.304298,9.457219,63.848228,49.998947,401.721619,398.958191,398.357239,7958.791992,14.028012,13.47613,13.643629,1.560506,1.551898,1.537756,70.456703,103.149445,38.181953,28.669121,103.428047,78.47747,115.547531,0.60465407371521,523.576111,530.87252189741,2.13795021779723,0.0282264136575505,1.29485543311933,17.7872606689808,595.929191418039,2.1856253671731,0.011854884539893,1.38324509189385,62.674388137478,577.622458676416,104.516436860478,0.0109779353073628,1.4733706013374
14,13.866019,42,41.697464,28.138,27.906628,117.350914,NaN,1.004063,NaN,32.877758,400,399.700409,25,33.304115,9.455278,64.219444,49.998947,401.65863,398.871033,398.256378,7949.101563,14.020346,13.466827,13.629738,1.586673,1.590535,1.553165,70.448456,103.075531,38.197388,28.640919,103.383507,78.458969,115.576874,0.682242035865784,530.742249,530.858670864612,2.13787396867638,0.0282174311589432,1.29508828608481,17.7955370184507,595.903048412221,2.1855531182261,0.0118531224672442,1.38336491338269,62.6763195174004,577.595580253511,104.500097650028,0.0109761384629767,1.47355678801963
14,13.86486,42,41.700424,28.138,27.911865,117.346344,NaN,1.004484,NaN,32.882961,400,399.887817,25,33.300888,9.462359,64.652519,49.998947,401.65863,398.871033,398.256378,7949.101563,14.020346,13.466827,13.629738,1.586673,1.590535,1.553165,70.448456,103.075531,38.197388,28.640919,103.383507,78.458969,115.576874,0.682242035865784,530.742249,530.868944622219,2.13791895779716,0.0282214506311781,1.29495377668,17.7925637542823,595.892682799035,2.18551758946434,0.0118517395291307,1.38343565975968,62.6795917697194,577.615819740532,104.517056533364,0.0109762884628092,1.473469733573
14,13.867826,42,41.703739,28.138,27.917343,117.361832,NaN,1.004171,NaN,32.885052,400,399.946869,25,33.30695,9.4569,65.026184,49.997791,401.903442,399.059052,398.470306,7952.704102,14.049446,13.468197,13.631108,1.570233,1.565101,1.544364,70.44989,103.255051,38.225658,28.614597,103.227287,78.472839,115.555359,0.677509367465973,529.244751,530.867103585572,2.13788504302936,0.0282148242166936,1.29506331183949,17.8001722689744,595.909580946214,2.18555080122697,0.0118515371108947,1.38340367796403,62.6832562492385,577.606649705552,104.514443011932,0.0109749106455708,1.47356706254267
14,13.868657,42,41.706688,28.138,27.917343,117.361832,NaN,1.003646,NaN,32.885052,400,399.946869,25,33.30695,9.460032,64.855896,49.997791,402.092316,399.065521,398.508484,7938.884766,14.048421,13.465369,13.603298,1.599682,1.577337,1.553286,70.466599,103.461273,38.230381,28.631666,103.241272,78.434006,115.568512,0.671783626079559,545.78009,530.864600127199,2.13786894025069,0.0282126707791697,1.29511308097289,17.802303767096,595.905552890135,2.18553153698322,0.011850457070464,1.38344958223323,62.6865159465839,577.603804606861,104.515723443119,0.0109739430551836,1.4736211424036
14,13.869461,42,41.7132,28.138,27.922499,117.359512,NaN,1.003653,NaN,32.895897,400,399.909637,25,33.306801,9.458902,65.115585,49.997791,402.092316,399.065521,398.508484,7938.884766,14.048421,13.465369,13.603298,1.599682,1.577337,1.553286,70.466599,103.461273,38.230381,28.631666,103.241272,78.434006,115.568512,0.671783626079559,545.78009,530.868855610535,2.13787554080442,0.0282115865963835,1.29509713511856,17.8043659191628,595.893447901325,2.18548077990506,0.0118479211036678,1.38356348950751,62.693713373101,577.613443243027,104.52935455357,0.0109725797681287,1.47364310667712
14,13.869211,42,41.717354,28.138,27.925941,117.381195,NaN,1.004307,NaN,32.913963,400,399.989288,25,33.300632,9.450817,65.754547,49.997791,401.590759,398.569275,398.058716,7954.166504,14.042006,13.460107,13.592887,1.55836,1.558593,1.532326,70.452888,103.362854,38.231873,28.649685,103.351868,78.541374,115.5541,0.653566479682922,530.689331,530.87406631388,2.13789519047567,0.0282129012654638,1.29503938471132,17.8037247123749,595.917773233423,2.18553046675798,0.0118478166591063,1.38351109427898,62.698304133569,577.62542253072,104.542006055984,0.0109719933664807,1.47362143093666
14,13.869051,42,41.72282,28.138,27.93047,117.395935,NaN,1.004349,NaN,32.92392,400,399.918152,25,33.299362,9.443739,66.242439,49.997791,402.279572,399.496033,398.869598,7956.192383,14.035798,13.458496,13.641267,1.590343,1.569556,1.549228,70.449112,103.238747,38.201088,28.660154,103.308678,78.58799,115.538818,0.724755465984344,521.244324,530.880413325919,2.13791777075107,0.0282141933393397,1.29497353192826,17.8033143354597,595.930701517192,2.18554698894414,0.0118467786802599,1.38351660732215,62.7043442797611,577.639948163529,104.557813257578,0.0109711618921329,1.47360048729025
14,13.872307,42,41.722569,28.138,27.93935,117.439224,NaN,1.00441,NaN,32.913288,400,400.042969,25,33.310539,9.453246,66.074203,49.997791,402.279572,399.496033,398.869598,7956.192383,14.035798,13.458496,13.641267,1.590343,1.569556,1.549228,70.449112,103.238747,38.201088,28.660154,103.308678,78.58799,115.538818,0.724755465984344,521.244324,530.882106497542,2.13789288648668,0.0282074786884196,1.29505810592811,17.8116648033599,595.990930105184,2.18570195823012,0.0118496969336866,1.38327929262011,62.7040669287915,577.630273896184,104.550975112825,0.0109707629471043,1.47365656009407
14,13.874956,42,41.724075,28.138,27.950781,117.479187,NaN,1.003787,NaN,32.92762,400,400.111145,25,33.317699,9.45585,65.562477,49.997791,401.851959,399.034943,398.447693,7968.541016,14.053705,13.482585,13.666096,1.545065,1.551502,1.519235,70.463387,103.36013,38.223122,28.66251,103.336777,78.549416,115.537918,0.654978632926941,527.217529,530.888932632093,2.13789074294044,0.0282028330063882,1.29507462935273,17.8184574452147,596.044151173392,2.18583364060806,0.0118517543065358,1.38308754360437,62.7057310144572,577.631116442498,104.553186166675,0.0109703805824769,1.47367012086062
14,13.875354,42,41.726345,28.138,27.960377,117.507263,NaN,1.004245,NaN,32.956333,400,399.940033,25,33.320396,9.444848,65.170013,49.997791,402.178497,399.376343,398.833588,7959.34082,14.053605,13.465738,13.636431,1.558164,1.571172,1.540598,70.50174,103.261612,38.2267,28.676003,103.300087,78.538879,115.562141,0.616136610507965,515.731018,530.900161260513,2.13792430638096,0.0282036609993184,1.29497925292905,17.8194779237941,596.079884618741,2.18591822669932,0.0118527557561899,1.38297180679993,62.7082392062437,577.646283963012,104.565949530141,0.0109704786803831,1.47360552975455
14,13.877821,42,41.729343,28.138,27.968618,117.5121,NaN,1.004506,NaN,32.979546,400,400.009277,25,33.324593,9.437636,64.990883,49.997791,402.178497,399.376343,398.833588,7959.34082,14.053605,13.465738,13.636431,1.558164,1.571172,1.540598,70.50174,103.261612,38.2267,28.676003,103.300087,78.538879,115.562141,0.616136610507965,515.731018,530.903405651773,2.13791197598498,0.0281988706741193,1.29502449461692,17.8258028605096,596.082485220883,2.18591578790942,0.011851974268208,1.38299233334805,62.7115516189151,577.644915374776,104.568283782513,0.0109695698379258,1.47365115373043
14,13.877879,42,41.732887,28.138,27.963211,117.551552,NaN,1.004249,NaN,32.972641,400,399.878204,25,33.324066,9.425261,65.063141,49.999023,401.709381,398.969055,398.417694,7948.913574,14.041782,13.465117,13.655652,1.568602,1.555231,1.522328,70.503876,103.13308,38.230076,28.686657,103.441132,78.612389,115.552185,0.689808905124664,523.369019,530.896228630779,2.13788759809388,0.0281976735606746,1.2950951217033,17.8259515517049,596.132211466171,2.18603231669662,0.0118532513664508,1.38283537856754,62.7154670457192,577.639594790006,104.568530552075,0.0109683159993267,1.47372774440009
14,13.878209,42,41.730606,28.138,27.97015,117.553345,NaN,1.004886,NaN,32.971115,400,399.870911,25,33.319901,9.44073,64.926483,49.999023,402.108643,399.348358,398.787445,7945.327148,14.029753,13.458675,13.639716,1.557446,1.558148,1.521374,70.505516,103.179832,38.232975,28.725147,103.536369,78.666817,115.570442,0.786322295665741,535.843872,530.904221472829,2.13791105182861,0.0281981631125622,1.29502867932926,17.8267975444235,596.137800426645,2.18605354204515,0.0118542029621886,1.38279038887684,62.7129470175848,577.645951740567,104.570361639894,0.0109692652594303,1.47366050636647
14,13.879858,42,41.734238,28.138,27.98777,117.529953,NaN,1.004382,NaN,32.968704,400,400.055115,25,33.325943,9.437639,64.814682,49.999023,402.108643,399.348358,398.787445,7945.327148,14.029753,13.458675,13.639716,1.557446,1.558148,1.521374,70.505516,103.179832,38.232975,28.725147,103.536369,78.666817,115.570442,0.786322295665741,535.843872,530.922074870899,2.13795489879556,0.0281973071222563,1.29490856024553,17.8310247172826,596.100500099633,2.18594705076176,0.0118513480596506,1.38297233864162,62.7169595659793,577.666498058502,104.588256969736,0.0109692417102199,1.47357995369586
14,13.881157,42,41.736744,28.138,28.001499,117.540474,NaN,1.004226,NaN,32.952896,400,399.903625,25,33.33387,9.447042,64.953964,49.999023,401.784302,398.860016,398.382172,7965.738281,14.04929,13.47809,13.626528,1.547958,1.533336,1.512739,70.513321,103.18718,38.231308,28.726234,103.328461,78.592957,115.548065,0.670553505420685,517.707581,530.935942655478,2.13798878616698,0.0281966036230587,1.29481588079165,17.8343544068638,596.111633172022,2.18596794521376,0.0118511176346311,1.38295468557729,62.7197279720468,577.682047738788,104.601536353109,0.0109692920656102,1.4735160037433
14,13.88123,42,41.737705,28.138,28.014322,117.560974,NaN,1.003785,NaN,32.965614,400,399.872925,25,33.338051,9.445512,65.348572,49.999023,401.887909,398.915497,398.508667,7960.922363,14.080267,13.483774,13.621749,1.569192,1.577369,1.531712,70.489479,103.192505,38.252548,28.72979,103.32103,78.59919,115.575043,0.634737432003021,531.873901,530.952325443985,2.13804250198973,0.0281988965163154,1.29466127344928,17.8345415187092,596.138672596006,2.18603423760238,0.0118521032835769,1.38285949682806,62.7207895639257,577.703393576696,104.617068830242,0.0109700575702677,1.47339747604853
14,13.88123,42,41.737705,28.138,28.02129,117.515686,NaN,1.003785,NaN,32.988758,400,399.845642,25,33.338226,9.448044,65.222168,49.999023,401.887909,398.915497,398.508667,7960.922363,14.080267,13.483774,13.621749,1.569192,1.577369,1.531712,70.489479,103.192505,38.252548,28.72979,103.32103,78.59919,115.575043,0.634737432003021,531.873901,530.961346342943,2.13807245505502,0.0282002449625584,1.2945749434348,17.8345415187092,596.076040146658,2.18587392452232,0.0118491489826891,1.38310282992237,62.7207895639257,577.714708973597,104.624748809716,0.0109706064528512,1.47332834592532
14,13.882802,42,41.739185,28.138,28.032747,117.444221,NaN,1.004394,NaN,33.004765,400,399.836975,25,33.337276,9.448858,64.770668,49.999023,401.461884,398.55899,398.115814,7961.219727,14.069753,13.47958,13.62356,1.54738,1.573723,1.53365,70.455154,103.189308,38.249432,28.739483,103.529732,78.552879,115.622208,0.711673021316528,535.157776,530.971449770408,2.13809128283408,0.0281983951244244,1.29452688034317,17.8385706514228,595.975162744025,2.18561119328175,0.0118439441320653,1.38351067657041,62.7224244432007,577.723445354644,104.632288560814,0.0109706144356901,1.47329335730484
14,13.885235,42,41.740845,28.138,28.033817,117.396774,NaN,1.004898,NaN,32.99353,400,399.950073,25,33.346806,9.457682,64.469803,49.999023,402.008942,399.230286,398.662445,7959.653809,14.054584,13.470001,13.631804,1.56922,1.57466,1.542528,70.440132,103.387817,38.262276,28.741623,103.387093,78.564621,115.637321,0.662361562252045,529.203796,530.965517325818,2.13804880911608,0.0281923096544167,1.29465883834056,17.84480590233,595.907246067774,2.18543226920989,0.0118402398069089,1.3837926226434,62.7242581036013,577.709220728789,104.624439721193,0.0109694581665477,1.47340085774274
14,13.886477,42,41.744965,28.138,28.027977,117.393784,NaN,1.004204,NaN,32.983337,400,399.894592,25,33.35466,9.460279,63.991776,49.999023,402.008942,399.230286,398.662445,7959.653809,14.054584,13.470001,13.631804,1.56922,1.57466,1.542528,70.440132,103.387817,38.262276,28.741623,103.387093,78.564621,115.637321,0.662361562252045,529.203796,530.95422009762,2.13799967438141,0.028187968389864,1.29480536188141,17.8479885613349,595.897481218333,2.18539477630318,0.0118385382595962,1.38387292767048,62.7288088624237,577.695178043969,104.619391401378,0.0109676199460592,1.47353782859847
14,13.88812,42,41.750175,28.138,28.020342,117.396194,NaN,1.0048,NaN,32.957973,400,399.930328,25,33.357033,9.465111,63.809929,49.999023,401.882599,399.266724,398.608856,7962.347656,14.047112,13.469121,13.655954,1.55,1.546559,1.541482,70.451538,103.366768,38.260616,28.758787,103.558449,78.518143,115.631523,0.607888102531433,524.259888,530.939390340211,2.13793505871065,0.0281822438241268,1.29499819077996,17.8521984642604,595.893700192304,2.18536930305528,0.0118367911509069,1.38394102687794,62.7345630662712,577.676481960728,104.61237228544,0.0109652504062,1.47371683821319
14,13.889724,42,41.749676,28.138,28.020342,117.396194,NaN,1.004622,NaN,32.957973,400,399.930328,25,33.357033,9.454294,63.8293,49.988365,402.280457,399.503235,398.872314,7965.632324,14.063807,13.48119,13.655728,1.577369,1.559982,1.533813,70.479706,103.168259,38.25256,28.772165,103.530716,78.635757,115.583588,0.740655601024628,537.162048,530.934563796344,2.13790402430259,0.0281780982487252,1.29509404074314,17.8563080744031,595.894381771382,2.18537256064562,0.011836973533818,1.38393325637333,62.7340119689102,577.664211311857,104.603503256774,0.0109647954040363,1.47378569962754
14,13.888339,42,41.751602,28.138,28.028904,117.429153,NaN,1.003889,NaN,32.947639,400,399.955505,25,33.362659,9.441189,63.904491,49.988365,402.280457,399.503235,398.872314,7965.632324,14.063807,13.48119,13.655728,1.577369,1.559982,1.533813,70.479706,103.168259,38.25256,28.772165,103.530716,78.635757,115.583588,0.740655601024628,537.162048,530.949818805685,2.13796763536766,0.0281833342963205,1.29490507206992,17.8527595854811,595.937362160311,2.18547677042101,0.0118384210002986,1.38378513606483,62.7361390208327,577.690353135521,104.623337280204,0.0109655224890148,1.47364973485364
14,13.889825,42,41.757004,28.138,28.04661,117.452293,NaN,1.004649,NaN,32.939514,400,399.865723,25,33.370632,9.444838,63.678574,49.988365,401.871887,399.1409,398.417419,7969.98877,14.057261,13.499666,13.668926,1.545779,1.553072,1.544484,70.497932,103.179245,38.224854,28.768864,103.489235,78.631752,115.571526,0.653900325298309,515.088135,530.968275278663,2.1380150093397,0.0281829188229012,1.29477431604041,17.856566834644,595.962007407261,2.18552349517965,0.0118379569953733,1.38374423313445,62.7421045049697,577.714173759443,104.645378005476,0.0109651612079091,1.47357119109038
14,13.892181,42,41.760632,28.138,28.055851,117.487442,NaN,1.004038,NaN,32.933655,400,399.891754,25,33.378624,9.458285,63.379177,49.988365,402.031403,399.307648,398.653259,7970.418945,14.051012,13.497622,13.666373,1.55054,1.549603,1.528988,70.480385,103.42614,38.224766,28.815197,103.546448,78.709404,115.578499,0.607533156871796,518.178345,530.973154767245,2.1380091664005,0.0281786184093608,1.2948004312218,17.8626024633463,596.005690627593,2.18562433038365,0.0118389247318025,1.38361100663454,62.7461105937871,577.715944300526,104.650525340951,0.0109642288557992,1.47360540343372
14,13.892841,42,41.766983,28.138,28.063242,117.505753,NaN,1.003937,NaN,32.916054,400,399.848328,25,33.354912,9.466311,63.418564,49.988365,402.031403,399.307648,398.653259,7970.418945,14.051012,13.497622,13.666373,1.55054,1.549603,1.528988,70.480385,103.42614,38.224766,28.815197,103.546448,78.709404,115.578499,0.607533156871796,518.178345,530.980739703108,2.13802817362061,0.0281783426771938,1.29474825112812,17.8642931208541,596.022360058978,2.18564775536116,0.0118377990501023,1.38361097278057,62.7531227828547,577.730088429241,104.667030356932,0.0109631325004692,1.47359779225201
14,13.894741,42,41.769821,28.138,28.075838,117.511925,NaN,1.004407,NaN,32.877495,400,399.863159,25,33.349598,9.467221,63.398975,49.988365,402.205048,399.441742,398.800385,7965.334961,14.049034,13.483841,13.647973,1.574364,1.567373,1.547407,70.45993,103.278717,38.261269,28.810884,103.462425,78.71946,115.598839,0.637412488460541,528.169861,530.991335257451,2.13804557589171,0.0281758705326506,1.29470560108685,17.8691598273026,596.027027708579,2.18565110399191,0.0118371650340038,1.38362179384941,62.7562559633624,577.739774678623,104.676689561899,0.0109628058323652,1.47357382824975
14,13.896283,42,41.772846,28.138,28.089596,117.527344,NaN,1.003729,NaN,32.87294,400,400.00528,25,33.357464,9.469348,63.782669,49.988365,402.205048,399.441742,398.800385,7965.334961,14.049034,13.483841,13.647973,1.574364,1.567373,1.547407,70.45993,103.278717,38.261269,28.810884,103.462425,78.71946,115.598839,0.637412488460541,528.169861,531.004511742765,2.13807489497805,0.0281745481815277,1.29462724105844,17.8731091751579,596.044234734819,2.18568598333141,0.0118370658930089,1.38358567925092,62.7595954049693,577.754168629691,104.689746758565,0.0109626549110145,1.47352343639421
14,13.898078,42,41.772758,28.138,28.097246,117.533699,NaN,1.004872,NaN,32.876926,400,399.944336,25,33.360439,9.463479,64.444527,49.988365,401.735229,398.977692,398.339935,7964.548828,14.047256,13.481831,13.652863,1.580104,1.562322,1.544542,70.475098,103.342384,38.275208,28.812738,103.418991,78.664848,115.618271,0.58892035484314,525.749023,531.009020353131,2.13807307439791,0.028171392364076,1.29463957582948,17.8777060869713,596.053147346468,2.18570906300725,0.0118375124666739,1.38355007131702,62.7594982603284,577.753384271405,104.689118783815,0.010962641581391,1.47352713513577
14,13.898202,42,41.777729,28.138,28.099686,117.555519,NaN,1.004795,NaN,32.876225,400,399.867645,25,33.359566,9.460917,64.805511,49.988365,402.150421,399.371735,398.689056,7961.646484,14.0539,13.484849,13.648266,1.592592,1.587969,1.548277,70.477966,103.345917,38.217503,28.86458,103.366066,78.662659,115.621536,0.658818066120148,527.140503,531.01180655407,2.13808116364984,0.0281715438627433,1.29461677396696,17.8780236287032,596.076556143994,2.18575391765128,0.0118371200777637,1.3835097251891,62.7649855703261,577.76189003784,104.70029539651,0.0109616595675604,1.47353685358642
14,13.898513,42,41.778564,28.138,28.101145,117.577835,NaN,1.004426,NaN,32.863731,400,399.833862,25,33.368759,9.455908,64.77597,49.981792,402.077362,399.268097,398.616974,7971.621582,14.061227,13.49482,13.653034,1.568878,1.566601,1.552534,70.507904,103.159134,38.240273,28.869295,103.513519,78.680801,115.593666,0.668531894683838,532.70929,531.012760692733,2.13808142260965,0.0281710229993511,1.2946172578775,17.8788200344616,596.10629077317,2.18582749060925,0.011838270124135,1.38340256201998,62.7659072455218,577.762903176988,104.701890673078,0.0109614744987277,1.47354102378486
14,13.899509,42,41.781059,28.138,28.10371,117.605316,NaN,1.00467,NaN,32.878868,400,399.862732,25,33.378387,9.445465,64.514656,49.981792,402.077362,399.268097,398.616974,7971.621582,14.061227,13.49482,13.653034,1.568878,1.566601,1.552534,70.507904,103.159134,38.240273,28.869295,103.513519,78.680801,115.593666,0.668531894683838,532.70929,531.0130879895,2.13807319550989,0.0281689477480792,1.29464488367642,17.8813704911524,596.140905377216,2.18590851819327,0.0118391505344728,1.38329345820109,62.7686611446755,577.762529340126,104.704349213889,0.0109607567548057,1.47357425430053
14,13.899509,42,41.781059,28.138,28.105673,117.651184,NaN,1.00467,NaN,32.850647,400,400.004059,25,33.377453,9.436193,64.152771,49.981792,402.302094,399.416962,398.872711,7963.411133,14.062984,13.489654,13.64984,1.578278,1.581085,1.547714,70.505676,103.263748,38.223152,28.864374,103.20562,78.614975,115.643913,0.605353474617004,518.381775,531.015629353567,2.1380816314418,0.0281693271336006,1.29462059501149,17.8813704911524,596.204348629657,2.18607086922643,0.0118421397612563,1.38304708772871,62.7686611446755,577.76571690287,104.706512378582,0.0109609112063446,1.47355478769107
14,13.901931,42,41.786907,28.138,28.115576,117.671799,NaN,1.005498,NaN,32.842327,400,400.107361,25,33.383644,9.433901,63.948734,49.981792,402.302094,399.416962,398.872711,7963.411133,14.062984,13.489654,13.64984,1.578278,1.581085,1.547714,70.505676,103.263748,38.223152,28.864374,103.20562,78.614975,115.643913,0.605353474617004,518.381775,531.021171537224,2.13807738295377,0.0281649902973339,1.29464240758733,17.8875719307202,596.224894004238,2.18610572061409,0.0118413479158677,1.3830270306996,62.7751154561513,577.770521093426,104.716129301604,0.0109595044220023,1.47359797967266
14,13.899257,42,41.786335,28.138,28.127136,117.659546,NaN,1.005025,NaN,32.850029,400,400.078094,25,33.4067,9.457938,64.803757,49.981792,402.345154,399.553223,398.990906,7968.99707,14.055927,13.471611,13.642737,1.584098,1.562457,1.531331,70.491318,103.234406,38.23587,28.862789,103.466644,78.671188,115.637352,0.662146389484406,526.515747,531.044169962267,2.13817872337045,0.028174125240697,1.29434021994664,17.8807252078957,596.208726563587,2.186066085222,0.0118407584153553,1.38308392072235,62.774484184192,577.808188528391,104.741071230353,0.0109614896314064,1.47336096501225
14,13.901206,42,41.788223,28.138,28.138042,117.646118,NaN,1.004582,NaN,32.855942,400,400.088806,25,33.424072,9.456268,65.007057,49.981792,401.902039,399.092438,398.465637,7979.209473,14.084399,13.512376,13.686637,1.597205,1.579864,1.535005,70.479523,103.357712,38.231041,28.91032,103.523071,78.622749,115.666748,0.731130421161652,534.929077,531.052431504556,2.13818791968735,0.0281712019638382,1.29432150990698,17.8857156809751,596.187581742184,2.18600625912292,0.0118391943296591,1.38318525553147,62.7765677966759,577.813733265986,104.746886261489,0.0109612289136934,1.47335054180899
14,13.90286,42,41.792191,28.138,28.140022,117.620735,NaN,1.004672,NaN,32.858807,400,399.971954,25,33.4235,9.448206,64.564125,49.981792,401.902039,399.092438,398.465637,7979.209473,14.084399,13.512376,13.686637,1.597205,1.579864,1.535005,70.479523,103.357712,38.231041,28.91032,103.523071,78.622749,115.666748,0.731130421161652,534.929077,531.050026284939,2.13816447238484,0.0281673164596326,1.29439550036529,17.8899503841142,596.14706276387,2.1858905526929,0.01183609214866,1.38338315444739,62.7809466672794,577.809221740395,104.748136130361,0.010959898045178,1.47342725453159
14,13.904548,42,41.794991,28.138,28.140341,117.621223,NaN,1.004509,NaN,32.878906,400,399.95694,25,33.420937,9.448405,64.018456,49.981792,402.288177,399.459808,398.937744,7965.926758,14.055448,13.480541,13.649726,1.579549,1.570164,1.530155,70.481514,103.453293,38.212257,28.927376,103.554878,78.613754,115.683945,0.671650946140289,522.200134,531.045368796081,2.13813323416302,0.0281630233139128,1.29449204853991,17.8942717453616,596.143921738533,2.18587403408508,0.0118351022413193,1.38342394284637,62.7840363945866,577.800485521987,104.745249767682,0.0109586901296837,1.47351527867982
14,13.903564,42,41.796345,28.138,28.140341,117.621223,NaN,1.004367,NaN,32.878906,400,399.95694,25,33.420937,9.444015,63.654881,49.981792,401.676025,398.862152,398.295502,7965.291016,14.048729,13.472154,13.64366,1.599002,1.582662,1.539167,70.504082,103.377281,38.22728,28.908148,103.566605,78.622002,115.654335,0.613175988197327,511.703094,531.048324571094,2.13815224287527,0.0281655617554724,1.29443346679019,17.8917527060592,596.142076341613,2.18586521092689,0.0118346082202615,1.38344493704746,62.7855304386215,577.809152703526,104.752603116114,0.0109587304778913,1.47347916820422
14,13.906115,42,41.798195,28.138,28.14076,117.62294,NaN,1.005139,NaN,32.878883,400,399.930756,25,33.417374,9.449875,63.810139,49.981792,401.676025,398.862152,398.295502,7965.291016,14.048729,13.472154,13.64366,1.599002,1.582662,1.539167,70.504082,103.377281,38.22728,28.908148,103.566605,78.622002,115.654335,0.613175988197327,511.703094,531.041203960816,2.13810476439964,0.0281590625375106,1.29458017325677,17.8982829869616,596.141930317312,2.18585923461781,0.0118340451615206,1.3834643872153,62.7875717208382,577.793237918356,104.743813006472,0.0109574412722248,1.47359924086514
14,13.906681,42,41.801708,28.138,28.152025,117.600204,NaN,1.004269,NaN,32.855934,400,399.881439,25,33.411827,9.454504,64.303581,49.981792,401.739075,398.95108,398.364838,7968.525391,14.063857,13.485979,13.667167,1.580393,1.585269,1.564873,70.520302,103.380173,38.257694,28.903805,103.511406,78.667778,115.651886,0.616857349872589,522.498779,531.054086676147,2.13814223213044,0.0281597787691358,1.29447463265606,17.8997317626695,596.105685215207,2.18575584185925,0.0118312820989885,1.38364124058936,62.7914477499349,577.811246372365,104.759851213974,0.0109573291576255,1.47353286703852
14,13.909745,42,41.802418,28.138,28.158434,117.57531,NaN,1.004059,NaN,32.846123,400,399.875,25,33.409943,9.448388,64.373856,49.976353,402.248444,399.475677,398.874359,7983.163086,14.070245,13.490544,13.666429,1.589342,1.574397,1.547349,70.522545,103.203026,38.282749,28.906998,103.704613,78.699959,115.658943,0.777809023857117,521.802795,531.053180638577,2.13811059254331,0.028153116566919,1.29457780863544,17.9075738337642,596.070270948033,2.18566305783519,0.0118294007275246,1.38378637974251,62.7922310885832,577.800067512432,104.753036427656,0.0109565888819839,1.47360989998506
