P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.912063,42,41.805466,28.138,28.156761,117.575554,NaN,1.003891,NaN,32.846622,400,400.013947,25,33.407887,9.441033,64.118179,49.976353,402.248444,399.475677,398.874359,7983.163086,14.070245,13.490544,13.666429,1.589342,1.574397,1.547349,70.522545,103.203026,38.282749,28.906998,103.704613,78.699959,115.658943,0.777809023857117,521.802795,531.044052150402,2.13805864015043,0.0281468191054945,1.29473650124904,17.9135057106721,596.066451953581,2.18564405618287,0.0118283050543776,1.38383238899242,62.795593806529,577.783774064355,104.745292084776,0.0109549460643743,1.4737471747265
14,13.90865,42,41.810219,28.138,28.163885,117.568855,NaN,1.004354,NaN,32.841652,400,399.909088,25,33.405064,9.441251,64.341652,49.976353,402.239227,399.501038,398.856262,7970.691406,14.053902,13.487568,13.664018,1.592404,1.589174,1.563792,70.519264,103.378891,38.288315,28.911592,103.573647,78.72084,115.653725,0.653466820716858,522.845337,531.063525579583,2.13815515750227,0.0281569921450849,1.29444528453306,17.9047714154195,596.050699039149,2.18558935135181,0.0118261353966835,1.38394232792084,62.8008371782697,577.825456181483,104.778741100546,0.0109556331750457,1.47355163462467
14,13.907866,42,41.810928,28.138,28.176107,117.574661,NaN,1.004863,NaN,32.827465,400,399.87323,25,33.393726,9.437356,64.485031,49.976353,402.166504,399.398529,398.819977,7972.163086,14.05398,13.490142,13.664883,1.589382,1.59128,1.570613,70.508095,103.293457,38.224808,28.93882,103.495941,78.783577,115.598351,0.647178590297699,515.398743,531.081699124763,2.13822279730514,0.0281613736686744,1.29424774362287,17.902764832935,596.05776717122,2.18560529531882,0.0118262553118589,1.38392202070472,62.8016192853444,577.851796630694,104.797387661206,0.0109567098947094,1.47339974594877
14,13.90949,42,41.813454,28.138,28.168398,117.589973,NaN,1.00561,NaN,32.815304,400,399.862061,25,33.375721,9.442289,64.535034,49.976353,402.166504,399.398529,398.819977,7972.163086,14.05398,13.490142,13.664883,1.589382,1.59128,1.570613,70.508095,103.293457,38.224808,28.93882,103.495941,78.783577,115.598351,0.647178590297699,515.398743,531.066844930886,2.13815832433664,0.0281556980523092,1.29443951819735,17.9069212306435,596.075512704973,2.1856430659646,0.0118263323083484,1.38387867101044,62.8044056617878,577.830197068015,104.785472591996,0.0109549567619259,1.47356279364083
14,13.912733,42,41.816174,28.138,28.170218,117.581352,NaN,1.004409,NaN,32.821087,400,399.778656,25,33.377769,9.452008,64.600517,49.976353,402.039215,399.085114,398.622345,7969.135742,14.075295,13.495163,13.644783,1.596952,1.594831,1.548869,70.50898,103.40976,38.253937,28.934038,103.758537,78.754532,115.642395,0.725731670856476,533.250977,531.059462211639,2.1381035242848,0.0281476910837248,1.29461000956876,17.9152201351341,596.059872654093,2.18559480673507,0.0118247790436687,1.38396739754895,62.8074058838338,577.81246596098,104.776395096986,0.0109533367725701,1.4737047141106
14,13.912326,42,41.817825,28.138,28.176085,117.558861,NaN,1.004955,NaN,32.810329,400,399.796265,25,33.388287,9.451105,64.557823,49.976353,402.039215,399.085114,398.622345,7969.135742,14.075295,13.495163,13.644783,1.596952,1.594831,1.548869,70.50898,103.40976,38.253937,28.934038,103.758537,78.754532,115.642395,0.725731670856476,533.250977,531.068279609146,2.13813658863077,0.0281498726541196,1.29451329458581,17.9141786936626,596.026492289159,2.18550437764088,0.0118227115659869,1.38411442762851,62.8092268978107,577.82677045541,104.787895258355,0.0109535670295028,1.47363786409184
14,13.915171,42,41.821369,28.138,28.187387,117.540215,NaN,1.00462,NaN,32.783421,400,399.711517,25,33.4011,9.446568,64.29985,49.976353,402.026978,399.246735,398.642761,7979.051758,14.073956,13.503727,13.68854,1.575238,1.588812,1.561741,70.501289,103.325333,38.232925,28.9443,103.652512,78.793678,115.645767,0.66828465461731,533.555542,531.074367960751,2.13813021839308,0.0281447244294815,1.29454292971193,17.9214580680557,595.995847519209,2.18541521885936,0.0118202048175654,1.38427024174144,62.8131356504272,577.828244666912,104.792745153188,0.0109526462940243,1.47367277989045
14,13.915171,42,41.821369,28.138,28.208061,117.537476,NaN,1.00462,NaN,32.780228,400,399.781525,25,33.40657,9.456951,64.063057,49.976353,401.950073,399.042603,398.497437,7982.359375,14.097475,13.51749,13.683093,1.591336,1.569919,1.541898,70.507942,103.405495,38.257267,28.944992,103.7724,78.804512,115.647369,0.661221325397491,545.999207,531.101128702509,2.13821902192358,0.0281487148499002,1.29428771049204,17.9214580680557,595.992055982742,2.18540551411219,0.0118200262895563,1.38428504620977,62.8131356504272,577.861808328904,104.815522254489,0.0109542708772986,1.47346802842477
14,13.916497,42,41.822525,28.138,28.21785,117.586411,NaN,1.003883,NaN,32.768585,400,399.822815,25,33.404846,9.464434,64.00634,49.979923,401.859894,398.953583,398.388824,7969.371094,14.053708,13.493499,13.636324,1.576714,1.570778,1.53523,70.509789,103.545288,38.288258,28.945919,103.706482,78.778099,115.634636,0.580094814300537,525.434814,531.109818938969,2.13823547324247,0.028147188325702,1.294245753638,17.924850461843,596.058212990376,2.18557134076245,0.0118227941868883,1.38403873396957,62.814410569574,577.869292728476,104.821857124057,0.0109543095098578,1.47343671054557
14,13.917563,42,41.825798,28.138,28.222763,117.60865,NaN,1.005439,NaN,32.765736,400,399.865784,25,33.407825,9.466248,64.264809,49.979923,401.859894,398.953583,398.388824,7969.371094,14.053708,13.493499,13.636324,1.576714,1.570778,1.53523,70.509789,103.545288,38.288258,28.945919,103.706482,78.778099,115.634636,0.580094814300537,525.434814,531.112978801534,2.13823600238583,0.0281453908637427,1.2942484923977,17.9275775037617,596.084528735048,2.18562878476509,0.0118230506141204,1.38396959323317,62.8180201131257,577.873077957146,104.827980243404,0.0109535765177136,1.47345416610798
14,13.918584,42,41.827938,28.138,28.235653,117.626198,NaN,1.00455,NaN,32.77652,400,400.029327,25,33.415333,9.466615,64.884857,49.979923,402.127808,399.160797,398.658844,7975.64502,14.079559,13.506206,13.649156,1.600502,1.597775,1.564829,70.538826,103.157249,38.251102,28.989658,103.53479,78.733109,115.687798,0.681241273880005,532.640686,531.126597695221,2.13827165599516,0.0281452486210682,1.29415021382557,17.9301892790791,596.105896544921,2.1856769915423,0.0118234141227021,1.38390820389794,62.820380033831,577.8888985528,104.841041216159,0.0109537431640233,1.47338422684709
14,13.919292,42,41.830414,28.138,28.247213,117.652473,NaN,1.003941,NaN,32.766438,400,400.062805,25,33.424183,9.470329,64.904922,49.979923,402.127808,399.160797,398.658844,7975.64502,14.079559,13.506206,13.649156,1.600502,1.597775,1.564829,70.538826,103.157249,38.251102,28.989658,103.53479,78.733109,115.687798,0.681241273880005,532.640686,531.139433694837,2.13830763346639,0.0281456556530492,1.29404980465035,17.9320002980586,596.138882521136,2.185753908684,0.0118242235352464,1.38380505759412,62.8231103627495,577.905210121241,104.854800465306,0.010953839497843,1.47331548356038
14,13.921871,42,41.83477,28.138,28.249344,117.663872,NaN,1.004247,NaN,32.793926,400,399.923676,25,33.423656,9.473409,64.722946,49.979923,402.095337,399.139862,398.616089,7979.40625,14.075094,13.507714,13.6477,1.589269,1.58417,1.546931,70.553772,103.306915,38.27084,28.963282,103.70108,78.767754,115.702477,0.643859267234802,525.183228,531.134455703632,2.13826703617873,0.028139427367386,1.29417663006236,17.9385966291529,596.148720302757,2.18576590263417,0.0118233792010073,1.3838112232317,62.8279134848037,577.894635316856,104.852352216151,0.0109521088371071,1.47343384717754
14,13.92276,42,41.835754,28.138,28.249344,117.663872,NaN,1.004016,NaN,32.793926,400,399.923676,25,33.423656,9.464289,64.62545,49.979923,401.636963,398.608032,398.093292,7984.945313,14.082324,13.515074,13.633441,1.583204,1.588543,1.548175,70.527679,103.33062,38.284996,28.959475,103.544914,78.781021,115.697884,0.734153151512146,537.186096,531.13178899703,2.1382498888289,0.0281371392743898,1.29422940716427,17.9408702188953,596.147379388981,2.18575949468186,0.011823020814186,1.38382648109819,62.8289984317831,577.889231261624,104.849752887251,0.0109515720497013,1.47347896820294
14,13.92149,42,41.839905,28.138,28.245371,117.672211,NaN,1.004877,NaN,32.812958,400,399.858978,25,33.420479,9.447725,64.406891,49.979923,401.636963,398.608032,398.093292,7984.945313,14.082324,13.515074,13.633441,1.583204,1.588543,1.548175,70.527679,103.33062,38.284996,28.959475,103.544914,78.781021,115.697884,0.734153151512146,537.186096,531.130456776138,2.13825732537286,0.0281396417071918,1.29420297718571,17.9376222000577,596.153262705455,2.18576199144885,0.0118220521512825,1.38384593938986,62.8335750498813,577.896588139429,104.85925209979,0.0109507666998286,1.47348551326582
14,13.922017,42,41.843216,28.138,28.246052,117.67543,NaN,1.004567,NaN,32.827305,400,399.914398,25,33.414009,9.45298,64.216278,49.979923,401.952515,398.922943,398.411438,7985.761719,14.105814,13.528543,13.669117,1.595199,1.592037,1.555105,70.519775,103.389816,38.296852,28.984053,103.523888,78.810097,115.694969,0.662692487239838,524.513794,531.129757233893,2.13825008416471,0.0281384165884113,1.29422587246789,17.9389700271025,596.153205674026,2.18575183048168,0.0118210561714251,1.38387994106925,62.8372252772222,577.897476533361,104.863449232116,0.0109498835468373,1.47352108445946
14,13.923616,42,41.848625,28.138,28.251022,117.634415,NaN,1.005091,NaN,32.824886,400,399.851196,25,33.409119,9.459883,64.269241,49.979923,401.60434,398.492828,398.008698,7978.497559,14.082717,13.514509,13.631196,1.583687,1.597401,1.54859,70.547646,103.36705,38.257278,29.01293,103.612816,78.894447,115.671936,0.658670425415039,529.81897,531.13139296995,2.13824058397135,0.0281352600242272,1.29425954443343,17.9430593087883,596.089067232166,2.18557135374658,0.0118164163219524,1.38418495626708,62.8431879537372,577.899807710763,104.870902588764,0.0109484836553851,1.47357382767392
14,13.92551,42,41.849552,28.138,28.254456,117.624329,NaN,1.004043,NaN,32.809792,400,399.827484,25,33.414448,9.455313,64.526222,49.979923,401.60434,398.492828,398.008698,7978.497559,14.082717,13.514509,13.631196,1.583687,1.597401,1.54859,70.547646,103.36705,38.257278,29.01293,103.612816,78.894447,115.671936,0.658670425415039,529.81897,531.130156046096,2.1382188013448,0.0281310490480395,1.29432966255989,17.9479025654891,596.073842112785,2.1855295898863,0.0118154220688119,1.38425378384922,62.8442097810492,577.892588361164,104.867009682527,0.0109478752721842,1.47362931489393
14,13.925335,42,41.852707,28.138,28.254881,117.653267,NaN,1.004832,NaN,32.800205,400,399.894714,25,33.426128,9.453524,64.499046,49.979923,402.163696,399.043182,398.606354,7980.166992,14.094769,13.509066,13.636722,1.623849,1.618776,1.578372,70.540146,103.52314,38.228062,29.030109,103.539871,78.768013,115.720108,0.614404439926147,529.928589,531.13123108857,2.13822400146495,0.0281315812390106,1.29431403187421,17.9474550837049,596.109596920583,2.18561154445145,0.0118161583537,1.38414660715914,62.8476873845765,577.898008070578,104.874112005824,0.0109472553273817,1.47363532419621
14,13.923984,42,41.857361,28.138,28.256756,117.680176,NaN,1.004518,NaN,32.805149,400,399.89267,25,33.438297,9.460237,64.528275,49.986149,402.42569,399.553925,398.965088,7976.538086,14.063425,13.496277,13.652509,1.617249,1.614574,1.588104,70.551369,103.154312,38.22715,29.035343,103.730614,78.756386,115.732239,0.666350603103638,534.849609,531.137710265837,2.1382581083484,0.0281354189623244,1.29421071588473,17.9440003816829,596.140499000409,2.1856765437842,0.0118162168382935,1.38407371847992,62.8528168774686,577.915996342046,104.891370013049,0.010946824275732,1.47358327155317
14,13.925961,42,41.860306,28.138,28.267195,117.695198,NaN,1.003593,NaN,32.825005,400,399.956726,25,33.438572,9.461717,64.799438,49.986149,402.42569,399.553925,398.965088,7976.538086,14.063425,13.496277,13.652509,1.617249,1.614574,1.588104,70.551369,103.154312,38.22715,29.035343,103.730614,78.756386,115.732239,0.666350603103638,534.849609,531.145290943163,2.13826480552366,0.0281323454562344,1.29419941794359,17.9490557704415,596.157277376647,2.18571056945421,0.0118161232480173,1.3840384334054,62.8560625266957,577.921751934887,104.898471777197,0.0109462794617167,1.47358463604747
14,13.926777,42,41.861664,28.138,28.284704,117.689209,NaN,1.003838,NaN,32.847012,400,400.030243,25,33.435337,9.469069,64.937744,49.986149,402.261932,399.455688,398.850739,7988.52832,14.088268,13.51032,13.690734,1.578905,1.572027,1.557801,70.546936,103.516808,38.237232,29.065866,103.563904,78.888695,115.688698,0.687100887298584,532.407166,531.165502756111,2.1383242435432,0.0281336222864563,1.29403218941572,17.9511422072134,596.147137835114,2.18568052123794,0.0118152393663067,1.38409176465282,62.8575591002378,577.945709472421,104.916204041036,0.010947058312265,1.47345547637273
14,13.927343,42,41.862839,28.138,28.29306,117.694824,NaN,1.004308,NaN,32.867256,400,400.037537,25,33.433155,9.463681,64.954552,49.986149,402.180725,399.371704,398.734802,7984.242188,14.081832,13.514441,13.680038,1.572039,1.571051,1.551834,70.563553,103.423767,38.257675,29.049625,103.604408,78.905426,115.679108,0.709467530250549,538.973816,531.174618574778,2.13834920200646,0.0281337772810607,1.29396290576684,17.9525893629231,596.15330843143,2.18569275715202,0.0118151774294843,1.384079723659,62.8588539684518,577.956431821354,104.92475602182,0.010947248330445,1.47340471080829
14,13.927435,42,41.865841,28.138,28.292353,117.717224,NaN,1.004196,NaN,32.863327,400,400.021423,25,33.437576,9.444617,65.014656,49.986149,402.180725,399.371704,398.734802,7984.242188,14.081832,13.514441,13.680038,1.572039,1.571051,1.551834,70.563553,103.423767,38.257675,29.049625,103.604408,78.905426,115.679108,0.709467530250549,538.973816,531.173427946059,2.13834439360432,0.0281334043463755,1.29397706001081,17.952824585459,596.180221066589,2.18575253789617,0.0118155433904732,1.38400558537662,62.8621620859772,577.957900124489,104.929009464922,0.0109464803551722,1.47343289893598
14,13.927435,42,41.865841,28.138,28.294626,117.716499,NaN,1.004196,NaN,32.873489,400,399.996826,25,33.439957,9.452496,65.275429,49.986149,402.038483,398.972595,398.559845,7982.228516,14.096031,13.505429,13.630439,1.5844,1.574109,1.556273,70.560997,103.396225,38.280807,29.036108,103.821884,78.926575,115.680519,0.611647069454193,537.348755,531.176369124128,2.13835415058423,0.0281338425226952,1.2939490903163,17.952824585459,596.179217661124,2.18574997076765,0.0118154962067648,1.38400948999894,62.8621620859772,577.961589046064,104.931513107739,0.0109466586949285,1.47341043630489
14,13.93186,42,41.868259,28.138,28.298641,117.708405,NaN,1.004604,NaN,32.874142,400,400.018616,25,33.443996,9.447121,65.422173,49.986149,401.9841,399.108185,398.541962,7981.879883,14.066316,13.501502,13.659411,1.581695,1.572207,1.531592,70.571999,103.619888,38.291565,29.039358,103.957329,78.959541,115.686211,0.631723344326019,527.104492,531.168299533028,2.13828609054432,0.0281232379079044,1.29416202827351,17.9641368958107,596.164721046247,2.18570557297053,0.0118140899926751,1.38409057413566,62.8648265133187,577.938503932244,104.918469546731,0.0109448670245047,1.47358095196824
14,13.929611,42,41.87101,28.138,28.302929,117.686058,NaN,1.004293,NaN,32.861221,400,399.999084,25,33.432617,9.458286,65.410599,49.986149,401.9841,399.108185,398.541962,7981.879883,14.066316,13.501502,13.659411,1.581695,1.572207,1.531592,70.571999,103.619888,38.291565,29.039358,103.957329,78.959541,115.686211,0.631723344326019,527.104492,531.180590287506,2.13834784660779,0.0281298467135812,1.29397591299369,17.9583877684568,596.130040450773,2.18560852657763,0.0118116351003383,1.38425371256731,62.8678577271132,577.964863600206,104.939342993411,0.0109453726770186,1.47345442189139
14,13.928814,42,41.87355,28.138,28.307175,117.659683,NaN,1.004257,NaN,32.855858,400,400.021332,25,33.416206,9.466828,65.045883,49.986149,402.358185,399.527435,398.91568,7981.517578,14.085246,13.503423,13.681568,1.589214,1.589818,1.550341,70.528343,103.59214,38.284286,29.067753,103.830841,78.933052,115.722862,0.710956692695618,533.114929,531.188473095827,2.13838143327792,0.028132714678,1.29387644903914,17.9563502264287,596.090066332011,2.18549856899316,0.0118089947133313,1.38443547939182,62.8706563061662,577.980342714875,104.952603752631,0.0109454112676752,1.47339159015202
14,13.932003,42,41.877357,28.138,28.307175,117.659683,NaN,1.004404,NaN,32.855858,400,400.021332,25,33.416206,9.468596,64.604996,49.990479,401.721222,398.845001,398.239227,7968.248047,14.05876,13.498171,13.661901,1.597766,1.587354,1.547701,70.521652,103.519226,38.277431,29.088491,103.583961,78.935387,115.71846,0.680765271186829,532.555176,531.17891482753,2.13831997020778,0.0281245151173601,1.29406544962358,17.9645024236127,596.084876456847,2.18547378635233,0.0118076107548911,1.38449458243975,62.8748506131261,577.961270178911,104.943789275178,0.0109434260222803,1.47355479436338
14,13.930234,42,41.879078,28.138,28.311161,117.693199,NaN,1.00466,NaN,32.870655,400,399.93219,25,33.409889,9.45969,64.404694,49.990479,401.721222,398.845001,398.239227,7968.248047,14.05876,13.498171,13.661901,1.597766,1.587354,1.547701,70.521652,103.519226,38.277431,29.088491,103.583961,78.935387,115.71846,0.680765271186829,532.555176,531.189374771573,2.13837117329799,0.0281298313605584,1.29391156667931,17.9599804157941,596.128930839611,2.18558130763213,0.0118091667100094,1.38434034853282,62.8767465990139,577.982513577232,104.960072933003,0.0109439720475754,1.47344672109791
14,13.931231,42,41.882957,28.138,28.316875,117.728065,NaN,1.004508,NaN,32.889927,400,399.854004,25,33.410717,9.457229,64.600891,49.990479,402.274139,399.502411,398.898315,7977.149902,14.066427,13.491125,13.667083,1.595284,1.613138,1.580573,70.532661,103.4981,38.252651,29.09597,103.543617,78.887276,115.757408,0.668645977973938,526.571106,531.19378024366,2.13837648405051,0.0281283691570432,1.2939003648965,17.9625290511408,596.171909809588,2.18567954732296,0.0118100256803628,1.38421247806439,62.8810197732986,577.988766664223,104.968523727507,0.0109431909403713,1.47345661020421
14,13.930618,42,41.886566,28.138,28.304482,117.734612,NaN,1.005186,NaN,32.906063,400,399.897278,25,33.415951,9.46873,64.858833,49.990479,402.099335,399.279022,398.63443,7974.637695,14.057141,13.498573,13.66753,1.626905,1.631423,1.593518,70.5467,103.503365,38.232235,29.115974,103.704628,78.786072,115.812965,0.655838370323181,533.46405,531.179581451131,2.13833510370045,0.0281275567550568,1.29401649246494,17.9609620529046,596.176055988652,2.1856792508151,0.0118091400741256,1.38423313414452,62.8849952244009,577.977069184338,104.964499258058,0.010941618006194,1.47357244449328
14,13.93284,42,41.887157,28.138,28.311344,117.724113,NaN,1.004894,NaN,32.922798,400,399.986084,25,33.41423,9.481874,65.071632,49.990479,402.099335,399.279022,398.63443,7974.637695,14.057141,13.498573,13.66753,1.626905,1.631423,1.593518,70.5467,103.503365,38.232235,29.115974,103.704628,78.786072,115.812965,0.655838370323181,533.46405,531.181800965444,2.13832173552895,0.0281231670607089,1.29406375586607,17.9666418548139,596.16071746298,2.18563822429679,0.0118082422231193,1.38429889849561,62.8856462071263,577.972661138981,104.962148853296,0.0109412400155211,1.47360659548673
14,13.934592,42,41.888618,28.138,28.331675,117.718033,NaN,1.005183,NaN,32.95232,400,400.010925,25,33.412777,9.466368,65.39785,49.990479,402.238739,399.417328,398.846405,7984.567871,14.063925,13.497986,13.668116,1.615712,1.616428,1.575832,70.550552,103.441605,38.282246,29.113594,103.664635,78.82972,115.812431,0.634731888771057,526.651855,531.20285864268,2.1383752415789,0.0281225818560418,1.29391747128418,17.9711197772161,596.150310238009,2.18560718505566,0.011807315759499,1.3843543447731,62.8872554575206,577.99449142808,104.978548038302,0.0109418869398437,1.47349173934311
14,13.9348,42,41.891781,28.138,28.334484,117.747437,NaN,1.005412,NaN,32.971439,400,399.960663,25,33.406006,9.464481,65.140228,49.990479,402.248993,399.447266,398.818878,7987.558594,14.087532,13.510002,13.68399,1.632322,1.637518,1.597873,70.564529,103.586678,38.279076,29.112101,103.904198,78.823845,115.82209,0.691692292690277,538.902771,531.205870001935,2.13838328982322,0.0281225885308318,1.29389525407441,17.9716513745316,596.186705285406,2.18569074022382,0.011808079557724,1.38424484127128,62.8907392580326,578.000995559722,104.986391980323,0.0109413182050159,1.4734912440445
14,13.937016,42,41.8946,28.138,28.339148,117.76033,NaN,1.005239,NaN,32.958965,400,399.909027,25,33.396629,9.456903,64.507019,49.990479,402.248993,399.447266,398.818878,7987.558594,14.087532,13.510002,13.68399,1.632322,1.637518,1.597873,70.564529,103.586678,38.279076,29.112101,103.904198,78.823845,115.82209,0.691692292690277,538.902771,531.205265323992,2.13836061515934,0.0281177932553795,1.29396915122181,17.9773145593804,596.200712742407,2.18571805841113,0.01180789412012,1.38421905010963,62.8938439903878,577.995505661054,104.985723003591,0.0109402661480129,1.47355950346146
14,13.938106,42,41.895206,28.138,28.359051,117.758278,NaN,1.004765,NaN,32.951538,400,400.012543,25,33.393372,9.443099,64.581398,49.990479,402.049744,399.248535,398.617584,7987.885742,14.082834,13.5207,13.702666,1.632632,1.608544,1.585713,70.555748,103.566345,38.257004,29.134922,103.623314,78.821564,115.827354,0.658840537071228,529.129211,531.227752108022,2.13842503289153,0.0281188269121283,1.29378906492082,17.9800999022435,596.197046977907,2.18570685040937,0.0118075405084114,1.38423949652591,62.8945113922367,578.020527886981,105.003361697267,0.0109413057954468,1.47341470862229
14,13.939533,42,41.898815,28.138,28.378082,117.763046,NaN,1.004587,NaN,32.970409,400,400.003906,25,33.403206,9.453307,64.541451,49.990479,402.049744,399.248535,398.617584,7987.885742,14.082834,13.5207,13.702666,1.632632,1.608544,1.585713,70.555748,103.566345,38.257004,29.134922,103.623314,78.821564,115.827354,0.658840537071228,529.129211,531.248099369269,2.1384792076804,0.0281188265649451,1.29363980191704,17.9837461534707,596.198731908194,2.18570026007879,0.0118065397429764,1.38426972596178,62.8984859064373,578.044963569785,105.023859123792,0.0109414788568842,1.47331066528975
14,13.93708,42,41.901146,28.138,28.384306,117.73867,NaN,1.004104,NaN,32.99157,400,399.714569,25,33.410965,9.454162,64.232681,49.990479,401.378143,398.422485,397.803009,7982.745117,14.08602,13.526745,13.675556,1.606421,1.609975,1.575542,70.56443,103.622528,38.294895,29.121368,103.854301,78.799156,115.849197,0.641959130764008,534.221313,531.263494270653,2.13855314155449,0.0281263262008831,1.29341842450217,17.9774781069839,596.161811821083,2.18559877166481,0.0118041076309182,1.38443728833901,62.9010528399957,578.075474842517,105.047096097824,0.0109423019537585,1.47315398237627
14,13.93708,42,41.901146,28.138,28.395525,117.698341,NaN,1.004104,NaN,32.991718,400,399.608643,25,33.416012,9.458431,64.075394,49.990887,401.507599,398.748627,398.10083,8000.038086,14.097076,13.535295,13.7128,1.59404,1.601902,1.562739,70.538872,103.672394,38.294044,29.116919,103.940506,78.867538,115.792099,0.634776592254639,531.139587,531.278004360441,2.13860126151821,0.0281284863431589,1.29328090312048,17.9774781069839,596.105974460345,2.18545591707285,0.0118014839111881,1.3846550203336,62.9010528399957,578.093673970608,105.059450414715,0.0109431809007206,1.47304341753519
14,13.94185,42,41.899651,28.138,28.403259,117.667534,NaN,1.004581,NaN,33.006664,400,399.711914,25,33.425201,9.457476,63.981026,49.990887,401.507599,398.748627,398.10083,8000.038086,14.097076,13.535295,13.7128,1.59404,1.601902,1.562739,70.538872,103.672394,38.294044,29.116919,103.940506,78.867538,115.792099,0.634776592254639,531.139587,531.273730968185,2.13854260408576,0.0281177238047664,1.29346791000717,17.9896659216516,596.065353127806,2.18535649576958,0.0118000220912893,1.38479834762868,62.8994065359165,578.069853745888,105.041660129156,0.0109424477267796,1.47316968055893
14,13.941767,42,41.902592,28.138,28.398136,117.683907,NaN,1.004147,NaN,33.007225,400,399.786682,25,33.437439,9.439693,64.229347,49.990887,402.523285,399.411285,399.137421,7988.844727,14.13599,13.494597,13.641692,1.595221,1.605805,1.558143,70.556267,103.639954,38.273434,29.140013,104.017677,78.896866,115.780624,0.652589499950409,522.933289,531.267352816247,2.1385222268222,0.0281169507323289,1.29352582711938,17.989453875431,596.084016637543,2.18539537019059,0.0118000196684481,1.38475548087346,62.9026451398965,578.065365254665,105.041800921907,0.0109414101478023,1.47323327968556
14,13.942556,42,41.904922,28.138,28.398773,117.705193,NaN,1.004394,NaN,33.014595,400,399.924774,25,33.440769,9.439618,64.529251,49.990887,402.28064,399.197601,398.868408,7991.660645,14.139379,13.49617,13.643501,1.599376,1.62177,1.596228,70.537895,103.58519,38.292824,29.148046,103.817543,78.989326,115.757164,0.615787267684937,532.495056,531.265815059522,2.13850977075087,0.0281150476070065,1.29356464470262,17.9914695534571,596.110315842481,2.18545562365342,0.0118005586974051,1.38467660409673,62.9052107858258,578.063203724743,105.042859040601,0.0109406555762862,1.47327519289911
14,13.942943,42,41.910057,28.138,28.398773,117.705193,NaN,1.004332,NaN,33.014595,400,399.924774,25,33.440769,9.456502,64.669617,49.990887,402.28064,399.197601,398.868408,7991.660645,14.139379,13.49617,13.643501,1.599376,1.62177,1.596228,70.537895,103.58519,38.292824,29.148046,103.817543,78.989326,115.757164,0.615787267684937,532.495056,531.264656615733,2.13850232095466,0.0281140540667691,1.29358751809855,17.992458200613,596.103317309352,2.18542221577851,0.011798694605865,1.38475630500915,62.9108647111073,578.066003930978,105.050324845495,0.010939358149658,1.47332158161049
14,13.943065,42,41.912277,28.138,28.409763,117.701546,NaN,1.004696,NaN,33.022594,400,400.115173,25,33.42902,9.479828,64.63295,49.990887,401.889862,398.556763,398.427856,7991.570313,14.157175,13.48487,13.613122,1.610031,1.608837,1.579928,70.527046,103.721825,38.279858,29.16761,103.8312,79.025383,115.779564,0.634480834007263,533.825256,531.278507283063,2.13854711443403,0.0281158563232453,1.29345995404429,17.9927698628708,596.095241191442,2.18539485177664,0.0117976515840963,1.38481048206822,62.9133088836921,578.085373760767,105.065878029215,0.0109396741405447,1.47323126223933
14,13.94453,42,41.912899,28.138,28.418051,117.700623,NaN,1.005497,NaN,33.021015,400,400.119537,25,33.408649,9.476931,64.736427,49.990887,402.409698,399.033386,398.94693,8003.411133,14.189177,13.518417,13.640491,1.616899,1.613042,1.583349,70.49218,103.83712,38.254204,29.173397,103.812035,78.987862,115.77137,0.680276334285736,522.265198,531.284843210507,2.13855446648468,0.0281136908529105,1.29344489727444,17.9965122040917,596.093115199564,2.18538753493134,0.0117973657946944,1.38482512907944,62.9139936736896,578.08883488179,105.068901367093,0.010939667745425,1.47321790959664
14,13.945412,42,41.915329,28.138,28.418797,117.674034,NaN,1.004105,NaN,33.01347,400,400.195282,25,33.38744,9.468184,64.984589,49.990887,402.409698,399.033386,398.94693,8003.411133,14.189177,13.518417,13.640491,1.616899,1.613042,1.583349,70.49218,103.83712,38.254204,29.173397,103.812035,78.987862,115.77137,0.680276334285736,522.265198,531.283168740106,2.13854069181829,0.0281115706836742,1.2934878496364,17.9987651294435,596.05297894423,2.18527750783105,0.0117947540283462,1.38500672279078,62.9166689001376,578.086283278394,105.069802450254,0.0109388667458337,1.47326341320166
14,13.944902,42,41.917767,28.138,28.417038,117.656517,NaN,1.004625,NaN,33.028194,400,400.330139,25,33.375671,9.46965,65.527916,49.990887,402.428345,399.286499,399.08783,7998.495117,14.173028,13.50777,13.664165,1.615053,1.60932,1.583862,70.508636,103.631721,38.28698,29.168007,103.932518,78.970871,115.775238,0.651139914989471,534.100891,531.282419711224,2.13854296223875,0.02811254108909,1.29347928741225,17.9974624305991,596.02539208287,2.18519956262896,0.0117927296094926,1.38513947779308,62.9193528082625,578.089808835817,105.07483710736,0.0109383569978977,1.47327208530877
14,13.945175,42,41.918751,28.138,28.424341,117.670929,NaN,1.005052,NaN,33.043175,400,400.296906,25,33.369709,9.458581,65.424782,49.990887,402.428345,399.286499,399.08783,7998.495117,14.173028,13.50777,13.664165,1.615053,1.60932,1.583862,70.508636,103.631721,38.28698,29.168007,103.932518,78.970871,115.775238,0.651139914989471,534.100891,531.291048800691,2.13856903110999,0.028113245861632,1.29340590324226,17.9981597620929,596.044012403113,2.18524423835566,0.0117933103774417,1.38507670502287,62.9204360234741,578.100745188081,105.083326545464,0.010938610539804,1.47321778185601
14,13.948737,42,41.922501,28.138,28.436096,117.688995,NaN,1.004747,NaN,33.045536,400,400.147888,25,33.376175,9.445004,65.166412,49.990887,401.974121,398.571991,398.476654,7997.993164,14.198857,13.513257,13.627297,1.590835,1.610518,1.581415,70.517929,103.664948,38.289467,29.183186,103.89418,78.99231,115.766098,0.629991829395294,527.542603,531.29559543934,2.13855090633218,0.0281063678363557,1.29347218539045,18.0072573351551,596.063921899104,2.18528386438437,0.0117931253456269,1.38503715212645,62.924563942303,578.097991531257,105.085520236805,0.0109374319015738,1.47328079770272
14,13.949587,42,41.922848,28.138,28.438251,117.72522,NaN,1.004405,NaN,33.047527,400,400.228577,25,33.379906,9.45001,65.124252,49.992321,402.362549,398.93515,398.870514,7986.96582,14.169785,13.49832,13.612782,1.600454,1.608844,1.558665,70.480835,103.617882,38.311352,29.180964,103.990669,78.977165,115.829796,0.68746018409729,525.420288,531.295839755536,2.1385437951212,0.0281046020191323,1.29349596464399,18.0094280301323,596.113618437922,2.18540996488967,0.011795355859042,1.38484658063796,62.9249458973439,578.095681348158,105.084328133351,0.0109372236344757,1.47329911827211
14,13.949772,42,41.927452,28.138,28.435467,117.745308,NaN,1.004642,NaN,33.054436,400,400.212677,25,33.386002,9.456513,65.055489,49.992321,401.771729,398.296387,398.193512,7990.097656,14.160137,13.502935,13.594496,1.619112,1.593928,1.570367,70.521744,103.726624,38.305691,29.1915,103.896324,78.949669,115.834808,0.668874263763428,533.523071,531.29168507724,2.13852829509542,0.0281035918556577,1.29354101170156,18.0099004623023,596.13516324652,2.18545119005712,0.0117949922584892,1.38480945241709,62.9300134399717,578.094853865279,105.088754373064,0.0109359001459852,1.47336097337245
14,13.946916,42,41.929226,28.138,28.436502,117.768951,NaN,1.005001,NaN,33.054779,400,400.038818,25,33.393494,9.463305,65.025566,49.992321,401.771729,398.296387,398.193512,7990.097656,14.160137,13.502935,13.594496,1.619112,1.593928,1.570367,70.521744,103.726624,38.305691,29.1915,103.896324,78.949669,115.834808,0.668874263763428,533.523071,531.301568662717,2.13858768461252,0.0281111180555702,1.29335970221328,18.0026066048469,596.16548631666,2.18552340812915,0.0117958862264947,1.38470926165564,62.9319659311376,578.119257920956,105.107240338896,0.0109365834607409,1.47323459598328
14,13.946916,42,41.929226,28.138,28.443338,117.771431,NaN,1.005001,NaN,33.039513,400,399.976807,25,33.399101,9.466634,64.997429,49.992321,402.336334,398.921326,398.853851,7999.533203,14.19332,13.512911,13.63088,1.599561,1.586449,1.573191,70.552826,103.571274,38.301369,29.174957,103.95015,79.074989,115.788979,0.609982788562775,532.042419,531.31040978347,2.13861699965314,0.0281124333190328,1.29327598323631,18.0026066048469,596.168920379026,2.18553219269041,0.011796047475048,1.38469587193695,62.9319659311376,578.130346657831,105.114767307353,0.0109371186211037,1.47316725306544
14,13.949987,42,41.931244,28.138,28.458235,117.764587,NaN,1.005024,NaN,33.04224,400,399.991821,25,33.401524,9.457372,64.714233,49.992321,402.336334,398.921326,398.853851,7999.533203,14.19332,13.512911,13.63088,1.599561,1.586449,1.573191,70.552826,103.571274,38.301369,29.174957,103.95015,79.074989,115.788979,0.609982788562775,532.042419,531.3204902259,2.13862180031682,0.0281074203965104,1.29327480209665,18.0104494991625,596.156694376756,2.18549482852307,0.0117948706062525,1.38476412157318,62.9341868914088,578.13436966508,105.119683871472,0.010936750229908,1.47316772153384
14,13.949043,42,41.933319,28.138,28.4631,117.734192,NaN,1.003848,NaN,33.030029,400,399.946777,25,33.405682,9.452116,64.557991,49.992321,401.586884,398.231354,398.075195,7985.278809,14.150979,13.492992,13.597062,1.582975,1.578011,1.545894,70.530197,103.633934,38.367172,29.148552,103.861229,78.986496,115.835121,0.652502417564392,529.161682,531.329604844048,2.13866081789267,0.0281107777280801,1.29315958314607,18.0080387968295,596.111774282676,2.18537365348942,0.0117921416946697,1.38496058507891,62.9364704945871,578.15139850181,105.133490779496,0.0109369935917819,1.47308993928232
14,13.949127,42,41.930832,28.138,28.461348,117.699562,NaN,1.00426,NaN,33.038097,400,400.116241,25,33.402,9.451024,64.468452,49.992321,402.525818,399.124695,399.042297,7987.204102,14.167005,13.491887,13.613073,1.614911,1.601356,1.571257,70.512329,103.695908,38.321743,29.190447,103.863228,78.948898,115.839638,0.774742007255554,539.782715,531.327088008058,2.13865169039722,0.0281102252421772,1.29318597413937,18.0082533134607,596.067200327908,2.18526711742929,0.0117907912052311,1.38510935584468,62.933733461527,578.145225672708,105.126606989985,0.0109373889736932,1.47309673125934
14,13.951082,42,41.935493,28.138,28.461348,117.699562,NaN,1.005022,NaN,33.038097,400,400.116241,25,33.402,9.440145,64.518028,49.992321,402.525818,399.124695,399.042297,7987.204102,14.167005,13.491887,13.613073,1.614911,1.601356,1.571257,70.512329,103.695908,38.321743,29.190447,103.863228,78.948898,115.839638,0.774742007255554,539.782715,531.321241339519,2.13861408661523,0.0281052106781132,1.29330129212693,18.0132456577268,596.060846026836,2.18523679989503,0.011789101220567,1.38518176128506,62.9388629526646,578.136098574835,105.125459340971,0.0109356493700979,1.47320964131376
14,13.950516,42,41.937794,28.138,28.47006,117.657661,NaN,1.004942,NaN,33.027691,400,400.325256,25,33.404526,9.441375,64.689331,49.992321,401.931732,398.524719,398.465179,7997.428711,14.16351,13.498569,13.608656,1.600731,1.598037,1.572975,70.522957,103.926498,38.309574,29.211411,103.719307,79.023994,115.810936,0.560243844985962,522.288086,531.334200567122,2.13866232704449,0.0281083379627004,1.2931612943048,18.0118003580595,595.9996622445,2.18507331123718,0.0117855413772054,1.38544466227412,62.9413950636144,578.156863480315,105.142046680801,0.0109360100473357,1.47311196261344
14,13.95082,42,41.93927,28.138,28.480328,117.640648,NaN,1.004197,NaN,32.995552,400,400.202667,25,33.413906,9.449315,65.149918,49.996788,402.6698,399.44928,399.224762,8001.756348,14.147808,13.501486,13.649844,1.610735,1.589452,1.582165,70.522095,103.602348,38.302605,29.238771,103.807274,79.079041,115.791245,0.577566683292389,540.121094,531.346569271784,2.13870050088824,0.0281095329587047,1.29305363627266,18.0125766375788,595.974077227675,2.18500339183931,0.0117838994939329,1.38555996170967,62.9430192531235,578.172918762556,105.15454410351,0.0109363733491061,1.47303273546108
14,13.950701,42,41.943684,28.138,28.486439,117.66613,NaN,1.004221,NaN,32.976128,400,400.364014,25,33.417526,9.458316,65.16243,49.996788,402.6698,399.44928,399.224762,8001.756348,14.147808,13.501486,13.649844,1.610735,1.589452,1.582165,70.522095,103.602348,38.302605,29.238771,103.807274,79.079041,115.791245,0.577566683292389,540.121094,531.354826612209,2.13872898531054,0.0281110133273311,1.29297192147428,18.012272766522,596.003362019328,2.18506501711245,0.011783957628146,1.38549031329685,62.9478761410542,578.188521978181,105.169915835801,0.0109358960932678,1.47299250262831
14,13.949494,42,41.943581,28.138,28.498724,117.686699,NaN,1.004068,NaN,32.953835,400,400.406128,25,33.412868,9.476759,65.039276,49.996788,402.611969,399.38797,399.174225,8002.382813,14.172512,13.510053,13.662011,1.594887,1.608866,1.593186,70.527153,103.712105,38.301113,29.24033,103.584846,79.074196,115.80204,0.618242859840393,543.988892,531.37431687278,2.13880484856959,0.0281164716724841,1.29275076281041,18.0091905354203,596.031999474083,2.18513860179238,0.0117853329205656,1.3853771479373,62.9477628110301,578.217110645441,105.189214047286,0.0109373039111904,1.47281788962753
14,13.95334,42,41.943352,28.138,28.509615,117.704468,NaN,1.004789,NaN,32.938297,400,400.397552,25,33.409157,9.479949,65.131371,49.996788,402.611969,399.38797,399.174225,8002.382813,14.172512,13.510053,13.662011,1.594887,1.608866,1.593186,70.527153,103.712105,38.301113,29.24033,103.584846,79.074196,115.80204,0.618242859840393,543.988892,531.376903866749,2.13877758189287,0.0281087016209444,1.29284422754366,18.019011095484,596.056927588364,2.18520307229854,0.0117865716101782,1.3852772834244,62.947510843474,578.206544234247,105.181792023478,0.0109368580080705,1.47287912065663
14,13.953824,42,41.944954,28.138,28.520729,117.736206,NaN,1.004853,NaN,32.941795,400,400.325775,25,33.420223,9.472482,65.022087,49.996788,402.294525,399.076294,398.831085,8006.960449,14.171548,13.521152,13.672851,1.600703,1.611639,1.564986,70.562927,103.417656,38.341415,29.243153,103.872612,79.030556,115.864891,0.656956553459167,546.467468,531.389825804461,2.13881590734758,0.0281095970413081,1.29273704079006,18.0202468196914,596.098707507127,2.185305130673,0.0117880549526942,1.38513030132593,62.9492734928127,578.222796328913,105.194560666904,0.0109371955656356,1.47280034994499
14,13.955074,42,41.94273,28.138,28.527327,117.781937,NaN,1.004931,NaN,32.914562,400,400.150726,25,33.428116,9.474708,64.832222,49.996788,402.609161,399.41571,399.153992,7998.953125,14.150449,13.494882,13.651402,1.612603,1.600457,1.575631,70.566422,103.53373,38.30867,29.274702,104.03344,79.045677,115.856972,0.641432821750641,538.586304,531.394620917749,2.13882015542522,0.0281076605204503,1.29273008036852,18.0234381067579,596.165074634958,2.18548161471177,0.0117918342023648,1.38484852739711,62.9468264543806,578.221971062789,105.191593005555,0.0109377755339566,1.47277794397682
14,13.957432,42,41.945702,28.138,28.529934,117.802727,NaN,1.004716,NaN,32.888008,400,400.109985,25,33.425087,9.456558,65.277664,49.996788,401.888245,398.645294,398.404877,8006.972656,14.161541,13.520156,13.664957,1.590584,1.587882,1.570499,70.559326,103.649033,38.296135,29.289743,103.759872,79.019699,115.895988,0.672536730766296,524.416382,531.390946847374,2.13878600914456,0.0281021176590783,1.29283702273746,18.0294575642915,596.189817146356,2.18553593969988,0.0117921083715668,1.38478233140606,62.9500964840261,578.212302676192,105.188245539581,0.0109364809518603,1.47287317436543
14,13.955997,42,41.94907,28.138,28.535685,117.805557,NaN,1.004377,NaN,32.872383,400,400.071289,25,33.428818,9.458214,65.64785,49.996788,401.888245,398.645294,398.404877,8006.972656,14.161541,13.520156,13.664957,1.590584,1.587882,1.570499,70.559326,103.649033,38.296135,29.289743,103.759872,79.019699,115.895988,0.672536730766296,524.416382,531.402668198671,2.13883823070929,0.0281069007861877,1.29268241037023,18.0257944148784,596.189149481618,2.18552407367325,0.0117910717221904,1.38481925677532,62.9538019983952,578.235744041814,105.20780692118,0.0109366732014432,1.47277260691462
14,13.956568,42,41.950958,28.138,28.543882,117.816818,NaN,1.003939,NaN,32.889175,400,400.077789,25,33.434654,9.469854,65.596985,49.996788,402.701111,399.507172,399.323486,8000.658203,14.166568,13.49573,13.648852,1.603434,1.607512,1.577739,70.587128,103.655586,38.328003,29.271414,103.721535,79.023979,115.883514,0.636631906032562,533.866211,531.411558594983,2.13886237965131,0.0281070123984522,1.29261602022838,18.0272520504901,596.202172763627,2.18555169054037,0.0117911194285871,1.38478772399361,62.9558790939141,578.246945944576,105.217456309386,0.010936687447043,1.47272800127917
14,13.956568,42,41.950958,28.138,28.546865,117.863235,NaN,1.003939,NaN,32.902374,400,400.140625,25,33.441299,9.475669,65.450844,49.996788,402.701111,399.507172,399.323486,8000.658203,14.166568,13.49573,13.648852,1.603434,1.607512,1.577739,70.587128,103.655586,38.328003,29.271414,103.721535,79.023979,115.883514,0.636631906032562,533.866211,531.415414414321,2.13887516015667,0.0281075855954016,1.29257964855677,18.0272520504901,596.266444643874,2.18571607294422,0.0117941355184043,1.384537391897,62.9558790939141,578.251781692942,105.220739873258,0.010936920667816,1.47269870926823
14,13.955709,42,41.950043,28.138,28.541309,117.925514,NaN,1.004076,NaN,32.91988,400,400.084473,25,33.442764,9.487721,65.241684,50.000111,401.840576,398.724579,398.487152,7992.382813,14.144176,13.497313,13.662336,1.605623,1.609442,1.575424,70.592834,103.806038,38.335655,29.254808,103.837791,79.001968,115.889206,0.644037663936615,522.12915,531.410798201947,2.13886786229386,0.0281087197945124,1.29259687946252,18.0250591980803,596.353906196756,2.1859424946058,0.0117985125756044,1.38418806458411,62.9548724601077,578.248019676421,105.21719517461,0.0109369941642405,1.47271022480578
14,13.959599,42,41.949703,28.138,28.548927,117.917732,NaN,1.004375,NaN,32.915165,400,400.055023,25,33.448051,9.469781,64.918007,50.000111,402.217651,399.089417,398.88205,7994.880859,14.150249,13.489671,13.657518,1.609414,1.613227,1.565728,70.583893,103.674065,38.352364,29.275005,103.870827,78.977875,115.893074,0.660536587238312,531.539185,531.40902771683,2.138825756466,0.0281002145775216,1.29273274692985,18.0349887649694,596.343596717304,2.18591715823277,0.0117981303908806,1.3842246456903,62.9544984058757,578.231716606909,105.205757450009,0.0109363025902295,1.47280481064714
14,13.961979,42,41.952751,28.138,28.548927,117.917732,NaN,1.003917,NaN,32.915165,400,400.055023,25,33.448051,9.480504,65.447113,50.000111,402.217651,399.089417,398.88205,7994.880859,14.150249,13.489671,13.657518,1.609414,1.613227,1.565728,70.583893,103.674065,38.352364,29.275005,103.870827,78.977875,115.893074,0.660536587238312,531.539185,531.401919129728,2.138780029712,0.0280941178380164,1.29287274861224,18.0410628960825,596.33945107772,2.1858973623234,0.0117970257546783,1.38427176290908,62.9578516047781,578.217748920508,105.199573033527,0.0109347798224859,1.47292702911771
14,13.965437,42,41.953987,28.138,28.551641,117.886345,NaN,1.003914,NaN,32.899399,400,400.203583,25,33.451283,9.487714,65.916061,50.000111,402.685944,399.532684,399.399506,7992.86377,14.14839,13.475886,13.640619,1.618098,1.620644,1.584066,70.576508,103.988937,38.38496,29.280666,103.825066,79.016502,115.914688,0.630653858184814,518.659851,531.395098873886,2.13872522777205,0.0280857845206664,1.29304308908461,18.0498868610565,596.294318553766,2.18577822093517,0.01179453921838,1.38445978280465,62.9592113105524,578.198366413304,105.187752286209,0.0109335007669541,1.47305979590439
14,13.967676,42,41.956913,28.138,28.555716,117.869843,NaN,1.005367,NaN,32.916195,400,400.342133,25,33.444736,9.483805,65.697334,50.000111,402.440796,399.222687,399.174072,8008.662598,14.195106,13.51164,13.680506,1.604817,1.599096,1.575635,70.532677,103.688828,38.370903,29.293098,103.979721,78.981926,115.930084,0.666287004947662,531.246704,531.393679756293,2.13869968293682,0.0280808362039278,1.29312508971257,18.0555993599161,596.267489450937,2.18570078436846,0.0117924071049928,1.38459396074019,62.9624300322052,578.191900830871,105.186530398088,0.0109323740953927,1.4731350829208
14,13.971446,42,41.95808,28.138,28.560083,117.866661,NaN,1.004061,NaN,32.962429,400,400.341217,25,33.447838,9.476034,65.470726,50.000111,402.440796,399.222687,399.174072,8008.662598,14.195106,13.51164,13.680506,1.604817,1.599096,1.575635,70.532677,103.688828,38.370903,29.293098,103.979721,78.981926,115.930084,0.666287004947662,531.246704,531.388064819795,2.13864598944239,0.028072028894243,1.29329364570539,18.0652164346334,596.261495382237,2.18568193561692,0.011791777616726,1.3846291763714,62.9637137302302,578.172862668769,105.174870661903,0.0109311310199764,1.47326499890925
14,13.975195,42,41.962425,28.138,28.564051,117.838524,NaN,1.004687,NaN,33.002193,400,400.301025,25,33.461678,9.478358,65.406647,50.000111,402.416779,399.440247,399.148193,7994.708008,14.134566,13.491616,13.664938,1.591839,1.60087,1.563238,70.543182,103.707397,38.330692,29.340559,104.048958,79.008614,115.941177,0.730426967144012,528.013245,531.381996461922,2.13859100023632,0.0280632034053315,1.29346587295006,18.0747780004455,596.216618448677,2.18555405993808,0.0117883757864179,1.38484824194264,62.9684929697174,578.15680820012,105.16867770939,0.0109291472161392,1.47341604339301
14,13.975559,42,41.965096,28.138,28.564539,117.80838,NaN,1.003671,NaN,33.04229,400,400.251099,25,33.471962,9.481461,65.306114,50.000111,401.889587,398.803711,398.513092,8001.362305,14.147759,13.517504,13.67879,1.612996,1.610555,1.573732,70.536613,103.85038,38.337517,29.355705,104.011444,79.025322,115.943817,0.693406939506531,528.542969,531.38154014712,2.13858610222453,0.0280623664961911,1.29348134018874,18.075706254381,596.1712333491,2.18542992520767,0.011785449849137,1.38505246224905,62.9714307115054,578.157874264851,105.172292733118,0.0109284551988323,1.47344250358209
14,13.977314,42,41.967419,28.138,28.560499,117.80365,NaN,1.003928,NaN,33.049751,400,400.102661,25,33.47303,9.468843,65.009865,50.000111,401.889587,398.803711,398.513092,8001.362305,14.147759,13.517504,13.67879,1.612996,1.610555,1.573732,70.536613,103.85038,38.337517,29.355705,104.011444,79.025322,115.943817,0.693406939506531,528.542969,531.371070309979,2.13853507908254,0.0280571044030415,1.29363413907879,18.0801815087695,596.161517932818,2.18539807240991,0.0117843013506457,1.38511405654339,62.9739855773624,578.14110980987,105.163430292086,0.0109270003831885,1.4735729838683
14,13.978725,42,41.970901,28.138,28.569252,117.7472,NaN,1.004454,NaN,33.074867,400,399.946167,25,33.465851,9.476158,64.894318,50.000111,401.607117,398.606659,398.229736,7993.954102,14.115866,13.501763,13.654682,1.600881,1.602085,1.566719,70.538818,104.056686,38.355988,29.340565,103.878128,79.009209,115.952484,0.67475426197052,533.458008,531.378177294335,2.13854551364517,0.0280551790311356,1.2936101465501,18.0837792552372,596.078573775168,2.18517540438156,0.0117793719806743,1.38547368264759,62.9778149130216,578.148862070366,105.172460619898,0.0109264053150386,1.47356882292651
14,13.980273,42,41.973381,28.138,28.577259,117.686935,NaN,1.00437,NaN,33.094349,400,399.923737,25,33.458191,9.480577,64.88488,49.99625,402.596832,399.499756,399.231903,8011.746582,14.166506,13.52509,13.689312,1.61075,1.620722,1.586282,70.555824,103.777702,38.368164,29.325264,104.041901,78.944099,116.016052,0.699656188488007,532.916321,531.38391023288,2.13855012112564,0.0280527608283391,1.29360335278075,18.087726007447,595.991685789667,2.18494563656385,0.0117745563424311,1.38583926079964,62.9805421411816,578.153314886617,105.17816696948,0.0109259300308717,1.47357235115935
14,13.978809,42,41.975857,28.138,28.585104,117.659348,NaN,1.004315,NaN,33.120224,400,399.891357,25,33.449635,9.460721,65.035477,49.99625,402.596832,399.499756,399.231903,8011.746582,14.166506,13.52509,13.689312,1.61075,1.620722,1.586282,70.555824,103.777702,38.368164,29.325264,104.041901,78.944099,116.016052,0.699656188488007,532.916321,531.398431164457,2.13861185899359,0.028058007888219,1.29342122884483,18.0839934285364,595.950074331275,2.18483170649971,0.0117718663971453,1.38602777044676,62.9832648409445,578.179378020835,105.198534719987,0.0109264976649738,1.473444591871
14,13.975057,42,41.977066,28.138,28.591742,117.707123,NaN,1.004736,NaN,33.145458,400,399.897217,25,33.438751,9.45201,64.984886,49.99625,402.682465,399.595795,399.309387,7997.65918,14.150411,13.511131,13.683365,1.614854,1.612622,1.580943,70.55481,103.726913,38.3386,29.346916,104.052376,79.033165,115.96418,0.636649966239929,531.411621,531.418221217319,2.13871234157484,0.0280688732058031,1.29311939346834,18.0744260752347,596.014636922826,2.18499325676208,0.0117745354670052,1.3857869174736,62.9845942543048,578.21871797397,105.226544388905,0.0109280576286729,1.4732207593913
14,13.975057,42,41.977066,28.138,28.591581,117.764053,NaN,1.004736,NaN,33.174789,400,400.173096,25,33.430344,9.463895,64.753502,49.99625,402.697845,399.573547,399.260742,8002.142578,14.154187,13.515919,13.677827,1.618946,1.605091,1.570851,70.549316,103.677963,38.345909,29.374813,104.109856,79.000999,115.976151,0.651598870754242,526.195557,531.418013024939,2.13871165160587,0.0280688422963912,1.29312135902268,18.0744260752347,596.093520978264,2.18519506531735,0.0117782360917427,1.38547809589613,62.9845942543048,578.218456905955,105.226367179974,0.0109280450448774,1.47322234291828
14,13.976469,42,41.980045,28.138,28.596205,117.799919,NaN,1.003432,NaN,33.197304,400,400.199921,25,33.424412,9.454773,64.377235,49.99625,402.697845,399.573547,399.260742,8002.142578,14.154187,13.515919,13.677827,1.618946,1.605091,1.570851,70.549316,103.677963,38.345909,29.374813,104.109856,79.000999,115.976151,0.651598870754242,526.195557,531.41977621094,2.13870436084579,0.0280661200058439,1.29314794675879,18.0780268095164,596.139150891648,2.18530281037741,0.0117794887938327,1.38533010004493,62.9878698234258,578.21895358653,105.22992765948,0.0109272402311488,1.47325603265701
14,13.978008,42,41.984001,28.138,28.601164,117.793892,NaN,1.004349,NaN,33.192036,400,400.237732,25,33.418652,9.450176,64.122452,49.99625,402.662781,399.597656,399.351715,8000.047852,14.134582,13.49361,13.657982,1.589861,1.587828,1.561315,70.560951,103.848244,38.332516,29.385925,104.016068,78.994209,116.008919,0.626539587974548,531.500732,531.421593662249,2.13869607018798,0.028063138010157,1.29317790798033,18.0819510936766,596.125411796764,2.18525574848793,0.0117776658318108,1.38542411813145,62.9922193662953,578.220139157005,105.235012669194,0.010926197000358,1.47329757850066
14,13.977654,42,41.987228,28.138,28.60088,117.791199,NaN,1.004154,NaN,33.191669,400,400.444794,25,33.416237,9.470936,64.189766,49.99625,402.662781,399.597656,399.351715,8000.047852,14.134582,13.49361,13.657982,1.589861,1.587828,1.561315,70.560951,103.848244,38.332516,29.385925,104.016068,78.994209,116.008919,0.626539587974548,531.500732,531.422283398316,2.13870164825095,0.0280639883065957,1.29316055792247,18.0810484606564,596.117284131549,2.18522523735139,0.0117763234692636,1.38548879035189,62.9957671434494,578.225775615859,105.242329734154,0.010925571177251,1.47330314095706
14,13.979783,42,41.989212,28.138,28.600868,117.792809,NaN,1.005036,NaN,33.198338,400,400.372406,25,33.418758,9.472246,64.508446,49.99625,402.617706,399.547638,399.216644,8022.175781,14.176193,13.534047,13.697301,1.609175,1.621628,1.570195,70.613525,103.817024,38.399189,29.343473,104.215897,78.951485,116.037361,0.597036302089691,530.228271,531.415910719208,2.13866073064701,0.0280585450119148,1.29328591744319,18.0864767481203,596.116811606367,2.18521805243159,0.0117757104415852,1.38551086500909,62.9979482520857,578.21246036416,105.235438862791,0.0109243778482698,1.47340836642371
14,13.98277,42,41.988918,28.138,28.596279,117.793053,NaN,1.004732,NaN,33.217407,400,400.115997,25,33.424358,9.491926,64.700806,49.99625,402.196503,399.386871,398.856537,8007.078125,14.123136,13.516965,13.732065,1.604511,1.594051,1.569674,70.632462,103.819069,38.367523,29.372269,103.972076,79.006195,116.02861,0.649320721626282,529.581848,531.401054805316,2.1385837270354,0.0280500331160276,1.29351774506523,18.0940916185635,596.117550240949,2.18522082736926,0.0117758326340441,1.38550497957443,62.9976250486935,578.183002943228,105.215129233088,0.01092304006116,1.47358356033141
14,13.982061,42,41.992085,28.138,28.596348,117.818359,NaN,1.004828,NaN,33.221359,400,400.046753,25,33.431141,9.494763,64.825027,49.99625,402.196503,399.386871,398.856537,8007.078125,14.123136,13.516965,13.732065,1.604511,1.594051,1.569674,70.632462,103.819069,38.367523,29.372269,103.972076,79.006195,116.02861,0.649320721626282,529.581848,531.403261636862,2.138597631575,0.0280518573980946,1.29347517508255,18.0922842493905,596.148296302632,2.18528993130132,0.0117763312366702,1.38541708523413,63.0011065347442,578.191723255299,105.224473883483,0.0109225798507969,1.47356963815113
14,13.983165,42,41.995743,28.138,28.596348,117.818359,NaN,1.003975,NaN,33.221359,400,400.046753,25,33.431141,9.488191,65.032616,49.998745,401.2453,398.452515,397.864075,8002.085938,14.103481,13.524719,13.712319,1.603754,1.594299,1.5621,70.609772,103.924911,38.340199,29.389427,104.095436,79.016136,115.985901,0.63463830947876,517.186401,531.399964279516,2.13857644117192,0.0280490374650261,1.29354014978481,18.0950985150179,596.143313571302,2.18526616909365,0.0117750083859092,1.38547383807048,63.0051275139716,578.187700593041,105.225702021905,0.0109213692570788,1.4736391413231
14,13.983078,42,41.998081,28.138,28.609388,117.832855,NaN,1.004069,NaN,33.199684,400,399.826996,25,33.44054,9.480876,65.077057,49.998745,402.149384,399.347076,398.8172,8002.767578,14.109792,13.502567,13.710312,1.62435,1.615795,1.591845,70.609436,103.728348,38.389637,29.377613,104.063492,79.132874,115.947792,0.695655047893524,525.482849,531.417090788665,2.13863400664845,0.0280517624050849,1.29337565627323,18.0948767447281,596.160212578311,2.18530235037593,0.0117751045814612,1.38543163099991,63.0076973630954,578.212035996491,105.244745994304,0.0109218919480679,1.47352020544639
14,13.98476,42,42.003757,28.138,28.62151,117.833015,NaN,1.004443,NaN,33.193268,400,399.848938,25,33.449928,9.484853,65.229935,49.998745,402.149384,399.347076,398.8172,8002.767578,14.109792,13.502567,13.710312,1.62435,1.615795,1.591845,70.609436,103.728348,38.389637,29.377613,104.063492,79.132874,115.947792,0.695655047893524,525.482849,531.427746715236,2.13865368347293,0.0280497929171765,1.29332651144794,18.0991641194109,596.152703538316,2.18526605209115,0.0117730629643313,1.38551881159614,63.0139357468008,578.225680760221,105.260146008183,0.0109209719510297,1.47350731551046
14,13.983866,42,42.00264,28.138,28.623623,117.822914,NaN,1.004964,NaN,33.176632,400,399.701996,25,33.45113,9.488334,65.40612,49.998745,401.030426,398.223877,397.603516,8023.549805,14.110774,13.544114,13.727674,1.602069,1.611227,1.588608,70.587158,103.68203,38.364239,29.394323,104.156815,79.16156,115.971207,0.609784305095673,524.558472,531.433148384887,2.13867989341443,0.0280524814752445,1.29324814886715,18.0968853848163,596.140229694239,2.18523751133426,0.0117728106812793,1.38555618460879,63.0127081270799,578.234379016332,105.264841028742,0.0109217013416608,1.4734407821298
14,13.983866,42,42.00264,28.138,28.632027,117.841438,NaN,1.004964,NaN,33.166847,400,399.644684,25,33.445374,9.478979,65.423309,49.998745,402.012665,399.198669,398.655609,8015.983398,14.127087,13.531346,13.7116,1.610631,1.612707,1.578172,70.600914,103.741676,38.385254,29.382793,104.207237,79.095665,115.984901,0.690208613872528,524.393494,531.444016411288,2.13871590675108,0.0280540939951182,1.29314557776149,18.0968853848163,596.165894807923,2.1853031540036,0.0117740137886675,1.38545588549264,63.0127081270799,578.248007164167,105.274090487779,0.0109223578216378,1.47335811812435
14,13.98877,42,42.004131,28.138,28.646868,117.849159,NaN,1.004614,NaN,33.139145,400,399.804291,25,33.43338,9.472817,65.449768,49.998745,402.012665,399.198669,398.655609,8015.983398,14.127087,13.531346,13.7116,1.610631,1.612707,1.578172,70.600914,103.741676,38.385254,29.382793,104.207237,79.095665,115.984901,0.690208613872528,524.393494,531.448571985302,2.13868542264537,0.0280444202722128,1.2932526481971,18.1093839388825,596.174561341378,2.18532082948672,0.0117739762309362,1.38543722142873,63.0143467792112,578.238099779081,105.268978945428,0.0109214662536661,1.47343657233543
