P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.091971,21,21.175365,0.849699974060059,0.782337129116058,102.570724,NaN,1.008156,NaN,27.712334,400,400.145294,25,28.254251,9.173533,32.438431,50.018997,401.827606,399.571991,399.148224,4255.730957,9.735029,9.258707,9.216166,1.547051,1.554337,1.479077,22.753895,44.775631,18.42878,0.402141988277435,45.034233,39.124336,98.680923,0.307258009910583,599.963074,523.9235433662,2.22586991522727,0.0638758815029305,1.07038847608166,-8.70787579912809,604.977721148398,2.30025360060329,0.0250194654352388,1.14646972867289,33.6693513701037,577.908024630599,79.3784448412969,0.0225506831053706,1.19638129476567
6,6.094069,21,21.173428,0.849699974060059,0.788097500801086,102.625023,NaN,1.008199,NaN,27.721836,400,400.127411,25,28.266588,9.175786,32.490841,50.018997,401.729797,399.543884,399.074738,4251.572266,9.718151,9.241766,9.188992,1.541625,1.555188,1.484958,22.75732,44.677723,18.376091,0.452792584896088,44.962589,39.185123,98.628487,0.297385185956955,599.817444,523.922313516007,2.22581651354878,0.0638529123937105,1.0704891060252,-8.69784392570779,605.04254925685,2.30043903124313,0.0250276174705599,1.14638189874988,33.6657403115159,577.884831541092,79.3563327176919,0.0225506829782367,1.19641957197887
6,6.091868,21,21.171936,0.849699974060059,0.797958672046661,102.675728,NaN,1.007591,NaN,27.716791,400,400.110504,25,28.27108,9.177418,32.551445,50.007034,401.756958,399.564087,399.069061,4255.666992,9.717514,9.245443,9.197437,1.532697,1.543589,1.469901,22.792818,44.731522,18.397747,0.433764040470123,44.98822,39.254349,98.608391,0.324078559875488,601.621887,523.94062661082,2.22593467828518,0.0638827646570759,1.07027078137297,-8.70836837554788,605.102659598557,2.30060892196851,0.0250348027023287,1.14630389442502,33.6629586754042,577.923122175339,79.3862388399169,0.0225559281932019,1.19628862761257
6,6.091834,21,21.171364,0.849699974060059,0.799041271209717,102.700058,NaN,1.007757,NaN,27.714287,400,400.129364,25,28.27338,9.168961,32.540215,50.007034,401.756958,399.564087,399.069061,4255.666992,9.717514,9.245443,9.197437,1.532697,1.543589,1.469901,22.792818,44.731522,18.397747,0.433764040470123,44.98822,39.254349,98.608391,0.324078559875488,601.621887,523.94190510003,2.22594013804118,0.063883562562774,1.07026081936136,-8.70853097498389,605.131309489706,2.30068896172898,0.0250380562143316,1.1462682612833,33.6618922179832,577.923756717329,79.3859642810495,0.0225566273321306,1.19627855073018
6,6.091559,21,21.168938,0.849699974060059,0.786306798458099,102.666862,NaN,1.007643,NaN,27.730742,400,400.146301,25,28.277086,9.162642,32.429523,50.007034,401.779602,399.60495,399.094299,4247.69043,9.716781,9.247156,9.202229,1.538046,1.550313,1.477148,22.789158,44.781254,18.402946,0.403600543737411,44.893314,39.182858,98.645767,0.316959857940674,604.562805,523.92924467111,2.22590033537379,0.0638822399204045,1.07033254072409,-8.7098461429236,605.096484430289,2.30061246284399,0.0250379437675366,1.14627838857265,33.6573688540644,577.904252890269,79.3662462104104,0.0225575195762372,1.19629917699222
6,6.090851,21,21.168745,0.849699974060059,0.786306798458099,102.666862,NaN,1.007755,NaN,27.730742,400,400.146301,25,28.277086,9.159485,32.329597,50.007034,401.779602,399.60495,399.094299,4247.69043,9.716781,9.247156,9.202229,1.538046,1.550313,1.477148,22.789158,44.781254,18.402946,0.403600543737411,44.893314,39.182858,98.645767,0.316959857940674,604.562805,523.931740246807,2.22592595716092,0.0638906995186597,1.07028480636081,-8.71323231095948,605.096741159856,2.30061443179342,0.0250382042377018,1.14627607122097,33.6570089818256,577.912849705731,79.3731608151917,0.0225585386266255,1.19627183963887
6,6.089015,21,21.16629,0.849699974060059,0.770594537258148,102.627106,NaN,1.008335,NaN,27.753717,400,400.136444,25,28.271515,9.163769,32.412258,50.007034,401.721466,399.546326,399.03302,4254.168457,9.723421,9.252515,9.210656,1.553313,1.562303,1.492217,22.768612,44.739616,18.379622,0.411771714687347,45.041294,39.222595,98.622322,0.325014024972916,602.960571,523.921395846451,2.22593102207662,0.0639069584698573,1.07027239240592,-8.72201478975694,605.054435661677,2.3005182130589,0.0250374614652014,1.14629365840408,33.6524311159579,577.909096773159,79.3665681106838,0.022560935258757,1.1962470724188
6,6.089212,21,21.165731,0.849699974060059,0.765332341194153,102.601807,NaN,1.007963,NaN,27.772945,400,400.078217,25,28.262928,9.165684,32.477791,50.007034,401.717529,399.49176,399.009064,4251.810059,9.735726,9.244517,9.216929,1.53037,1.549016,1.488696,22.78023,44.759769,18.379204,0.407472759485245,44.927105,39.198498,98.622894,0.304258823394775,602.749878,523.915069176085,2.22590332913021,0.0639026981659049,1.07032299879035,-8.72107234644511,605.026179202621,2.30044674031693,0.0250356343721986,1.14631694002557,33.6513886863353,577.898073543349,79.3565664902031,0.022560530956586,1.19627046851363
6,6.087269,21,21.164017,0.849699974060059,0.763255417346954,102.554222,NaN,1.00828,NaN,27.794544,400,400.043274,25,28.268038,9.177441,32.454826,50.007034,401.717529,399.49176,399.009064,4251.810059,9.735726,9.244517,9.216929,1.53037,1.549016,1.488696,22.78023,44.759769,18.379204,0.407472759485245,44.927105,39.198498,98.622894,0.304258823394775,602.749878,523.919696816629,2.22596556070903,0.0639251829910329,1.07020666498612,-8.73036862889899,604.973912581458,2.30031905292186,0.0250330914174974,1.14635285312327,33.648192269725,577.916143795525,79.3692598016707,0.0225641378593146,1.19619410576622
6,6.08718,21,21.162983,0.849699974060059,0.769245982170105,102.52459,NaN,1.008085,NaN,27.810463,400,400.001526,25,28.2784,9.165961,32.449421,50.007034,401.581635,399.367279,398.842133,4249.527344,9.736673,9.251626,9.216305,1.551702,1.56396,1.488981,22.775892,44.629524,18.398386,0.368675768375397,44.869598,39.211605,98.613846,0.312305510044098,603.414368,523.926421574792,2.2259921882153,0.0639284168089661,1.0701582085538,-8.73079450355903,604.941320469381,2.30023918967797,0.0250314624252272,1.14637567300186,33.6462638817738,577.92319733809,79.3737011652037,0.0225659545107384,1.19615903539312
6,6.086885,21,21.161667,0.849699974060059,0.77051568031311,102.555923,NaN,1.007934,NaN,27.791506,400,399.975037,25,28.295437,9.178732,32.599026,50.007034,401.639587,399.456055,398.922882,4247.038086,9.740225,9.247536,9.215898,1.54675,1.560201,1.493369,22.786953,44.752094,18.3967,0.369467884302139,44.956459,39.153755,98.660973,0.331803381443024,604.013916,523.928820245166,2.22600783007925,0.0639324059544559,1.07012932369569,-8.73220614454107,604.978991481606,2.30034823024892,0.0250364374918423,1.14632256322115,33.6438094668446,577.925741675842,79.3739760134606,0.0225676657267311,1.19613275916264
6,6.086885,21,21.161667,0.849699974060059,0.760782837867737,102.594543,NaN,1.007934,NaN,27.767382,400,399.999664,25,28.302925,9.166645,32.663815,50.007034,401.639587,399.456055,398.922882,4247.038086,9.740225,9.247536,9.215898,1.54675,1.560201,1.493369,22.786953,44.752094,18.3967,0.369467884302139,44.956459,39.153755,98.660973,0.331803381443024,604.013916,523.918404509467,2.22596980473922,0.0639288817075433,1.07019829252054,-8.73220614454107,605.023261573241,2.30046605595718,0.0250403794747084,1.14627670852901,33.6438094668446,577.912337043855,79.3627695503004,0.022566413095558,1.19617100558819
6,6.087417,21,21.161224,0.849699974060059,0.762345016002655,102.635689,NaN,1.007948,NaN,27.779634,400,400.000366,25,28.295856,9.164365,32.68079,50.003704,401.654999,399.442322,398.870911,4250.961426,9.739496,9.254594,9.212498,1.546168,1.548916,1.490384,22.757263,44.826591,18.375444,0.38217231631279,44.899757,39.153843,98.662834,0.322197049856186,603.461304,523.918200693993,2.22595664473358,0.0639230828740211,1.07022310090906,-8.72966044335055,605.071014681077,2.30059609065413,0.025045176999964,1.14622263680415,33.6429832206687,577.906698317053,79.3574319933481,0.0225663821756544,1.1961806958993
6,6.087651,21,21.158585,0.849699974060059,0.763642191886902,102.6688,NaN,1.007032,NaN,27.785387,400,400.006714,25,28.286961,9.157572,32.678669,50.003704,401.7995,399.498779,399.006714,4247.759766,9.736192,9.245292,9.207133,1.533437,1.538279,1.478056,22.760027,44.787247,18.342331,0.41155281662941,44.991016,39.112858,98.678307,0.338414669036865,603.283142,523.918763955966,2.22595324032804,0.0639207534699797,1.07022968767714,-8.72854077137526,605.112476694159,2.30072400993137,0.0250521204669585,1.14615180865506,33.6380609098915,577.89954268453,79.3477348025893,0.022568668633345,1.19616297390096
6,6.086044,21,21.157516,0.849699974060059,0.766279339790344,102.67701,NaN,1.007972,NaN,27.786316,400,400.057678,25,28.281673,9.163734,32.574734,50.003704,401.7995,399.498779,399.006714,4247.759766,9.736192,9.245292,9.207133,1.533437,1.538279,1.478056,22.760027,44.787247,18.342331,0.41155281662941,44.991016,39.112858,98.678307,0.338414669036865,603.283142,523.927251487915,2.22602173318608,0.0639409355564737,1.07010263214474,-8.73623080411289,605.123308289603,2.30075995715256,0.0250544025008898,1.14612928695191,33.6360668596092,577.921274070751,79.3643981135835,0.0225718970763701,1.19608551422034
6,6.084299,21,21.155052,0.849699974060059,0.770070552825928,102.646957,NaN,1.00893,NaN,27.770344,400,400.086975,25,28.283056,9.162663,32.512699,50.003704,401.823822,399.585297,399.033539,4248.445801,9.741758,9.257184,9.223927,1.541006,1.539612,1.479704,22.735121,44.866741,18.299196,0.432802885770798,44.915627,39.141678,98.666428,0.325442254543304,601.832581,523.937459107908,2.22609973916543,0.0639631983729782,1.06995816813283,-8.74458296727079,605.092140998027,2.30069345087915,0.0250546645197511,1.14613519400877,33.6314703676003,577.943210574918,79.3792709372991,0.0225767079415377,1.19598736637754
6,6.083436,21,21.155312,0.849699974060059,0.773574233055115,102.586121,NaN,1.00775,NaN,27.741234,400,400.076813,25,28.281933,9.165665,32.528145,50.003704,401.710754,399.443085,398.893921,4245.359375,9.741551,9.249591,9.211357,1.529789,1.537132,1.474003,22.768988,44.837566,18.305868,0.417762905359268,44.977394,39.160236,98.66539,0.335639894008636,599.146912,523.944249290337,2.22614468157659,0.0639748030338399,1.06987523383437,-8.7487142539058,605.022066463372,2.3005052332932,0.0250481031322445,1.14621030820038,33.6319554061437,577.959641419137,79.3933754093325,0.0225779523951648,1.19594431017575
6,6.08322,21,21.155277,0.849699974060059,0.771474301815033,102.489197,NaN,1.008222,NaN,27.743053,400,400.038208,25,28.279724,9.168306,32.438271,50.003704,401.710754,399.443085,398.893921,4245.359375,9.741551,9.249591,9.211357,1.529789,1.537132,1.474003,22.768988,44.837566,18.305868,0.417762905359268,44.977394,39.160236,98.66539,0.335639894008636,599.146912,523.942763857966,2.22614430352481,0.063976629777548,1.0698755329327,-8.74974834229147,604.911012225015,2.30020986402719,0.0250382540808502,1.14632506572735,33.6318901127563,577.959429116645,79.3931486357154,0.0225779717709593,1.19594440928036
6,6.083362,21,21.152308,0.849699974060059,0.772003829479218,102.434303,NaN,1.007745,NaN,27.757605,400,400.082672,25,28.284149,9.168608,32.418068,50.003704,401.79483,399.537964,399.041473,4246.161133,9.748848,9.251301,9.220558,1.534431,1.543534,1.474632,22.741417,44.690453,18.288183,0.419000178575516,44.967232,39.109932,98.686913,0.344515472650528,596.499756,523.942829941909,2.22614122829067,0.0639751206122522,1.06988135481004,-8.74906852177293,604.852041239127,2.30007265488706,0.0250366581477952,1.14635477957937,33.6263510707242,577.951641193756,79.3824582019375,0.0225805711394364,1.19592370063708
6,6.082158,21,21.151587,0.849699974060059,0.769740462303162,102.432632,NaN,1.007761,NaN,27.768696,400,400.119537,25,28.281017,9.164965,32.507542,50.003704,401.676575,399.424438,398.88916,4244.238281,9.744973,9.25026,9.210854,1.546232,1.542849,1.483728,22.744577,44.744255,18.274635,0.418515235185623,44.9095,39.112091,98.69249,0.331831634044647,595.452454,523.944651648139,2.22617600157989,0.0639887254700442,1.06981624700006,-8.75483301760062,604.85108665012,2.30007491958474,0.0250374614974921,1.14634808620039,33.6250058660853,577.962271920369,79.3903327691867,0.0225823730989277,1.1958830085851
6,6.080914,21,21.14971,0.849699974060059,0.769740462303162,102.432632,NaN,1.008677,NaN,27.768696,400,400.119537,25,28.281017,9.167955,32.642738,50.003704,401.676575,399.424438,398.88916,4244.238281,9.744973,9.25026,9.210854,1.546232,1.542849,1.483728,22.744577,44.744255,18.274635,0.418515235185623,44.9095,39.112091,98.69249,0.331831634044647,595.452454,523.949035583349,2.22622106974462,0.0640036352792874,1.06973245282665,-8.76078993926836,604.853588347138,2.30009409370497,0.0250399975470451,1.14632546667552,33.6215036936725,577.973921415689,79.3974328647731,0.0225855664488009,1.19582273301776
6,6.080496,21,21.150257,0.849699974060059,0.766646802425385,102.488945,NaN,1.008711,NaN,27.759964,400,400.067932,25,28.273029,9.175479,32.634407,50.003704,401.779724,399.556946,398.977722,4242.363281,9.735004,9.251919,9.204772,1.537812,1.543376,1.484942,22.714275,44.644199,18.266111,0.41053232550621,44.990513,39.121738,98.69548,0.346528559923172,596.039917,523.94719923947,2.22622413302921,0.0640075255997802,1.06972616026465,-8.76279175021091,604.917410806599,2.30026036324928,0.025045010545714,1.14626492725905,33.6225243297043,577.976236792818,79.4001388411587,0.0225851696206212,1.19582404425421
6,6.081523,21,21.148802,0.849699974060059,0.771873652935028,102.552414,NaN,1.008355,NaN,27.761433,400,400.094055,25,28.268009,9.190842,32.463924,50.003704,401.779724,399.556946,398.977722,4242.363281,9.735004,9.251919,9.204772,1.537812,1.543376,1.484942,22.714275,44.644199,18.266111,0.41053232550621,44.990513,39.121738,98.69548,0.346528559923172,596.039917,523.949171480764,2.22620733685131,0.0639971082517763,1.06975839530311,-8.75787361309216,604.992097832336,2.30046887483655,0.0250534590440638,1.14617200841031,33.6198094311312,577.967029180738,79.390391464933,0.0225859401689219,1.19582923437837
6,6.081391,21,21.147156,0.849699974060059,0.777932405471802,102.587723,NaN,1.008279,NaN,27.749668,400,400.078552,25,28.271393,9.183052,32.352688,50.005642,401.560364,399.34375,398.814545,4240.86084,9.727346,9.232028,9.190229,1.548988,1.559255,1.496198,22.719074,44.709702,18.278391,0.400362432003021,44.831352,39.113983,98.704552,0.356776893138885,595.642639,523.956117854018,2.22623577953734,0.0640008853184293,1.0697066978052,-8.75850570428946,605.034757975495,2.30059339419649,0.0250592899646123,1.14611039005492,33.6167379736287,577.973338572575,79.3933512685057,0.0225883758738005,1.19578750156628
6,6.079596,21,21.146221,0.849699974060059,0.790817320346832,102.555626,NaN,1.007429,NaN,27.754683,400,399.931458,25,28.280985,9.180003,32.323277,50.005642,401.359589,399.162048,398.645752,4243.742188,9.70832,9.222171,9.169333,1.567681,1.578973,1.506702,22.733324,44.650597,18.253817,0.410140603780747,44.918934,39.154404,98.686287,0.36452928185463,596.746521,523.976223132005,2.22635112025451,0.0640270753228917,1.06949494554204,-8.76710222580931,604.999215417793,2.3005050319579,0.0250572763641566,1.1461371660971,33.6149931709448,578.011890731077,79.4242772442759,0.022593029192569,1.19566436746756
6,6.079374,21,21.146021,0.849699974060059,0.800048649311066,102.515892,NaN,1.007261,NaN,27.769396,400,399.806396,25,28.285692,9.174357,32.30925,50.005642,401.359589,399.162048,398.645752,4243.742188,9.70832,9.222171,9.169333,1.567681,1.578973,1.506702,22.733324,44.650597,18.253817,0.410140603780747,44.918934,39.154404,98.686287,0.36452928185463,596.746521,523.986877492278,2.22639520139832,0.064033082529477,1.06941493430406,-8.76816555129489,604.953940219898,2.30038585232644,0.0250534885431945,1.14618190526625,33.6146199435501,578.026981004631,79.4366169406662,0.0225946644562991,1.19561860683381
6,6.081219,21,21.144457,0.849699974060059,0.810284554958344,102.485443,NaN,1.008359,NaN,27.779226,400,399.824615,25,28.280146,9.178204,32.250633,50.005642,401.518677,399.407288,398.822113,4240.975586,9.700813,9.232504,9.177713,1.545987,1.561612,1.497471,22.74876,44.76833,18.248177,0.399242848157883,44.861572,39.142651,98.686378,0.371499866247177,597.921448,523.991327132887,2.22636832559915,0.0640146661231289,1.06946684953899,-8.75932935397714,604.921123010795,2.3003089220189,0.0250524927803668,1.14619927255031,33.61170121331,578.013971284556,79.423535499604,0.0225952026619457,1.19563298759311
6,6.081219,21,21.144457,0.849699974060059,0.8139408826828,102.474777,NaN,1.008359,NaN,27.792141,400,399.875488,25,28.276194,9.167029,32.364159,50.005642,401.489471,399.35556,398.774719,4243.35498,9.701801,9.239239,9.171548,1.535016,1.547045,1.487307,22.743208,44.79533,18.268379,0.37882798910141,44.899849,39.16272,98.677994,0.371643990278244,599.377991,523.995237407072,2.22638259864642,0.0640159904151303,1.06944108277005,-8.75932935397714,604.908897581691,2.30027637556222,0.0250514031610412,1.1462119613987,33.61170121331,578.019003613705,79.4277444494164,0.0225956732111751,1.19561869019162
6,6.081462,21,21.143467,0.849699974060059,0.809014022350311,102.485985,NaN,1.008179,NaN,27.809244,400,399.898438,25,28.267809,9.168775,32.430843,50.005642,401.489471,399.35556,398.774719,4243.35498,9.701801,9.239239,9.171548,1.535016,1.547045,1.487307,22.743208,44.79533,18.268379,0.37882798910141,44.899849,39.16272,98.677994,0.371643990278244,599.377991,523.989112638694,2.22635456441349,0.0640112929580331,1.06949214377138,-8.75816571454175,604.923063027978,2.3003206894915,0.0250538867700853,1.14618671098913,33.6098535951319,578.00688255718,79.4162137382989,0.0225956505681618,1.19563883711155
6,6.07943,21,21.142456,0.849699974060059,0.805938839912415,102.512863,NaN,1.007889,NaN,27.826881,400,399.932312,25,28.252781,9.171035,32.513866,50.005642,401.52774,399.483246,398.862366,4235.55957,9.698483,9.236925,9.185842,1.529105,1.54379,1.487777,22.744652,44.763748,18.229429,0.400339484214783,44.901199,39.147919,98.685051,0.382169663906097,600.597473,523.992979239842,2.22641616542624,0.0640345447199556,1.06937719674137,-8.76789732225296,604.955216218036,2.30041302650501,0.0250579997334378,1.14614261018312,33.6079667175737,578.026316881691,79.4310461254084,0.0225986023605702,1.19556903139299
6,6.080016,21,21.14056,0.849699974060059,0.803654670715332,102.533836,NaN,1.00799,NaN,27.828005,400,399.988098,25,28.256598,9.173617,32.641251,50.005642,401.615295,399.585327,398.922882,4244.834961,9.725709,9.240364,9.193048,1.546607,1.548131,1.49561,22.767601,44.804333,18.172348,0.447957396507263,44.919785,39.133976,98.719414,0.381081253290176,600.518005,523.988473025085,2.22638602027458,0.064026688940232,1.06943268987959,-8.76509060996239,604.981778520174,2.3004963801556,0.0250627066969137,1.14609492360277,33.6044279384068,578.011403734963,79.4159049246481,0.02259933556391,1.19558401791327
6,6.080603,21,21.139053,0.849699974060059,0.797659397125244,102.605621,NaN,1.007484,NaN,27.816662,400,400.022217,25,28.268513,9.177123,32.57708,50.005642,401.615295,399.585327,398.922882,4244.834961,9.725709,9.240364,9.193048,1.546607,1.548131,1.49561,22.767601,44.804333,18.172348,0.447957396507263,44.919785,39.133976,98.719414,0.381081253290176,600.518005,523.979993974161,2.22634135110913,0.0640174782580451,1.06951443281975,-8.76227931492593,605.066053127346,2.30073073639755,0.0250720780544811,1.14599188832048,33.6016150351336,577.992249601468,79.3977638086317,0.0225992355692995,1.19561668631423
6,6.082185,21,21.138245,0.849699974060059,0.804163813591003,102.678413,NaN,1.008412,NaN,27.808933,400,400.041016,25,28.26383,9.159697,32.577225,49.990227,401.671204,399.539551,398.901459,4244.027344,9.717122,9.244238,9.186102,1.579512,1.57502,1.51654,22.773584,44.733433,18.170692,0.437316775321961,44.874996,39.118652,98.708176,0.376520216464996,599.039795,523.98137903246,2.22630944322847,0.064000870695015,1.06957496857051,-8.75470373780496,605.150543463736,2.30096096083362,0.0250806054703408,1.14589642287939,33.6001067936591,577.979174735571,79.385691116903,0.0225989195492075,1.19564218771833
6,6.080484,21,21.137711,0.849699974060059,0.811972260475159,102.728416,NaN,1.007957,NaN,27.820593,400,400.055298,25,28.258942,9.178483,32.49839,49.990227,401.683838,399.53598,398.965973,4243.67334,9.72191,9.229812,9.188354,1.562114,1.56797,1.497893,22.74481,44.708649,18.170071,0.421592861413956,44.848087,39.153622,98.691597,0.384907454252243,596.096497,523.995720068489,2.22640153600355,0.0640240897422786,1.06940554514516,-8.7628492200177,605.208550003401,2.30111885749614,0.0250864340184765,1.14583130356064,33.5991099863942,578.010435020876,79.4110858723178,0.0226024429640148,1.19554563427231
6,6.07864,21,21.135874,0.849699974060059,0.817953705787659,102.732971,NaN,1.00834,NaN,27.805367,400,400.067993,25,28.261438,9.164926,32.466309,49.990227,401.683838,399.53598,398.965973,4243.67334,9.72191,9.229812,9.188354,1.562114,1.56797,1.497893,22.74481,44.708649,18.170071,0.421592861413956,44.848087,39.153622,98.691597,0.384907454252243,596.096497,524.008608220304,2.22649168049704,0.0640483747114597,1.06923951232267,-8.7716814419212,605.216210719739,2.30115149914447,0.0250893861410369,1.14580395073731,33.5956807493811,578.038064892819,79.4316129053541,0.0226070899668093,1.19544067197274
6,6.078616,21,21.133785,0.849699974060059,0.825719714164734,102.663818,NaN,1.007414,NaN,27.783752,400,400.076263,25,28.257603,9.159451,32.538204,49.990227,401.67923,399.493011,398.935516,4240.873047,9.711744,9.237673,9.184127,1.580186,1.576759,1.523466,22.749498,44.702137,18.205275,0.384342014789581,44.879356,39.21455,98.658493,0.411162793636322,592.263611,524.016996204804,2.22652285780499,0.0640514760154823,1.06918326754179,-8.77179640839029,605.139750207068,2.30096200842603,0.0250851527371927,1.14586008512484,33.5917808152633,578.044334547118,79.4339186990335,0.0226100225803818,1.19539273209958
6,6.078606,21,21.130461,0.849699974060059,0.825719714164734,102.663818,NaN,1.006808,NaN,27.783752,400,400.076263,25,28.257603,9.163401,32.542431,49.990227,401.777649,399.573822,399.010193,4240.499023,9.722897,9.242263,9.193775,1.574457,1.581852,1.515963,22.773691,44.660728,18.214029,0.372224897146225,44.869545,39.192661,98.67231,0.408809751272201,588.110535,524.017031402125,2.2265232200592,0.0640515960032976,1.06918259596466,-8.77184431118758,605.144170554167,2.30099595981196,0.0250896542081627,1.14582021136197,33.5855746707988,578.03694619202,79.4230613033795,0.022613065480504,1.19536571155812
6,6.078282,21,21.129564,0.849699974060059,0.821525692939758,102.549347,NaN,1.007463,NaN,27.764236,400,400.073273,25,28.252176,9.171662,32.530106,49.990227,401.777649,399.573822,399.010193,4240.499023,9.722897,9.242263,9.193775,1.574457,1.581852,1.515963,22.773691,44.660728,18.214029,0.372224897146225,44.869545,39.192661,98.67231,0.408809751272201,588.110535,524.013687639761,2.22651859022559,0.0640539644445729,1.06919033394642,-8.7733963943536,605.014193720692,2.30065604091557,0.0250791740502827,1.14594436133945,33.5838997815683,578.033285425236,79.4187367304639,0.0226137308177712,1.195363148086
6,6.078735,21,21.129192,0.849699974060059,0.816561818122864,102.46376,NaN,1.007538,NaN,27.738127,400,400.058868,25,28.254713,9.174922,32.589062,49.990227,401.574554,399.410797,398.846466,4243.137207,9.712279,9.231728,9.191228,1.579546,1.584613,1.515568,22.775591,44.627289,18.201954,0.381695151329041,44.792858,39.153999,98.695908,0.42530170083046,581.891724,524.006785517808,2.22648280661092,0.0640467306428423,1.06925568976435,-8.77122636971359,604.916607023062,2.30039874763706,0.0250709308133126,1.14604128881745,33.5832051629126,578.019828236019,79.4069556087573,0.0226128896420992,1.19539596277328
6,6.078544,21,21.128836,0.849699974060059,0.814509570598602,102.441078,NaN,1.007958,NaN,27.722717,400,400.036591,25,28.261826,9.163168,32.611195,49.990227,401.821686,399.614197,399.059357,4241.648438,9.725204,9.242915,9.198995,1.569694,1.574318,1.511163,22.765427,44.699047,18.192152,0.3795385658741,44.847317,39.09531,98.732849,0.446779787540436,576.947632,524.005263539354,2.22648171643323,0.0640482788331271,1.06925730022436,-8.77214130987397,604.891086568147,2.30033317840419,0.0250690943028652,1.1460639513936,33.5825404116735,578.018638862968,79.405459680388,0.0226131783608068,1.19539419838174
6,6.07885,21,21.127344,0.849699974060059,0.811150431632996,102.44194,NaN,1.007983,NaN,27.709387,400,400.104187,25,28.267023,9.15445,32.524124,49.990227,401.821686,399.614197,399.059357,4241.648438,9.725204,9.242915,9.198995,1.569694,1.574318,1.511163,22.765427,44.699047,18.192152,0.3795385658741,44.847317,39.09531,98.732849,0.446779787540436,576.947632,524.000594373176,2.22645751983431,0.0640433904952882,1.06930150856992,-8.77067550008877,604.894062488329,2.30035106056118,0.0250712026057284,1.14604496073244,33.579754339679,578.00673443656,79.3934014725909,0.0226137409466052,1.19540644657347
6,6.077208,21,21.126106,0.849699974060059,0.796644628047943,102.449089,NaN,1.008008,NaN,27.705027,400,400.159119,25,28.27191,9.147182,32.536205,49.978558,401.865875,399.627502,399.107178,4243.013184,9.743261,9.255987,9.220971,1.57219,1.581851,1.510142,22.77956,44.668739,18.18445,0.385982185602188,44.779278,39.071136,98.738159,0.458289504051208,568.984558,523.990864977832,2.22646039519221,0.0640578390152251,1.06929328323899,-8.77854171397883,604.903904979187,2.30038552970219,0.0250736099299695,1.14602156141501,33.577442459284,578.004948463186,79.3901650863547,0.022614965086842,1.19539363919332
6,6.077832,21,21.125444,0.849699974060059,0.781059324741364,102.498466,NaN,1.007464,NaN,27.703665,400,400.18811,25,28.272179,9.154074,32.668816,49.978558,401.91745,399.673859,399.179626,4242.279297,9.736198,9.252211,9.21404,1.561872,1.569236,1.502115,22.792664,44.663475,18.176325,0.387942582368851,44.824707,39.109253,98.734695,0.482161074876785,565.244324,523.972000807786,2.22637694237355,0.0640447021003956,1.06944508236871,-8.77555217011388,604.961372252568,2.30054294077884,0.0250795539616563,1.14595503006625,33.5762061775112,577.974032068837,79.3633711785835,0.022612815634146,1.19547189100194
6,6.077195,21,21.124126,0.849699974060059,0.766928791999817,102.532318,NaN,1.008049,NaN,27.712511,400,400.22937,25,28.259867,9.175995,32.720291,49.978558,401.91745,399.673859,399.179626,4242.279297,9.736198,9.252211,9.21404,1.561872,1.569236,1.502115,22.792664,44.663475,18.176325,0.387942582368851,44.824707,39.109253,98.734695,0.482161074876785,565.244324,523.959132726839,2.22634485919265,0.0640472256209121,1.06950189199883,-8.7786039986326,605.001919128926,2.30065967420232,0.0250847994999353,1.14589912596874,33.5737447317593,577.959742160307,79.3495624147494,0.022612959379997,1.19549346479726
6,6.077195,21,21.124126,0.849699974060059,0.756463825702667,102.577019,NaN,1.008049,NaN,27.736481,400,400.212769,25,28.24305,9.174542,32.725174,49.978558,401.875763,399.652832,399.108917,4245.634766,9.746729,9.264578,9.228842,1.560391,1.571658,1.501822,22.764837,44.622856,18.205912,0.36154842376709,44.752934,39.081833,98.75663,0.476009100675583,561.542725,523.947940039092,2.2263039967983,0.064043432453818,1.06957576480793,-8.7786039986326,605.053140785717,2.30079600909824,0.0250893680070364,1.14584634990474,33.5737447317593,577.945338429267,79.3375142649642,0.0226116111626523,1.19553442203173
6,6.077407,21,21.122686,0.849699974060059,0.750010967254639,102.623077,NaN,1.008398,NaN,27.739773,400,400.221558,25,28.233461,9.162823,32.619976,49.978558,401.81839,399.584503,399.049255,4246.562012,9.752237,9.261591,9.22445,1.557019,1.564297,1.507066,22.749392,44.633003,18.19133,0.362165153026581,44.847836,39.131126,98.726036,0.511602520942688,559.281982,523.940290862055,2.22627111348473,0.0640385491638852,1.06963562395594,-8.77758829234995,605.107830441367,2.30095117342738,0.0250960260321809,1.14577482048084,33.5710553108488,577.93049161959,79.3230680959704,0.0226118397739515,1.19555584509066
6,6.077188,21,21.12324,0.849699974060059,0.746025741100311,102.637939,NaN,1.007403,NaN,27.753883,400,400.185974,25,28.233496,9.163724,32.538761,49.978558,401.81839,399.584503,399.049255,4246.562012,9.752237,9.261591,9.22445,1.557019,1.564297,1.507066,22.749392,44.633003,18.19133,0.362165153026581,44.847836,39.131126,98.726036,0.511602520942688,559.281982,523.936800005715,2.22626348875212,0.0640397327716893,1.06964902801269,-8.77863753656521,605.124121977575,2.30099082741364,0.0250967938172607,1.14576399585653,33.5720900072374,577.929056783205,79.3226481219722,0.0226110828235894,1.19556793566701
6,6.076479,21,21.119967,0.849699974060059,0.741044044494629,102.660461,NaN,1.007246,NaN,27.738735,400,400.14386,25,28.235584,9.162415,32.519093,49.978558,401.638947,399.420227,398.934662,4243.139648,9.723257,9.241044,9.206584,1.56859,1.581041,1.510819,22.733913,44.595665,18.189041,0.372782498598099,44.864304,39.14146,98.718521,0.479941159486771,556.437378,523.933970535709,2.2262697363793,0.0640464366915632,1.06963645752408,-8.78203460266906,605.154278846117,2.3010929355389,0.0251035317340707,1.14569828973785,33.5659767833727,577.923857742371,79.3136901187813,0.0226142750263007,1.19553541733019
6,6.076931,21,21.119024,0.849699974060059,0.730595588684082,102.649689,NaN,1.007625,NaN,27.727301,400,400.091034,25,28.235155,9.165489,32.638298,49.978558,401.745361,399.509888,399.044525,4239.945313,9.726793,9.239359,9.206648,1.551583,1.565443,1.505867,22.729794,44.605862,18.20154,0.357955008745193,44.853695,39.147099,98.712082,0.5109583735466,555.450317,523.921200455564,2.22621254184884,0.0640372233526301,1.06974079357504,-8.77986887820373,605.143191369181,2.30106973147357,0.0251037095307161,1.14569961954845,33.5642153397577,577.901566838804,79.293717192174,0.0226132480830374,1.1955852328151
6,6.075369,21,21.117582,0.849699974060059,0.715935051441193,102.673981,NaN,1.008658,NaN,27.728674,400,400.095276,25,28.235622,9.161375,32.754211,49.978558,401.745361,399.509888,399.044525,4239.945313,9.726793,9.239359,9.206648,1.551583,1.565443,1.505867,22.729794,44.605862,18.20154,0.357955008745193,44.853695,39.147099,98.712082,0.5109583735466,555.450317,523.911025338676,2.226211915817,0.0640506586482846,1.06973917127591,-8.78735360679326,605.172939569463,2.30115852185231,0.0251081471757375,1.14565384022471,33.5615216917307,577.898085275184,79.2887739172594,0.0226145432719299,1.19557429444789
6,6.075989,21,21.118553,0.849699974060059,0.707102298736572,102.637688,NaN,1.007653,NaN,27.716454,400,400.096344,25,28.230223,9.16224,32.67897,49.978558,401.65097,399.459503,398.908051,4240.040039,9.729022,9.249993,9.219411,1.555981,1.562486,1.496924,22.757318,44.657635,18.175703,0.377807974815369,44.835506,39.168438,98.699844,0.511222183704376,554.327148,523.899389489005,2.22615492840042,0.0640400118097967,1.06984352114623,-8.78438254013508,605.130068169198,2.3010379565144,0.0251031217524392,1.14570805807573,33.5633355296481,577.880196823908,79.2751799890721,0.0226117765969453,1.19563929032589
6,6.077036,21,21.116854,0.849699974060059,0.710791766643524,102.551453,NaN,1.007979,NaN,27.716162,400,400.067932,25,28.212599,9.168065,32.549934,49.978558,401.65097,399.459503,398.908051,4240.040039,9.729022,9.249993,9.219411,1.555981,1.562486,1.496924,22.757318,44.657635,18.175703,0.377807974815369,44.835506,39.168438,98.699844,0.511222183704376,554.327148,523.899643760545,2.22613137565584,0.0640287829096397,1.06988804603398,-8.77936579608144,605.033525054567,2.30079236774203,0.0250966112498753,1.14578914039717,33.5601617389507,577.868054583833,79.2626308684563,0.0226125496198938,1.19564931633488
6,6.077404,21,21.115173,0.849699974060059,0.716510593891144,102.446518,NaN,1.007806,NaN,27.697292,400,400.027802,25,28.200806,9.164721,32.425228,49.980228,401.657288,399.44223,398.937256,4240.607422,9.739678,9.246055,9.219051,1.553918,1.562268,1.497898,22.730772,44.703251,18.17507,0.389387160539627,44.884636,39.138172,98.733055,0.494375854730606,555.547791,523.904464282286,2.22614037394978,0.0640264404209216,1.06987237673739,-8.77760266536359,604.915524689708,2.30048947237945,0.0250881610522017,1.14589300252269,33.5570213829411,577.867424359521,79.2597352342433,0.0226143806671115,1.19562679473003
6,6.075887,21,21.113426,0.849699974060059,0.714957416057587,102.3909,NaN,1.007567,NaN,27.696028,400,399.976105,25,28.20225,9.162666,32.392159,49.980228,401.568329,399.360016,398.807648,4242.019043,9.741619,9.255046,9.22309,1.554717,1.553855,1.491874,22.714996,44.609734,18.149462,0.410609543323517,44.836433,39.078156,98.764084,0.532423973083496,553.998474,523.908152737173,2.22618931254434,0.064044084849568,1.06978102982285,-8.78487131262699,604.854119165843,2.3003376415403,0.0250848409759503,1.14593798910213,33.5537575289716,577.880719996665,79.2683942776883,0.0226175905328089,1.19556364290197
6,6.075383,21,21.113089,0.849699974060059,0.717743992805481,102.392525,NaN,1.007882,NaN,27.699074,400,399.957275,25,28.196758,9.157432,32.424294,49.980228,401.568329,399.360016,398.807648,4242.019043,9.741619,9.255046,9.22309,1.554717,1.553855,1.491874,22.714996,44.609734,18.149462,0.410609543323517,44.836433,39.078156,98.764084,0.532423973083496,553.998474,523.912911053333,2.22621847390704,0.064051146540904,1.06972731736764,-8.7872865156391,604.856430492595,2.30034604725472,0.0250854640791595,1.1459319977082,33.5531279011452,577.890234872872,79.275878078176,0.0226188607245105,1.19553167155434
6,6.07586,21,21.112267,0.849699974060059,0.717743992805481,102.392525,NaN,1.007642,NaN,27.699074,400,399.957275,25,28.196758,9.168072,32.472282,49.980228,401.659821,399.43396,398.945282,4242.926758,9.746829,9.243762,9.216771,1.569759,1.584962,1.518085,22.724483,44.682964,18.154661,0.406661540269852,44.800217,39.032623,98.780052,0.500676453113556,552.283081,523.911228951286,2.22620117648796,0.0640454194735836,1.06975948893842,-8.78500069462842,604.857526110958,2.30035445559494,0.0250865785560715,1.14592209506802,33.5515921005243,577.882279603911,79.26806583952,0.0226190402162219,1.19554243688158
6,6.07586,21,21.112267,0.849699974060059,0.724591612815857,102.44165,NaN,1.007642,NaN,27.703251,400,399.974335,25,28.187674,9.175992,32.429268,49.980228,401.505463,399.325012,398.797028,4239.802734,9.724567,9.235812,9.204625,1.575049,1.584986,1.525594,22.746134,44.666508,18.172369,0.391555666923523,44.777359,39.058708,98.762451,0.496042639017105,549.344604,523.918554091899,2.22622792315381,0.0640479025037127,1.06971104663379,-8.78500069462842,604.913818101267,2.30050434090783,0.025091603293257,1.14586379525186,33.5515921005243,577.891705718305,79.2759503109737,0.0226199230937886,1.19551559546856
6,6.076167,21,21.110283,0.849699974060059,0.733436942100525,102.508972,NaN,1.006726,NaN,27.714039,400,399.904358,25,28.185186,9.162151,32.408104,49.980228,401.505463,399.325012,398.797028,4239.802734,9.724567,9.235812,9.204625,1.575049,1.584986,1.525594,22.746134,44.666508,18.172369,0.391555666923523,44.777359,39.058708,98.762451,0.496042639017105,549.344604,523.926933452408,2.22625133895755,0.0640474240732756,1.06966919768136,-8.7835295992092,604.99359886138,2.30072999099575,0.0251011790984967,1.14576029499962,33.5478850671068,577.895470010261,79.2763039103746,0.0226225076616929,1.19547618632173
6,6.076128,21,21.110884,0.849699974060059,0.740866482257843,102.571724,NaN,1.007385,NaN,27.718208,400,399.896667,25,28.191885,9.16293,32.479309,49.980228,401.550964,399.320709,398.827728,4237.736816,9.74007,9.239222,9.210652,1.576257,1.584707,1.521175,22.739082,44.622044,18.203827,0.356215715408325,44.795616,39.124687,98.735985,0.513657450675964,547.244019,523.935017881141,2.22628176835084,0.0640505859427788,1.06961406043007,-8.78371647789373,605.064695544861,2.30091521783185,0.0251067802454118,1.1456935520901,33.5490080420242,577.907553922914,79.2872587220989,0.0226229633509487,1.19545048765274
6,6.07488,21,21.109741,0.849699974060059,0.742039084434509,102.622292,NaN,1.007325,NaN,27.708529,400,399.92804,25,28.197607,9.167982,32.470753,49.980228,401.550964,399.320709,398.827728,4237.736816,9.74007,9.239222,9.210652,1.576257,1.584707,1.521175,22.739082,44.622044,18.203827,0.356215715408325,44.795616,39.124687,98.735985,0.513657450675964,547.244019,523.940671007113,2.22633159685235,0.064065996782062,1.06952169581835,-8.78969707896607,605.124149754614,2.30108108555036,0.0251135008053212,1.14562041220886,33.5468723135994,577.922529658003,79.2981762326382,0.0226256521673489,1.19539136158915
6,6.074023,21,21.108305,0.849699974060059,0.736045956611633,102.706604,NaN,1.007225,NaN,27.713903,400,400.017303,25,28.198914,9.178562,32.327396,49.980228,401.676788,399.47522,399.003754,4240.486816,9.743772,9.249531,9.232354,1.587121,1.595234,1.535684,22.735409,44.673191,18.206739,0.35693746805191,44.788067,39.058098,98.764435,0.497815519571304,544.90387,523.937281989275,2.22633927071192,0.0640741176357016,1.0695062823724,-8.79380449283411,605.222643661182,2.30135276473981,0.025124067777581,1.14550450337228,33.5441889823598,577.921985130085,79.2956979703497,0.0226272171706356,1.19537214914552
6,6.072994,21,21.107857,0.849699974060059,0.713671863079071,102.80983,NaN,1.008039,NaN,27.738028,400,400.052002,25,28.195923,9.181846,32.209633,49.98241,401.72226,399.505585,399.033478,4238.746094,9.74052,9.244149,9.222239,1.583131,1.605755,1.534243,22.721151,44.519371,18.184471,0.375873684883118,44.825024,39.069294,98.767403,0.519198954105377,545.739258,523.916979532596,2.22628921496214,0.0640783661305693,1.06959501276727,-8.79873684923632,605.341478156962,2.30167188600284,0.0251352246093199,1.14537893098761,33.5433518145747,577.903329929877,79.2794609877775,0.0226259737990313,1.19541873474647
6,6.074987,21,21.106148,0.849699974060059,0.704354226589203,102.878632,NaN,1.008267,NaN,27.716127,400,400.07251,25,28.190727,9.168362,32.312679,49.98241,401.72226,399.505585,399.033478,4238.746094,9.74052,9.244149,9.222239,1.583131,1.605755,1.534243,22.721151,44.519371,18.184471,0.375873684883118,44.825024,39.069294,98.767403,0.519198954105377,545.739258,523.899983806431,2.22618053195242,0.0640510457044898,1.06979536395409,-8.78918428236869,605.422547572321,2.30189892625378,0.0251445746958853,1.14527876993627,33.5401581203927,577.861162273997,79.2417799703305,0.022623946585041,1.19551406919433
6,6.073366,21,21.105536,0.849699974060059,0.70725280046463,102.893509,NaN,1.008091,NaN,27.686958,400,400.088898,25,28.194225,9.161554,32.45557,49.98241,401.618286,399.428894,398.938263,4238.15625,9.728539,9.237187,9.218267,1.5965,1.613099,1.542776,22.734335,44.61676,18.192789,0.366025924682617,44.764408,39.021431,98.805855,0.511196494102478,543.778259,523.908801674964,2.2262506498976,0.0640715678735033,1.06966549176754,-8.7969536497373,605.440397748332,2.30195048805183,0.0251469257664803,1.14525426269985,33.5390143977138,577.884487243489,79.2604285918235,0.022626820759857,1.19543879189193
6,6.072806,21,21.105404,0.849699974060059,0.709109902381897,102.854874,NaN,1.007327,NaN,27.679815,400,400.070068,25,28.199738,9.155759,32.557396,49.98241,401.753113,399.497528,399.057617,4241.535156,9.723092,9.230651,9.201236,1.608111,1.636809,1.553496,22.736345,44.635876,18.209867,0.345022320747375,44.722023,39.061157,98.776962,0.510683000087738,539.1521,523.912762985442,2.22627821717899,0.0640789704574542,1.06961458890874,-8.79963806777459,605.396325182657,2.30183416401693,0.0251431580610472,1.14529737876684,33.5387677091441,577.893903666796,79.2681196586696,0.0226278515781903,1.19541008204038
6,6.071883,21,21.105484,0.849699974060059,0.719880998134613,102.80394,NaN,1.008387,NaN,27.6775,400,400.061401,25,28.199968,9.150215,32.564377,49.98241,401.753113,399.497528,399.057617,4241.535156,9.723092,9.230651,9.201236,1.608111,1.636809,1.553496,22.736345,44.635876,18.209867,0.345022320747375,44.722023,39.061157,98.776962,0.510683000087738,539.1521,523.927537660673,2.22635376496564,0.0640939713498755,1.06947624385525,-8.80406297605811,605.337882874588,2.30167818889937,0.0251378451902908,1.14535739595796,33.5389172175073,577.92070996154,79.2906574187892,0.0226302729739704,1.19533498934662
6,6.072911,21,21.103916,0.849699974060059,0.730130016803741,102.763168,NaN,1.008318,NaN,27.663681,400,400.025391,25,28.208841,9.143262,32.477448,49.98241,401.705078,399.473175,398.988251,4236.59082,9.712355,9.225871,9.19418,1.586625,1.60037,1.533074,22.744961,44.586666,18.216331,0.356945365667343,44.78804,38.990318,98.836403,0.515323400497437,538.604431,523.934874715115,2.22635649846886,0.0640853331944392,1.06947313716571,-8.79913472500976,605.293266216773,2.30156999104632,0.0251358081261474,1.14538602752895,33.5359867755165,577.91812480666,79.2862858503085,0.0226317960377177,1.19531966862496
6,6.071239,21,21.102209,0.849699974060059,0.734577775001526,102.757637,NaN,1.008461,NaN,27.639278,400,400.115601,25,28.224699,9.151408,32.378021,49.98241,401.917664,399.593079,399.166534,4239.54834,9.72144,9.226222,9.181951,1.600683,1.616211,1.545646,22.744169,44.550148,18.211756,0.35391041636467,44.699482,38.978607,98.82476,0.507782816886902,537.022644,523.945524527241,2.22643451260338,0.0641070452258773,1.06932911938513,-8.80715064825216,605.289198607928,2.30157058486665,0.0251375613705087,1.14537203620213,33.5327963687437,577.941756896841,79.3036525928919,0.0226359323870586,1.19522783008408
6,6.070975,21,21.101965,0.849699974060059,0.737850785255432,102.776558,NaN,1.008541,NaN,27.640875,400,400.166534,25,28.238358,9.146905,32.314571,49.98241,401.917664,399.593079,399.166534,4239.54834,9.72144,9.226222,9.181951,1.600683,1.616211,1.545646,22.744169,44.550148,18.211756,0.35391041636467,44.699482,38.978607,98.82476,0.507782816886902,537.022644,523.94995480011,2.22645686771335,0.0641114070257772,1.06928825783432,-8.80841647427252,605.311194050069,2.30163072798446,0.0251398266724621,1.14534711707493,33.5323403134135,577.949083773722,79.3094390913577,0.0226368936868102,1.1952034926087
6,6.070669,21,21.101768,0.849699974060059,0.737042963504791,102.771095,NaN,1.008482,NaN,27.644037,400,400.150757,25,28.246063,9.151011,32.251572,49.98241,401.797516,399.512329,399.018097,4235.466797,9.711968,9.225534,9.184631,1.572869,1.576796,1.514123,22.713423,44.68203,18.220903,0.335107266902924,44.635979,39.004749,98.809608,0.480655372142792,536.606079,523.950169404566,2.22646481428175,0.0641147938884901,1.0692733509617,-8.80988373424645,605.305198657274,2.30161609698561,0.0251395359406553,1.14535110984075,33.5319721018992,577.951438672478,79.311131925398,0.0226373362045319,1.19519395779252
6,6.070669,21,21.101768,0.849699974060059,0.732062518596649,102.739342,NaN,1.008482,NaN,27.660158,400,400.218079,25,28.252619,9.164076,32.286995,49.98241,401.836914,399.574463,399.025177,4236.04541,9.707559,9.234649,9.186209,1.567739,1.57338,1.503724,22.721346,44.533825,18.219255,0.339476227760315,44.750862,39.014053,98.813568,0.488522738218307,537.561951,523.944843860088,2.22644536979528,0.064112987131832,1.06930847517238,-8.80988373424645,605.268829737151,2.30151934674549,0.0251362904198765,1.14538805107926,33.5319721018992,577.944585302005,79.3053978647234,0.0226366940573271,1.19521342150007
6,6.071845,21,21.101246,0.849699974060059,0.732062518596649,102.739342,NaN,1.008335,NaN,27.660158,400,400.218079,25,28.252619,9.177832,32.312855,49.98241,401.836914,399.574463,399.025177,4236.04541,9.707559,9.234649,9.186209,1.567739,1.57338,1.503724,22.721346,44.533825,18.219255,0.339476227760315,44.750862,39.014053,98.813568,0.488522738218307,537.561951,523.940698923044,2.22640270985352,0.0640988469743409,1.06938768110884,-8.80424516095997,605.269523254978,2.30152468249319,0.0251369994968204,1.14538180282592,33.5309964222789,577.92836826797,79.2910944787563,0.0226357623948155,1.19525194897478
6,6.071626,21,21.098755,0.849699974060059,0.730853796005249,102.755386,NaN,1.00725,NaN,27.672323,400,400.197296,25,28.260578,9.180298,32.277912,49.992714,401.87558,399.687622,399.157959,4240.755859,9.732174,9.239527,9.1967,1.569367,1.576555,1.520149,22.742258,44.661175,18.19174,0.366207212209701,44.733971,38.97826,98.824867,0.520676970481873,540.307739,523.940178251801,2.22640593430522,0.0641010413546196,1.06938145946507,-8.80529513826724,605.291208578695,2.3015990314478,0.0251420237943472,1.14533332405426,33.5263401979929,577.923865819603,79.2838183431712,0.0226381461942018,1.19522872945209
6,6.071661,21,21.097521,0.849699974060059,0.731563031673431,102.756645,NaN,1.007507,NaN,27.682995,400,400.191223,25,28.269629,9.164656,32.2066,49.992714,401.87558,399.687622,399.157959,4240.755859,9.732174,9.239527,9.1967,1.569367,1.576555,1.520149,22.742258,44.661175,18.19174,0.366207212209701,44.733971,38.97826,98.824867,0.520676970481873,540.307739,523.940813328475,2.22640743394559,0.0641008778403095,1.06937881200788,-8.80512733173526,605.294289715726,2.30161548176759,0.0251438293398536,1.14531709527545,33.5240334279843,577.921600720636,79.280184751464,0.0226393240512632,1.19521732436998
6,6.071393,21,21.096907,0.849699974060059,0.737544178962708,102.734795,NaN,1.00858,NaN,27.701624,400,400.061859,25,28.266914,9.150476,32.147068,49.992714,401.41861,399.459381,398.827179,4236.46582,9.669658,9.213723,9.197763,1.576071,1.590862,1.51734,22.715025,44.544861,18.183008,0.376671105623245,44.789547,38.975811,98.832672,0.527139782905579,543.660339,523.948153824054,2.22644050799535,0.0641062695924276,1.06931856589909,-8.80641226913031,605.270080010434,2.30155518334989,0.0251424300214058,1.14533515954798,33.5228856130203,577.93186703727,79.2879093933367,0.0226409779795005,1.19517927843232
6,6.069595,21,21.094667,0.849699974060059,0.731977880001068,102.70549,NaN,1.007209,NaN,27.709909,400,399.974304,25,28.257076,9.138165,32.178669,49.992714,401.49353,399.478149,398.872162,4232.17041,9.680549,9.225401,9.204897,1.570686,1.588045,1.520249,22.726732,44.756145,18.179855,0.368976444005966,44.743988,39.001331,98.819603,0.554986000061035,544.370483,523.948538554075,2.2264840036597,0.0641258748478152,1.06923674991024,-8.81503397559743,605.239492242721,2.30148878845657,0.025142478082788,1.14534246240051,33.5186979306806,577.942124707388,79.2933366456291,0.0226444635112706,1.19511776441578
6,6.071127,21,21.09391,0.849699974060059,0.735954523086548,102.627197,NaN,1.00658,NaN,27.701653,400,399.969238,25,28.25309,9.147469,32.294109,49.992714,401.49353,399.478149,398.872162,4232.17041,9.680549,9.225401,9.204897,1.570686,1.588045,1.520249,22.726732,44.756145,18.179855,0.368976444005966,44.743988,39.001331,98.819603,0.554986000061035,544.370483,523.947391442316,2.22644395058578,0.0641088913676475,1.0693118660703,-8.80768766022362,605.150823059058,2.30125791461595,0.0251355002939613,1.14542478643756,33.5172826424143,577.926294391712,79.2790245774003,0.0226438328351342,1.19515177848891
6,6.071504,21,21.093733,0.849699974060059,0.745624899864197,102.527489,NaN,1.007343,NaN,27.698736,400,399.962524,25,28.252659,9.168901,32.350891,49.992714,401.537598,399.51535,398.866241,4236.422852,9.683993,9.224723,9.192622,1.562613,1.580203,1.516628,22.722902,44.736694,18.170067,0.382645905017853,44.724739,39.077438,98.755531,0.505775630474091,543.502625,523.956403324639,2.2264680295132,0.0641078660512061,1.06926905849835,-8.80588006966195,605.036844812362,2.30095574486572,0.0251255412228589,1.14553959983643,33.5169517174281,577.934379779333,79.2855404449311,0.0226447902007416,1.19512625473985
6,6.06967,21,21.093065,0.849699974060059,0.7501260638237,102.525894,NaN,1.008,NaN,27.699423,400,399.963654,25,28.256897,9.174024,32.321899,49.992714,401.482758,399.490936,398.862823,4240.679688,9.678392,9.221311,9.194978,1.577211,1.589669,1.523403,22.756527,44.542854,18.13364,0.40246444940567,44.747917,39.102558,98.750305,0.54292893409729,541.936462,523.96767786794,2.22655212690937,0.0641315565743313,1.06911392130527,-8.81467429929506,605.035906814152,2.3009577157434,0.0251262856572476,1.14553345122278,33.5157027838861,577.962506857488,79.3081351721696,0.0226481795911952,1.1950367599891
