P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.06837,21,21.090839,0.849699974060059,0.762682378292084,102.600227,NaN,1.007902,NaN,27.696648,400,399.936249,25,28.264343,9.158716,32.367741,49.992714,401.482758,399.490936,398.862823,4240.679688,9.678392,9.221311,9.194978,1.577211,1.589669,1.523403,22.756527,44.542854,18.13364,0.40246444940567,44.747917,39.102558,98.750305,0.54292893409729,541.936462,523.985680189201,2.22664829383376,0.0641517553486621,1.06893813130128,-8.82090916849938,605.124015394407,2.30120711584373,0.0251369154991141,1.14541951558567,33.5115407027403,577.991360619357,79.3291459329766,0.0226533938606768,1.19492277693793
6,6.068213,21,21.089735,0.849699974060059,0.771810054779053,102.705719,NaN,1.007926,NaN,27.698679,400,399.959015,25,28.270138,9.160073,32.454723,49.992714,401.561493,399.548553,398.94873,4238.864258,9.683051,9.227508,9.203608,1.5717,1.583649,1.52435,22.747972,44.564423,18.167177,0.366135984659195,44.8083,39.033504,98.804573,0.526183128356934,539.105164,523.995989670881,2.22668960815488,0.0641569564419005,1.06886341269655,-8.8216622178096,605.24630854335,2.30153992040633,0.0251492063693118,1.14528314025988,33.5094763668352,578.003422167341,79.3376854817715,0.0226557694745423,1.19487265286065
6,6.067864,21,21.088375,0.849699974060059,0.758560597896576,102.781097,NaN,1.008386,NaN,27.697058,400,399.9953,25,28.267748,9.167742,32.563004,49.992504,401.587372,399.523926,398.933136,4238.236816,9.68753,9.230195,9.202465,1.566902,1.579688,1.515415,22.733362,44.631702,18.196955,0.341193974018097,44.723618,38.966141,98.828705,0.524213850498199,536.460449,523.983056441631,2.22665056628128,0.0641563508096721,1.06893309904559,-8.82333624690506,605.334440390596,2.30178348091504,0.025158763914667,1.14517932029882,33.5069332320718,577.986579517234,79.3216746488562,0.0226557243942246,1.19490072719176
6,6.068065,21,21.088346,0.849699974060059,0.735147535800934,102.817726,NaN,1.008154,NaN,27.695236,400,400.013367,25,28.25923,9.151576,32.693474,49.992504,401.587372,399.523926,398.933136,4238.236816,9.68753,9.230195,9.202465,1.566902,1.579688,1.515415,22.733362,44.631702,18.196955,0.341193974018097,44.723618,38.966141,98.828705,0.524213850498199,536.460449,523.957319240341,2.22655189178431,0.0641454361216526,1.06911141353054,-8.82237211229682,605.376424884251,2.30189535091222,0.0251625483805097,1.1451365636833,33.5068790021134,577.951735293236,79.2924742327671,0.0226524903873094,1.19499911581194
6,6.069357,21,21.088509,0.849699974060059,0.728717029094696,102.76902,NaN,1.008417,NaN,27.712049,400,400.029572,25,28.251837,9.162409,32.572788,49.992504,401.571838,399.521332,398.873962,4232.723633,9.678782,9.234145,9.203959,1.554826,1.569171,1.504579,22.709028,44.6577,18.202158,0.347712874412537,44.731548,38.97205,98.83876,0.53000283241272,533.555664,523.945890722608,2.22647990838356,0.0641275550672482,1.06924371561599,-8.81617537084622,605.320432013164,2.30174532039593,0.0251573467858034,1.14519492418916,33.5071838111488,577.926735243214,79.2717839548337,0.0226499626663695,1.19507243490148
6,6.066817,21,21.087383,0.849699974060059,0.734746634960175,102.670746,NaN,1.007888,NaN,27.698679,400,399.989502,25,28.239079,9.157532,32.311924,49.992504,401.675201,399.618164,398.993927,4238.272949,9.700312,9.245087,9.220634,1.552105,1.568105,1.495943,22.704475,44.656105,18.196325,0.354404956102371,44.76683,38.969334,98.837227,0.48394900560379,530.585938,523.961288191143,2.22659561536149,0.0641603152267152,1.06903024767985,-8.82835877491215,605.209380249411,2.30145740286967,0.0251488278651942,1.14529570732423,33.5050781614792,577.964964005361,79.3021880002293,0.0226548167156631,1.19494767227577
6,6.066817,21,21.087383,0.849699974060059,0.740768432617188,102.584267,NaN,1.007888,NaN,27.684999,400,400.042328,25,28.231184,9.16223,32.118649,49.992504,401.675201,399.618164,398.993927,4238.272949,9.700312,9.245087,9.220634,1.552105,1.568105,1.495943,22.704475,44.656105,18.196325,0.354404956102371,44.76683,38.969334,98.837227,0.48394900560379,530.585938,523.967725547344,2.22661911899035,0.0641625005624945,1.06898785785077,-8.82835877491215,605.110331856633,2.3011938203197,0.0251399810733974,1.14539674142855,33.5050781614792,577.973247992865,79.3091205790545,0.0226555933899973,1.19492418276491
6,6.065258,21,21.086039,0.849699974060059,0.742936253547668,102.515297,NaN,1.007677,NaN,27.678728,400,400.019257,25,28.230898,9.176312,32.086739,49.992504,401.566986,399.500305,398.832977,4236.75,9.694214,9.248553,9.214395,1.562639,1.578198,1.508125,22.693773,44.716011,18.226105,0.33521494269371,44.813713,39.013069,98.806282,0.450891435146332,526.615784,523.975535046921,2.22668415910811,0.0641820649513153,1.06886774520409,-8.83583862606753,605.033120050572,2.30099729812871,0.0251347509514856,1.14546150950911,33.5025647348235,577.993127317499,79.3238646597039,0.0226589732682623,1.19484842289357
6,6.06515,21,21.08342,0.849699974060059,0.742936253547668,102.515297,NaN,1.006978,NaN,27.678728,400,400.019257,25,28.230898,9.166926,32.126637,49.992504,401.562866,399.509644,398.868042,4237.083984,9.691696,9.242671,9.211941,1.566596,1.582302,1.514172,22.682581,44.579823,18.212168,0.353979080915451,44.700089,39.035145,98.797119,0.406272172927857,525.032837,523.975915498571,2.22668807897911,0.0641833661314559,1.06886048228126,-8.83635684839231,605.036606137685,2.30102410216091,0.02513831223321,1.14543005066433,33.4976665711894,577.988574238114,79.316365467341,0.022661501281996,1.1948234822294
6,6.065751,21,21.082026,0.849699974060059,0.728462994098663,102.489929,NaN,1.00766,NaN,27.668163,400,399.990417,25,28.234642,9.162731,32.274094,49.992504,401.562866,399.509644,398.868042,4237.083984,9.691696,9.242671,9.211941,1.566596,1.582302,1.514172,22.682581,44.579823,18.212168,0.353979080915451,44.700089,39.035145,98.797119,0.406272172927857,525.032837,523.958327109882,2.22660977830987,0.064170872834556,1.06900275189157,-8.83347312652234,605.009404402763,2.30096101860386,0.0251376115274752,1.1454431138471,33.4950592664164,577.957818046113,79.2886613932908,0.0226601901083347,1.19489051019944
6,6.065608,21,21.081352,0.849699974060059,0.705518484115601,102.512863,NaN,1.008664,NaN,27.652441,400,399.93576,25,28.237984,9.162817,32.388874,49.992504,401.432251,399.346863,398.722076,4230.397461,9.679748,9.230494,9.186899,1.554846,1.568461,1.505159,22.676186,44.589928,18.224874,0.344094395637512,44.703247,39.074509,98.766487,0.363968133926392,525.27002,523.934301630854,2.22652540201189,0.0641642664974915,1.06915478658743,-8.83415925023473,605.036570827583,2.30103784730771,0.0251408757578285,1.14540806967548,33.4937985859619,577.926554494435,79.2615482673698,0.0226580185966638,1.1949694622003
6,6.065788,21,21.082623,0.849699974060059,0.688911199569702,102.58223,NaN,1.00795,NaN,27.646278,400,399.858795,25,28.238091,9.16059,32.419994,49.992504,401.495117,399.431519,398.772308,4235.197754,9.690383,9.239974,9.201724,1.569656,1.575237,1.515551,22.688911,44.595734,18.242163,0.327294737100601,44.712532,39.053772,98.793785,0.308538138866425,526.169189,523.915910142257,2.22645402508864,0.064156069320422,1.0692840859164,-8.83329560001863,605.114330791088,2.30123631604369,0.0251462461360144,1.14534201791868,33.4961758971084,577.904280652445,79.2447003276967,0.0226544955912369,1.19505109162799
6,6.066287,21,21.079697,0.849699974060059,0.670852959156036,102.610146,NaN,1.007334,NaN,27.657898,400,399.857391,25,28.243826,9.171519,32.323387,49.992504,401.495117,399.431519,398.772308,4235.197754,9.690383,9.239974,9.201724,1.569656,1.575237,1.515551,22.688911,44.595734,18.242163,0.327294737100601,44.712532,39.053772,98.793785,0.308538138866425,526.169189,523.894839270361,2.22636538631015,0.0641435036702854,1.06944531500671,-8.83090147191473,605.150194981952,2.30135134843573,0.0251530836543377,1.14527429274829,33.490702868968,577.866417731652,79.2088938237991,0.0226542453119737,1.19511637702151
6,6.067613,21,21.080133,0.849699974060059,0.649184226989746,102.54319,NaN,1.008383,NaN,27.669317,400,399.86142,25,28.249146,9.166939,32.315498,49.99213,401.446899,399.391632,398.699158,4239.413086,9.712262,9.255769,9.21876,1.578272,1.587139,1.53533,22.717516,44.551102,18.25279,0.328069895505905,44.677193,39.002617,98.817352,0.244430109858513,523.827942,523.866984156149,2.22623259729459,0.0641196734531031,1.06968818697092,-8.82454025019996,605.072929196447,2.30114278645542,0.0251456380921147,1.14535785525616,33.4915184351923,577.820618461862,79.1711887460539,0.022649457095238,1.1952530300256
6,6.065649,21,21.079191,0.849699974060059,0.639729797840118,102.488663,NaN,1.008286,NaN,27.66283,400,399.8703,25,28.246939,9.168967,32.421295,49.99213,401.44458,399.355743,398.697174,4229.428223,9.681395,9.237708,9.188168,1.578488,1.586808,1.535554,22.731073,44.63916,18.272776,0.310639709234238,44.674545,38.955555,98.847939,0.16241492331028,524.301025,523.863803341128,2.22626698175017,0.0641398842863133,1.06962246485768,-8.83396252818864,605.011728645349,2.30098617913361,0.0251413381778512,1.1454105368161,33.4897563472294,577.83059928248,79.1782109045226,0.0226514560922212,1.19521097090267
6,6.064954,21,21.078297,0.849699974060059,0.632167994976044,102.425995,NaN,1.008227,NaN,27.660002,400,399.852722,25,28.2467,9.151692,32.464264,49.99213,401.44458,399.355743,398.697174,4229.428223,9.681395,9.237708,9.188168,1.578488,1.586808,1.535554,22.731073,44.63916,18.272776,0.310639709234238,44.674545,38.955555,98.847939,0.16241492331028,524.301025,523.858168344293,2.22626268248112,0.064145508085433,1.06962906510902,-8.8372973439246,604.941136628235,2.30080422151766,0.0251361382058736,1.1454735561505,33.4880839921485,577.827059467,79.1739885640026,0.0226521326309896,1.19520810648067
6,6.06705,21,21.077105,0.849699974060059,0.617307186126709,102.389267,NaN,1.007006,NaN,27.645891,400,399.817017,25,28.239601,9.153749,32.301804,49.99213,401.367798,399.294525,398.610016,4232.315918,9.69457,9.240357,9.20083,1.575172,1.570495,1.520004,22.736897,44.586014,18.26841,0.322758942842484,44.656292,38.878326,98.906342,0.167983725667,527.832947,523.834870344462,2.22612848570375,0.0641148735887823,1.06987615501085,-8.82724100135977,604.900653233418,2.30070440382899,0.0251339986857457,1.14550255271811,33.4858541019886,577.77708170287,79.1304943943624,0.0226487883449423,1.19533325199828
6,6.067414,21,21.07613,0.849699974060059,0.612839639186859,102.365555,NaN,1.007493,NaN,27.650381,400,399.818207,25,28.230324,9.151303,32.120888,49.99213,401.538116,399.449921,398.741364,4232.386719,9.703512,9.254505,9.203689,1.555418,1.562766,1.511945,22.724472,44.421459,18.216772,0.369201540946961,44.814781,38.91391,98.884033,0.0601979084312916,528.859741,523.828804950695,2.22609780587379,0.0641088701547687,1.06993249712088,-8.82549484555153,604.874790209738,2.300642058147,0.0251328965653089,1.14551883496241,33.4840300857383,577.764065733306,79.1182300003409,0.0226486670015607,1.19535625044841
6,6.062544,21,21.076511,0.849699974060059,0.618550598621368,102.367065,NaN,1.007341,NaN,27.666708,400,399.855469,25,28.216908,9.154795,31.906616,49.99213,401.538116,399.449921,398.741364,4232.386719,9.703512,9.254505,9.203689,1.555418,1.562766,1.511945,22.724472,44.421459,18.216772,0.369201540946961,44.814781,38.91391,98.884033,0.0601979084312916,528.859741,523.852111363025,2.2262970354225,0.0641695998098093,1.06956264668962,-8.84886349587157,604.876012159099,2.30064276222542,0.0251325329192498,1.14552163718971,33.4847428627556,577.83511698691,79.1782116926732,0.0226549038692647,1.19515931349403
6,6.0596,21,21.073349,0.849699974060059,0.628397762775421,102.395935,NaN,1.008447,NaN,27.688816,400,399.847443,25,28.218515,9.144216,31.984438,49.99213,401.456055,399.399567,398.67215,4229.910156,9.71161,9.249647,9.213862,1.56627,1.566065,1.507488,22.718456,44.512264,18.236757,0.359053879976273,44.769203,38.967552,98.856155,0,526.883179,523.873034370437,2.22644248519527,0.0642086820494854,1.06929407012394,-8.8629971984891,604.91329592444,2.30076320969759,0.0251397919902629,1.14544947921447,33.478827079791,577.879200707754,79.2106413403641,0.0226626092378076,1.19498818583925
6,6.059772,21,21.07299,0.849699974060059,0.632383346557617,102.436401,NaN,1.007979,NaN,27.698792,400,399.877228,25,28.229982,9.1488,32.307983,49.99213,401.442596,399.401215,398.677277,4231.664551,9.705589,9.242778,9.207081,1.570063,1.573365,1.515179,22.716375,44.558758,18.251123,0.347939223051071,44.727413,38.941864,98.8694,NaN,526.485901,523.876689074074,2.22645180039747,0.0642080552887762,1.0692775097983,-8.8621713082149,604.960124867398,2.30089030193535,0.0251444248776842,1.14539747144654,33.4781553846099,577.881669426678,79.2122011496228,0.0226632462065129,1.19497597713988
6,6.060437,21,21.071507,0.849699974060059,0.636597275733948,102.467758,NaN,1.008254,NaN,27.715937,400,399.870087,25,28.236717,9.156457,32.525951,49.99213,401.442596,399.401215,398.677277,4231.664551,9.705589,9.242778,9.207081,1.570063,1.573365,1.515179,22.716375,44.558758,18.251123,0.347939223051071,44.727413,38.941864,98.8694,NaN,526.485901,523.87884816947,2.22644409169038,0.0642015641564264,1.06929262160355,-8.85897835414863,604.998015140417,2.30100110957279,0.0251496546518435,1.14534276643683,33.4753805744255,577.875592155425,79.2050247623951,0.022664350450243,1.19497178670845
6,6.060228,21,21.070236,0.849699974060059,0.650305807590485,102.450676,NaN,1.007814,NaN,27.727396,400,399.89624,25,28.235889,9.172398,32.449444,49.987183,401.622314,399.534271,398.872681,4227.547852,9.707754,9.240429,9.205402,1.579309,1.584878,1.527963,22.705633,44.499298,18.260923,0.335631191730499,44.662804,38.912651,98.892822,NaN,527.151611,523.894243288182,2.22650522174926,0.064209066743155,1.06918166907648,-8.85998182519774,604.980142808687,2.30096203755014,0.025149635618324,1.14534756690013,33.4730023155453,577.89425122116,79.2188481026661,0.022667536773176,1.194900396681
6,6.060228,21,21.070236,0.849699974060059,0.661987841129303,102.424988,NaN,1.007814,NaN,27.748604,400,399.93988,25,28.233259,9.17904,32.283432,49.987183,401.622314,399.534271,398.872681,4227.547852,9.707754,9.240429,9.205402,1.579309,1.584878,1.527963,22.705633,44.499298,18.260923,0.335631191730499,44.662804,38.912651,98.892822,NaN,527.151611,523.906733022608,2.22655083699412,0.0642133113895399,1.06909921283609,-8.85998182519774,604.950720732299,2.3008837014756,0.0251470047189621,1.14537778943624,33.4730023155453,577.910324920456,79.2323002751453,0.0226690451309426,1.19485476738983
6,6.059546,21,21.067169,0.849699974060059,0.664883613586426,102.420479,NaN,1.007619,NaN,27.750975,400,399.92923,25,28.239887,9.176452,32.242546,49.987183,401.516449,399.457855,398.791168,4233.825684,9.692722,9.231483,9.193898,1.577994,1.584199,1.522543,22.700018,44.538887,18.244461,0.350444197654724,44.689972,38.910839,98.873192,NaN,531.94751,523.912234223144,2.22658692311539,0.0642225924451434,1.06903280239675,-8.86325649331019,604.949641559976,2.30090136512086,0.0251507186937364,1.14534621282183,33.4672629863016,577.916087829627,79.2328005832289,0.0226730506358345,1.19479405556498
6,6.057635,21,21.066441,0.849699974060059,0.664883613586426,102.420479,NaN,1.007141,NaN,27.750975,400,399.92923,25,28.239887,9.177714,32.375034,49.987183,401.530151,399.410278,398.766632,4230.369629,9.708447,9.246638,9.214299,1.581158,1.586471,1.519382,22.704508,44.528965,18.231548,0.362793475389481,44.671654,38.916489,98.874321,NaN,538.074829,523.918973692765,2.22665636642201,0.064245660061081,1.06890399005897,-8.87243378411227,604.950611265037,2.3009088223456,0.0251517100610008,1.14533745785115,33.4659005747965,577.938908379695,79.2508751367969,0.0226760149530183,1.19471881320314
6,6.05569,21,21.064362,0.849699974060059,0.667565047740936,102.390015,NaN,1.007617,NaN,27.755173,400,399.926392,25,28.244072,9.176431,32.479431,49.987183,401.530151,399.410278,398.766632,4230.369629,9.708447,9.246638,9.214299,1.581158,1.586471,1.519382,22.704508,44.528965,18.231548,0.362793475389481,44.671654,38.916489,98.874321,NaN,538.074829,523.928698159062,2.22673752533229,0.0642701274741533,1.06875405224269,-8.88177662294407,604.918489141026,2.30083721340443,0.0251514205936381,1.14534832238882,33.4620096460429,577.962794723924,79.2679395478709,0.0226806064126524,1.19462107733423
6,6.054102,21,21.063522,0.849699974060059,0.677781820297241,102.370819,NaN,1.00798,NaN,27.761211,400,399.915894,25,28.248446,9.167882,32.591801,49.987183,401.531006,399.467224,398.795471,4230.376465,9.690211,9.232806,9.192054,1.571281,1.577057,1.51707,22.725374,44.487148,18.285921,0.322690039873123,44.547421,38.945087,98.855949,NaN,542.099121,523.945214843644,2.22683512353001,0.0642930334908419,1.06857524642898,-8.88940630413498,604.897622182524,2.30078727264629,0.0251505979156528,1.14536084204575,33.4604374712995,577.995286012604,79.2939552248401,0.0226846054654156,1.19451697064386
6,6.05301,21,21.062151,0.849699974060059,0.69137167930603,102.338921,NaN,1.008078,NaN,27.751823,400,399.923126,25,28.248428,9.176603,32.731308,49.987183,401.515778,399.383575,398.781311,4232.03125,9.714424,9.238884,9.20913,1.563053,1.57619,1.512003,22.722322,44.541199,18.304871,0.300785630941391,44.632019,38.976639,98.837036,NaN,548.899353,523.963584091675,2.2269278475323,0.0643111776163223,1.06840629937634,-8.89465379702756,604.862914335058,2.30070402526641,0.0251491967547094,1.14538198138224,33.4578713557436,578.024856731036,79.3167804406334,0.0226889310243013,1.19441355470541
6,6.052225,21,21.061466,0.849699974060059,0.700312256813049,102.317314,NaN,1.00817,NaN,27.746672,400,399.916382,25,28.240519,9.181707,32.577614,49.987183,401.515778,399.383575,398.781311,4232.03125,9.714424,9.238884,9.20913,1.563053,1.57619,1.512003,22.722322,44.541199,18.304871,0.300785630941391,44.632019,38.976639,98.837036,NaN,548.899353,523.975901635234,2.22699126449387,0.0643239228215994,1.06829077833299,-8.89842647941174,604.839079031075,2.30064513334472,0.0251479154959455,1.14539926222902,33.4565891865299,578.045655341176,79.3332294294162,0.0226916577676992,1.19434490737285
6,6.051341,21,21.059414,0.849699974060059,0.707561194896698,102.309639,NaN,1.007486,NaN,27.740097,400,399.964966,25,28.236238,9.178926,32.299065,49.987183,401.609344,399.494354,398.861786,4234.327637,9.715802,9.250439,9.221848,1.557178,1.56917,1.506127,22.687979,44.506535,18.283001,0.326780319213867,44.633709,38.901157,98.887146,NaN,562.189209,523.98675929536,2.22705167802783,0.0643372537689251,1.06818054566022,-8.90267539921797,604.83302393598,2.30064275085799,0.0251499241802653,1.14538361598957,33.4527481056186,578.062293706729,79.3442711333835,0.022695540556052,1.19426830812525
6,6.050023,21,21.057886,0.849699974060059,0.708913385868073,102.323662,NaN,1.008154,NaN,27.727718,400,399.952026,25,28.240761,9.174079,32.205643,49.987183,401.715607,399.630524,398.986603,4232.226563,9.698831,9.235725,9.196303,1.557293,1.565029,1.50706,22.695761,44.612194,18.272156,0.34091180562973,44.633667,38.86948,98.918968,NaN,567.435303,523.992845898392,2.22710487101125,0.0643536979824123,1.06808252404005,-8.90901120652501,604.85112248832,2.30070118941594,0.0251534433180713,1.14534864012974,33.4498877017988,578.077576092469,79.3549163339317,0.0226987038246185,1.19420313456293
6,6.05027,21,21.055723,0.849699974060059,0.707147657871246,102.344574,NaN,1.00783,NaN,27.722906,400,400.013611,25,28.252895,9.165726,32.211151,49.987183,401.715607,399.630524,398.986603,4232.226563,9.698831,9.235725,9.196303,1.557293,1.565029,1.50706,22.695761,44.612194,18.272156,0.34091180562973,44.633667,38.86948,98.918968,NaN,567.435303,523.990089963594,2.22708900356974,0.064350065857187,1.06811148394063,-8.9078237633787,604.877956634123,2.30078714614391,0.0251585343600481,1.14529791545001,33.4458383148563,578.067072946516,79.3430754511016,0.0227001656179348,1.19420153223213
6,6.049331,21,21.053915,0.849699974060059,0.700184881687164,102.395409,NaN,1.008401,NaN,27.719696,400,399.99295,25,28.256817,9.155864,32.287548,49.988243,401.470062,399.356873,398.741547,4232.150879,9.703894,9.228517,9.196881,1.556813,1.567111,1.506416,22.696461,44.415298,18.28364,0.318537384271622,44.678463,38.871784,98.910484,NaN,571.252502,523.985960484337,2.22709599053768,0.0643589024819132,1.0680971670901,-8.91233816727856,604.938584909396,2.30096071248841,0.025166209016836,1.14521630198312,33.4424532878888,578.065431429312,79.3391547972184,0.0227020578525597,1.19418005816476
6,6.050063,21,21.053165,0.849699974060059,0.695826172828674,102.46949,NaN,1.007444,NaN,27.719265,400,399.947205,25,28.271919,9.155295,32.427483,49.988243,401.560547,399.436951,398.824402,4231.227051,9.691893,9.225144,9.179186,1.550291,1.56005,1.498341,22.723238,44.389977,18.290726,0.324231326580048,44.580318,38.891468,98.884171,NaN,578.834045,523.978726157778,2.22705237139279,0.0643484550788975,1.06817690211327,-8.90881890553032,605.024418911306,2.30119427449628,0.0251748230785992,1.14512036716439,33.441049036353,578.048353861316,79.3237980984884,0.0227013034347266,1.19421741141411
6,6.049663,21,21.051804,0.849699974060059,0.700324237346649,102.535881,NaN,1.007371,NaN,27.710419,400,399.925446,25,28.287382,9.172703,32.595364,49.988243,401.560547,399.436951,398.824402,4231.227051,9.691893,9.225144,9.179186,1.550291,1.56005,1.498341,22.723238,44.389977,18.290726,0.324231326580048,44.580318,38.891468,98.884171,NaN,578.834045,523.984939852491,2.22708446131152,0.064354933299188,1.06811849943502,-8.91074195912631,605.102252782101,2.30141059333776,0.0251834814601877,1.14502643821605,33.4385006913508,578.056574992247,79.3287654913701,0.022703616013144,1.19417455996792
6,6.049218,21,21.05134,0.849699974060059,0.700157642364502,102.613647,NaN,1.008452,NaN,27.715405,400,399.936157,25,28.289238,9.163639,32.562153,49.988243,401.642151,399.519928,398.898468,4230.983398,9.68818,9.229638,9.178752,1.560255,1.563576,1.502754,22.722097,44.462543,18.288425,0.326524764299393,44.5793,38.907745,98.880363,NaN,594.238953,523.986329431423,2.22709999349431,0.0643602608796793,1.06808976517416,-8.91288147023721,605.19191028388,2.30165232937429,0.025192080487524,1.14493035423039,33.4376318663597,578.060996311215,79.3318144458211,0.0227045564688086,1.19415538764114
6,6.047823,21,21.050581,0.849699974060059,0.69876754283905,102.735703,NaN,1.007919,NaN,27.718456,400,400.002441,25,28.286043,9.139317,32.381142,49.988243,401.810089,399.639465,399.079285,4232.74707,9.695115,9.227289,9.177344,1.55138,1.561799,1.490703,22.726189,44.371964,18.309269,0.315011382102966,44.635399,38.951767,98.855331,NaN,596.981323,523.989758473208,2.22714530467078,0.0643766513265085,1.06800577600459,-8.91958925522994,605.332655262964,2.30203191481111,0.0252056155200098,1.14477996861604,33.4362106322119,578.075244564772,79.3426774728534,0.0227067537051228,1.19410424960157
6,6.047812,21,21.049051,0.849699974060059,0.6977299451828,102.822067,NaN,1.007828,NaN,27.726402,400,400.072235,25,28.2925,9.147755,32.419182,49.988243,401.810089,399.639465,399.079285,4232.74707,9.695115,9.227289,9.177344,1.55138,1.561799,1.490703,22.726189,44.371964,18.309269,0.315011382102966,44.635399,38.951767,98.855331,NaN,596.981323,523.988689055225,2.22714165811176,0.0643764072074191,1.06801230166236,-8.91964215284833,605.433549068789,2.30231056086896,0.0252165458463456,1.14466228883071,33.4333455760969,578.070484958421,79.3365369025774,0.0227080393429828,1.19409557869368
6,6.047403,21,21.047161,0.849699974060059,0.694253742694855,102.844948,NaN,1.008148,NaN,27.722006,400,399.971252,25,28.306499,9.159686,32.398682,49.988243,401.569641,399.175446,398.737701,4227.230469,9.705345,9.216278,9.14034,1.569745,1.583656,1.512856,22.712393,44.492783,18.288212,0.337019294500351,44.62759,38.93964,98.859749,NaN,600.206299,523.986417114338,2.22714297684439,0.0643800980040912,1.06800916268756,-8.92160903457994,605.462247282519,2.30239956638507,0.0252214689420209,1.14461348543388,33.4298061718441,578.066657801799,79.3306700594984,0.0227098204862713,1.19407907995096
6,6.049247,21,21.046862,0.849699974060059,0.691257357597351,102.81839,NaN,1.007869,NaN,27.72122,400,399.825775,25,28.314812,9.163172,32.296646,49.988243,401.459656,398.996674,398.59729,4231.804199,9.710919,9.216879,9.138147,1.570017,1.584571,1.509788,22.701818,44.536144,18.291746,0.332896858453751,44.554367,38.96254,98.835876,NaN,607.126892,523.976720681552,2.22706422375552,0.0643566730595238,1.06815407682008,-8.91274203776584,605.432245012772,2.30232177487343,0.0252191585587472,1.14464038329959,33.4292462123415,578.038220823669,79.306434681185,0.0227074884600886,1.19415497436446
6,6.045784,21,21.042868,0.849699974060059,0.694018363952637,102.785774,NaN,1.007844,NaN,27.703691,400,399.734283,25,28.316311,9.156555,32.355667,49.988243,401.459656,398.996674,398.59729,4231.804199,9.710919,9.216879,9.138147,1.570017,1.584571,1.509788,22.701818,44.536144,18.291746,0.332896858453751,44.554367,38.96254,98.835876,NaN,607.126892,523.991868465276,2.22720095168469,0.0643996334006199,1.06790204718609,-8.92939580453844,605.400212397417,2.30226336407596,0.0252212743840393,1.14463016155766,33.4217657754199,578.077342311567,79.3335722112795,0.022715687587441,1.1939869811723
6,6.044168,21,21.042627,0.849699974060059,0.701772570610046,102.75959,NaN,1.007265,NaN,27.707975,400,399.724243,25,28.314829,9.153376,32.4118,49.988243,401.453278,399.047485,398.605072,4231.050781,9.701076,9.21407,9.136262,1.565472,1.579513,1.507599,22.6943,44.392502,18.307182,0.333593875169754,44.567802,38.990643,98.824944,NaN,609.605591,524.0058398111,2.22728997971109,0.0644220496670591,1.06773930776746,-8.93716973215714,605.370560977248,2.30218610452977,0.0252189222994649,1.14465739177994,33.4213143677119,578.108176878822,79.3590586897391,0.0227188569145617,1.19389666534933
6,6.044168,21,21.042627,0.849699974060059,0.710209131240845,102.678322,NaN,1.007265,NaN,27.710915,400,399.781738,25,28.317423,9.155268,32.44434,49.991341,401.576355,399.193481,398.725861,4229.417969,9.709359,9.213223,9.13306,1.544669,1.555255,1.487305,22.690805,44.363716,18.316767,0.330290287733078,44.517441,38.943653,98.860664,NaN,609.733154,524.014847609835,2.22732287217661,0.0644251190686096,1.06768036212753,-8.93716973215714,605.277533154997,2.30193860384831,0.0252105988584862,1.14475110896499,33.4213143677119,578.119771931469,79.3687707623606,0.022719945975589,1.1938640341562
6,6.043546,21,21.0394,0.849699974060059,0.710209131240845,102.678322,NaN,1.008558,NaN,27.710915,400,399.781738,25,28.317423,9.153031,32.507957,49.991341,401.576355,399.193481,398.725861,4229.417969,9.709359,9.213223,9.13306,1.544669,1.555255,1.487305,22.690805,44.363716,18.316767,0.330290287733078,44.517441,38.943653,98.860664,NaN,609.733154,524.017037526365,2.22734550194676,0.0644326643131797,1.06763862606439,-8.94016234720732,605.281820640032,2.30197166058122,0.0252150067534903,1.14471250392442,33.4152696233427,578.120416978084,79.3647676001286,0.0227236645477669,1.19381565241023
6,6.043771,21,21.039362,0.849699974060059,0.71203488111496,102.618118,NaN,1.007863,NaN,27.70689,400,399.813385,25,28.331043,9.152313,32.5704,49.991341,401.343475,398.937622,398.477753,4228.700195,9.698683,9.217931,9.139744,1.555541,1.559868,1.497434,22.692616,44.374081,18.32489,0.327012091875076,44.622719,38.911823,98.880257,NaN,611.873413,524.018194619636,2.22734443345467,0.0644305989986305,1.06764097316292,-8.93907978248501,605.212952787566,2.30178865799206,0.0252088905829979,1.14478169824511,33.4151984384171,578.119953969118,79.3643262571181,0.0227236641356862,1.19381640653407
6,6.04432,21,21.037575,0.849699974060059,0.709863901138306,102.628693,NaN,1.007885,NaN,27.689697,400,399.730713,25,28.335999,9.157316,32.564484,49.991341,401.505341,399.112854,398.629333,4226.014648,9.703874,9.212171,9.127945,1.557835,1.566068,1.505074,22.695566,44.430859,18.317385,0.337897926568985,44.534077,38.93327,98.864174,NaN,609.715088,524.013943842668,2.22731599635042,0.0644231498502021,1.06769297357161,-8.93643845359071,605.22743405912,2.30183918422663,0.0252124153362784,1.14474805259999,33.4118507639116,578.105868903167,79.3500117344949,0.0227243670497089,1.19383024642782
6,6.043803,21,21.036812,0.849699974060059,0.713121473789215,102.651962,NaN,1.007993,NaN,27.653093,400,399.727356,25,28.333282,9.154442,32.615734,49.991341,401.505341,399.112854,398.629333,4226.014648,9.703874,9.212171,9.127945,1.557835,1.566068,1.505074,22.695566,44.430859,18.317385,0.337897926568985,44.534077,38.93327,98.864174,NaN,609.715088,524.019242048544,2.22734750525435,0.0644306061307513,1.06763553274666,-8.93892582022158,605.255084839911,2.30191788401388,0.0252158420360719,1.14471199933569,33.4104213332275,578.115241963744,79.3567887052375,0.0227261128229087,1.19379286236559
6,6.04307,21,21.035145,0.849699974060059,0.716065049171448,102.685875,NaN,1.008235,NaN,27.647406,400,399.883728,25,28.329826,9.162863,32.509277,49.991341,401.816376,399.654144,399.028229,4229.457031,9.685346,9.231039,9.169739,1.558638,1.561732,1.497072,22.693851,44.485241,18.331749,0.334348618984222,44.482464,38.949329,98.849548,NaN,613.232605,524.024965057967,2.22738564869559,0.0644405701650223,1.06756581341967,-8.94245267435292,605.296119372789,2.30203825712722,0.0252215947408761,1.14465289056776,33.4072981812533,578.124899219568,79.3625312039308,0.0227289106921829,1.19374164480682
6,6.043708,21,21.034657,0.849699974060059,0.718760073184967,102.748909,NaN,1.007833,NaN,27.66538,400,400.049652,25,28.337273,9.159025,32.453571,49.991341,401.816376,399.654144,399.028229,4229.457031,9.685346,9.231039,9.169739,1.558638,1.561732,1.497072,22.693851,44.485241,18.331749,0.334348618984222,44.482464,38.949329,98.849548,NaN,613.232605,524.025596323048,2.22737294244622,0.0644338099902738,1.06758979672135,-8.93938289750798,605.368917059329,2.30223521136168,0.0252287193458136,1.14457446391912,33.4063838698198,578.11931096954,79.3571627989199,0.0227289391433036,1.193750317481
6,6.043323,21,21.033905,0.849699974060059,0.716457068920135,102.757896,NaN,1.007483,NaN,27.681828,400,400.097748,25,28.341801,9.145881,32.550163,49.991341,401.807129,399.657562,399.027039,4226.389648,9.683118,9.232036,9.177684,1.565588,1.566331,1.510406,22.702333,44.367008,18.330933,0.353164047002792,44.605034,38.958324,98.836098,NaN,616.709167,524.02449294884,2.22737797188825,0.0644376430309938,1.06758004719627,-8.94123531947093,605.380201660331,2.30227027854617,0.0252306679725684,1.14455515238249,33.4049748995057,578.11937463275,79.3561572389793,0.0227297981066883,1.19373928609802
6,6.042578,21,21.032616,0.849699974060059,0.711339890956879,102.696465,NaN,1.008026,NaN,27.693489,400,400.159119,25,28.337931,9.148749,32.594391,49.991341,401.761658,399.615051,398.966156,4230.140625,9.681026,9.236309,9.183324,1.56539,1.562055,1.506758,22.727924,44.483013,18.30946,0.372323215007782,44.501747,38.943676,98.852074,0,615.180359,524.021652644,2.22738513079804,0.0644448212399728,1.06756578969788,-8.94482013193436,605.311600532986,2.30209642072812,0.0252261366686899,1.14461043750167,33.4025597009368,578.118968221885,79.3540017159605,0.0227312221530256,1.19372182682885
6,6.042753,21,21.031303,0.849699974060059,0.718008577823639,102.60807,NaN,1.008624,NaN,27.693071,400,400.111664,25,28.33979,9.16115,32.45594,49.998379,401.76236,399.616608,398.979156,4226.149414,9.683697,9.236496,9.188435,1.558823,1.565593,1.51078,22.729563,44.422256,18.336134,0.353746950626373,44.422401,38.881336,98.892746,NaN,620.981445,524.028155748588,2.22740475843925,0.0644451239713675,1.06753099068846,-8.94397803159467,605.212163643633,2.30184063415278,0.0252188731603696,1.14469682903995,33.4000994185799,578.122902326768,79.3554485460159,0.0227330814937911,1.19369181692974
6,6.042668,21,21.031511,0.849699974060059,0.726925194263458,102.555016,NaN,1.008721,NaN,27.699064,400,400.09259,25,28.333178,9.157161,32.345768,49.998379,401.76236,399.616608,398.979156,4226.149414,9.683697,9.236496,9.188435,1.558823,1.565593,1.51078,22.729563,44.422256,18.336134,0.353746950626373,44.422401,38.881336,98.892746,NaN,620.981445,524.037973386653,2.22744260612768,0.0644493996779936,1.06746309908082,-8.94438704943599,605.151154627839,2.3016768642747,0.0252131507735366,1.14476082866408,33.4004891740178,578.136716927895,79.3673145991248,0.0227341436500413,1.19365598817725
6,6.043529,21,21.030746,0.849699974060059,0.733701169490814,102.499382,NaN,1.008348,NaN,27.705347,400,400.117859,25,28.32921,9.165762,32.286163,49.998379,401.589264,399.447205,398.814331,4230.604492,9.690643,9.237741,9.190125,1.558271,1.567837,1.50739,22.724987,44.38612,18.355719,0.34937795996666,44.526749,38.935349,98.867149,0,614.785461,524.042176433107,2.22743769265588,0.0644414171023604,1.06747356859316,-8.94024414223577,605.088483161185,2.30151517535909,0.0252084927591087,1.14481633834375,33.3990556841458,578.133245670744,79.3633293859052,0.0227346854949389,1.19365470524422
6,6.042395,21,21.02948,0.849699974060059,0.737159669399261,102.464996,NaN,1.008289,NaN,27.711782,400,400.005463,25,28.329477,9.162992,32.312458,49.998379,401.589264,399.447205,398.814331,4230.604492,9.690643,9.237741,9.190125,1.558271,1.567837,1.50739,22.724987,44.38612,18.355719,0.34937795996666,44.526749,38.935349,98.867149,0,614.785461,524.049858552002,2.2274924258599,0.0644564364807187,1.06737346972549,-8.94570074819046,605.050801942818,2.30142335698494,0.0252066971584874,1.14484121322717,33.3966833123814,578.149661783617,79.3753000960852,0.0227376648802019,1.19359031842996
6,6.042044,21,21.028366,0.849699974060059,0.734915494918823,102.464104,NaN,1.007922,NaN,27.717926,400,399.926605,25,28.333055,9.171249,32.38525,49.998379,401.47583,399.390747,398.724854,4227.80957,9.68845,9.24052,9.200067,1.549399,1.554983,1.499123,22.697384,44.331078,18.361559,0.348134309053421,44.537971,38.934448,98.895988,0,618.246399,524.048698258516,2.22749645011716,0.0644598804599409,1.06736558654444,-8.94738985598224,605.051263544455,2.30143206193903,0.0252081282879091,1.1448288805235,33.394595685872,578.148547390413,79.3727980362403,0.0227388245364427,1.19357737694941
6,6.041536,21,21.027439,0.849699974060059,0.728628218173981,102.493797,NaN,1.007895,NaN,27.704409,400,399.924164,25,28.331736,9.15734,32.349052,49.998379,401.5495,399.472137,398.819916,4225.72998,9.705025,9.244722,9.207473,1.537977,1.551974,1.491532,22.6856,44.43008,18.336756,0.369768798351288,44.613319,38.931969,98.885628,0,618.709839,524.043775016741,2.22749043079976,0.0644637597654471,1.06737535293039,-8.94983462319874,605.086489985943,2.30153206337615,0.0252124403438041,1.14478316385148,33.3928584320605,578.144317538594,79.3679490176405,0.0227394792365285,1.1935758830442
6,6.042368,21,21.026999,0.849699974060059,0.726701140403748,102.512283,NaN,1.007917,NaN,27.682137,400,399.948059,25,28.329676,9.152027,32.247952,49.998379,401.5495,399.472137,398.819916,4225.72998,9.705025,9.244722,9.207473,1.537977,1.551974,1.491532,22.6856,44.43008,18.336756,0.369768798351288,44.613319,38.931969,98.885628,0,618.709839,524.03879003762,2.22745264781874,0.0644529591181413,1.0674445507194,-8.94583067690144,605.108237652112,2.30159290959873,0.0252149374357785,1.14475638032913,33.3920338253145,578.12999807838,79.3553325319344,0.0227386328491486,1.19360976327481
6,6.04109,21,21.024998,0.849699974060059,0.71932327747345,102.531876,NaN,1.008007,NaN,27.671852,400,399.974274,25,28.329578,9.148643,32.166847,49.998379,401.568146,399.502869,398.888031,4224.095703,9.683434,9.227389,9.180225,1.552964,1.561299,1.508828,22.692354,44.329792,18.308859,0.407035827636719,44.548977,38.887661,98.919594,NaN,615.978455,524.035412620359,2.22747039506093,0.0644657888174403,1.06741031347182,-8.9519811426008,605.13332839818,2.30167313043877,0.0252196825409481,1.1447096208754,33.3882835742274,578.131703819728,79.3539439066369,0.0227410647830043,1.19357609567127
6,6.041579,21,21.024645,0.849699974060059,0.71932327747345,102.531876,NaN,1.007853,NaN,27.671852,400,399.974274,25,28.329578,9.161201,32.109688,49.998379,401.53476,399.471497,398.815643,4226.191406,9.693095,9.232969,9.186744,1.561,1.558095,1.506699,22.708263,44.378963,18.321556,0.403279066085815,44.478355,38.851063,98.938354,0,611.667664,524.033691503098,2.22745260062848,0.0644598519042633,1.06744309781464,-8.94962767816617,605.133797958893,2.3016767500545,0.0252201652829656,1.14470538883371,33.3876219577175,578.124628513785,79.3475190273011,0.0227408004917562,1.19359088182458
6,6.040364,21,21.02416,0.849699974060059,0.708724498748779,102.581596,NaN,1.007877,NaN,27.671551,400,399.986237,25,28.316748,9.181778,32.117477,49.998379,401.53476,399.471497,398.815643,4226.191406,9.693095,9.232969,9.186744,1.561,1.558095,1.506699,22.708263,44.378963,18.321556,0.403279066085815,44.478355,38.851063,98.938354,0,611.667664,524.026654692101,2.22745550616849,0.0644707475182555,1.06743553825507,-8.95547551124474,605.191356132952,2.30183320583842,0.0252259265058149,1.14464193136725,33.3867129241764,578.124549766282,79.3467700531177,0.0227413437497162,1.19358410383455
6,6.040364,21,21.02416,0.849699974060059,0.696719944477081,102.667938,NaN,1.007877,NaN,27.663963,400,399.966553,25,28.309893,9.1837,32.256977,49.988098,401.62442,399.532318,398.861542,4220.661133,9.690262,9.235754,9.185683,1.54731,1.546693,1.502534,22.727957,44.383663,18.356344,0.371529579162598,44.530724,38.816944,98.951225,0,614.004211,524.01384010158,2.22740871243782,0.0644663782067401,1.06751929605726,-8.95547551124474,605.290182497547,2.30209619945554,0.0252347775352384,1.14454219498728,33.3867129241764,578.108055449457,79.3329511722629,0.0227397932250895,1.193630465869
6,6.039318,21,21.021482,0.849699974060059,0.690313696861267,102.744644,NaN,1.007405,NaN,27.666969,400,399.960663,25,28.321386,9.171843,32.431232,49.988098,401.595764,399.475525,398.861481,4219.444824,9.683907,9.225383,9.179011,1.548912,1.556566,1.503772,22.722061,44.404549,18.393419,0.34583979845047,44.446087,38.854073,98.926834,0,613.730957,524.010684470641,2.22742181515693,0.064476750830834,1.06749382152002,-8.96051066089234,605.381527763452,2.3023572159278,0.0252463036464422,1.14442199231274,33.3816932742498,578.106583796103,79.3279463991674,0.0227426956897872,1.19359594714513
6,6.042003,21,21.020756,0.849699974060059,0.701305866241455,102.800957,NaN,1.00733,NaN,27.675465,400,399.945557,25,28.332418,9.172948,32.405605,49.988098,401.595764,399.475525,398.861481,4219.444824,9.683907,9.225383,9.179011,1.548912,1.556566,1.503772,22.722061,44.404549,18.393419,0.34583979845047,44.446087,38.854073,98.926834,0,613.730957,524.012964920861,2.22736693859342,0.0644481485343981,1.06759726060338,-8.94758716405437,605.44693514089,2.30253608378238,0.0252530680521156,1.14434882860616,33.3803323747671,578.08559044871,79.3093357936167,0.022741546356036,1.19364450199209
6,6.040206,21,21.019278,0.849699974060059,0.709028780460358,102.875572,NaN,1.007724,NaN,27.681179,400,399.914825,25,28.333811,9.17926,32.260448,49.988098,401.552734,399.433258,398.828033,4222.538086,9.697531,9.226976,9.193019,1.553699,1.556062,1.497538,22.725063,44.408714,18.364672,0.390168517827988,44.468761,38.890739,98.901108,0,611.537659,524.027535677327,2.22746244273046,0.0644727771251256,1.06742282030132,-8.95623603612972,605.534277434828,2.30277831318402,0.0252627365586902,1.14424606530252,33.3775617285934,578.115891353174,79.3326402533912,0.0227460740139821,1.1935379742047
6,6.039773,21,21.016424,0.849699974060059,0.714730441570282,102.941223,NaN,1.00697,NaN,27.701017,400,399.871277,25,28.331032,9.16851,32.094288,49.988098,401.453156,399.32074,398.674103,4220.22168,9.694059,9.230409,9.185174,1.548099,1.549601,1.494344,22.695742,44.347713,18.339266,0.411850273609161,44.485786,38.884201,98.90448,0,616.041016,524.035145683869,2.22750042478403,0.0644801115220007,1.06735403688904,-8.95832033718216,605.613178096491,2.30300729933375,0.0252733711231965,1.1441374814904,33.3722112279292,578.122787116562,79.3343983233943,0.0227499647782541,1.19347740902131
6,6.039888,21,21.014856,0.849699974060059,0.72753232717514,102.992096,NaN,1.008162,NaN,27.708967,400,399.821167,25,28.340988,9.151779,32.017487,49.988098,401.453156,399.32074,398.674103,4220.22168,9.694059,9.230409,9.185174,1.548099,1.549601,1.494344,22.695742,44.347713,18.339266,0.411850273609161,44.485786,38.884201,98.90448,0,616.041016,524.048404592128,2.22754613010595,0.0644833738182479,1.06727255391774,-8.95776675881081,605.673459313913,2.30317810979245,0.0252807305532737,1.14406122849989,33.3692714059173,578.135330293288,79.3427000180321,0.0227529261226931,1.19341955741547
6,6.040222,21,21.013432,0.849699974060059,0.731724798679352,103.050003,NaN,1.008558,NaN,27.70521,400,399.8284,25,28.348854,9.160012,32.112629,49.988098,401.48114,399.414612,398.681458,4224.172363,9.702652,9.242958,9.209839,1.556373,1.554981,1.491777,22.710789,44.431759,18.365501,0.390293389558792,44.521137,38.885334,98.911774,0,620.256775,524.051703831979,2.22755031273699,0.0644808426406859,1.06726573640948,-8.956159020261,605.74159180499,2.30336880237402,0.0252886130082374,1.14397895155316,33.3666014239324,578.133564512529,79.3392149185576,0.0227543784993187,1.1934039649637
6,6.03947,21,21.014566,0.849699974060059,0.72990083694458,103.073021,NaN,1.007718,NaN,27.70014,400,399.869324,25,28.357029,9.16104,32.197617,49.988098,401.655792,399.53894,398.840607,4220.488281,9.71404,9.2398,9.208383,1.54846,1.558665,1.488996,22.706085,44.407745,18.369463,0.392323404550552,44.531574,38.884434,98.908821,0,625.489624,524.052403208999,2.22757057211487,0.0644893135888221,1.0672280573927,-8.95977893435338,605.766422625348,2.30342718189041,0.0252894158212258,1.14396649560788,33.3687276706726,578.143286149562,79.3489581248112,0.0227540038811147,1.19339304057603
6,6.038993,21,21.012047,0.849699974060059,0.735568046569824,103.034393,NaN,1.007463,NaN,27.701374,400,399.935364,25,28.358202,9.171411,32.340157,49.988098,401.655792,399.53894,398.840607,4220.488281,9.71404,9.2398,9.208383,1.54846,1.558665,1.488996,22.706085,44.407745,18.369463,0.392323404550552,44.531574,38.884434,98.908821,0,625.489624,524.060129470681,2.22761001450386,0.0644971715425471,1.06715666555115,-8.96207525490604,605.725567990441,2.30333551800249,0.0252889128485328,1.14398009398253,33.3640044352892,578.151457425002,79.3522580404459,0.0227576356730177,1.19333376583029
6,6.038902,21,21.011208,0.849699974060059,0.74016273021698,102.97937,NaN,1.008525,NaN,27.710741,400,399.960266,25,28.35593,9.170429,32.435974,49.988098,401.605743,399.461823,398.765411,4223.250488,9.7167,9.246082,9.207018,1.564996,1.570877,1.500721,22.718706,44.437637,18.34717,0.417383551597595,44.546684,38.939465,98.862961,0,628.522034,524.065352765251,2.22763122841,0.0644999494693097,1.06711860896411,-8.96251335274115,605.66373249679,2.30317677056194,0.0252844268642994,1.14403224238014,33.3624311785315,578.157025984486,79.3557430026996,0.0227591132652441,1.19330604067077
6,6.038824,21,21.009529,0.849699974060059,0.74724817276001,102.919945,NaN,1.008173,NaN,27.713394,400,399.963989,25,28.361382,9.159402,32.46048,49.976776,401.614349,399.479706,398.863342,4221.162109,9.711041,9.229899,9.199926,1.556218,1.567112,1.503237,22.700808,44.467358,18.321543,0.447098642587662,44.45755,38.941376,98.863945,0,630.202515,524.073187949202,2.22766167196218,0.064503475878336,1.06706411830033,-8.96288886917984,605.59797173327,2.30301320799267,0.0252806401025584,1.14407955046679,33.3592826472935,578.163936094002,79.359169529133,0.0227616723368747,1.19326244015046
6,6.038066,21,21.009418,0.849699974060059,0.751007676124573,102.925018,NaN,1.008334,NaN,27.713549,400,399.96463,25,28.367577,9.165691,32.458897,49.976776,401.614349,399.479706,398.863342,4221.162109,9.711041,9.229899,9.199926,1.556218,1.567112,1.503237,22.700808,44.467358,18.321543,0.447098642587662,44.45755,38.941376,98.863945,0,630.202515,524.079865407645,2.22770390365159,0.0645140564049935,1.06698726345252,-8.96653831139275,605.603922746111,2.30302977828691,0.0252813120743018,1.14407247811976,33.3590744887367,578.178570745613,79.3712778553145,0.0227631750724056,1.19321981604964
6,6.037521,21,21.007977,0.849699974060059,0.758198142051697,102.99675,NaN,1.007644,NaN,27.693546,400,399.931488,25,28.368896,9.144964,32.3116,49.976776,401.638031,399.491608,398.827881,4216.087891,9.700315,9.229604,9.183021,1.566427,1.567664,1.506192,22.711248,44.323254,18.340729,0.421459585428238,44.464714,38.83717,98.935059,0,631.224548,524.089453791145,2.22775174750407,0.0645232984659165,1.06690086357705,-8.96916246671248,605.687895002411,2.30326273077341,0.0252906371707424,1.14397419752636,33.3563721026682,578.192156562637,79.3806351334258,0.0227660918719155,1.19316096970273
6,6.037626,21,21.006599,0.849699974060059,0.769609570503235,103.080101,NaN,1.008314,NaN,27.68273,400,399.953003,25,28.370714,9.151735,32.153957,49.976776,401.622101,399.501129,398.863861,4220.537598,9.695096,9.235066,9.204344,1.557461,1.570443,1.511121,22.69659,44.441757,18.337379,0.427509188652039,44.478268,38.810215,98.959373,0,631.293152,524.10125906667,2.22779237255317,0.0645261748425652,1.06682868545192,-8.96865688144999,605.785066214826,2.30353030142281,0.0253010652915143,1.14386396564556,33.3537877329179,578.203340940729,79.3880690580693,0.0227687114722545,1.19310977839999
6,6.037055,21,21.005873,0.849699974060059,0.769609570503235,103.080101,NaN,1.00832,NaN,27.68273,400,399.953003,25,28.370714,9.167574,32.09758,49.976776,401.622101,399.501129,398.863861,4220.537598,9.695096,9.235066,9.204344,1.557461,1.570443,1.511121,22.69659,44.441757,18.337379,0.427509188652039,44.478268,38.810215,98.959373,0,631.293152,524.103266434568,2.22781315241152,0.0645331174118578,1.06679051462106,-8.97140638320968,605.786027041753,2.30353773761787,0.0253020612030894,1.14385534954781,33.3524261048751,578.209013613183,79.3918015865328,0.0227700710606181,1.19308343024871
6,6.037748,21,21.003763,0.849699974060059,0.784896850585938,103.107986,NaN,1.008008,NaN,27.697287,400,399.990845,25,28.371956,9.171178,32.135963,49.976776,401.707184,399.533966,398.920898,4224.123047,9.71834,9.246578,9.210311,1.548028,1.560995,1.501375,22.719608,44.334717,18.335728,0.434076875448227,44.381516,38.805027,98.961601,0,629.507935,524.117138386957,2.22784746775053,0.0645302544952171,1.06673082945649,-8.96806944795071,605.820714766362,2.3036441235314,0.0253078123280988,1.14379902170082,33.3484685542754,578.216306448174,79.3949439661711,0.0227731580722355,1.1930325986673
6,6.038781,21,21.002577,0.849699974060059,0.792954623699188,103.085403,NaN,1.007864,NaN,27.721066,400,400.02652,25,28.375294,9.165829,32.185555,49.976776,401.707184,399.533966,398.920898,4224.123047,9.71834,9.246578,9.210311,1.548028,1.560995,1.501375,22.719608,44.334717,18.335728,0.434076875448227,44.381516,38.805027,98.961601,0,629.507935,524.122103521779,2.22784126073449,0.0645206294130753,1.06674399024705,-8.96309588623473,605.796453567414,2.30358761876103,0.0253071265741443,1.14381028375676,33.3462439413333,578.211417264143,79.3891762338608,0.0227740478732709,1.19302917902862
6,6.038781,21,21.002577,0.849699974060059,0.797763228416443,103.010826,NaN,1.007864,NaN,27.736183,400,400.058289,25,28.384418,9.16301,32.12001,49.976776,401.709503,399.5961,398.982819,4219.426758,9.700235,9.222703,9.184329,1.557236,1.556849,1.499847,22.728874,44.325813,18.32094,0.448189944028854,44.478348,38.803112,98.952133,0,630.238647,524.127232991847,2.2278599851622,0.0645223788019513,1.06671067002998,-8.96309588623473,605.711148502701,2.30336086306554,0.0252994862136591,1.14389415119545,33.3462439413333,578.218018410755,79.3947093740613,0.0227746689134712,1.19301070956804
6,6.038543,21,21.002205,0.849699974060059,0.806662201881409,102.901962,NaN,1.007913,NaN,27.740471,400,400.088196,25,28.379963,9.156917,32.036896,49.976776,401.796631,399.638,399.012665,4220.537109,9.718309,9.243247,9.205635,1.542036,1.551824,1.490142,22.702909,44.366852,18.318434,0.445254743099213,44.379173,38.832264,98.937943,0,629.453735,524.13756151516,2.22790329282072,0.0645285089676873,1.06663314705045,-8.96424172189995,605.587106015581,2.30303355795356,0.0252888402850414,1.14401275909962,33.3455461511062,578.232439297292,79.4062737629382,0.0227764490440716,1.19296501269137
