P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.037549,21,21.001801,0.849699974060059,0.804188251495361,102.839485,NaN,1.0074,NaN,27.732998,400,400.101868,25,28.367798,9.159453,32.135082,49.976776,401.796631,399.638,399.012665,4220.537109,9.718309,9.243247,9.205635,1.542036,1.551824,1.490142,22.702909,44.366852,18.318434,0.445254743099213,44.379173,38.832264,98.937943,0,629.453735,524.138414972561,2.22792982322073,0.0645396931424952,1.06658392166058,-8.96902764331981,605.516165127854,2.30284761251865,0.0252829900735172,1.14407887827113,33.3447883253339,578.240872649216,79.4127744324489,0.0227777023274025,1.19293561136435
6,6.036844,21,21.001089,0.849699974060059,0.799292027950287,102.800858,NaN,1.007771,NaN,27.736807,400,400.072754,25,28.379053,9.164505,32.356579,49.976776,401.691681,399.538727,398.908844,4218.575195,9.711197,9.243433,9.205396,1.547118,1.556238,1.493246,22.720379,44.356602,18.323227,0.434875905513763,44.44796,38.807003,98.962875,0,628.643616,524.135669687774,2.22793641198331,0.0645464847364395,1.06657075094033,-8.97242244894807,605.472916569868,2.30273736835968,0.0252800063617437,1.14411435991369,33.3434527243855,578.241573796628,79.4123600273468,0.022778578825777,1.19292338892515
6,6.036917,21,20.99831,0.849699974060059,0.794689357280731,102.756973,NaN,1.008462,NaN,27.743027,400,400.073181,25,28.394947,9.180005,32.540714,49.976639,401.684082,399.532104,398.894409,4222.705078,9.712709,9.240516,9.204491,1.547173,1.559688,1.494088,22.712179,44.368576,18.298437,0.466064691543579,44.488037,38.867031,98.921494,0,627.826172,524.130504035588,2.22791583562233,0.0645439221719221,1.06660748867085,-8.97207091603008,605.426394373067,2.30263230334049,0.0252793179364955,1.14413125969522,33.3382394263961,578.227989073232,79.3970604685832,0.0227804646800949,1.19292130659633
6,6.035433,21,20.997393,0.849699974060059,0.788922250270844,102.716179,NaN,1.008256,NaN,27.758451,400,400.056,25,28.407057,9.174364,32.572678,49.976639,401.684082,399.532104,398.894409,4222.705078,9.712709,9.240516,9.204491,1.547173,1.559688,1.494088,22.712179,44.368576,18.298437,0.466064691543579,44.488037,38.867031,98.921494,0,627.826172,524.129567480528,2.22794738592392,0.064559874938091,1.06654832866809,-8.97921778407851,605.380937225361,2.30251753688907,0.0252763918130082,1.14416692841987,33.3365190549732,578.237023083522,79.4033427576795,0.0227823589932507,1.1928828333593
6,6.034997,21,20.996315,0.849699974060059,0.783778488636017,102.724571,NaN,1.008392,NaN,27.766144,400,400.035736,25,28.415363,9.167247,32.53212,49.976639,401.674255,399.540924,398.904358,4220.006348,9.706287,9.23295,9.195223,1.570131,1.5775,1.515723,22.683956,44.350777,18.326143,0.445300728082657,44.434509,38.942886,98.877701,0,627.398865,524.125613498808,2.22794322767207,0.0645633079232919,1.06655482471298,-8.98131779256306,605.391970165708,2.30255413956489,0.0252787313885222,1.14414446097352,33.3344965610034,578.233101102931,79.3985374557417,0.0227832176238273,1.19287825579512
6,6.036654,21,20.995466,0.849699974060059,0.776031494140625,102.747131,NaN,1.007903,NaN,27.790276,400,400.079712,25,28.411083,9.155823,32.409252,49.976639,401.634308,399.529724,398.857025,4223.114258,9.694905,9.228975,9.189906,1.558242,1.56738,1.498733,22.724367,44.340885,18.30719,0.455108761787415,44.477531,38.872375,98.914482,0,625.741211,524.111526656879,2.22785275533664,0.0645403309728653,1.06671918399614,-8.97333741284348,605.418908652004,2.30263151624241,0.0252822101798104,1.14410855607176,33.3329036510548,578.199272346609,79.368984201345,0.0227810009430972,1.19296062030419
6,6.036255,21,20.992527,0.849699974060059,0.780804336071014,102.732849,NaN,1.008471,NaN,27.8256,400,400.060974,25,28.41349,9.144416,32.313942,49.976639,401.634308,399.529724,398.857025,4223.114258,9.694905,9.228975,9.189906,1.558242,1.56738,1.498733,22.724367,44.340885,18.30719,0.455108761787415,44.477531,38.872375,98.914482,0,625.741211,524.11802019012,2.22788586188316,0.0645469207833629,1.06665944835666,-8.97525890853865,605.40646975163,2.30261819297873,0.0252847781673622,1.14408978443744,33.327389067433,578.204247136433,79.3690160898835,0.0227848167917646,1.19290431825476
6,6.036268,21,20.99349,0.849699974060059,0.791770875453949,102.701981,NaN,1.007931,NaN,27.830568,400,400.082764,25,28.418764,9.159965,32.252304,49.976639,401.766998,399.625336,398.99173,4218.728516,9.693707,9.222857,9.182421,1.548755,1.55655,1.492494,22.704926,44.336838,18.294691,0.470021963119507,44.397167,38.810631,98.947662,0,623.728455,524.129671656485,2.2279280890484,0.0645507536018091,1.06658436140982,-8.97519630188867,605.369874765641,2.30251435398526,0.0252802900362919,1.14413655974734,33.3291960537837,578.22132754994,79.3846905236355,0.0227853273973449,1.19287044024339
6,6.035358,21,20.991465,0.849699974060059,0.802250266075134,102.664001,NaN,1.008362,NaN,27.829552,400,400.109161,25,28.416454,9.176811,32.145546,49.976639,401.785431,399.616333,399.004608,4223.585938,9.693621,9.227187,9.178317,1.552157,1.562236,1.501661,22.693243,44.326111,18.303234,0.481676876544952,44.468494,38.794243,98.961868,0,623.321594,524.144045312088,2.22800200280038,0.0645656379479401,1.06645110284572,-8.97957901582765,605.329109349646,2.30241950794638,0.0252791721037845,1.14415585010312,33.3253962434997,578.242770805253,79.399816585588,0.0227896528126108,1.19278132292901
6,6.034985,21,20.992226,0.849699974060059,0.802250266075134,102.664001,NaN,1.007786,NaN,27.829552,400,400.109161,25,28.416454,9.190307,32.21244,49.976639,401.785431,399.616333,399.004608,4223.585938,9.693621,9.227187,9.178317,1.552157,1.562236,1.501661,22.693243,44.326111,18.303234,0.481676876544952,44.468494,38.794243,98.961868,0,623.321594,524.145355636253,2.22801557708971,0.0645701767749298,1.06642621322606,-8.98137559259845,605.328098553079,2.3024116995576,0.0252781278213554,1.14416494425766,33.3268242540732,578.249290746342,79.4063540046405,0.0227893993518289,1.19277408071191
6,6.034274,21,20.990467,0.849699974060059,0.796944737434387,102.638077,NaN,1.008674,NaN,27.831001,400,400.082123,25,28.39666,9.180533,32.337315,49.976639,401.65567,399.538391,398.923096,4217.164551,9.675341,9.213296,9.17352,1.550773,1.554459,1.491814,22.712194,44.311848,18.326565,0.467339038848877,44.384678,38.808872,98.96241,0,623.579224,524.142195457479,2.22802080067747,0.0645768990521345,1.06641545667573,-8.9848004012029,605.300773758863,2.30235082055294,0.0252778815141725,1.14417364365872,33.3235234449792,578.247123530133,79.4020609667605,0.0227911997899962,1.19275477995705
6,6.034346,21,20.98871,0.849699974060059,0.787639260292053,102.637466,NaN,1.007907,NaN,27.809555,400,400.039154,25,28.392235,9.180184,32.395081,49.976639,401.65567,399.538391,398.923096,4217.164551,9.675341,9.213296,9.17352,1.550773,1.554459,1.491814,22.712194,44.311848,18.326565,0.467339038848877,44.384678,38.808872,98.96241,0,623.579224,524.132018663851,2.22798195405806,0.0645726357121039,1.06648463370702,-8.98445357113297,605.302408912641,2.30236699107351,0.0252802302152461,1.14415333947479,33.320226180266,578.229423965807,79.3847483929336,0.0227915360882351,1.19277889519495
6,6.034346,21,20.98871,0.849699974060059,0.787262439727783,102.639671,NaN,1.007907,NaN,27.800539,400,400.058624,25,28.399826,9.168097,32.226036,49.9734,401.766144,399.628723,398.998505,4218.929688,9.714442,9.242019,9.204881,1.549801,1.558389,1.500746,22.706684,44.322941,18.319689,0.464197427034378,44.453728,38.874481,98.923355,0,621.955322,524.131616790018,2.22798048703035,0.0645724985535985,1.06648724127141,-8.98445357113297,605.304931767967,2.30237370457024,0.0252804565045862,1.14415081074884,33.320226180266,578.22890678784,79.3843148023864,0.0227914874020884,1.19278034027407
6,6.034511,21,20.985041,0.849699974060059,0.793839335441589,102.6399,NaN,1.007781,NaN,27.810139,400,400.106201,25,28.400988,9.172251,32.075222,49.9734,401.725464,399.611511,398.978882,4215.180176,9.703215,9.233157,9.194165,1.558919,1.558385,1.500878,22.699656,44.271969,18.317822,0.479754120111466,44.42371,38.84552,98.941566,0,620.868225,524.138051112659,2.22800008571048,0.064572884194271,1.06645275202608,-8.98365876412981,605.310067971716,2.3024120572133,0.0252855168616557,1.14410668990776,33.3133400983173,578.227452993185,79.3779301810705,0.0227955329304396,1.1927315039603
6,6.036443,21,20.986799,0.849699974060059,0.802085697650909,102.656769,NaN,1.007515,NaN,27.831556,400,400.117035,25,28.396584,9.165153,32.112457,49.9734,401.644775,399.514252,398.882721,4219.206543,9.691512,9.228395,9.181361,1.558576,1.564982,1.505495,22.700319,44.274128,18.283869,0.51415491104126,44.419933,38.848484,98.924522,0,618.719482,524.140058111233,2.22796187954352,0.0645523784494937,1.06652465067298,-8.97435353007432,605.327032649872,2.30244537174167,0.0252848344820929,1.14410837535554,33.3166396754634,578.217991556187,79.3724730809537,0.022792637988273,1.19278328973849
6,6.035738,21,20.985249,0.849699974060059,0.808676958084106,102.733452,NaN,1.00831,NaN,27.841969,400,400.081818,25,28.397348,9.150808,32.343136,49.9734,401.644775,399.514252,398.882721,4219.206543,9.691512,9.228395,9.181361,1.558576,1.564982,1.505495,22.700319,44.274128,18.283869,0.51415491104126,44.419933,38.848484,98.924522,0,618.719482,524.149564142837,2.22801319213707,0.064563353137462,1.06643201640942,-8.97774881024412,605.416820347073,2.30269469684712,0.0252948317504589,1.14400223494333,33.3137305028672,578.232547554542,79.3824943977883,0.0227957754541638,1.19272027132549
6,6.035872,21,20.985264,0.849699974060059,0.816454827785492,102.79982,NaN,1.008446,NaN,27.829504,400,399.993317,25,28.398331,9.157057,32.420029,49.9734,401.591461,399.526855,398.869049,4220.774414,9.681778,9.224054,9.175825,1.55993,1.5612,1.500685,22.720818,44.142086,18.28368,0.513017952442169,44.427383,38.840481,98.93605,0,616.960754,524.15738788061,2.2280385918875,0.0645645530099389,1.06638718987732,-8.97710344292443,605.492723080891,2.30289650964145,0.0253016202700131,1.14392687374954,33.3137586569283,578.241536082852,79.3900517527186,0.0227966046374039,1.19269538411142
6,6.034898,21,20.984808,0.849699974060059,0.824114501476288,102.870636,NaN,1.007601,NaN,27.803465,400,399.969788,25,28.393614,9.152433,32.437611,49.9734,401.591461,399.526855,398.869049,4220.774414,9.681778,9.224054,9.175825,1.55993,1.5612,1.500685,22.720818,44.142086,18.28368,0.513017952442169,44.427383,38.840481,98.93605,0,616.960754,524.168976072501,2.22810384528629,0.0645791920256159,1.06626933462571,-8.98179464547633,605.574333083503,2.30311663514262,0.0253095106638655,1.14384114051696,33.3129027666711,578.263501516781,79.4078269810485,0.022799192634286,1.19262749792818
6,6.034799,21,20.983749,0.849699974060059,0.829530119895935,102.926582,NaN,1.008134,NaN,27.775635,400,400.023376,25,28.384613,9.155938,32.407032,49.9734,401.584167,399.535095,398.923004,4220.639648,9.681028,9.216284,9.180412,1.545455,1.554301,1.494106,22.708651,44.158901,18.27347,0.527436494827271,44.444569,38.817074,98.954491,0,616.316711,524.175098073282,2.22812852383554,0.0645823675228138,1.06622535113952,-8.98227150435804,605.639727860351,2.30329766342842,0.0253167034562438,1.1437653263826,33.3109150199451,578.269787649686,79.4116072189023,0.0228009921425172,1.19259469861294
6,6.034588,21,20.982203,0.849699974060059,0.829681575298309,102.970337,NaN,1.007759,NaN,27.760582,400,400.005554,25,28.383396,9.161229,32.372822,49.9734,401.582794,399.538727,398.896118,4219.683594,9.683928,9.220235,9.182552,1.544937,1.55364,1.489187,22.694313,44.2728,18.295118,0.509157955646515,44.485966,38.804874,98.966202,0,616.911377,524.176000382417,2.22813679096461,0.0645849907898406,1.06621024432202,-8.98328785986899,605.691819907327,2.30344657794558,0.0253233151347249,1.14369765421284,33.3080130363908,578.269177145427,79.4089191373433,0.0228026979253118,1.19257412247085
6,6.033874,21,20.982141,0.849699974060059,0.831018090248108,102.98661,NaN,1.007723,NaN,27.768612,400,400.009796,25,28.380989,9.170185,32.399895,49.9734,401.582794,399.538727,398.896118,4219.683594,9.683928,9.220235,9.182552,1.544937,1.55364,1.489187,22.694313,44.2728,18.295118,0.509157955646515,44.485966,38.804874,98.966202,0,616.911377,524.179932118172,2.22816797360872,0.0645941688128264,1.06615344533875,-8.98672729241986,605.710513256673,2.30349669475585,0.025325068986805,1.14367861729705,33.3078966533444,578.280029625937,79.417932033604,0.022803790503922,1.19254296328673
6,6.033556,21,20.980509,0.849699974060059,0.834941208362579,102.953201,NaN,1.007923,NaN,27.769939,400,400.061584,25,28.379946,9.16179,32.248096,49.9734,401.696045,399.631561,398.981995,4214.79834,9.67731,9.219889,9.170786,1.549444,1.554994,1.487697,22.681581,44.236122,18.278667,0.519058644771576,44.432041,38.827744,98.954315,0,619.535645,524.18523104186,2.2281948114164,0.064599468209484,1.06610520198824,-8.9882592404723,605.67446535339,2.30341184163303,0.0253238864686918,1.14369680705389,33.3048330577628,578.285770035673,79.4204486494871,0.0228061927700109,1.19250344455227
6,6.034142,21,20.978771,0.849699974060059,0.83705598115921,102.820198,NaN,1.0072,NaN,27.763538,400,400.152863,25,28.383297,9.153152,32.220642,49.972988,401.769867,399.696594,399.086792,4215.120605,9.680467,9.222484,9.177759,1.550586,1.553004,1.490984,22.681076,44.262222,18.268871,0.517389118671417,44.330654,38.820496,98.959206,0,623.246948,524.185428526199,2.22818171637498,0.0645931032321127,1.06612965439145,-8.98543626453164,605.524645283531,2.3030251247023,0.0253126324091144,1.14382637383665,33.301570280638,578.277189354937,79.4108067966697,0.0228073677115626,1.19250232242614
6,6.034404,21,20.977728,0.849699974060059,0.838353872299194,102.722198,NaN,1.008173,NaN,27.754457,400,400.174744,25,28.385794,9.153492,32.219398,49.972988,401.769867,399.696594,399.086792,4215.120605,9.680467,9.222484,9.177759,1.550586,1.553004,1.490984,22.681076,44.262222,18.268871,0.517389118671417,44.330654,38.820496,98.959206,0,623.246948,524.185892527865,2.22817723331964,0.0645903860823737,1.06613815640101,-8.98417418253916,605.413929324479,2.30273762747536,0.0253040092670498,1.14392531012179,33.2996121408296,578.273229964579,79.4060183786876,0.0228081849762732,1.19249833159451
6,6.032584,21,20.97611,0.849699974060059,0.830294072628021,102.661606,NaN,1.008127,NaN,27.760775,400,400.161865,25,28.383591,9.167377,32.209145,49.972988,401.749664,399.654083,399.072754,4214.029297,9.6821,9.219566,9.174958,1.555973,1.555044,1.493127,22.684454,44.327656,18.260323,0.529780983924866,44.411011,38.8633,98.913292,0,626.57666,524.183688993755,2.22821210270773,0.0646096139283873,1.06607249534544,-8.99294218059714,605.346763388437,2.30256981204435,0.02530001319816,1.14397513034642,33.2965743440324,578.281832884479,79.4109551430604,0.0228108417249606,1.19245103417739
6,6.0301,21,20.974825,0.849699974060059,0.831431031227112,102.580406,NaN,1.007577,NaN,27.779728,400,400.108826,25,28.380707,9.174257,32.149071,49.972988,401.613159,399.545471,398.937805,4212.637695,9.673848,9.219382,9.177603,1.545568,1.549575,1.474352,22.687403,44.227676,18.289497,0.516583681106567,44.374626,38.850624,98.929268,0,626.945068,524.193620539543,2.22830694284975,0.064640294620884,1.0658992246071,-9.00491231009261,605.2555766813,2.30233579697488,0.0252934418304762,1.14405275272604,33.2941616289505,578.312339473063,79.4347307360264,0.0228151817651192,1.19234754241301
6,6.030419,21,20.974463,0.849699974060059,0.837122797966003,102.498566,NaN,1.008313,NaN,27.79315,400,400.065247,25,28.38485,9.173227,32.015179,49.972988,401.613159,399.545471,398.937805,4212.637695,9.673848,9.219382,9.177603,1.545568,1.549575,1.474352,22.687403,44.227676,18.289497,0.516583681106567,44.374626,38.850624,98.929268,0,626.945068,524.198567693887,2.22831747322744,0.0646384782437148,1.06588126797606,-9.00337487280916,605.162425027757,2.30209028524776,0.0252855339226409,1.14414253334169,33.2934819178444,578.315226411704,79.4366425191302,0.0228158669454799,1.19233429116976
6,6.030801,21,20.972813,0.849699974060059,0.837122797966003,102.498566,NaN,1.007787,NaN,27.79315,400,400.065247,25,28.38485,9.171922,31.964153,49.972988,401.685974,399.621765,398.998627,4213.833008,9.68928,9.22094,9.183141,1.546364,1.547882,1.495779,22.689964,44.405785,18.278435,0.530411422252655,44.404156,38.76326,98.978149,0,628.678467,524.197226975346,2.22830356812327,0.0646338224791927,1.06590669923014,-9.00153388534687,605.164619564607,2.30210723416641,0.025287801121127,1.14412276764341,33.2903836748214,578.306559017454,79.4270510818004,0.0228169344305042,1.19233465360911
6,6.030621,21,20.972374,0.849699974060059,0.84380578994751,102.499008,NaN,1.007618,NaN,27.82571,400,400.07901,25,28.388828,9.170992,32.063145,49.972988,401.637421,399.604706,398.981873,4217.108398,9.681774,9.216952,9.179141,1.557051,1.560639,1.501783,22.668293,44.275532,18.259705,0.553641736507416,44.374065,38.790241,98.981918,0,628.667664,524.204981943107,2.22833611822762,0.0646384488279048,1.06584870672341,-9.00240135526604,605.165709139068,2.30211308996375,0.0252884497973485,1.14411699972742,33.2895593233835,578.31703387483,79.4352185341347,0.0228184223778332,1.19229917071638
6,6.030621,21,20.972374,0.849699974060059,0.833640217781067,102.568344,NaN,1.007618,NaN,27.850418,400,400.105164,25,28.388149,9.156868,32.058456,49.972988,401.637421,399.604706,398.981873,4217.108398,9.681774,9.216952,9.179141,1.557051,1.560639,1.501783,22.668293,44.275532,18.259705,0.553641736507416,44.374065,38.790241,98.981918,0,628.667664,524.194146625442,2.22829657164501,0.0646347485224055,1.06591869965003,-9.00240135526604,605.245034869685,2.30232424029046,0.0252955715594965,1.14403727320986,33.2895593233835,578.303090564557,79.4235242516342,0.0228171089795317,1.19233798695759
6,6.030765,21,20.972446,0.849699974060059,0.822597444057465,102.683235,NaN,1.007133,NaN,27.856197,400,400.139893,25,28.387329,9.167786,31.917452,49.972988,401.746552,399.720032,399.133728,4213.433105,9.679934,9.212781,9.178699,1.556747,1.55881,1.504601,22.682596,44.265373,18.295326,0.514623045921326,44.38615,38.742863,98.995354,0,628.394409,524.181869963043,2.22824836574718,0.0646289737011078,1.06600437924056,-9.00170737775045,605.376371295163,2.3026732629266,0.0253072700901672,1.14390667808096,33.2896945254244,578.286259055009,79.4095094887891,0.0228154412768428,1.19238590481978
6,6.0309,21,20.971489,0.849699974060059,0.823890089988708,102.771301,NaN,1.008355,NaN,27.850256,400,400.135956,25,28.385159,9.173344,31.858152,49.976635,401.565338,399.444519,398.836212,4215.936035,9.674372,9.213159,9.164143,1.545233,1.553874,1.494462,22.707026,44.263996,18.280329,0.525789082050323,44.472336,38.807858,98.968971,0,627.41333,524.182773984644,2.22824848086202,0.0646277990952518,1.06600446228488,-9.00105678531088,605.478375858791,2.30295108490333,0.0253176262977716,1.14379505581779,33.2878974363125,578.284116159034,79.406365191358,0.0228163321253165,1.19237808539912
6,6.03116,21,20.970556,0.849699974060059,0.827217936515808,102.783691,NaN,1.007067,NaN,27.862085,400,400.033173,25,28.382763,9.174288,32.054317,49.976635,401.565338,399.444519,398.836212,4215.936035,9.674372,9.213159,9.164143,1.545233,1.553874,1.494462,22.707026,44.263996,18.280329,0.525789082050323,44.472336,38.807858,98.968971,0,627.41333,524.185408722376,2.22825196453193,0.064625842201171,1.06599884418563,-8.99980382376873,605.49378509723,2.30299835862592,0.0253201812067722,1.14376987756926,33.2861453556081,578.283215535731,79.4042964811865,0.0228173126809198,1.19236715036368
6,6.03117,21,20.970694,0.849699974060059,0.828194260597229,102.737373,NaN,1.007863,NaN,27.867968,400,399.961517,25,28.379133,9.17534,32.174671,49.976635,401.552399,399.443695,398.886108,4212.682129,9.67067,9.206355,9.167298,1.531581,1.53865,1.480235,22.706833,44.288757,18.279076,0.537853300571442,44.431301,38.770618,98.986763,0,624.933472,524.186414375081,2.22825539921558,0.064626075739893,1.06599278147618,-8.99975563376324,605.440623602051,2.30285600858488,0.025315236982867,1.14382411757124,33.2864045095204,578.284741329687,79.4057703808555,0.0228172988324891,1.19236488810232
6,6.029844,21,20.969738,0.849699974060059,0.83254861831665,102.676056,NaN,1.008284,NaN,27.869183,400,399.974579,25,28.376699,9.180189,32.126671,49.976635,401.686005,399.610016,398.980164,4216.272461,9.673636,9.227895,9.185151,1.547527,1.55586,1.492719,22.729397,44.154896,18.272221,0.52832442522049,44.460472,38.791595,98.973862,0,621.676025,524.195710309145,2.22832061019445,0.0646438221661492,1.06587448342814,-9.00614616044044,605.371755034129,2.30267921602816,0.0253102565079642,1.14388253200755,33.2846091849434,578.30555088353,79.4218775715124,0.0228203510398097,1.19229316266245
6,6.029427,21,20.967604,0.849699974060059,0.832791864871979,102.678734,NaN,1.007524,NaN,27.874805,400,400.032135,25,28.378946,9.176601,32.059338,49.976635,401.686005,399.610016,398.980164,4216.272461,9.673636,9.227895,9.185151,1.547527,1.55586,1.492719,22.729397,44.154896,18.272221,0.52832442522049,44.460472,38.791595,98.973862,0,621.676025,524.197433180901,2.22833673759032,0.0646489946083055,1.06584504647459,-9.00815607255566,605.377651897785,2.3027092788044,0.0253134663905043,1.14385399859695,33.2806014067452,578.306366799693,79.4195582425322,0.0228228654958873,1.19226014899323
6,6.030004,21,20.965605,0.849699974060059,0.835978865623474,102.724854,NaN,1.008344,NaN,27.867352,400,400.020111,25,28.37936,9.183822,32.047966,49.976635,401.570862,399.502563,398.899933,4211.17627,9.665811,9.215923,9.178628,1.546204,1.558383,1.496767,22.701836,44.229328,18.224506,0.580678343772888,44.312927,38.717808,99.029716,0,619.89801,524.198804933041,2.22832813007288,0.0646431204376087,1.06586151704905,-9.00537499928976,605.433058382034,2.30287015975648,0.0253209519170043,1.14377764476202,33.2768468869298,578.298769642285,79.410372359499,0.0228244334849247,1.19225249669532
6,6.029663,21,20.965082,0.849699974060059,0.842424154281616,102.767715,NaN,1.008558,NaN,27.874062,400,399.993683,25,28.37282,9.186324,31.979191,49.976635,401.570862,399.502563,398.899933,4211.17627,9.665811,9.215923,9.178628,1.546204,1.558383,1.496767,22.701836,44.229328,18.224506,0.580678343772888,44.312927,38.717808,99.029716,0,619.89801,524.206871223618,2.22836561597309,0.0646496238712108,1.06579445898763,-9.00701855531173,605.482774663308,2.30300594375631,0.0253260720804247,1.14372274902856,33.2758645442052,578.31079209814,79.4197201716936,0.0228261639140707,1.19221150209156
6,6.029971,21,20.965826,0.849699974060059,0.840529799461365,102.778412,NaN,1.007914,NaN,27.882267,400,400.030212,25,28.368258,9.170912,32.020195,49.976635,401.690582,399.657837,398.980652,4212.078613,9.661731,9.222635,9.168878,1.555953,1.552661,1.500561,22.657812,44.296722,18.231789,0.573131859302521,44.373955,38.719196,99.025452,0,617.605957,524.203771336815,2.22834703500544,0.0646451793901635,1.06582799339688,-9.00553404999943,605.494022020176,2.30303085069937,0.0253261464654449,1.14371948993551,33.2772619822098,578.305939257343,79.4166969904776,0.0228248565378728,1.19223572467499
6,6.031247,21,20.964977,0.849699974060059,0.833809316158295,102.786568,NaN,1.008567,NaN,27.882126,400,400.063843,25,28.369862,9.159238,32.055206,49.976635,401.588409,399.561157,398.945709,4213.607422,9.663571,9.209729,9.171659,1.559049,1.555077,1.506679,22.660881,44.335865,18.216368,0.582983911037445,44.379414,38.682781,99.048553,0,616.913818,524.192129599783,2.22827444287053,0.064627181357698,1.06595921864723,-8.99938457276193,605.504476347749,2.30306437959852,0.0253281520417976,1.14370013115401,33.2756673221143,578.278408806095,79.3924109993193,0.0228232324174812,1.19230014435612
6,6.02951,21,20.965782,0.849699974060059,0.838740289211273,102.789268,NaN,1.008152,NaN,27.863276,400,400.057343,25,28.374134,9.16169,32.03722,49.976635,401.588409,399.561157,398.945709,4213.607422,9.663571,9.209729,9.171659,1.559049,1.555077,1.506679,22.660881,44.335865,18.216368,0.582983911037445,44.379414,38.682781,99.048553,0,616.913818,524.203481876854,2.22835685580518,0.0646501481908297,1.06580962668401,-9.00775600965261,605.506496536479,2.30306432987202,0.0253273214483693,1.14370666497048,33.2771793390693,578.309301327882,79.4194550406016,0.0228252236005071,1.19222573436835
6,6.027948,21,20.963591,0.849699974060059,0.838740289211273,102.789268,NaN,1.008438,NaN,27.863276,400,400.057343,25,28.374134,9.158819,32.025265,49.976635,401.741089,399.666473,399.072968,4214.242188,9.672688,9.217896,9.171548,1.564325,1.566933,1.514865,22.675863,44.145077,18.20223,0.589960753917694,44.314522,38.657131,99.044289,0,616.215637,524.208963351349,2.22841372425621,0.0646691974238447,1.06570567894524,-9.015285608878,605.509402785734,2.30308682232336,0.0253303367059707,1.14368055862274,33.2730639205629,578.324350242667,79.4289941407301,0.0228291453834689,1.19215230935881
6,6.027237,21,20.96299,0.849699974060059,0.853207588195801,102.822662,NaN,1.008391,NaN,27.854267,400,400.102386,25,28.373392,9.164156,31.971527,49.981541,401.721893,399.646088,399.055786,4209.550781,9.663158,9.216389,9.166254,1.552608,1.560068,1.506185,22.666822,44.198997,18.208887,0.586199641227722,44.434143,38.697502,99.038521,0,616.0495,524.22687476429,2.22849587834113,0.0646831393116609,1.06555895239678,-9.01871346746987,605.548391170629,2.30319457660795,0.025334592100282,1.14363562495118,33.2719349881213,578.351944834934,79.451296044763,0.0228324325689129,1.19206694976975
6,6.027339,21,20.962715,0.849699974060059,0.866534411907196,102.867599,NaN,1.007643,NaN,27.848402,400,400.101685,25,28.366899,9.17434,32.003048,49.981541,401.721893,399.646088,399.055786,4209.550781,9.663158,9.216389,9.166254,1.552608,1.560068,1.506185,22.666822,44.198997,18.208887,0.586199641227722,44.434143,38.697502,99.038521,0,616.0495,524.240716942258,2.22854398752606,0.0646867467085972,1.06547423260381,-9.01822168821201,605.6001460959,2.30333407760415,0.0253395833148815,1.14358163120432,33.2714184135407,578.368280600024,79.4646131083121,0.0228342862286292,1.19201761626979
6,6.027339,21,20.962715,0.849699974060059,0.87502384185791,102.863487,NaN,1.007643,NaN,27.839909,400,400.103882,25,28.367531,9.162353,32.101219,49.981541,401.705719,399.657776,399.079559,4214.816895,9.662868,9.221741,9.185849,1.546354,1.556831,1.496244,22.689363,44.142902,18.214521,0.564446032047272,44.412956,38.723289,99.024208,0,614.931152,524.24976196386,2.22857699605057,0.0646898372772873,1.06541598684446,-9.01822168821201,605.595443678701,2.30332157169239,0.025339161255675,1.14358626716816,33.2714184135407,578.379920050144,79.474377735732,0.0228353829792882,1.19198530173057
6,6.027603,21,20.961393,0.849699974060059,0.881880402565002,102.861526,NaN,1.008103,NaN,27.834175,400,400.125763,25,28.376467,9.157897,32.116909,49.981541,401.705719,399.657776,399.079559,4214.816895,9.662868,9.221741,9.185849,1.546354,1.556831,1.496244,22.689363,44.142902,18.214521,0.564446032047272,44.412956,38.723289,99.024208,0,614.931152,524.256141266246,2.22859404355137,0.0646891119349574,1.06538649991101,-9.01694887726285,605.594953492832,2.30332917717945,0.0253407800883861,1.14357274749893,33.2689350271673,578.38291246395,79.4750282935572,0.0228371764135948,1.1919579678926
6,6.027631,21,20.959974,0.849699974060059,0.888181269168854,102.864471,NaN,1.00674,NaN,27.834824,400,400.147461,25,28.383114,9.159339,32.185246,49.981541,401.731628,399.585297,399.061035,4215.030273,9.672497,9.221844,9.180737,1.560608,1.580562,1.516176,22.680014,44.340866,18.230116,0.558186054229736,44.387974,38.771572,98.995392,0,614.429138,524.262755826876,2.22861752021552,0.0646910638316536,1.06534516508928,-9.01681388465687,605.600202206459,2.30335269958541,0.0253430363104915,1.14355254394174,33.2662692939086,578.387950205567,79.4772584305054,0.022839273743286,1.19192356488431
6,6.027757,21,20.95999,0.849699974060059,0.895412921905518,102.883499,NaN,1.007637,NaN,27.857889,400,400.131012,25,28.386562,9.172241,32.259098,49.981541,401.623901,399.495972,398.953094,4216.297852,9.667256,9.21958,9.193983,1.557186,1.575083,1.499716,22.712101,44.333553,18.208244,0.5745929479599,44.293129,38.734413,99.003342,0,615.028625,524.270018185855,2.22864104671676,0.0646921586507526,1.06530397512774,-9.01620642385041,605.621940315935,2.30341040217872,0.0253449674513147,1.14353130234109,33.2662993522673,578.396282917772,79.4842719855481,0.0228400406867389,1.19190067883551
6,6.026992,21,20.958731,0.849699974060059,0.896656394004822,102.86618,NaN,1.007501,NaN,27.862761,400,400.09082,25,28.384537,9.168877,32.242844,49.981541,401.623901,399.495972,398.953094,4216.297852,9.667256,9.21958,9.193983,1.557186,1.575083,1.499716,22.712101,44.333553,18.208244,0.5745929479599,44.293129,38.734413,99.003342,0,615.028625,524.274024302974,2.22867372531997,0.0647019465207359,1.06524468841676,-9.01989472790433,605.603804099637,2.30337065669892,0.0253449235439544,1.14353582954888,33.2639340821816,578.404930900273,79.4897566320964,0.0228422955606494,1.19185857783186
6,6.02556,21,20.957302,0.849699974060059,0.892319560050964,102.82618,NaN,1.007178,NaN,27.852543,400,400.104553,25,28.383883,9.173711,32.17067,49.981541,401.771881,399.602631,399.086548,4210.625977,9.672327,9.215829,9.196642,1.564037,1.585739,1.506118,22.712442,44.255104,18.183258,0.588824272155762,44.367085,38.727497,99.008118,0,616.646545,524.274423949103,2.22870899734256,0.0647178485997912,1.06517935887721,-9.02679980754471,605.559956525138,2.303263671735,0.0253427851400646,1.1435639277531,33.2612493047907,578.414104975958,79.4954439030744,0.0228447947468921,1.19181258307294
6,6.025696,21,20.956188,0.849699974060059,0.892547011375427,102.760193,NaN,1.007491,NaN,27.860195,400,400.117798,25,28.385769,9.181479,32.028194,49.981541,401.708099,399.550934,398.929962,4214.011719,9.678368,9.23175,9.202035,1.571722,1.574314,1.507326,22.677736,44.328537,18.190123,0.584628880023956,44.40625,38.742836,99.002136,0,616.332397,524.274189531963,2.22870493020179,0.0647162708750763,1.06518682616393,-9.0261439640559,605.485971662958,2.30307438258002,0.0253375435964551,1.1436252631313,33.2591562473162,578.410125766619,79.4905380541501,0.0228456941717978,1.19180758331877
6,6.025513,21,20.954521,0.849699974060059,0.898186922073364,102.697495,NaN,1.007201,NaN,27.871914,400,400.117188,25,28.389322,9.180399,32.067703,49.981541,401.708099,399.550934,398.929962,4214.011719,9.678368,9.23175,9.202035,1.571722,1.574314,1.507326,22.677736,44.328537,18.190123,0.584628880023956,44.40625,38.742836,99.002136,0,616.332397,524.280838345428,2.22873351364599,0.0647205585387953,1.0651360812955,-9.02702646196462,605.416479257823,2.30290073890943,0.0253333997680324,1.14367650007265,33.2560240195294,578.416396904269,79.4934550348415,0.0228481926082609,1.19176621719087
6,6.026127,21,20.953279,0.849699974060059,0.902142643928528,102.674637,NaN,1.007819,NaN,27.880705,400,400.173187,25,28.377016,9.1703,32.099098,49.99239,401.805603,399.718567,399.058746,4213.308594,9.675633,9.23145,9.192373,1.562858,1.566821,1.505773,22.668892,44.254005,18.19409,0.585480213165283,44.387047,38.734276,99.013535,0,615.672668,524.282899911784,2.22872653649274,0.0647145020430157,1.06514974210326,-9.02406559348424,605.39198580074,2.30284393997403,0.0253327621821846,1.14368765874695,33.2536902277137,578.411098675141,79.4872621729398,0.0228491144902598,1.19176302821982
6,6.02529,21,20.951962,0.849699974060059,0.912626802921295,102.685867,NaN,1.008322,NaN,27.882996,400,400.191772,25,28.367079,9.161411,31.996952,49.99239,401.694275,399.657928,399.004028,4213.268555,9.676589,9.226123,9.2024,1.566789,1.569444,1.511992,22.653631,44.234688,18.178055,0.589900970458984,44.37355,38.738144,99.005295,0,616.020569,524.296999400717,2.22879775033788,0.0647285382960986,1.06502253146405,-9.02810188323247,605.406577720441,2.30289164353118,0.0253357299261421,1.1436591765851,33.2512153922485,578.433202461626,79.5039573416552,0.0228527054042953,1.19168284941542
6,6.024851,21,20.950922,0.849699974060059,0.92543613910675,102.657959,NaN,1.008469,NaN,27.887938,400,400.154602,25,28.373093,9.182188,31.948111,49.99239,401.694275,399.657928,399.004028,4213.268555,9.676589,9.226123,9.2024,1.566789,1.569444,1.511992,22.653631,44.234688,18.178055,0.589900970458984,44.37355,38.738144,99.005295,0,616.020569,524.312178806082,2.22886350460475,0.0647385626294299,1.06490592047087,-9.03021905688428,605.376041018693,2.30281740129175,0.0253342952878167,1.1436784931686,33.2492609972,578.454014646294,79.5199596688644,0.0228558577990821,1.19161028279791
6,6.024828,21,20.950377,0.849699974060059,0.933022975921631,102.607681,NaN,1.007249,NaN,27.891029,400,400.079712,25,28.387407,9.185847,31.989552,49.99239,401.618073,399.551727,398.911316,4214.1875,9.666329,9.220384,9.179712,1.565988,1.57059,1.516129,22.698841,44.248032,18.18951,0.587279319763184,44.308353,38.709824,99.020622,0,616.512939,524.320338429126,2.2288938189239,0.0647416051786185,1.06485260169934,-9.0303299826665,605.319261721857,2.30266997917657,0.0253298796984934,1.14372925928391,33.2482367897515,578.463460019659,79.5271198883224,0.0228573721461933,1.19157631489217
6,6.025562,21,20.948576,0.849699974060059,0.935922563076019,102.656685,NaN,1.007728,NaN,27.877588,400,400.106293,25,28.39143,9.191863,32.033455,49.99239,401.797241,399.7771,399.083801,4217.147461,9.680179,9.233448,9.197173,1.571192,1.573727,1.516182,22.698273,44.285233,18.199293,0.576353967189789,44.27343,38.693298,99.041679,0,613.870605,524.320855461987,2.22887836853868,0.0647336961461642,1.06488142243647,-9.02679016270577,605.377699137486,2.30283762949854,0.0253373964800818,1.14365193553944,33.2448520637737,578.453894385749,79.5165593120174,0.0228585325954815,1.19157687450127
6,6.026475,21,20.948513,0.849699974060059,0.935922563076019,102.656685,NaN,1.008148,NaN,27.877588,400,400.106293,25,28.39143,9.188549,32.22636,49.99239,401.797241,399.7771,399.083801,4217.147461,9.680179,9.233448,9.197173,1.571192,1.573727,1.516182,22.698273,44.285233,18.199293,0.576353967189789,44.27343,38.693298,99.041679,0,613.870605,524.317657864406,2.22884514072808,0.0647225485408382,1.06494189433879,-9.02238754872025,605.377782791991,2.30283827685365,0.025337483285279,1.14365118345538,33.2447336601621,578.442032208625,79.5065158116734,0.0228574864128316,1.19160879165128
6,6.026128,21,20.948015,0.849699974060059,0.935984551906586,102.720596,NaN,1.007787,NaN,27.892769,400,400.200806,25,28.38209,9.18697,32.317291,49.99239,401.720917,399.676392,398.935638,4214.697266,9.676856,9.239094,9.187837,1.564826,1.563295,1.510443,22.66703,44.215374,18.196804,0.577664136886597,44.298374,38.746246,99.007179,0,615.180359,524.318939193368,2.22885800995849,0.0647268075318123,1.06491848669748,-9.02406077141075,605.45153325046,2.303037863692,0.0253447361040955,1.14357268734767,33.2437976983312,578.445432315626,79.5086687492508,0.0228583772308811,1.19159221882733
6,6.026128,21,20.948015,0.849699974060059,0.917493760585785,102.751945,NaN,1.007787,NaN,27.875374,400,400.121704,25,28.395416,9.178919,32.314873,49.99239,401.677063,399.683258,398.934845,4210.367676,9.669061,9.228076,9.183857,1.553679,1.54263,1.492411,22.688953,44.216869,18.170139,0.594557046890259,44.358078,38.719521,99.023819,0,611.074158,524.299246840159,2.22878616017915,0.0647200776409502,1.06504481319697,-9.02406077141075,605.487382554105,2.30313323643234,0.0253479566276796,1.14353719190998,33.2437976983312,578.420094630104,79.4874056531204,0.0228559883649856,1.19166236256055
6,6.027613,21,20.946323,0.849699974060059,0.919690012931824,102.79686,NaN,1.007727,NaN,27.871979,400,400.100281,25,28.398827,9.190995,32.178715,49.99239,401.677063,399.683258,398.934845,4210.367676,9.669061,9.228076,9.183857,1.553679,1.54263,1.492411,22.688953,44.216869,18.170139,0.594557046890259,44.358078,38.719521,99.023819,0,611.074158,524.296383181043,2.22874064856479,0.064702751334011,1.06512824264404,-9.01690066556296,605.540987253984,2.30328724123088,0.0253549027036141,1.1434662926439,33.2406175578266,578.400178727021,79.4683126822107,0.0228560479996814,1.19169318686311
6,6.026747,21,20.946419,0.849699974060059,0.927670419216156,102.869148,NaN,1.008197,NaN,27.890657,400,400.096741,25,28.39707,9.189207,32.002075,49.99239,401.674713,399.647522,398.849518,4213.444824,9.677144,9.237493,9.189538,1.563496,1.549306,1.49419,22.68117,44.155972,18.187231,0.584051489830017,44.3867,38.717701,99.050652,0,610.863525,524.307916773866,2.22880317713178,0.0647162249511818,1.06501628515046,-9.02107602497426,605.623515973286,2.30350609494688,0.0253621947701618,1.14338603861869,33.2407979965241,578.422447462535,79.4871348531331,0.0228580378202015,1.1916328831508
6,6.027062,21,20.945263,0.849699974060059,0.921895503997803,102.910309,NaN,1.008294,NaN,27.915638,400,400.077576,25,28.388258,9.175806,31.942699,49.99239,401.674713,399.647522,398.849518,4213.444824,9.677144,9.237493,9.189538,1.563496,1.549306,1.49419,22.68117,44.155972,18.187231,0.584051489830017,44.3867,38.717701,99.050652,0,610.863525,524.300662711576,2.22876927204348,0.0647102783976145,1.06507663384664,-9.01955722118487,605.672109401448,2.30364311673075,0.0253680157171093,1.1433260955415,33.2386251723271,578.407849117246,79.4732579159082,0.0228579851988968,1.19165668026964
6,6.027515,21,20.945959,0.849699974060059,0.921895503997803,102.910309,NaN,1.007519,NaN,27.915638,400,400.077576,25,28.388258,9.169003,31.963867,49.9869,401.669434,399.643372,398.883606,4211.9375,9.694465,9.242587,9.21155,1.582503,1.577855,1.516224,22.645641,44.264305,18.175341,0.592875838279724,44.336494,38.730797,99.030586,NaN,612.181702,524.299075640298,2.22875278614419,0.0647047498621535,1.06510666289369,-9.01737314285344,605.67118734369,2.303635969903,0.0253670558649047,1.14333436673629,33.2399333887535,578.403626700807,79.4706938895974,0.0228567899608303,1.19167839439584
6,6.026883,21,20.94434,0.849699974060059,0.914648771286011,102.925186,NaN,1.008131,NaN,27.908789,400,400.077209,25,28.381681,9.179603,32.071659,49.9869,401.687683,399.626831,398.886505,4213.976563,9.688932,9.24241,9.205862,1.585447,1.585558,1.525423,22.698898,44.135422,18.168278,0.593158364295959,44.327991,38.745613,99.01593,0,605.452454,524.293571402454,2.22874762415573,0.0647098257312163,1.06511432124209,-9.02042028003615,605.690341154635,2.30369782323091,0.0253708163854127,1.14329845865253,33.2368902311985,578.398105871851,79.4637830616859,0.022858123533027,1.19167039055218
6,6.027577,21,20.945473,0.849699974060059,0.908512711524963,102.887589,NaN,1.008119,NaN,27.902859,400,400.09549,25,28.382719,9.182237,32.143829,49.9869,401.687683,399.626831,398.886505,4213.976563,9.688932,9.24241,9.205862,1.585447,1.585558,1.525423,22.698898,44.135422,18.168278,0.593158364295959,44.327991,38.745613,99.01593,0,605.452454,524.284603653221,2.22869851752903,0.0646991228279877,1.06520232913151,-9.01707422796807,605.645854479871,2.30357188232774,0.0253653930202717,1.14335407817941,33.2390198962606,578.383380134955,79.4530204305162,0.0228554373136056,1.19172751365791
6,6.027037,21,20.943573,0.849699974060059,0.898285388946533,102.807739,NaN,1.0079,NaN,27.883781,400,400.073883,25,28.385277,9.174638,32.226074,49.9869,401.70517,399.614655,398.878723,4212.103027,9.692268,9.239544,9.200512,1.570212,1.58304,1.518222,22.698441,44.194214,18.171392,0.58455628156662,44.254566,38.736542,99.038147,NaN,606.147034,524.275601847895,2.22867841934636,0.0647019902691568,1.06523651945173,-9.01967775895582,605.557073479729,2.30334857746693,0.0253598119587373,1.14342128359526,33.2354484756045,578.371950939814,79.4407561618202,0.0228565354201469,1.19173185165481
6,6.026356,21,20.944094,0.849699974060059,0.898159623146057,102.780724,NaN,1.007525,NaN,27.879578,400,400.074585,25,28.383373,9.172814,32.250465,49.9869,401.699371,399.628357,398.850586,4212.807617,9.695385,9.24623,9.20641,1.575327,1.581989,1.518086,22.653282,44.360031,18.174078,0.579735636711121,44.238522,38.704304,99.04364,0,604.016357,524.277854734837,2.22870271935414,0.0647102566002905,1.06519219521883,-9.02296135456021,605.525492530905,2.30326105889028,0.0253563183610203,1.14345795610135,33.2364278211037,578.381709841045,79.4496782763137,0.0228568590620406,1.19171229318123
6,6.027012,21,20.94257,0.849699974060059,0.906205952167511,102.794724,NaN,1.007192,NaN,27.879637,400,400.058594,25,28.384136,9.170128,32.187817,49.9869,401.699371,399.628357,398.850586,4212.807617,9.695385,9.24623,9.20641,1.575327,1.581989,1.518086,22.653282,44.360031,18.174078,0.579735636711121,44.238522,38.704304,99.04364,0,604.016357,524.284126517808,2.22871011559776,0.0647051783468948,1.06518063947175,-9.0197982971078,605.543521876934,2.30331929704326,0.0253598581612876,1.14342401327607,33.2335630427036,578.380834231244,79.4467988368136,0.0228585220390172,1.1916927814962
6,6.027153,21,20.942505,0.849699974060059,0.918797254562378,102.813034,NaN,1.008762,NaN,27.874741,400,400.062836,25,28.392954,9.168839,32.127434,49.9869,401.820099,399.673492,399.029449,4209.968262,9.683561,9.224825,9.181959,1.571084,1.582294,1.514697,22.643383,44.158627,18.163277,0.580983579158783,44.329895,38.742947,99.017334,NaN,607.132935,524.297043974483,2.22875391981549,0.0647080401787329,1.06510385104546,-9.01911846692042,605.564543966361,2.30337565218706,0.0253618287612753,1.14340260439989,33.233440853771,578.396131153133,79.4595438976768,0.0228600391791763,1.19164945105526
6,6.02643,21,20.941185,0.849699974060059,0.929223001003265,102.825493,NaN,1.00825,NaN,27.873213,400,400.081543,25,28.39246,9.160611,31.957497,49.9869,401.774506,399.681976,398.9487,4211.231445,9.677204,9.241223,9.193883,1.57705,1.576595,1.505577,22.651237,44.169243,18.135361,0.605730295181274,44.389076,38.722729,99.048836,0,606.36731,524.310680693882,2.22882074689946,0.0647206597111156,1.06498467208922,-9.02260453310578,605.580539538231,2.3034271019724,0.0253649292758855,1.14337286663575,33.2309594165155,578.416677783311,79.4749293198074,0.0228634892333821,1.19157354632545
6,6.026262,21,20.941799,0.849699974060059,0.928511500358582,102.869568,NaN,1.008432,NaN,27.87919,400,400.102142,25,28.385237,9.179499,32.002533,49.9869,401.774506,399.681976,398.9487,4211.231445,9.677204,9.241223,9.193883,1.57705,1.576595,1.505577,22.651237,44.169243,18.135361,0.605730295181274,44.389076,38.722729,99.048836,0,606.36731,524.310511433794,2.22882409652673,0.0647224517565658,1.06497840130456,-9.02341461906599,605.630118911408,2.30355482050698,0.0253686096069576,1.14333062601062,33.2321136755161,578.419262754859,79.4779625546578,0.0228630295425182,1.19157522482043
6,6.025894,21,20.940598,0.849699974060059,0.929290473461151,102.89621,NaN,1.00792,NaN,27.893692,400,400.162628,25,28.382401,9.186253,32.049526,49.978306,401.784607,399.685883,399.055756,4211.671875,9.687349,9.234201,9.194705,1.564263,1.564784,1.505269,22.662579,44.300137,18.112427,0.622208535671234,44.414371,38.67622,99.066109,0.113503329455852,603.803223,524.312630032558,2.22884051688182,0.0647272283134971,1.06494869839522,-9.02518915328301,605.662170349435,2.30364815934222,0.025373002827896,1.14328645921571,33.2298558909217,578.422307088688,79.4788277585819,0.0228646927481671,1.19154951599714
6,6.024761,21,20.940296,0.849699974060059,0.92589008808136,102.897362,NaN,1.008026,NaN,27.88446,400,400.123901,25,28.37529,9.1698,32.054512,49.978306,401.602051,399.503021,398.899872,4210.394043,9.685442,9.231166,9.195865,1.556791,1.563551,1.508642,22.673899,44.035011,18.124548,0.61331433057785,44.328178,38.622475,99.109062,0,606.966797,524.312977464151,2.2288685444934,0.0647398271603483,1.06489685813955,-9.03065311613443,605.663887532074,2.30365476345505,0.0253735378228862,1.143281578679,33.2292881395167,578.431500003279,79.4861180731176,0.0228659058362785,1.19151972870965
6,6.024761,21,20.940296,0.849699974060059,0.916935741901398,102.884483,NaN,1.008026,NaN,27.878399,400,400.04834,25,28.371294,9.158442,31.983788,49.978306,401.602051,399.503021,398.899872,4210.394043,9.685442,9.231166,9.195865,1.556791,1.563551,1.508642,22.673899,44.035011,18.124548,0.61331433057785,44.328178,38.622475,99.109062,0,606.966797,524.303441735236,2.22883375163114,0.0647365675693198,1.06495801921975,-9.03065311613443,605.649163115647,2.3036156070347,0.0253722150419686,1.14329601860975,33.2292881395167,578.419230961615,79.4758212508681,0.0228647486725259,1.19155368560558
6,6.024989,21,20.941074,0.849699974060059,0.90772533416748,102.849251,NaN,1.007832,NaN,27.883257,400,400.018402,25,28.37072,9.150867,32.003109,49.978306,401.671875,399.602509,398.940094,4212.652832,9.689387,9.241456,9.199355,1.562973,1.573508,1.520572,22.643679,44.19931,18.071821,0.653872430324554,44.270477,38.621078,99.120201,0,603.191711,524.292833847566,2.22878966015961,0.0647304299164844,1.06503608457368,-9.02955350897543,605.60785060068,2.30350048908491,0.0253675228741934,1.14334482676334,33.2307507448139,578.405462192185,79.4653608370838,0.0228625586194723,1.19160300653324
6,6.024625,21,20.940405,0.849699974060059,0.902897536754608,102.798668,NaN,1.007894,NaN,27.873297,400,400.027588,25,28.371744,9.161766,31.97942,49.978306,401.671875,399.602509,398.940094,4212.652832,9.689387,9.241456,9.199355,1.562973,1.573508,1.520572,22.643679,44.19931,18.071821,0.653872430324554,44.270477,38.621078,99.120201,0,603.191711,524.288967538451,2.22878415005826,0.0647331180363176,1.06504495946931,-9.03130903727561,605.550902490485,2.30335353431698,0.0253632494294189,1.14339379051024,33.2294930571281,578.40198973624,79.4615053841071,0.0228629976208308,1.19160299604039
6,6.023371,21,20.940203,0.849699974060059,0.910637021064758,102.770401,NaN,1.008285,NaN,27.871597,400,399.990692,25,28.376047,9.173056,32.096889,49.978306,401.595184,399.483246,398.830475,4210.653809,9.68727,9.241964,9.196136,1.586542,1.590888,1.532201,22.603025,44.188797,18.055992,0.66331422328949,44.203682,38.591873,99.118629,0,599.582764,524.301603732214,2.22885988204669,0.0647512557890385,1.06490892641648,-9.03735754839585,605.518849660789,2.30326963535133,0.0253606238537396,1.1434232616726,33.2291133009174,578.428232671904,79.4832450909772,0.0228657042485291,1.19152743224665
6,6.02308,21,20.94035,0.849699974060059,0.921021938323975,102.782272,NaN,1.008216,NaN,27.878265,400,399.997864,25,28.374865,9.175857,32.161842,49.978306,401.594604,399.475861,398.884186,4207.447266,9.68602,9.229886,9.195788,1.58139,1.588483,1.532277,22.624071,44.176666,18.084948,0.640971422195435,44.317905,38.657124,99.080231,0,602.025269,524.31368165619,2.22891082707806,0.0647585929756167,1.06481873191303,-9.03876128759515,605.532228198709,2.30330423183477,0.0253616407723745,1.14341161966325,33.2293896584341,578.446534118832,79.4988118504764,0.0228672618734008,1.19147891451313
6,6.025183,21,20.93919,0.849699974060059,0.921021938323975,102.782272,NaN,1.008011,NaN,27.878265,400,399.997864,25,28.374865,9.182733,32.194355,49.978306,401.651337,399.488831,398.91748,4207.731445,9.686061,9.230234,9.190116,1.568987,1.582239,1.519084,22.65666,44.237648,18.092855,0.636688113212585,44.341198,38.643768,99.10994,NaN,604.692871,524.306315003766,2.22883426778859,0.0647329009766362,1.06495806876821,-9.02861790332094,605.533766652943,2.30331615019801,0.0253632409108922,1.14339780553097,33.2272088381727,578.416884071802,79.4722955269899,0.0228657947173422,1.19154426737349
6,6.025956,21,20.940323,0.849699974060059,0.924688398838043,102.805717,NaN,1.008245,NaN,27.867058,400,400.03894,25,28.379259,9.188313,32.178383,49.978306,401.651337,399.488831,398.91748,4207.731445,9.686061,9.230234,9.190116,1.568987,1.582239,1.519084,22.65666,44.237648,18.092855,0.636688113212585,44.341198,38.643768,99.10994,NaN,604.692871,524.30751179936,2.22882037825403,0.064724796300624,1.06498424395397,-9.02489017705318,605.559070975775,2.30337581498866,0.0253640867292619,1.14338487269422,33.229338899,578.414576923238,79.4719534038202,0.0228642787790149,1.19156695868189
