P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.023879,21,20.939497,0.849699974060059,0.92301082611084,102.800667,NaN,1.008458,NaN,27.830381,400,400.021149,25,28.379629,9.184448,32.198212,49.988934,401.772278,399.594788,398.976593,4211.262207,9.679016,9.233769,9.179853,1.566747,1.580079,1.524224,22.643705,44.264786,18.08452,0.631285190582275,44.275009,38.650375,99.114136,0,599.479248,524.313000814562,2.22888946520336,0.0647495537113756,1.06485808565994,-9.03490715860033,605.554392173695,2.30336894258289,0.0253647073574579,1.14338072835267,33.2277860124178,578.43705039515,79.4896523344295,0.0228673449702364,1.19149287674118
6,6.024977,21,20.938158,0.849699974060059,0.932358145713806,102.850388,NaN,1.008896,NaN,27.818317,400,400.070679,25,28.3752,9.180143,32.169212,49.988934,401.772278,399.594788,398.976593,4211.262207,9.679016,9.233769,9.179853,1.566747,1.580079,1.524224,22.643705,44.264786,18.08452,0.631285190582275,44.275009,38.650375,99.114136,0,599.479248,524.319108635572,2.22888581247845,0.064739543271651,1.06486700799181,-9.02961138224498,605.613015569681,2.30353390064947,0.025371662811152,1.14330886465031,33.2252685834103,578.432700296379,79.4841176261173,0.022868469303531,1.19148564750274
6,6.025658,21,20.936071,0.849699974060059,0.93325537443161,102.90432,NaN,1.008399,NaN,27.822805,400,399.986633,25,28.362549,9.173648,32.150963,49.988934,401.500061,399.369476,398.718536,4211.328125,9.680542,9.230076,9.189691,1.577313,1.585983,1.52191,22.664692,44.172619,18.120361,0.606049239635468,44.357056,38.686073,99.086884,0,599.618896,524.317678968012,2.22886451176846,0.064731553098874,1.0649059891646,-9.02632721330554,605.677439671006,2.30371931281547,0.0253800831524432,1.1432235768519,33.2213446109373,578.420416300977,79.4708715478286,0.022869702807163,1.19148960875512
6,6.024473,21,20.935463,0.849699974060059,0.930113673210144,102.969803,NaN,1.00768,NaN,27.83293,400,399.962006,25,28.352745,9.159597,32.297016,49.988934,401.752106,399.613953,399.042969,4209.056641,9.68486,9.218605,9.192056,1.570211,1.595416,1.522792,22.664869,44.115601,18.110163,0.610947668552399,44.260151,38.629383,99.102684,0,600.303772,524.318483781487,2.22889543792193,0.0647448825647614,1.06484894659604,-9.03204213897902,605.753103962692,2.30392460472497,0.0253876481790294,1.14314318296233,33.2202013951768,578.429931092653,79.4780018486379,0.0228712974016324,1.19145453363467
6,6.024273,21,20.935425,0.849699974060059,0.924334645271301,103.055565,NaN,1.007962,NaN,27.84066,400,400.061981,25,28.343452,9.163057,32.163311,49.988934,401.752106,399.613953,399.042969,4209.056641,9.68486,9.218605,9.192056,1.570211,1.595416,1.522792,22.664869,44.115601,18.110163,0.610947668552399,44.260151,38.629383,99.102684,0,600.303772,524.313030426087,2.22888026535745,0.0647452220808351,1.0648751492208,-9.03300676798278,605.851188385255,2.3041856112448,0.0253965072301932,1.14304729780353,33.2201299433588,578.424493946139,79.4733849589101,0.0228708280454983,1.19146902968614
6,6.022849,21,20.935032,0.849699974060059,0.919358789920807,103.174515,NaN,1.008474,NaN,27.847816,400,400.115417,25,28.336895,9.17392,32.117252,49.988934,401.760223,399.604156,398.994019,4213.643066,9.7041,9.236053,9.200859,1.56097,1.581345,1.511326,22.6572,44.156811,18.11974,0.599210023880005,44.251842,38.67794,99.079254,NaN,603.137573,524.31271984513,2.22891277598775,0.0647608105908725,1.06481478130753,-9.039875632872,605.987665392829,2.30455097960989,0.0254092608075621,1.14291102317156,33.2193909753884,578.435059238557,79.4816996100024,0.0228722753107762,1.19143414727089
6,6.022849,21,20.935032,0.849699974060059,0.913682460784912,103.261177,NaN,1.008474,NaN,27.867186,400,400.150299,25,28.336426,9.175542,32.107437,49.988934,401.869476,399.731506,399.102203,4205.719727,9.698119,9.227469,9.190835,1.555902,1.564238,1.49881,22.662066,44.242805,18.103685,0.618093013763428,44.227264,38.66584,99.084106,0,599.748901,524.306675495984,2.22889072167359,0.0647587437989613,1.06485353365335,-9.039875632872,606.086708212925,2.30481413391955,0.0254181543337041,1.1428156706078,33.2193909753884,578.427282259673,79.4751722591671,0.0228715416492262,1.19145566026987
6,6.024513,21,20.933144,0.849699974060059,0.915651321411133,103.252701,NaN,1.007028,NaN,27.85708,400,400.151794,25,28.338991,9.178872,32.068695,49.988934,401.869476,399.731506,399.102203,4205.719727,9.698119,9.227469,9.190835,1.555902,1.564238,1.49881,22.662066,44.242805,18.103685,0.618093013763428,44.227264,38.66584,99.084106,0,599.748901,524.302942713357,2.22883778889069,0.0647391292182878,1.06495035840364,-9.03184921611,606.07951498298,2.3048077734676,0.025419893369095,1.14280268063168,33.2158407744656,578.404299260184,79.453226083947,0.0228715380192527,1.19149209563418
6,6.024546,21,20.933165,0.849699974060059,0.921633303165436,103.188446,NaN,1.00806,NaN,27.849005,400,399.983398,25,28.337624,9.191442,32.088898,49.988934,401.398376,399.537537,398.732513,4209.555664,9.647636,9.22117,9.20903,1.561118,1.564012,1.501387,22.651804,44.282921,18.092226,0.634531617164612,44.295399,38.722569,99.047096,0,602.369507,524.309197507039,2.22885983136726,0.0647409037913698,1.06491168282479,-9.03169005547875,606.00605417927,2.30461244953967,0.0254132699498477,1.14287359184628,33.2158802642596,578.412119612761,79.4598191891706,0.0228722517861229,1.1914707510036
6,6.024406,21,20.932331,0.849699974060059,0.921633303165436,103.188446,NaN,1.007464,NaN,27.849005,400,399.983398,25,28.337624,9.190596,32.243382,49.988934,401.398376,399.537537,398.732513,4209.555664,9.647636,9.22117,9.20903,1.561118,1.564012,1.501387,22.651804,44.282921,18.092226,0.634531617164612,44.295399,38.722569,99.047096,0,602.369507,524.309687920122,2.22886492783672,0.0647426139585906,1.06490240665717,-9.03236528697352,606.007156190387,2.30462100972245,0.0254144223040423,1.14286373217961,33.2143119322761,578.412009089361,79.4585528439007,0.0228731976889681,1.19145905433352
6,6.023316,21,20.932711,0.849699974060059,0.926058232784271,103.094582,NaN,1.007813,NaN,27.835953,400,399.884277,25,28.34013,9.175555,32.268147,49.988934,401.286194,399.387024,398.614075,4213.220215,9.639295,9.212286,9.186249,1.571742,1.585099,1.517881,22.686251,44.224358,18.100355,0.626762628555298,44.289703,38.696529,99.079636,0,606.233765,524.318217740541,2.22892180148278,0.0647575425002805,1.06479999236736,-9.03762285596275,605.899375031916,2.3043320137972,0.0254042616342421,1.14297188907208,33.2150265258459,578.432932950336,79.4766494621421,0.0228747360878895,1.19140663448286
6,6.022459,21,20.930677,0.849699974060059,0.921968758106232,103.021027,NaN,1.007753,NaN,27.835863,400,399.82959,25,28.344835,9.168611,32.242283,49.991135,401.416656,399.56308,398.740997,4206.701172,9.65013,9.222239,9.196203,1.558649,1.568401,1.511473,22.681881,44.26445,18.097643,0.622560977935791,44.317387,38.727863,99.061447,0,608.812256,524.316864961442,2.22893711605872,0.0647665277523401,1.06477113559288,-9.04175706902862,605.817992381829,2.30412942388545,0.0253995184596178,1.14302938076405,33.211201455547,578.433680294927,79.4744149537491,0.0228771393716149,1.1913753025988
6,6.022434,21,20.931042,0.849699974060059,0.915858149528503,102.989204,NaN,1.007543,NaN,27.850574,400,399.8638,25,28.353851,9.177843,32.275814,49.991135,401.416656,399.56308,398.740997,4206.701172,9.65013,9.222239,9.196203,1.558649,1.568401,1.511473,22.681881,44.26445,18.097643,0.622560977935791,44.317387,38.727863,99.061447,0,608.812256,524.310446008074,2.22891428589032,0.0647646083659731,1.06481118289029,-9.04187767708055,605.781134046194,2.30402897237573,0.025395745913309,1.14306910590595,33.2118878826454,578.42646487845,79.4688722075907,0.0228760399120743,1.19140050951153
6,6.023277,21,20.92931,0.849699974060059,0.9174844622612,103.044067,NaN,1.008572,NaN,27.852764,400,399.887848,25,28.349358,9.187174,32.201466,49.991135,401.444946,399.58255,398.763062,4212.601074,9.655278,9.234529,9.216073,1.554572,1.560974,1.506149,22.677662,44.167862,18.108282,0.61131876707077,44.435242,38.675594,99.106712,0,614.597717,524.30922475593,2.22888991043719,0.0647548975701483,1.06485593263832,-9.03781098426651,605.846136072417,2.30421346844264,0.02540377321576,1.14298759230237,33.2086305646416,578.413907591153,79.4558951419298,0.0228768416036649,1.19141032379101
6,6.022728,21,20.93058,0.849699974060059,0.923317909240723,103.104156,NaN,1.007759,NaN,27.863758,400,399.932373,25,28.351166,9.172415,32.140968,49.991135,401.387146,399.545868,398.651825,4213.397949,9.648955,9.242798,9.21384,1.56068,1.5626,1.507812,22.624739,44.22324,18.089941,0.644858002662659,44.294029,38.733231,99.063507,0,619.158875,524.317359325079,2.22893256318425,0.0647637309844197,1.06477974669079,-9.04045935055422,605.913135703304,2.30438297664137,0.0254081887253665,1.14293606165816,33.2110190336732,578.43185293593,79.4727446533774,0.0228770782078984,1.1913789601926
6,6.023153,21,20.932247,0.849699974060059,0.925268530845642,103.108818,NaN,1.00745,NaN,27.879959,400,399.944092,25,28.362431,9.161525,32.135155,49.991135,401.387146,399.545868,398.651825,4213.397949,9.648955,9.242798,9.21384,1.56068,1.5626,1.507812,22.624739,44.22324,18.089941,0.644858002662659,44.294029,38.733231,99.063507,0,619.158875,524.317947766984,2.22892466780177,0.0647592469490187,1.06479458533672,-9.03840914197178,605.916259812581,2.30438002311434,0.0254063642179606,1.14295063931602,33.2141539681641,578.432882289755,79.4759541074246,0.0228752634231814,1.19140009858235
6,6.021368,21,20.931,0.849699974060059,0.92542976140976,103.10054,NaN,1.008825,NaN,27.877787,400,399.962189,25,28.370018,9.165671,32.024033,49.991135,401.385468,399.516632,398.644348,4212.703125,9.643515,9.234863,9.200202,1.567502,1.575522,1.513709,22.616354,44.135284,18.093079,0.648690342903137,44.241817,38.705776,99.064857,0,618.472717,524.32437100987,2.2289902874245,0.0647811263294952,1.06467527817171,-9.04702075985108,605.908447441932,2.30436768003168,0.025407237149188,1.14294503485291,33.2118088969739,578.453169220458,79.4912280612249,0.0228786077361995,1.19132607439355
6,6.020812,21,20.930229,0.849699974060059,0.92349648475647,103.076935,NaN,1.007733,NaN,27.880188,400,399.909149,25,28.360352,9.182397,32.01968,49.991135,401.325928,399.506622,398.578674,4210.066895,9.633101,9.239151,9.209498,1.561526,1.562727,1.496182,22.614456,44.03587,18.092468,0.647276639938354,44.288017,38.735012,99.066727,0,619.211853,524.324259899028,2.22900302443468,0.0647872217053169,1.06465164594474,-9.04970354396943,605.882487680825,2.30430388831353,0.0254058786815485,1.14296203936519,33.2103589244427,578.455896838488,79.4924330119057,0.0228797495087668,1.19130744670567
6,6.020812,21,20.930229,0.849699974060059,0.922518312931061,103.051308,NaN,1.007733,NaN,27.896887,400,399.864502,25,28.349604,9.192963,32.083931,49.991135,401.325928,399.506622,398.578674,4210.066895,9.633101,9.239151,9.209498,1.561526,1.562727,1.496182,22.614456,44.03587,18.092468,0.647276639938354,44.288017,38.735012,99.066727,0,619.211853,524.323218483522,2.22899922466062,0.0647868654862611,1.06465831526752,-9.04970354396943,605.853196628701,2.30422603091672,0.0254032471040397,1.14299044898299,33.2103589244427,578.454556878954,79.491308233029,0.0228796230775026,1.19131114928675
6,6.021418,21,20.930138,0.849699974060059,0.922467648983002,103.07132,NaN,1.007733,NaN,27.901436,400,399.854309,25,28.353886,9.195211,32.116688,49.991135,401.322723,399.472107,398.574524,4205.928711,9.639428,9.231708,9.202401,1.555291,1.556641,1.496652,22.63266,44.259842,18.096811,0.64652818441391,44.30632,38.729958,99.066635,0,618.774841,524.321042176644,2.22897695987312,0.0647794362998861,1.06469878886165,-9.04677951154912,605.876190298478,2.30428776443826,0.0254054278389034,1.14296718270121,33.2101877836471,578.446497269709,79.4844149437658,0.0228789669979029,1.19133211398187
6,6.021657,21,20.929945,0.849699974060059,0.931758284568787,103.122505,NaN,1.009193,NaN,27.901409,400,399.784271,25,28.362892,9.179893,32.069035,49.991135,401.322723,399.472107,398.574524,4205.928711,9.639428,9.231708,9.202401,1.555291,1.556641,1.496652,22.63266,44.259842,18.096811,0.64652818441391,44.30632,38.729958,99.066635,0,618.774841,524.330096699467,2.22900434737991,0.0647798969534243,1.06465126578147,-9.04562636577799,605.934946790007,2.30444523249377,0.0254109500932158,1.14290825841629,33.2098248128461,578.455713575433,79.4918796516163,0.0228800580113431,1.19130386796295
6,6.021872,21,20.930494,0.849699974060059,0.945097029209137,103.136154,NaN,1.008165,NaN,27.889292,400,399.824646,25,28.367863,9.165106,32.01569,49.992275,401.447052,399.618958,398.694275,4211.525391,9.620597,9.228399,9.180563,1.566707,1.565719,1.511223,22.658905,44.151058,18.109533,0.639208078384399,44.305393,38.711308,99.077614,0,615.247742,524.343544515069,2.22904832962307,0.064782124731684,1.06457460550061,-9.04458904690659,605.949820493141,2.30448105328774,0.0254115927615515,1.14289967790885,33.2108572982818,578.47248002545,79.5067261881746,0.0228810101744113,1.19126544861808
6,6.020497,21,20.929998,0.849699974060059,0.952968120574951,103.125679,NaN,1.008443,NaN,27.876085,400,399.856232,25,28.367626,9.160098,32.020973,49.992275,401.339691,399.50351,398.592926,4206.71875,9.625435,9.223386,9.187531,1.561544,1.562003,1.502244,22.661259,44.113544,18.098082,0.649608790874481,44.28231,38.708084,99.074028,0,614.43158,524.356736512898,2.22912896067378,0.0648018063113128,1.06443007863033,-9.05122355050514,605.93850430565,2.30445432915233,0.025411202727909,1.14290537870173,33.2099244890173,578.499781029519,79.5289470207891,0.0228841550595863,1.19118295548795
6,6.021283,21,20.931622,0.849699974060059,0.952968120574951,103.125679,NaN,1.007988,NaN,27.876085,400,399.856232,25,28.367626,9.177635,31.99025,49.992275,401.22171,399.397614,398.49585,4211.074219,9.613304,9.213338,9.17242,1.546077,1.552085,1.491768,22.649002,44.053066,18.112255,0.634904265403748,44.308445,38.700943,99.092522,0,612.772705,524.353985359745,2.2291003429709,0.0647921927557985,1.06448205467997,-9.04743088547224,605.936357252169,2.30443765613587,0.0254089587471635,1.14292459792917,33.2129786249091,578.493404398466,79.5258778423644,0.0228816903036592,1.19122390028381
6,6.021461,21,20.929693,0.849699974060059,0.954861104488373,103.076187,NaN,1.007484,NaN,27.849375,400,399.767578,25,28.366634,9.178196,31.977123,49.992275,401.22171,399.397614,398.49585,4211.074219,9.613304,9.213338,9.17242,1.546077,1.552085,1.491768,22.649002,44.053066,18.112255,0.634904265403748,44.308445,38.700943,99.092522,0,612.772705,524.355377366268,2.22910121387686,0.0647907051601926,1.06448094268834,-9.04657203923176,605.882341687363,2.30430711982228,0.0254065424682806,1.14295651938287,33.2093508782526,578.489297488651,79.5197172113811,0.0228835158830362,1.19120750012727
6,6.019574,21,20.929867,0.849699974060059,0.943146467208862,103.032967,NaN,1.007738,NaN,27.859379,400,399.742798,25,28.367538,9.180457,31.909388,49.992275,401.398987,399.554901,398.67569,4207.262695,9.616878,9.215857,9.173575,1.558131,1.564179,1.502281,22.667328,44.283421,18.123886,0.62202924489975,44.337711,38.665085,99.114052,0,611.721863,524.349512851053,2.22912442908728,0.0648095220685587,1.06443587053481,-9.05567776032734,605.832711840644,2.30417402234556,0.025401863702512,1.14300651496241,33.2096781192661,578.497883055992,79.5271694392934,0.022884126293118,1.19118630895614
6,6.022087,21,20.929539,0.849699974060059,0.928756952285767,102.989868,NaN,1.00762,NaN,27.865,400,399.837128,25,28.371307,9.186526,31.999327,49.992275,401.398987,399.554901,398.67569,4207.262695,9.616878,9.215857,9.173575,1.558131,1.564179,1.502281,22.667328,44.283421,18.123886,0.62202924489975,44.337711,38.665085,99.114052,0,611.721863,524.325395443678,2.22897703182317,0.0647735468679802,1.06470019635958,-9.04355175629075,605.783882535871,2.30404642768368,0.0253978903121307,1.14305053739115,33.2090612494338,578.445152174633,79.4824431464694,0.0228795272191208,1.19132721460718
6,6.021564,21,20.93096,0.849699974060059,0.923738896846771,102.964218,NaN,1.007448,NaN,27.857439,400,399.848724,25,28.38028,9.174513,32.215405,49.992275,401.317078,399.513763,398.612,4206.848633,9.603358,9.212342,9.16882,1.561247,1.572615,1.505761,22.627176,44.261169,18.13743,0.60682874917984,44.254829,38.711384,99.084641,0,613.018311,524.321884339683,2.22897658184595,0.0647781140061795,1.06469978704412,-9.04607507525418,605.752681541258,2.30395387994261,0.0253932927965243,1.14309596847023,33.2117336724135,578.448244583157,79.4870380669079,0.0228781889684569,1.19133910944853
6,6.020588,21,20.929905,0.849699974060059,0.915934085845947,102.923576,NaN,1.007353,NaN,27.869707,400,399.856659,25,28.384996,9.171729,32.364422,49.992275,401.389404,399.57782,398.688843,4210.075195,9.621402,9.220961,9.186781,1.563524,1.56968,1.504725,22.636789,44.293941,18.147217,0.584901094436646,44.40369,38.727444,99.090256,0,616.077148,524.316992968151,2.22898180466121,0.0647872072586251,1.06468838280972,-9.0507844312736,605.70762022842,2.30384118876576,0.0253905750135483,1.14312879672395,33.2097495854208,578.447672626044,79.4850737350361,0.0228793451826341,1.19132551351874
6,6.020896,21,20.927917,0.849699974060059,0.910236001014709,102.876892,NaN,1.007682,NaN,27.872858,400,399.874298,25,28.381121,9.164927,32.375675,49.992275,401.389404,399.57782,398.688843,4210.075195,9.621402,9.220961,9.186781,1.563524,1.56968,1.504725,22.636789,44.293941,18.147217,0.584901094436646,44.40369,38.727444,99.090256,0,616.077148,524.309847250198,2.2289484507567,0.0647813651825901,1.06474766003711,-9.0492982191401,605.656887298908,2.30371970104166,0.0253885244429447,1.14315738291479,33.2060106455041,578.431362655458,79.4685861610896,0.0228800868072229,1.19134199923761
6,6.02236,21,20.928308,0.849699974060059,0.908050239086151,102.807571,NaN,1.007583,NaN,27.87875,400,399.852417,25,28.378429,9.162039,32.341953,49.992275,401.37674,399.559143,398.631104,4204.148438,9.624193,9.227729,9.189739,1.552603,1.560693,1.489805,22.621147,44.297779,18.105137,0.615859746932983,44.281727,38.697723,99.101685,0,618.124817,524.302391105278,2.228886643776,0.0647626697639416,1.06485959011454,-9.04223467915352,605.577121396295,2.30350491350711,0.0253808606467482,1.14323978546255,33.2067460417081,578.410463452986,79.4515942624574,0.0228776659982889,1.19140543260792
6,6.02236,21,20.928308,0.849699974060059,0.912461757659912,102.755913,NaN,1.007583,NaN,27.893251,400,399.837067,25,28.380386,9.16201,32.31094,49.995338,401.316162,399.467712,398.549072,4202.771484,9.615046,9.220411,9.177254,1.566413,1.572688,1.504379,22.647017,44.201225,18.102236,0.624928712844849,44.311878,38.626049,99.149841,0,618.614746,524.307088686689,2.22890378446426,0.0647642761773521,1.06482946630035,-9.04223467915352,605.518062414614,2.30334781322743,0.0253755510642426,1.14329791955001,33.2067460417081,578.416507330917,79.4566671958018,0.0228782363565655,1.19138871107617
6,6.016302,21,20.928026,0.849699974060059,0.907258987426758,102.711655,NaN,1.00781,NaN,27.900761,400,399.777802,25,28.38483,9.163296,32.167065,49.995338,401.316162,399.467712,398.549072,4202.771484,9.615046,9.220411,9.177254,1.566413,1.572688,1.504379,22.647017,44.201225,18.102236,0.624928712844849,44.311878,38.626049,99.149841,0,618.614746,524.32276924381,2.22910423930734,0.0648365043071298,1.06446369973152,-9.07147196419453,605.467835434894,2.30321609313195,0.0253713907661704,1.14334449436613,33.2062156546965,578.486549639022,79.515065812386,0.0228851693886316,1.19119111470246
6,6.009938,21,20.92894,0.849699974060059,0.907258987426758,102.711655,NaN,1.007514,NaN,27.900761,400,399.777802,25,28.38483,9.164319,32.090279,49.995338,401.376068,399.513824,398.672729,4207.960938,9.618953,9.212084,9.175951,1.564519,1.576126,1.50291,22.642487,44.04636,18.096424,0.606406509876251,44.129276,38.608261,99.15654,0,620.673279,524.345054333616,2.22933620492052,0.0649145294537183,1.06404258023014,-9.10221027678324,605.466622585428,2.30320669675735,0.0253701288354307,1.14335538913069,33.2079346908586,578.570456150941,79.5867965904881,0.0228920370358279,1.19097298694033
6,6.006764,21,20.92761,0.849699974060059,0.899349927902222,102.671684,NaN,1.007659,NaN,27.905025,400,399.786224,25,28.380125,9.159467,32.154816,49.995338,401.376068,399.513824,398.672729,4207.960938,9.618953,9.212084,9.175951,1.564519,1.576126,1.50291,22.642487,44.04636,18.096424,0.606406509876251,44.129276,38.608261,99.15654,0,620.673279,524.347751859946,2.2294212508739,0.0649506199614401,1.06388639455214,-9.11755007530581,605.422686123279,2.30309877262462,0.025367855571559,1.14338473221929,33.2054332299552,578.597410961323,79.6075607287686,0.0228961067459698,1.19087972956125
6,6.004208,21,20.92804,0.849699974060059,0.896492660045624,102.625648,NaN,1.008153,NaN,27.928553,400,399.803528,25,28.361965,9.175332,32.205482,49.995338,401.365967,399.507324,398.614441,4203.948242,9.600883,9.215434,9.164,1.564156,1.57267,1.509988,22.654909,43.944233,18.064983,0.618951678276062,44.190742,38.609947,99.159035,0,622.305603,524.35366059045,2.2295034043526,0.0649809927306643,1.06373679604852,-9.12990760385122,605.369477028697,2.30295428089849,0.0253625281863705,1.1434420411273,33.2062419860941,578.627376865535,79.6333286181666,0.0228984400387015,1.19080354365369
6,6.003172,21,20.927696,0.849699974060059,0.901813864707947,102.592072,NaN,1.009062,NaN,27.96294,400,399.84491,25,28.353291,9.201412,32.204742,49.995338,401.49118,399.592743,398.721344,4209.288574,9.610625,9.220319,9.16643,1.552659,1.557452,1.491839,22.654219,43.995041,18.05352,0.630763530731201,44.08083,38.630238,99.14621,0,623.957214,524.362947178251,2.2295618587538,0.0649956750474406,1.0636322522378,-9.1349175105355,605.331541144383,2.30285564459594,0.0253595500993671,1.14347607117366,33.2055949821881,578.647211332573,79.6495020894545,0.0229007061108293,1.19074413718955
6,6.003515,21,20.92873,0.849699974060059,0.902158617973328,102.598236,NaN,1.007864,NaN,27.984911,400,399.923126,25,28.348614,9.187787,32.137154,49.995338,401.49118,399.592743,398.721344,4209.288574,9.610625,9.220319,9.16643,1.552659,1.557452,1.491839,22.654219,43.995041,18.05352,0.630763530731201,44.08083,38.630238,99.14621,0,623.957214,524.362113292103,2.22955068143066,0.0649915821028987,1.06365258037973,-9.13325875217134,605.337216027406,2.30286376910939,0.0253587567819502,1.1434814143602,33.2075397313336,578.645635841758,79.6496316422368,0.0228993702556293,1.19076330181824
6,6.001943,21,20.927509,0.849699974060059,0.893887102603912,102.565811,NaN,1.008006,NaN,27.979866,400,400.01416,25,28.351173,9.166634,32.082882,49.995338,401.696869,399.806915,398.937286,4209.677734,9.617666,9.231332,9.183843,1.540931,1.546575,1.483332,22.637104,44.022366,18.049143,0.634283721446991,44.179195,38.637791,99.149147,0,626.495972,524.358818067785,2.22957594245963,0.0650079022419573,1.06360475714519,-9.14086158548639,605.301760393897,2.30277764541483,0.0253571072759032,1.14350371280361,33.2052432644831,578.651751833078,79.6530525648936,0.0229013491650737,1.19072898978476
6,6.001392,21,20.927387,0.849699974060059,0.886384785175323,102.552696,NaN,1.007451,NaN,27.968992,400,400.002655,25,28.354826,9.158963,32.078888,49.995338,401.358612,399.455231,398.58548,4205.492188,9.601235,9.214776,9.167363,1.527665,1.527222,1.46096,22.642151,43.953266,18.027487,0.645329594612122,44.105335,38.669567,99.142273,0,627.24115,524.352767398409,2.22956693420765,0.0650119446259235,1.06361918850536,-9.14352680587814,605.286925365029,2.302738983393,0.0253559267033148,1.1435171904424,33.2050138003156,578.648294312537,79.6499774796366,0.0229011630914059,1.19073672971376
6,6.001962,21,20.926888,0.849699974060059,0.892862558364868,102.562943,NaN,1.008714,NaN,27.962879,400,399.890686,25,28.351696,9.16306,32.084534,49.995338,401.358612,399.455231,398.58548,4205.492188,9.601235,9.214776,9.167363,1.527665,1.527222,1.46096,22.642151,43.953266,18.027487,0.645329594612122,44.105335,38.669567,99.142273,0,627.24115,524.357661843212,2.22957127261855,0.0650072945398691,1.06361295620524,-9.14076968466475,605.299305961454,2.30277530390575,0.0253576694753407,1.14349955675059,33.204075243732,578.648682119716,79.6496021269224,0.0229017726898515,1.1907285039822
6,6.003028,21,20.927349,0.849699974060059,0.905436277389526,102.598022,NaN,1.008541,NaN,27.969183,400,399.951813,25,28.349152,9.165905,32.100533,50.001404,401.560883,399.71701,398.842834,4212.297852,9.635902,9.227884,9.191119,1.537459,1.542909,1.483131,22.638134,44.01944,18.018105,0.661169707775116,44.154583,38.632496,99.162842,0,627.078613,524.367304043004,2.22958117185262,0.0649987680933583,1.06359819357746,-9.13561392043891,605.338805731787,2.30287732041784,0.0253606410274689,1.1434651635882,33.2049423276636,578.653230357464,79.6540694898763,0.0229016723710415,1.1907226355892
6,6.003359,21,20.929115,0.849699974060059,0.912767171859741,102.631538,NaN,1.008564,NaN,27.976921,400,400.118835,25,28.354828,9.173166,32.260345,50.001404,401.715027,399.866211,398.991577,4211.778809,9.628733,9.222202,9.186489,1.532806,1.542086,1.474635,22.636776,43.974937,18.014153,0.666454493999481,44.192177,38.56673,99.203957,0,626.323853,524.373942654731,2.22959754487431,0.0649973714696707,1.06357040174416,-9.13401316392003,605.374784362726,2.30296114906368,0.0253616499574256,1.14344818973904,33.2082638215091,578.663051252991,79.6647981665325,0.0229005709798327,1.19072102445931
6,6.002672,21,20.929726,0.849699974060059,0.913543820381165,102.628052,NaN,1.008032,NaN,27.974545,400,400.171936,25,28.364878,9.177598,32.301945,50.001404,401.715027,399.866211,398.991577,4211.778809,9.628733,9.222202,9.186489,1.532806,1.542086,1.474635,22.636776,43.974937,18.014153,0.666454493999481,44.192177,38.56673,99.203957,0,626.323853,524.377172766726,2.22962562501305,0.0650061058173396,1.06351977226495,-9.13733565518618,605.369986901757,2.30294425879669,0.0253604481552587,1.14345943972074,33.2094129413616,578.674357723779,79.6751519733579,0.0229009359218656,1.19069877030744
6,6.002672,21,20.929726,0.849699974060059,0.912840485572815,102.599014,NaN,1.008032,NaN,27.984079,400,400.189392,25,28.375538,9.183138,32.308815,50.001404,401.77179,399.911774,399.004364,4206.130859,9.618515,9.222423,9.179093,1.534619,1.534634,1.475369,22.660934,44.056805,18.030598,0.634793281555176,44.105629,38.615105,99.174385,0,623.080811,524.376424754576,2.22962289567116,0.0650058491859052,1.06352453398036,-9.13733565518618,605.336782647745,2.30285589403769,0.0253574621217241,1.14349242596592,33.2094129413616,578.673394744346,79.6743432227416,0.0229008450922177,1.19070141192987
6,6.000177,21,20.929274,0.849699974060059,0.915420889854431,102.609833,NaN,1.007242,NaN,28.008404,400,400.191132,25,28.378325,9.186791,32.294987,50.001404,401.658569,399.76947,398.845612,4211.38916,9.610453,9.2246,9.167464,1.55923,1.555916,1.500643,22.640553,44.215023,18.005579,0.634532630443573,44.235733,38.693649,99.131775,0,620.01355,524.387899017652,2.22972395658019,0.0650374986300281,1.06334235198353,-9.14940449434357,605.349754369914,2.3028934662333,0.0253591985382062,1.14347473229804,33.2085628584114,578.708017729236,79.7027874711888,0.0229046297306308,1.19060000603902
6,6.000772,21,20.92823,0.849699974060059,0.915420889854431,102.609833,NaN,1.008149,NaN,28.008404,400,400.191132,25,28.378325,9.191547,32.348526,50.001404,401.658569,399.76947,398.845612,4211.38916,9.610453,9.2246,9.167464,1.55923,1.555916,1.500643,22.640553,44.215023,18.005579,0.634532630443573,44.235733,38.693649,99.131775,0,620.01355,524.38581722998,2.2297022416886,0.0650301732170252,1.06338162596641,-9.14652600670081,605.351140996716,2.30290420235248,0.0253606395602722,1.14346226559084,33.2065993394579,578.697964419517,79.6928775171713,0.0229048804031398,1.19061258327134
6,6.000041,21,20.930754,0.849699974060059,0.917335450649261,102.67601,NaN,1.007786,NaN,28.018427,400,400.159485,25,28.373602,9.193501,32.337341,50.001404,401.770447,399.890503,398.963898,4210.033203,9.615731,9.226561,9.179135,1.558625,1.553741,1.502909,22.634178,44.044773,18.018726,0.633217573165894,44.175961,38.727184,99.118629,0,616.691101,524.390410649413,2.22973634831501,0.0650398719688427,1.06332043093008,-9.15006246495579,605.423459044314,2.30307960907117,0.0253639602156141,1.14341733619813,33.2113462642079,578.715780055035,79.7113853507755,0.0229036623716832,1.19059996189275
6,5.998311,21,20.928799,0.849699974060059,0.913137376308441,102.798477,NaN,1.008904,NaN,28.006479,400,400.191315,25,28.377823,9.195696,32.109512,50.001404,401.770447,399.890503,398.963898,4210.033203,9.615731,9.226561,9.179135,1.558625,1.553741,1.502909,22.634178,44.044773,18.018726,0.633217573165894,44.175961,38.727184,99.118629,0,616.691101,524.391999455443,2.22978320728369,0.0650596478121486,1.06323463924421,-9.15843323139279,605.566073692904,2.30347221297467,0.0253792479487397,1.14325585146588,33.2076695040791,578.727836952675,79.7187673433206,0.0229070445248362,1.19053890917256
6,5.996924,21,20.928228,0.849699974060059,0.898633122444153,102.915398,NaN,1.007826,NaN,28.018669,400,400.22937,25,28.381969,9.194001,31.918186,50.001404,401.714569,399.848358,398.912415,4209.958008,9.610042,9.223225,9.178027,1.560874,1.562179,1.513862,22.636793,44.012386,17.976446,0.669920384883881,44.164322,38.69109,99.153534,0,616.0495,524.381430944608,2.22977757368944,0.0650714442167972,1.06324112761296,-9.16514569088588,605.700492955817,2.30383355945923,0.0253920512576836,1.14311801530943,33.2065955778563,578.724541040876,79.715197196134,0.02290738945862,1.19053974739636
6,5.99884,21,20.927563,0.849699974060059,0.881585717201233,102.981842,NaN,1.00763,NaN,28.019859,400,400.18158,25,28.369753,9.190942,31.84165,50.010239,401.658539,399.814606,398.888458,4206.190918,9.610813,9.227854,9.178143,1.539692,1.538301,1.494297,22.645859,44.056572,17.99831,0.651939213275909,44.160168,38.690502,99.157928,0,615.637756,524.356597414306,2.22964146820846,0.0650416126462815,1.0634830370661,-9.15587342003226,605.777324119366,2.30404233446819,0.0253997959096006,1.14303602937207,33.2053448302676,578.674993834042,79.6726480727487,0.0229034796343167,1.19066599432003
6,5.999638,21,20.927391,0.849699974060059,0.872736573219299,103.053879,NaN,1.008241,NaN,28.023407,400,400.14743,25,28.353523,9.172478,31.864059,50.010239,401.658539,399.814606,398.888458,4206.190918,9.610813,9.227854,9.178143,1.539692,1.538301,1.494297,22.645859,44.056572,17.99831,0.651939213275909,44.160168,38.690502,99.157928,0,615.637756,524.344392126802,2.22957798878153,0.0650285543703152,1.06359575420634,-9.15201225351825,605.859889658862,2.30426298724246,0.0254074326180676,1.14295397033159,33.2050213237471,578.652203544959,79.6532661505555,0.0229015272772591,1.19072605658668
6,5.999783,21,20.92691,0.849699974060059,0.873783230781555,103.123993,NaN,1.009108,NaN,28.02705,400,400.123474,25,28.350664,9.179098,31.960335,50.010239,401.54007,399.669067,398.794586,4211.557129,9.615615,9.220912,9.18434,1.536983,1.544917,1.482248,22.617962,44.159611,18.013084,0.627779901027679,44.143806,38.736111,99.119286,0,613.924744,524.344997639394,2.22957675753104,0.065027151091317,1.0635982455377,-9.15131070518186,605.940659921352,2.3044809140481,0.0254152974428665,1.14287069778626,33.2041166233365,578.650667583546,79.651300474175,0.0229019347299749,1.19072336982773
6,5.998339,21,20.923796,0.849699974060059,0.878586888313293,103.198074,NaN,1.008153,NaN,28.014265,400,400.056213,25,28.354176,9.17729,31.956135,50.010239,401.641663,399.826538,398.891022,4207.254883,9.617754,9.219989,9.174582,1.537688,1.536211,1.4894,22.62133,44.025814,17.998732,0.62847226858139,44.123142,38.716606,99.129227,0,613.70813,524.355162120091,2.22964812228707,0.065046688999228,1.06347023948487,-9.15829773611478,606.029435994282,2.30473786174028,0.0254272090172713,1.14275225737655,33.1982592014245,578.66871306356,79.6620815417042,0.0229072138387109,1.19062917448418
6,5.999116,21,20.926685,0.849699974060059,0.880947172641754,103.248924,NaN,1.007608,NaN,28.031672,400,400.09613,25,28.351343,9.172678,31.869347,50.010239,401.641663,399.826538,398.891022,4207.254883,9.617754,9.219989,9.174582,1.537688,1.536211,1.4894,22.62133,44.025814,17.998732,0.62847226858139,44.123142,38.716606,99.129227,0,613.70813,524.354952111972,2.22962891343411,0.0650379801992845,1.06350560292379,-9.15453793465178,606.083728432146,2.30486259512455,0.025428434022321,1.14273055455867,33.2036934212846,578.668553323328,79.6660056300853,0.0229038803998835,1.19067106340259
6,5.999895,21,20.925245,0.849699974060059,0.88410609960556,103.271332,NaN,1.008563,NaN,28.032286,400,400.157227,25,28.352726,9.172597,31.829475,50.010239,401.740601,399.881653,398.962769,4210.091309,9.622743,9.230476,9.183579,1.520651,1.523972,1.4733,22.630989,44.177082,18.004543,0.619923532009125,44.122463,38.691151,99.132965,0,613.113403,524.355584579361,2.22961273410464,0.0650295406092593,1.06353568605231,-9.15076882842527,606.111235698594,2.30494540179634,0.0254327252963667,1.14268899894135,33.2009848467338,578.65954685698,79.656418599459,0.0229046846069935,1.19067511005216
6,5.999244,21,20.926031,0.849699974060059,0.886801600456238,103.286743,NaN,1.007582,NaN,28.032551,400,400.129883,25,28.360218,9.181519,31.963522,50.010239,401.670258,399.794434,398.92395,4209.683105,9.623612,9.224014,9.18775,1.519242,1.523088,1.465906,22.658525,44.05246,17.98727,0.634302973747253,44.116379,38.709805,99.150291,0,613.348145,524.36073015542,2.22964696066905,0.0650385411387488,1.06347440736349,-9.15391859502546,606.127807936881,2.30498411614934,0.0254332200099189,1.14268140492695,33.2024632944664,578.673422752211,79.6691766599935,0.0229050908894294,1.19064832415777
6,5.999519,21,20.924183,0.849699974060059,0.893686890602112,103.297157,NaN,1.008486,NaN,28.014271,400,400.150299,25,28.360601,9.190307,32.007629,50.010239,401.670258,399.794434,398.92395,4209.683105,9.623612,9.224014,9.18775,1.519242,1.523088,1.465906,22.658525,44.05246,17.98727,0.634302973747253,44.116379,38.709805,99.150291,0,613.348145,524.367089816345,2.22966364111342,0.0650376680252039,1.0634459549808,-9.15258801664601,606.142147099859,2.30503469381996,0.0254368447501559,1.14264821095182,33.1989871827643,578.675074851365,79.6679684090042,0.0229073694763851,1.19061728059038
6,6.000669,21,20.924828,0.849699974060059,0.904031932353973,103.270088,NaN,1.008085,NaN,28.01705,400,400.143494,25,28.366472,9.182978,31.953953,50.010239,401.683594,399.835419,398.951416,4210.058594,9.625596,9.21362,9.174709,1.531553,1.535261,1.476308,22.633392,44.039925,18.012478,0.603995084762573,44.072342,38.765518,99.112656,0,614.888977,524.374066442013,2.22966180892525,0.0650272846691302,1.06345188458411,-9.14702428393315,606.110364760576,2.30494590553055,0.0254331743264228,1.14268543942028,33.200200462389,578.675905925087,79.6695724385144,0.0229067069502892,1.19062425529428
6,6.001421,21,20.924698,0.849699974060059,0.904031932353973,103.270088,NaN,1.008624,NaN,28.01705,400,400.143494,25,28.366472,9.184408,31.922775,50.010239,401.593628,399.764374,398.886963,4207.559082,9.616416,9.207057,9.169005,1.511907,1.532156,1.463574,22.628443,43.928097,18.026033,0.602092385292053,44.114437,38.732601,99.139008,0,610.729919,524.371434695466,2.22963436378879,0.0650180283901698,1.063501551089,-9.14338652646592,606.110536400071,2.30494723986935,0.0254333541219432,1.14268390505796,33.1999559276845,578.665925078522,79.6610070473155,0.022905914651648,1.19064976344546
6,6.001948,21,20.92396,0.849699974060059,0.909178733825684,103.211433,NaN,1.00779,NaN,27.997278,400,400.086975,25,28.378767,9.195236,32.010818,50.010239,401.593628,399.764374,398.886963,4207.559082,9.616416,9.207057,9.169005,1.511907,1.532156,1.463574,22.628443,43.928097,18.026033,0.602092385292053,44.114437,38.732601,99.139008,0,610.729919,524.375064029972,2.22963510453289,0.0650134211483753,1.06350151162144,-9.14083740103825,606.044485281815,2.30477674067508,0.0254283537164073,1.14273951674196,33.198567701219,578.66449593737,79.6587700143097,0.0229066275640144,1.19064309443702
6,6.002378,21,20.92458,0.849699974060059,0.918342649936676,103.175262,NaN,1.008553,NaN,27.996286,400,400.043427,25,28.390461,9.196499,31.956877,50.017097,401.517822,399.670013,398.851532,4203.119629,9.613003,9.206241,9.169404,1.531537,1.537603,1.477212,22.606256,44.070915,17.9981,0.626227796077728,44.119972,38.687008,99.178146,0,609.103577,524.383305044499,2.2296549739212,0.0650114739876206,1.0634678789541,-9.13875759599267,606.00233125228,2.30466054240532,0.025423782775772,1.14278661556026,33.1997339644198,578.672926324997,79.6667215305897,0.0229067107245906,1.19062886810342
6,6.002378,21,20.92458,0.849699974060059,0.927233159542084,103.128326,NaN,1.008553,NaN,28.012699,400,400.029724,25,28.391205,9.173618,31.94199,50.017097,401.628998,399.743286,398.875671,4204.408203,9.61307,9.215384,9.166104,1.516712,1.524902,1.46277,22.612207,44.12051,17.980387,0.629814743995667,44.122082,38.700325,99.155266,0,608.892883,524.392759548508,2.22968947024637,0.0650147178331905,1.0634077344596,-9.13875759599267,605.948692206245,2.30451799977867,0.025418963424779,1.14283834417718,33.1997339644198,578.685097382566,79.6769440512035,0.0229078589780945,1.19059549728824
6,6.00101,21,20.925169,0.849699974060059,0.934233427047729,103.08242,NaN,1.00783,NaN,28.022081,400,400.046936,25,28.380819,9.16578,32.057083,50.017097,401.628998,399.743286,398.875671,4204.408203,9.61307,9.215384,9.166104,1.516712,1.524902,1.46277,22.612207,44.12051,17.980387,0.629814743995667,44.122082,38.700325,99.155266,0,608.892883,524.404988501567,2.22976654349565,0.0650341083946302,1.06327016077792,-9.14537467261954,605.89544893903,2.30437251273616,0.0254134349335833,1.14289604109247,33.2008418902753,578.7136411918,79.7017463549759,0.0229098751145681,1.19052573445931
6,6.00082,21,20.924723,0.849699974060059,0.932881057262421,103.059517,NaN,1.008428,NaN,28.02578,400,400.070313,25,28.375061,9.178823,32.17638,50.017097,401.65155,399.771179,398.956421,4204.978027,9.621417,9.217416,9.183633,1.531696,1.53994,1.482519,22.645502,43.75605,17.958359,0.635576844215393,44.209282,38.73246,99.145706,0,609.940186,524.404215130443,2.22976823018737,0.0650359539210494,1.06326676504081,-9.14629380206452,605.869862867591,2.30430751723351,0.0254116992438908,1.1429161139684,33.2000029536783,578.71321455205,79.7007616838947,0.0229103472536483,1.19052050725415
6,6.000026,21,20.924976,0.849699974060059,0.923035860061646,103.091705,NaN,1.008808,NaN,28.021416,400,400.107849,25,28.382252,9.172172,32.184853,50.017097,401.55014,399.687103,398.82724,4207.830078,9.61484,9.218921,9.181778,1.516146,1.526261,1.465197,22.663523,43.933571,17.945835,0.633310556411743,44.1511,38.740242,99.158798,0,607.708374,524.396524374626,2.22975901143944,0.0650421371022443,1.06328090948822,-9.15013503594048,605.906315907361,2.30440269971277,0.0254146552834712,1.14288348547651,33.200478854348,578.710541343281,79.6988715691357,0.0229098044128236,1.1905314569521
6,6.000401,21,20.925383,0.849699974060059,0.912773847579956,103.15377,NaN,1.007587,NaN,28.040167,400,400.071136,25,28.382671,9.18234,32.228516,50.017097,401.55014,399.687103,398.82724,4207.830078,9.61484,9.218921,9.181778,1.516146,1.526261,1.465197,22.663523,43.933571,17.945835,0.633310556411743,44.1511,38.740242,99.158798,0,607.708374,524.38430051871,2.22970551090544,0.0650337745894164,1.06337503962374,-9.14832080284611,605.976708918595,2.30458703014602,0.0254204658360322,1.14281978254682,33.2012444245634,578.692596511937,79.6843705466272,0.0229076440064042,1.19058646071295
6,5.999701,21,20.923981,0.849699974060059,0.920803248882294,103.214317,NaN,1.008608,NaN,28.033258,400,400.003357,25,28.377522,9.190136,32.186993,50.017097,401.452362,399.570221,398.74472,4199.863281,9.616824,9.212416,9.177731,1.512517,1.522474,1.466965,22.644388,44.0285,17.957485,0.618647754192352,44.064545,38.745697,99.157814,NaN,608.094788,524.395287422775,2.2297622112178,0.0650453244386841,1.06327455399598,-9.15170744127238,606.047753197988,2.30478528167782,0.0254286207518214,1.14273659735017,33.1986072041092,578.709390800477,79.6965078531541,0.0229108390134357,1.19052033926669
6,5.999258,21,20.926308,0.849699974060059,0.935092449188232,103.256485,NaN,1.006939,NaN,28.03974,400,400.016937,25,28.383484,9.185281,32.150112,50.017097,401.695496,399.808655,398.945068,4209.376953,9.635239,9.2321,9.196763,1.505153,1.512983,1.45245,22.644125,44.092045,17.934149,0.639907479286194,44.16544,38.705883,99.193695,0,604.419617,524.412029387356,2.22983381022451,0.0650559955189485,1.06314881951415,-9.15385085536536,606.092866408797,2.30488941919608,0.0254297313903236,1.14271781332292,33.2029843150286,578.739986676492,79.7254754597362,0.0229110517853217,1.19046993964927
6,5.999537,21,20.924768,0.849699974060059,0.934977114200592,103.255981,NaN,1.008382,NaN,28.035202,400,400.090302,25,28.390844,9.175216,32.07658,50.017097,401.695496,399.808655,398.945068,4209.376953,9.635239,9.2321,9.196763,1.505153,1.512983,1.45245,22.644125,44.092045,17.934149,0.639907479286194,44.16544,38.705883,99.193695,0,604.419617,524.410931019948,2.22982318074538,0.0650525170636835,1.06316799490386,-9.15250092586564,606.094324016337,2.30490369618115,0.0254318093148464,1.1427001846488,33.2000876003601,578.73270745193,79.7171986612155,0.0229121344181844,1.19046778377894
6,5.999174,21,20.925575,0.849699974060059,0.933064937591553,103.219322,NaN,1.008293,NaN,28.035812,400,400.063965,25,28.39525,9.175955,31.943497,50.020058,401.568298,399.705109,398.887451,4206.619629,9.615249,9.210688,9.169731,1.526157,1.534348,1.47532,22.637922,44.036293,17.945196,0.620492517948151,44.121822,38.732883,99.179924,NaN,607.773376,524.41016760855,2.22982901130583,0.0650562902228647,1.063156968057,-9.15425729513419,606.051367060855,2.30478411440025,0.025426930276207,1.14274993187114,33.2016055741746,578.736613865417,79.7216131455605,0.0229115757407504,1.19046866189052
6,5.997949,21,20.924423,0.849699974060059,0.93400776386261,103.238243,NaN,1.007899,NaN,28.030777,400,400.066589,25,28.39259,9.186817,31.885302,50.020058,401.568298,399.705109,398.887451,4206.619629,9.615249,9.210688,9.169731,1.526157,1.534348,1.47532,22.637922,44.036293,17.945196,0.620492517948151,44.121822,38.732883,99.179924,NaN,607.773376,524.415454065391,2.22987737903332,0.0650717263883197,1.06306983654326,-9.16018503522275,606.07451026189,2.30485338660224,0.025430465653431,1.14271555839007,33.1994386389491,578.751042150211,79.7321158941577,0.0229142603893373,1.19041267237858
6,5.997664,21,20.922741,0.849699974060059,0.93400776386261,103.238243,NaN,1.00795,NaN,28.030777,400,400.066589,25,28.39259,9.179527,32.001465,50.020058,401.694336,399.837921,398.983795,4209.044922,9.61639,9.221839,9.176204,1.534632,1.536276,1.473351,22.629684,44.025814,17.928532,0.62543773651123,44.119534,38.726078,99.185188,0,608.878479,524.416450730742,2.22988778190076,0.0650752384747614,1.06305104836784,-9.16156427455462,606.076731623367,2.3048706532453,0.0254327920103458,1.14269569569397,33.1962746011383,578.750858783103,79.7296004537193,0.0229161759823282,1.19038906460725
6,5.997416,21,20.925489,0.849699974060059,0.926116347312927,103.278,NaN,1.008115,NaN,28.029505,400,400.094116,25,28.392063,9.174206,31.995993,50.020058,401.619995,399.767853,398.89859,4206.84668,9.616424,9.22333,9.176733,1.533144,1.538994,1.485682,22.637306,44.12112,17.963512,0.592058777809143,44.109978,38.718395,99.17984,0,606.39386,524.408928932239,2.22986622640939,0.0650754142125334,1.06308794727332,-9.16276449543619,606.118532991531,2.30496313902456,0.0254330722395369,1.14268457807714,33.2014438095541,578.749549174706,79.732358300171,0.0229128947154476,1.19043203597136
6,5.997416,21,20.925489,0.849699974060059,0.907530307769775,103.348862,NaN,1.008115,NaN,28.036457,400,400.055878,25,28.391426,9.170271,31.929995,50.020058,401.619995,399.767853,398.89859,4206.84668,9.616424,9.22333,9.176733,1.533144,1.538994,1.485682,22.637306,44.12112,17.963512,0.592058777809143,44.109978,38.718395,99.17984,0,606.39386,524.389169171397,2.22979412807723,0.0650686290237519,1.06321346687301,-9.16276449543619,606.199503161218,2.30517822012765,0.0254403444812042,1.14260715711651,33.2014438095541,578.724107713767,79.7109873051954,0.0229104948303519,1.1905016622174
6,5.997932,21,20.923285,0.849699974060059,0.895242035388947,103.411163,NaN,1.007766,NaN,28.029984,400,400.042542,25,28.391161,9.166321,31.984615,50.020058,401.546143,399.629486,398.797058,4208.612305,9.620672,9.217087,9.172407,1.524671,1.531965,1.464812,22.618898,44.093464,17.962061,0.588220357894897,44.151897,38.70768,99.198288,NaN,609.845154,524.374297808706,2.22972761272618,0.0650577842580349,1.06333061357764,-9.16026730423675,606.273592891103,2.30538988405852,0.0254497862340502,1.14251338941127,33.1972979494956,578.695588482994,79.683936999386,0.0229103365245348,1.1905481688859
6,5.997765,21,20.924726,0.849699974060059,0.881734669208527,103.477676,NaN,1.007921,NaN,28.03657,400,399.998169,25,28.387995,9.174579,32.074104,50.020058,401.620026,399.678284,398.863983,4208.088867,9.631563,9.2255,9.182549,1.529963,1.543942,1.483627,22.643185,44.054413,17.97352,0.578115463256836,44.140137,38.703556,99.208275,0,606.017029,524.36051898385,2.22968129666328,0.0650549100781969,1.06341099279828,-9.16107548577247,606.347683462753,2.3055768834033,0.0254546158085613,1.14245821860996,33.2000085967946,578.682547981725,79.6750078463841,0.0229074507449715,1.19060458059945
6,5.996986,21,20.923737,0.849699974060059,0.872901201248169,103.489365,NaN,1.007091,NaN,28.024029,400,399.992584,25,28.398226,9.173681,32.004822,50.020058,401.620026,399.678284,398.863983,4208.088867,9.631563,9.2255,9.182549,1.529963,1.543942,1.483627,22.643185,44.054413,17.97352,0.578115463256836,44.140137,38.703556,99.208275,0,606.017029,524.353852409853,2.22967546312716,0.0650612837784921,1.06341932763673,-9.16484561333249,606.362340802918,2.30562248457182,0.0254571834368644,1.14243394040887,33.1981482162954,578.678224195623,79.6699870787958,0.0229081789685857,1.19060224676785
6,5.997278,21,20.923552,0.849699974060059,0.872403502464294,103.514389,NaN,1.007438,NaN,27.997543,400,400.016937,25,28.408018,9.155663,32.026794,50.020058,401.572784,399.658966,398.843384,4212.686523,9.634343,9.226639,9.197376,1.525154,1.534392,1.468936,22.639397,43.971912,17.988949,0.557704985141754,44.150799,38.705021,99.20726,NaN,607.584412,524.352300851611,2.22966286821026,0.0650575035624051,1.06344199731506,-9.16343237668042,606.391172452972,2.30570028223025,0.0254600062517294,1.14240471756795,33.1978002105445,578.673356685176,79.6656389546422,0.0229079322645013,1.19061293908279
6,5.996859,21,20.923203,0.849699974060059,0.877066791057587,103.551399,NaN,1.007365,NaN,27.982004,400,400.024567,25,28.396973,9.169469,32.139389,50.020058,401.572784,399.658966,398.843384,4212.686523,9.634343,9.226639,9.197376,1.525154,1.534392,1.468936,22.639397,43.971912,17.988949,0.557704985141754,44.150799,38.705021,99.20726,NaN,607.584412,524.358726703888,2.22969626631035,0.0650643702087204,1.06338273037151,-9.16546029086305,606.433911737142,2.30581610355848,0.0254642851990408,1.14236068418378,33.1971436960671,578.684340691926,79.6743743707154,0.0229093695421615,1.19057781823803
6,5.997622,21,20.924122,0.849699974060059,0.887561857700348,103.581223,NaN,1.007903,NaN,27.977901,400,399.958344,25,28.384888,9.171251,32.249397,50.020058,401.381409,399.48822,398.675659,4210.359375,9.634768,9.221997,9.198721,1.511322,1.521339,1.45559,22.64748,43.923237,17.98958,0.562988698482513,44.252007,38.720264,99.206146,0,607.129395,524.367216081655,2.22970913040941,0.0650587997963722,1.06336210294178,-9.16176753510501,606.466771040611,2.30589711691707,0.0254660716570055,1.14233935290565,33.1988724370269,578.690984855772,79.6812457980319,0.0229089405694329,1.19057279018538
6,5.996732,21,20.924074,0.849699974060059,0.889626324176788,103.540131,NaN,1.008957,NaN,27.971592,400,399.917633,25,28.380028,9.175993,32.200272,50.019123,401.532349,399.640167,398.779663,4212.194824,9.640093,9.237975,9.206416,1.514502,1.518248,1.453494,22.625891,44.018707,18.013105,0.525102376937866,44.049492,38.679413,99.240738,0,606.290283,524.372526236363,2.22974963897185,0.065070521925187,1.06328935403251,-9.16607497832649,606.419892344182,2.30577299919979,0.0254619239928111,1.14238306478092,33.1987821451216,578.705167817027,79.6930913031333,0.0229103337639429,1.19053324039878
