P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,5.998617,21,20.923485,0.849699974060059,0.886615097522736,103.477585,NaN,1.00702,NaN,27.964573,400,399.989014,25,28.375135,9.181222,32.138115,50.019123,401.532349,399.640167,398.779663,4212.194824,9.640093,9.237975,9.206416,1.514502,1.518248,1.453494,22.625891,44.018707,18.013105,0.525102376937866,44.049492,38.679413,99.240738,0,606.290283,524.362726572692,2.22966912767652,0.065046195661844,1.06343424303266,-9.15695248775262,606.34921495337,2.30558933738713,0.0254563238079015,1.14244372299441,33.1976741754554,578.675411643963,79.6672708115601,0.0229082031184818,1.19060634302721
6,5.999816,21,20.923702,0.849699974060059,0.882432639598846,103.442375,NaN,1.00773,NaN,27.962231,400,399.986603,25,28.36002,9.178855,32.192772,50.019123,401.493164,399.606506,398.765839,4206.589844,9.638636,9.228834,9.200533,1.503996,1.511214,1.450855,22.640493,44.093464,17.999348,0.536241471767426,44.166759,38.661777,99.269264,0,611.519592,524.354081353715,2.22960912326261,0.0650299024195583,1.06354180343102,-9.151151044264,606.308702776011,2.30548030008233,0.0254524114627886,1.14248442160792,33.1980823775481,578.654738644837,79.6502126670159,0.022906003344674,1.1906661609133
6,5.99927,21,20.924139,0.849699974060059,0.877957344055176,103.406868,NaN,1.007611,NaN,27.953976,400,399.964233,25,28.351383,9.182495,32.102757,50.019123,401.680084,399.772949,398.970428,4209.22168,9.625807,9.228151,9.192975,1.523348,1.528327,1.464814,22.63167,44.117283,18.010176,0.524355232715607,44.179985,38.653767,99.277573,0,615.877319,524.351233222962,2.22961168736276,0.0650349920619948,1.06353603899942,-9.15379279289562,606.267559633513,2.30536809039612,0.0254481639232526,1.14252811066625,33.1989044153727,578.656644248249,79.6524270514028,0.0229056811504081,1.1906672033045
6,5.99927,21,20.924139,0.849699974060059,0.876704812049866,103.402824,NaN,1.007611,NaN,27.934801,400,400.295258,25,28.338652,9.180885,31.938545,50.019123,401.680084,399.772949,398.970428,4209.22168,9.625807,9.228151,9.192975,1.523348,1.528327,1.464814,22.63167,44.117283,18.010176,0.524355232715607,44.179985,38.653767,99.277573,0,615.877319,524.349901104719,2.22960682610225,0.0650345347703865,1.0635445268878,-9.15379279289562,606.262939240947,2.30535582022455,0.0254477490033503,1.14253250567085,33.1989044153727,578.654929187116,79.6509866340142,0.022905519336776,1.19067190917916
6,6.000107,21,20.92347,0.849699974060059,0.876704812049866,103.402824,NaN,1.008693,NaN,27.934801,400,400.295258,25,28.338652,9.171905,31.934492,50.019123,403.67514,402.176117,400.173798,4211.548828,9.579901,9.456003,9.252437,1.445014,1.305654,0.930626034736633,22.626108,44.086704,17.998306,0.531571567058563,44.023628,38.622322,99.284698,0,619.912476,524.346970590966,2.22957626896008,0.0650242285194021,1.06359986051729,-9.14974315426679,606.263821470278,2.30536268437358,0.025448674643259,1.14252462806026,33.1976459586027,578.642616402492,79.6397057853343,0.0229051260877365,1.1906960997001
6,5.999153,21,20.92293,0.849699974060059,0.869568765163422,103.42981,NaN,1.00738,NaN,27.902971,400,401.923157,25,28.328934,9.1762,32.039349,50.019123,401.066528,399.268555,398.288483,4205.257324,9.586415,9.226976,9.191372,1.358241,1.369768,1.175735,22.599747,44.032402,17.941654,0.572671175003052,44.114307,38.652386,99.269981,0,622.540344,524.342721114838,2.22958340073492,0.0650333702245702,1.06358516184757,-9.15435890575475,606.295365182596,2.30545010067773,0.0254521906533154,1.14248896650018,33.1966301417253,578.64389552358,79.6400213414242,0.0229058670972674,1.19068483842385
6,6.000174,21,20.923935,0.849699974060059,0.857919454574585,103.489693,NaN,1.00749,NaN,27.906614,400,401.346436,25,28.336098,9.175945,32.063839,50.019123,401.066528,399.268555,398.288483,4205.257324,9.586415,9.226976,9.191372,1.358241,1.369768,1.175735,22.599747,44.032402,17.941654,0.572671175003052,44.114307,38.652386,99.269981,0,622.540344,524.326754620557,2.22950090289338,0.0650165454236478,1.06373172490718,-9.1494190082783,606.362454615272,2.30562144846842,0.0254569430682964,1.14243591359629,33.1985206739295,578.617093831216,79.6189248698118,0.0229021838034167,1.19077286308534
6,5.999967,21,20.924307,0.849699974060059,0.849833726882935,103.502411,NaN,1.008239,NaN,27.896004,400,400.16095,25,28.336313,9.171078,32.149498,50.019123,401.196167,399.2034,398.361298,4203.533691,9.625036,9.223978,9.173389,1.406078,1.428037,1.281086,22.589045,44.039211,17.949154,0.555691480636597,44.114487,38.692341,99.252151,0,623.238525,524.318878487253,2.22947707003715,0.0650161415219415,1.06377292383222,-9.15042048315746,606.376493895342,2.30565620860205,0.0254577327833059,1.14242653447775,33.1992204356149,578.609538349043,79.6131026898871,0.0229010436575915,1.19079896438717
6,5.99986,21,20.923853,0.849699974060059,0.8350750207901,103.473892,NaN,1.008771,NaN,27.896515,400,399.724121,25,28.324011,9.176538,32.239117,50.019123,401.196167,399.2034,398.361298,4203.533691,9.625036,9.223978,9.173389,1.406078,1.428037,1.281086,22.589045,44.039211,17.949154,0.555691480636597,44.114487,38.692341,99.252151,0,623.238525,524.303552764393,2.22942367414356,0.0650120696176564,1.0638661133441,-9.15093816408256,606.344510917564,2.30557436015216,0.0254554357085512,1.1424520482678,33.1983664241211,578.589663032419,79.5957742134668,0.0228996896608109,1.19084708137005
6,5.999697,21,20.925144,0.849699974060059,0.825109362602234,103.430183,NaN,1.008844,NaN,27.874067,400,399.726349,25,28.320957,9.184458,32.184139,50.011486,401.399445,399.400543,398.652039,4209.725586,9.660343,9.218662,9.193375,1.396844,1.416266,1.308252,22.604895,44.098206,17.977474,0.529458463191986,44.137817,38.640804,99.297058,0,623.562378,524.293521557562,2.22939092897827,0.0650104369973688,1.06392307636492,-9.15172679435824,606.292872373567,2.30542851804133,0.0254491654563632,1.14251461981703,33.2007948650388,578.581068603586,79.5903718770111,0.0228973961932348,1.19088926061271
6,5.999541,21,20.923752,0.849699974060059,0.821127831935883,103.357132,NaN,1.009008,NaN,27.825195,400,399.713684,25,28.324387,9.178993,32.05595,50.011486,401.375885,399.337494,398.649048,4207.54248,9.669271,9.210423,9.187555,1.396857,1.42161,1.326867,22.605606,44.033844,17.981024,0.515154004096985,44.174995,38.627728,99.296318,0,624.11731,524.289832222034,2.22938116462955,0.0650109035013477,1.06393982221759,-9.15248157238602,606.211244066944,2.30522114190006,0.0254435959794329,1.14257767103773,33.1981764328762,578.574436974429,79.5828465565271,0.0228983688891797,1.19088751009134
6,6.000672,21,20.92557,0.849699974060059,0.819214999675751,103.325867,NaN,1.008378,NaN,27.823147,400,399.755035,25,28.329788,9.182012,32.045483,50.011486,401.375885,399.337494,398.649048,4207.54248,9.669271,9.210423,9.187555,1.396857,1.42161,1.326867,22.605606,44.033844,17.981024,0.515154004096985,44.174995,38.627728,99.296318,0,624.11731,524.283832807316,2.22933243187521,0.0649962829056819,1.06402779897366,-9.14700977091184,606.173121729234,2.30510760025755,0.0254378727487757,1.1426332025714,33.2015961692688,578.561410156737,79.5744637585659,0.0228950521543416,1.19094947534747
6,6.000715,21,20.924545,0.849699974060059,0.812646925449371,103.335442,NaN,1.007385,NaN,27.839333,400,399.780121,25,28.330322,9.168526,32.177643,50.011486,401.399139,399.236908,398.655182,4209.188477,9.686938,9.198272,9.170339,1.412388,1.435725,1.344616,22.611624,43.903568,18.027494,0.474882394075394,44.102539,38.68792,99.260773,0,622.627014,524.276693304232,2.22930535193582,0.0649933551245523,1.06407536870431,-9.14680175154717,606.185414916636,2.30514717916339,0.0254402731382289,1.1426106668956,33.1996681276763,578.549511807804,79.563032171526,0.0228951062720013,1.19096750663318
6,6.000523,21,20.924557,0.849699974060059,0.810722649097443,103.344444,NaN,1.008014,NaN,27.841206,400,399.813751,25,28.343544,9.173201,32.111885,50.011486,401.494354,399.299011,398.708679,4209.457031,9.684923,9.197859,9.156372,1.427091,1.455727,1.368733,22.613661,43.992149,18.050604,0.442893892526627,44.157528,38.697903,99.254868,0,619.871521,524.275318821894,2.22930488984937,0.0649950153388233,1.06407574234859,-9.14773059099684,606.195684820566,2.30517437610517,0.0254411803262711,1.14260098920952,33.1996907002835,578.549376298016,79.5629352616365,0.0228950797065809,1.19096805219702
6,6.000523,21,20.924557,0.849699974060059,0.82244610786438,103.371284,NaN,1.008014,NaN,27.824223,400,399.823914,25,28.354492,9.161856,31.985207,50.011486,401.494354,399.299011,398.708679,4209.457031,9.684923,9.197859,9.156372,1.427091,1.455727,1.368733,22.613661,43.992149,18.050604,0.442893892526627,44.157528,38.697903,99.254868,0,619.871521,524.287793002097,2.22935042160732,0.0649992966629428,1.0639959320288,-9.14773059099684,606.226351838518,2.30525582730686,0.025443934503347,1.14257174167648,33.1996907002835,578.565436246197,79.5764202970026,0.0228965951659797,1.19092384100775
6,6.000429,21,20.924513,0.849699974060059,0.834304749965668,103.397125,NaN,1.007836,NaN,27.832142,400,399.78537,25,28.357048,9.151362,32.030338,50.011486,401.420288,399.175323,398.655579,4210.255859,9.684683,9.194067,9.158113,1.441455,1.47049,1.372384,22.590174,44.0215,17.995399,0.498476922512054,44.083939,38.712513,99.249657,0,618.092346,524.300739462366,2.2293999053647,0.0650047840187115,1.06390903830299,-9.14818534357943,606.255934698866,2.30533469084512,0.0254466468294908,1.14254310541143,33.1996079340098,578.582790086351,79.5909304887498,0.0228982832001569,1.19087546235535
6,6.00027,21,20.924353,0.849699974060059,0.834304749965668,103.397125,NaN,1.008616,NaN,27.832142,400,399.78537,25,28.357048,9.154788,32.044666,50.011486,401.371857,399.144989,398.617889,4206.595215,9.687469,9.195268,9.162746,1.442826,1.472456,1.386405,22.599407,43.96471,18.002279,0.493337363004685,44.169102,38.757381,99.228394,0,617.320679,524.301296621056,2.22940571135535,0.0650067411563423,1.06389850622095,-9.14895456510811,606.256145707258,2.30533633248961,0.0254468681919598,1.14254122116036,33.1993069646327,578.584471725181,79.5921176995879,0.0228986256127196,1.19086853903231
6,6.002139,21,20.924065,0.849699974060059,0.837096154689789,103.440605,NaN,1.00786,NaN,27.820278,400,399.719543,25,28.352539,9.166011,32.225697,50.011486,401.371857,399.144989,398.617889,4206.595215,9.687469,9.195268,9.162746,1.442826,1.472456,1.386405,22.599407,43.96471,18.002279,0.493337363004685,44.169102,38.757381,99.228394,0,617.320679,524.297717164405,2.22934830995703,0.0649847611098139,1.06400333388241,-9.13991356662387,606.306202039583,2.30547120628536,0.0254517275803585,1.14249061279025,33.1987652153718,578.563564891507,79.5741572960698,0.0228969835306523,1.19092192328346
6,6.000625,21,20.925837,0.849699974060059,0.837296962738037,103.473694,NaN,1.007569,NaN,27.834068,400,399.630035,25,28.335394,9.18148,32.407475,49.99955,401.232544,399.036835,398.48465,4207.722168,9.68656,9.191613,9.165116,1.446988,1.473818,1.387003,22.604824,44.091,18.008512,0.472879320383072,44.128834,38.76543,99.225258,0,614.348511,524.303236094393,2.2294043674616,0.0650034641712804,1.06390167665272,-9.14723714221572,606.341669986838,2.30555340817047,0.0254526700962979,1.14247559645429,33.2020983888752,578.587395724655,79.5966588949734,0.022897197461951,1.19088181037569
6,6.000477,21,20.924482,0.849699974060059,0.823644399642944,103.458572,NaN,1.006997,NaN,27.854818,400,399.589081,25,28.323195,9.172409,32.344376,49.99955,401.232544,399.036835,398.48465,4207.722168,9.68656,9.191613,9.165116,1.446988,1.473818,1.387003,22.604824,44.091,18.008512,0.472879320383072,44.128834,38.76543,99.225258,0,614.348511,524.289229199162,2.229356755063,0.0650003004212243,1.06398472936613,-9.14795312881546,606.326179355112,2.30552143457204,0.0254529937508902,1.14247604028099,33.1995496213287,578.567498503125,79.5780465135477,0.0228968758827643,1.19091708814868
6,5.999824,21,20.925575,0.849699974060059,0.813975632190704,103.40696,NaN,1.008543,NaN,27.865334,400,399.568695,25,28.314354,9.157277,32.232021,49.99955,401.282318,399.137329,398.523834,4208.702148,9.684075,9.1958,9.165418,1.444646,1.475945,1.387115,22.596361,44.12645,18.034754,0.436690628528595,44.15559,38.757404,99.239746,0,612.145569,524.281230520238,2.22934305272892,0.0650048073159733,1.06400724938324,-9.15111233868794,606.265771105397,2.30535363642573,0.0254461866664917,1.14254491913906,33.2016055741746,578.565167856353,79.5776260143901,0.0228954009801181,1.19093920401591
6,5.999972,21,20.92601,0.849699974060059,0.810956001281738,103.281563,NaN,1.008483,NaN,27.869656,400,399.614258,25,28.304823,9.147715,32.278538,49.99955,401.266052,399.094116,398.522308,4206.477539,9.687716,9.194435,9.162141,1.440333,1.475829,1.389898,22.61351,44.086826,18.011221,0.448479384183884,44.135983,38.697639,99.275337,0,611.258362,524.277498750634,2.22932591965526,0.065001882581089,1.06403761850255,-9.15039629263225,606.121916556348,2.30496860753714,0.0254327174135205,1.14268682626279,33.2024237944999,578.560120507415,79.5739994428423,0.0228944253060392,1.19095934672532
6,5.999135,21,20.926928,0.849699974060059,0.80124831199646,103.161736,NaN,1.008379,NaN,27.880005,400,399.629303,25,28.30335,9.144001,32.187355,49.99955,401.266052,399.094116,398.522308,4206.477539,9.687716,9.194435,9.162141,1.440333,1.475829,1.389898,22.61351,44.086826,18.011221,0.448479384183884,44.135983,38.697639,99.275337,0,611.258362,524.270103757519,2.2293187869333,0.0650086412606047,1.06404822154686,-9.1544460007886,605.983770715166,2.30459535959551,0.0254191477895517,1.14282927519928,33.2041504793519,578.559706279987,79.5749421605445,0.0228933323445464,1.19097367556146
6,5.999271,21,20.926271,0.849699974060059,0.782778203487396,103.083336,NaN,1.007416,NaN,27.885828,400,399.611725,25,28.300854,9.149758,32.00341,49.99955,401.183441,399.02478,398.446808,4206.648926,9.670847,9.176339,9.1349,1.446858,1.479849,1.391325,22.603971,43.953838,18.016657,0.440227001905441,44.169746,38.733406,99.24765,0,612.793152,524.249972510886,2.22924207249779,0.0650002196422824,1.06418312054291,-9.15378795436072,605.895038411881,2.30436397810478,0.0254120057270212,1.14290807712758,33.2029147205261,578.531144110102,79.5500369505012,0.0228913915349078,1.19104290482869
6,5.999469,21,20.924923,0.849699974060059,0.774360120296478,103.051231,NaN,1.007934,NaN,27.888838,400,399.573639,25,28.301624,9.149332,32.068718,49.99955,401.31604,399.177673,398.579254,4211.223145,9.670654,9.187922,9.132095,1.430015,1.449785,1.370347,22.599388,43.966999,18.010614,0.440731436014175,44.184956,38.761204,99.230331,0,614.886597,524.240319316753,2.22920213455361,0.0649947067198923,1.06425369146282,-9.15282993652613,605.860128048131,2.30428028997181,0.0254105717377475,1.14292766421633,33.2003791601009,578.513972565371,79.5337243316106,0.0228913185988966,1.19107085885459
6,5.999469,21,20.924923,0.849699974060059,0.775504410266876,103.107018,NaN,1.007934,NaN,27.910599,400,399.644165,25,28.305264,9.152675,32.014175,49.99955,401.31604,399.177673,398.579254,4211.223145,9.670654,9.187922,9.132095,1.430015,1.449785,1.370347,22.599388,43.966999,18.010614,0.440731436014175,44.184956,38.761204,99.230331,0,614.886597,524.24153712711,2.22920658033496,0.064995124767707,1.06424588323039,-9.15282993652613,605.923886830924,2.30444975793376,0.0254163011127935,1.14286593175716,33.2003791601009,578.515540523141,79.5350407609424,0.0228914665638503,1.1910665362454
6,5.999753,21,20.92642,0.849699974060059,0.775504410266876,103.107018,NaN,1.008805,NaN,27.910599,400,399.644165,25,28.305264,9.152371,31.941021,49.99955,401.382507,399.298126,398.702881,4209.319336,9.65893,9.183101,9.130063,1.452806,1.468524,1.382343,22.581079,43.853748,18.027294,0.421658426523209,44.115776,38.679909,99.275391,0,616.476807,524.240540883088,2.22919620504724,0.0649916287868522,1.06426474135757,-9.15145585205187,605.921907435725,2.30443438530202,0.0254142317018956,1.14288365134401,33.2031949789031,578.515308026887,79.5369507457012,0.0228897262030036,1.19108869561878
6,6.000036,21,20.926491,0.849699974060059,0.776508212089539,103.169876,NaN,1.008531,NaN,27.902731,400,399.726929,25,28.307301,9.15307,31.85021,49.99955,401.382507,399.298126,398.702881,4209.319336,9.65893,9.183101,9.130063,1.452806,1.468524,1.382343,22.581079,43.853748,18.027294,0.421658426523209,44.115776,38.679909,99.275391,0,616.476807,524.240616457947,2.22918976665113,0.0649885121383427,1.06427668323699,-9.15008665526858,605.993650808449,2.30462456629192,0.0254205876277297,1.14281513985008,33.2033285243105,578.513199809883,79.5352806039085,0.0228894457736328,1.19109552888211
6,5.999725,21,20.926781,0.849699974060059,0.775812804698944,103.187561,NaN,1.008699,NaN,27.904585,400,399.766327,25,28.312492,9.142196,32.015747,49.99955,401.381165,399.280334,398.733032,4207.22168,9.689758,9.198105,9.165189,1.461753,1.469165,1.392114,22.62636,44.048279,18.053097,0.402092546224594,44.088337,38.763714,99.25795,0,614.378601,524.240967317437,2.22919842612998,0.0649920861099183,1.06426077756228,-9.15159132296407,606.013478145236,2.30467529353728,0.0254220023153741,1.14279909872482,33.2038739879137,578.516917690386,79.5388098207599,0.0228894637320678,1.1910894468232
6,5.998974,21,20.928329,0.849699974060059,0.766621470451355,103.213028,NaN,1.008309,NaN,27.90398,400,399.776031,25,28.318336,9.155283,32.20393,50.014484,401.342346,399.182648,398.65564,4211.929688,9.660596,9.178127,9.136587,1.45845,1.476541,1.398261,22.625866,44.097733,18.03705,0.427212923765182,44.182426,38.758545,99.271484,0,615.292297,524.233819892126,2.22919015258838,0.064997973404913,1.06427363343693,-9.15522502634724,606.040536532186,2.30473673370254,0.0254224765848221,1.14278938455714,33.2067855383971,578.517542849928,79.541511495757,0.0228877460653475,1.19110997389666
6,5.999514,21,20.928068,0.849699974060059,0.765656471252441,103.255043,NaN,1.007971,NaN,27.880804,400,399.727966,25,28.313805,9.1536,32.193855,50.014484,401.342346,399.182648,398.65564,4211.929688,9.660596,9.178127,9.136587,1.45845,1.476541,1.398261,22.625866,44.097733,18.03705,0.427212923765182,44.182426,38.758545,99.271484,0,615.292297,524.230898283639,2.22916667346788,0.0649909729331968,1.06431609096527,-9.15261220856496,606.088894514273,2.304866977191,0.0254271498770293,1.14274017374338,33.2062946488491,578.508664691406,79.5336908468082,0.0228872079043945,1.19113070422163
6,5.999563,21,20.927725,0.849699974060059,0.776349723339081,103.289352,NaN,1.007777,NaN,27.872303,400,399.743378,25,28.300932,9.146403,32.137142,50.014484,401.37381,399.196991,398.664032,4210.310547,9.680772,9.18612,9.154895,1.447786,1.4631,1.38981,22.619957,44.110756,18.003717,0.450616151094437,44.180412,38.692242,99.297638,0,615.198425,524.242107009872,2.22920643041333,0.0649942764276051,1.06424635693682,-9.15237512842384,606.128552939952,2.30497465055816,0.02543114526128,1.14269853849886,33.205649526432,578.521901470521,79.5443214897534,0.02288885050883,1.19108927600144
6,5.999427,21,20.928471,0.849699974060059,0.796307921409607,103.26815,NaN,1.008676,NaN,27.870066,400,399.781342,25,28.296309,9.140368,32.128372,50.014484,401.449738,399.28833,398.775085,4211.645996,9.676779,9.184382,9.146123,1.446386,1.464002,1.392755,22.615797,43.999317,18.010193,0.440513879060745,44.210766,38.7215,99.296303,0,613.651489,524.263822974915,2.22928893114731,0.0650032415125541,1.06410124516969,-9.15303315041461,606.10334020834,2.30490263221378,0.0254279379087843,1.14273056287395,33.2070526104612,578.552707708185,79.571235089228,0.0228909008828864,1.19101511474671
6,5.999155,21,20.92873,0.849699974060059,0.804082572460175,103.240303,NaN,1.008277,NaN,27.866264,400,399.798523,25,28.29472,9.152565,32.12973,50.014484,401.449738,399.28833,398.775085,4211.645996,9.676779,9.184382,9.146123,1.446386,1.464002,1.392755,22.615797,43.999317,18.010193,0.440513879060745,44.210766,38.7215,99.296303,0,613.651489,524.273049401649,2.22932906471634,0.0650094303021271,1.06403024637097,-9.15434922854115,606.071176104514,2.30481543168977,0.0254247218114315,1.14276416247559,33.2075397313336,578.567456815654,79.5839830162707,0.022891995108113,1.19097822624976
6,5.99904,21,20.927698,0.849699974060059,0.801036834716797,103.227562,NaN,1.007993,NaN,27.857256,400,399.755951,25,28.300781,9.160026,32.139866,50.014484,401.385376,399.18692,398.710022,4210.62207,9.669415,9.174968,9.132278,1.443256,1.461383,1.400356,22.62384,44.013809,17.982071,0.455370485782623,44.148018,38.701763,99.306587,0,610.875549,524.270211815523,2.22932143574607,0.0650097337347745,1.06404336129895,-9.15490567232547,606.05797916819,2.3047873404298,0.0254248407674906,1.14276596158811,33.2055987438616,578.562403349396,79.5782891940389,0.0228927029101693,1.19097731244728
6,6.000398,21,20.92593,0.849699974060059,0.797871708869934,103.205261,NaN,1.008032,NaN,27.844341,400,399.740509,25,28.310375,9.145675,32.133595,50.014484,401.483185,399.283691,398.83371,4206.552734,9.66832,9.169683,9.128716,1.433887,1.456149,1.379938,22.62038,44.000851,17.992487,0.44796958565712,44.097675,38.689701,99.317963,0,608.278931,524.262082208002,2.22925953850408,0.0649918602855453,1.06415500679391,-9.14833531636776,606.034829761962,2.30473777628142,0.0254249959622803,1.14276957503719,33.2022733181628,578.536523795001,79.5540743022382,0.0228922906090901,1.19102318161771
6,6.000398,21,20.92593,0.849699974060059,0.792691648006439,103.177208,NaN,1.008032,NaN,27.851442,400,399.792358,25,28.318655,9.14184,32.150555,50.014484,401.483185,399.283691,398.83371,4206.552734,9.66832,9.169683,9.128716,1.433887,1.456149,1.379938,22.62038,44.000851,17.992487,0.44796958565712,44.097675,38.689701,99.317963,0,608.278931,524.256569728842,2.22923941594849,0.0649899682722754,1.06419031965982,-9.14833531636776,606.002771214348,2.30465259149513,0.0254221159783014,1.14280043355301,33.2022733181628,578.529426547087,79.5481154008821,0.0228916209082057,1.19104273703653
6,5.998607,21,20.925507,0.849699974060059,0.790205121040344,103.196915,NaN,1.008069,NaN,27.855185,400,399.817169,25,28.324774,9.157564,32.159222,50.014484,401.421692,399.190491,398.706146,4207.768066,9.664867,9.175418,9.125567,1.452552,1.470996,1.402251,22.589592,43.997345,18.00061,0.445046037435532,44.128143,38.694691,99.319618,0,606.874146,524.260204436578,2.22929518079926,0.065011108669125,1.06408842787078,-9.15700087715669,606.025851027328,2.30471677657315,0.0254247240382965,1.1427737516537,33.2014776673072,578.54812676424,79.5632217401646,0.022893871078995,1.1909851433054
6,5.999084,21,20.927624,0.849699974060059,0.790205121040344,103.196915,NaN,1.007844,NaN,27.855185,400,399.817169,25,28.324774,9.159602,32.141613,50.014484,401.421692,399.190491,398.706146,4207.768066,9.664867,9.175418,9.125567,1.452552,1.470996,1.402251,22.589592,43.997345,18.00061,0.445046037435532,44.128143,38.694691,99.319618,0,606.874146,524.258531702756,2.22927775501243,0.0650052351570525,1.06412007703635,-9.15469277113385,606.023054072548,2.30469504380821,0.0254217971616392,1.14279877129139,33.2054595617483,578.546826804821,79.5651066001755,0.022891318210209,1.19101914206763
6,5.997413,21,20.929211,0.849699974060059,0.79146021604538,103.229729,NaN,1.008283,NaN,27.863567,400,399.831635,25,28.32416,9.159152,32.139507,50.022343,401.566986,399.320557,398.834564,4209.128418,9.670361,9.179769,9.134505,1.438823,1.459774,1.38352,22.584789,44.040169,18.013519,0.439508020877838,44.108498,38.639366,99.348114,0,601.429382,524.265726768167,2.22934367872897,0.0650262735297831,1.06400066897759,-9.16277901446898,606.058457137233,2.30477839021969,0.0254229715938806,1.14278145393053,33.2084443722969,578.573712824259,79.5899119853474,0.0228920332245769,1.19096791617326
6,5.997711,21,20.928572,0.849699974060059,0.805269002914429,103.248077,NaN,1.00915,NaN,27.860439,400,399.847656,25,28.327614,9.156374,32.110462,50.022343,401.387848,399.145996,398.621063,4211.166992,9.676332,9.18114,9.14354,1.453551,1.475712,1.401281,22.615358,43.917263,18.02062,0.417963296175003,44.091515,38.595287,99.376923,0,601.918152,524.279374027949,2.22938642202616,0.065027647518669,1.06392642757237,-9.16133681760738,606.080268575776,2.30484065575047,0.0254257381333056,1.14275376559381,33.2072425693354,578.587327451807,79.600445631942,0.0228940510977041,1.19092127735783
6,5.999323,21,20.929686,0.849699974060059,0.811431765556335,103.242081,NaN,1.008592,NaN,27.871267,400,399.795929,25,28.347082,9.161293,32.084511,50.022343,401.387848,399.145996,398.621063,4211.166992,9.676332,9.18114,9.14354,1.453551,1.475712,1.401281,22.615358,43.917263,18.02062,0.417963296175003,44.091515,38.595287,99.376923,0,601.918152,524.280280066467,2.22935147145992,0.0650100461874947,1.06399135188229,-9.15353635138155,606.071945364085,2.304811017959,0.0254235827594135,1.14277350131095,33.2093377133414,578.577549014204,79.5938007110948,0.0228918499423196,1.19096418134503
6,6.001649,21,20.930828,0.849699974060059,0.808708250522614,103.192635,NaN,1.008741,NaN,27.887173,400,399.752014,25,28.359095,9.166704,32.095421,50.022343,401.341431,399.092194,398.56134,4206.335449,9.664029,9.172498,9.125116,1.455091,1.47647,1.397964,22.619352,44.103271,18.019344,0.428489089012146,44.067535,38.596207,99.38063,0,601.203064,524.269227602336,2.22925594529295,0.0649804241226237,1.06416414078098,-9.14228365807139,606.013929541531,2.30464915797135,0.0254169292425216,1.14284135171235,33.2114854305938,578.546467925624,79.5693097255639,0.0228876072744905,1.19106616742379
6,6.000461,21,20.930862,0.849699974060059,0.800515592098236,103.143295,NaN,1.007752,NaN,27.890839,400,399.681427,25,28.357283,9.164461,32.058796,50.022343,401.408783,399.124786,398.628876,4211.25293,9.670778,9.174422,9.129186,1.462514,1.485788,1.408353,22.61352,44.097126,18.035175,0.405527889728546,44.126961,38.600269,99.410561,0,602.387573,524.264674782695,2.2292675075926,0.0649920505683693,1.06414116727248,-9.14803053357906,605.957495464399,2.30449896454088,0.0254118173615797,1.14289614754994,33.2115493717819,578.5506240112,79.5728469224076,0.0228879603320843,1.19105520681077
6,6.000227,21,20.929844,0.849699974060059,0.785477638244629,103.109367,NaN,1.007704,NaN,27.900726,400,399.666534,25,28.348085,9.153781,31.903908,50.022343,401.408783,399.124786,398.628876,4211.25293,9.670778,9.174422,9.129186,1.462514,1.485788,1.408353,22.61352,44.097126,18.035175,0.405527889728546,44.126961,38.600269,99.410561,0,602.387573,524.249492232889,2.22921763675608,0.0649894378071206,1.0642281673594,-9.14916259624368,605.920064714201,2.30440636256185,0.0254097407484213,1.14292158537972,33.209634863388,578.530703920732,79.5546912386413,0.0228872492226494,1.1910954669262
6,6.001268,21,20.930092,0.849699974060059,0.775449395179749,103.093834,NaN,1.007351,NaN,27.914204,400,399.66333,25,28.339388,9.159478,31.880207,50.022343,401.387909,399.071259,398.603058,4207.915527,9.662845,9.169888,9.125218,1.457109,1.484135,1.413724,22.625183,43.883202,18.030207,0.407417446374893,44.137844,38.587818,99.405815,0,601.280151,524.23516759573,2.22914064940714,0.0649729648599063,1.06436573128955,-9.14412662712891,605.901983613442,2.30435663190746,0.0254078031859955,1.14294170500986,33.2101012727013,578.504118534552,79.5327205732112,0.0228844564411011,1.19117234010567
6,6.001001,21,20.930004,0.849699974060059,0.776516675949097,103.105835,NaN,1.008081,NaN,27.915249,400,399.676788,25,28.351398,9.155058,31.953106,50.022343,401.233734,398.87912,398.423828,4211.624023,9.659093,9.178595,9.128577,1.461553,1.483895,1.424215,22.614901,44.106781,18.030802,0.40821036696434,44.158833,38.617386,99.380875,0,605.652283,524.237240238407,2.22915454903746,0.0649766397803879,1.06434071034654,-9.14541820982907,605.915816339889,2.30439399091678,0.0254091570095388,1.14292738544156,33.2099357731003,578.50881933528,79.5365432098654,0.0228850009179362,1.19115810796427
6,6.000669,21,20.92996,0.849699974060059,0.778123497962952,103.130241,NaN,1.008222,NaN,27.921867,400,399.610352,25,28.361057,9.149531,32.074387,50.022343,401.233734,398.87912,398.423828,4211.624023,9.659093,9.178595,9.128577,1.461553,1.483895,1.424215,22.614901,44.106781,18.030802,0.40821036696434,44.158833,38.617386,99.380875,0,605.652283,524.240115078888,2.22917291939379,0.0649813119471066,1.06430769305491,-9.14702428393315,605.943768465027,2.30446857586223,0.0254117236127359,1.14289988953381,33.2098530231027,578.515197666396,79.5418361082122,0.022885653177319,1.19113988423556
6,6.000669,21,20.92996,0.849699974060059,0.770612061023712,103.168388,NaN,1.008222,NaN,27.919388,400,399.609833,25,28.36128,9.138165,32.180458,50.015743,401.387329,399.06012,398.655762,4208.486816,9.663476,9.177306,9.140471,1.444541,1.459786,1.396095,22.638321,43.976402,18.034777,0.401672631502151,44.065483,38.669323,99.346268,0,606.877747,524.232120406177,2.22914373370002,0.0649785680970609,1.06435897662374,-9.14702428393315,605.987365864024,2.3045844341627,0.0254156398523307,1.14285779923845,33.2098530231027,578.504904235817,79.5331945472568,0.0228846820243395,1.19116827501959
6,5.999847,21,20.930565,0.849699974060059,0.758557200431824,103.193024,NaN,1.00841,NaN,27.89925,400,399.644348,25,28.359238,9.134287,32.101494,50.015743,401.275909,398.95752,398.586945,4203.849609,9.665563,9.175383,9.142793,1.466937,1.483176,1.420931,22.640287,44.087963,18.064964,0.377706795930862,44.208008,38.60429,99.401024,0,610.798523,524.222173732883,2.22912692115884,0.0649842802679152,1.06438670487954,-9.15100106037585,606.014721603239,2.30465303882715,0.0254173326385377,1.14283781464924,33.2109908240484,578.50035924903,79.530229825341,0.0228835590747624,1.1911895115943
6,6.001041,21,20.929777,0.849699974060059,0.758557200431824,103.193024,NaN,1.00735,NaN,27.89925,400,399.644348,25,28.359238,9.14162,31.98041,50.015743,401.275909,398.95752,398.586945,4203.849609,9.665563,9.175383,9.142793,1.466937,1.483176,1.420931,22.640287,44.087963,18.064964,0.377706795930862,44.208008,38.60429,99.401024,0,610.798523,524.217983764096,2.22908329997833,0.064969587160618,1.06446605889073,-9.14522471150127,606.015762766904,2.30466112743832,0.0254184217119157,1.14282850018778,33.2095088569296,578.483172062381,79.5146931957684,0.0228828415626872,1.19122561586914
6,6.001619,21,20.930786,0.849699974060059,0.752325594425201,103.162766,NaN,1.008301,NaN,27.902937,400,399.622223,25,28.361858,9.154203,31.957497,50.015743,401.373566,399.028168,398.683777,4209.916504,9.675963,9.186183,9.152387,1.48157,1.485551,1.416269,22.637049,44.069172,18.089964,0.368060559034347,44.130352,38.633705,99.378372,0,618.231934,524.209321650984,2.2290379665089,0.0649602000812498,1.06454709573389,-9.14242877050765,605.979849030641,2.30455888089081,0.0254139212306137,1.14287376571667,33.2114064443124,578.469493530698,79.5046299403668,0.0228803934249406,1.19127789622664
6,5.99969,21,20.930573,0.849699974060059,0.735441327095032,103.089119,NaN,1.008216,NaN,27.886492,400,399.666046,25,28.368322,9.166438,31.967375,50.015743,401.373566,399.028168,398.683777,4209.916504,9.675963,9.186183,9.152387,1.48157,1.485551,1.416269,22.637049,44.069172,18.089964,0.368060559034347,44.130352,38.633705,99.378372,0,618.231934,524.198118841613,2.22904282133554,0.0649777663218307,1.06453431608554,-9.15176066228207,605.895958506197,2.30433736982339,0.0254066544539573,1.1429526199866,33.2110058691831,578.470718253413,79.5053584064127,0.0228807533227877,1.19127145034179
6,6.000143,21,20.93058,0.849699974060059,0.729848504066467,103.020027,NaN,1.00788,NaN,27.859959,400,399.769928,25,28.378698,9.163799,31.987576,50.015743,401.412048,399.088348,398.7789,4207.649902,9.678843,9.171494,9.134953,1.482448,1.487119,1.431858,22.641737,44.051796,18.10684,0.361602306365967,44.132938,38.666859,99.351082,0,620.369873,524.190574501949,2.22900452880367,0.0649701475555968,1.06460273309754,-9.14956898592965,605.816977714587,2.30412738148259,0.0253995497582632,1.14302934201803,33.2110190336732,578.457230418528,79.494046212919,0.02287947269365,1.19130881068113
6,6.001784,21,20.930712,0.849699974060059,0.732027113437653,102.980484,NaN,1.007082,NaN,27.847378,400,399.766449,25,28.385464,9.155811,32.049461,50.015743,401.37851,399.12384,398.747101,4205.539551,9.662928,9.178996,9.131307,1.443829,1.465995,1.383144,22.613575,43.985996,18.116848,0.362174570560455,44.191982,38.667065,99.362526,0,620.922424,524.187132205529,2.22895303815799,0.0649507549511156,1.06469701756604,-9.14163065895815,605.771603294764,2.30400586178331,0.0253953060992788,1.14307490082292,33.2112672777152,578.439374925594,79.4792441078965,0.0228776365460916,1.19136006053364
6,6.001029,21,20.928703,0.849699974060059,0.72102290391922,102.962563,NaN,1.00829,NaN,27.843622,400,399.762054,25,28.385429,9.153458,32.093857,50.015743,401.37851,399.12384,398.747101,4205.539551,9.662928,9.178996,9.131307,1.443829,1.465995,1.383144,22.613575,43.985996,18.116848,0.362174570560455,44.191982,38.667065,99.362526,0,620.922424,524.178067101793,2.22893784473116,0.0649560212748228,1.06472215552008,-9.14528276089607,605.753777982876,2.30397203414985,0.0253962404815439,1.14307102746505,33.2074889506055,578.429421108631,79.4680624207423,0.0228790018513401,1.19135867752918
6,6.000896,21,20.928413,0.849699974060059,0.718714833259583,102.992538,NaN,1.008016,NaN,27.83391,400,399.775055,25,28.383245,9.152226,32.089607,50.015743,401.255341,399.035767,398.683228,4207.698242,9.669039,9.181443,9.137479,1.467608,1.485091,1.408778,22.628914,43.989918,18.118721,0.362950652837753,44.133892,38.687279,99.349716,0,621.201721,524.176076717097,2.22893373159398,0.0649568140767225,1.06472911808553,-9.14592614762205,605.788424889169,2.30406610715168,0.0253997201834954,1.14303420999946,33.2069435248542,578.427307253481,79.4658800421743,0.0228791350669468,1.19136035026004
6,6.001732,21,20.92981,0.849699974060059,0.720474421977997,103.053207,NaN,1.007917,NaN,27.835674,400,399.728821,25,28.389725,9.153631,32.018124,50.015743,401.385559,399.202057,398.805786,4208.318359,9.671348,9.189512,9.145348,1.469126,1.489517,1.40927,22.614454,44.050167,18.129128,0.366002857685089,44.071255,38.706909,99.344299,0,620.550476,524.175014254681,2.22891002524173,0.0649471735617121,1.06477272171507,-9.14188218321578,605.855921471858,2.30423610330558,0.0254040210139691,1.14298337758488,33.2095709198502,578.422144114259,79.4635120304467,0.0228770453013348,1.19139473295361
6,6.001744,21,20.930006,0.849699974060059,0.711908936500549,103.088699,NaN,1.0078,NaN,27.822924,400,399.764679,25,28.397242,9.142853,31.996132,50.015743,401.385559,399.202057,398.805786,4208.318359,9.671348,9.189512,9.145348,1.469126,1.489517,1.40927,22.614454,44.050167,18.129128,0.366002857685089,44.071255,38.706909,99.344299,0,620.550476,524.165851557415,2.22887628383008,0.0649438962284352,1.06483225562714,-9.14182413900863,605.896228328763,2.3043419158733,0.0254073947555224,1.14294637058379,33.2099395344609,578.410694970537,79.4541781120935,0.0228757401207315,1.19142922994848
6,6.001744,21,20.930006,0.849699974060059,0.702950179576874,103.192291,NaN,1.0078,NaN,27.832018,400,399.835144,25,28.401184,9.14187,32.07122,50.001423,401.590424,399.360565,398.92807,4205.51709,9.684536,9.190156,9.158648,1.472041,1.491078,1.417788,22.602142,44.081348,18.140581,0.354940593242645,44.039371,38.635319,99.38266,0,619.49353,524.156311708763,2.22884144873845,0.0649406225961475,1.06489372326061,-9.14182413900863,606.014622500366,2.30465655090713,0.0254180299678517,1.14283201389451,33.2099395344609,578.39841215033,79.4438689433465,0.0228745810687654,1.19146322637513
6,6.001564,21,20.930361,0.849699974060059,0.702138304710388,103.269432,NaN,1.007736,NaN,27.811852,400,399.843445,25,28.397556,9.146625,32.075043,50.001423,401.590424,399.360565,398.92807,4205.51709,9.684536,9.190156,9.158648,1.472041,1.491078,1.417788,22.602142,44.081348,18.140581,0.354940593242645,44.039371,38.635319,99.38266,0,619.49353,524.156079517221,2.22884486940018,0.0649425396954127,1.06488730044207,-9.14269481141099,606.102309702329,2.30488712780238,0.0254254566868549,1.1427514682788,33.2106071716307,578.400430302408,79.4460623974094,0.0228743643566829,1.19146274940082
6,6.002817,21,20.930412,0.849699974060059,0.702138304710388,103.269432,NaN,1.008415,NaN,27.811852,400,399.843445,25,28.397556,9.146392,32.033981,50.001423,401.46524,399.238312,398.779266,4207.012207,9.67833,9.192408,9.157228,1.469074,1.482599,1.408808,22.599371,43.976181,18.159136,0.352421164512634,44.128113,38.655613,99.368912,0,617.739563,524.151677382168,2.22879908385328,0.0649271320568325,1.06497080705061,-9.13663437741616,606.102242363281,2.30488660442691,0.0254253861894135,1.14275207031823,33.2107030849995,578.384403459217,79.4326830294822,0.0228727935104494,1.19150786158465
6,6.002134,21,20.930908,0.849699974060059,0.701740384101868,103.316574,NaN,1.007493,NaN,27.819256,400,399.794617,25,28.390459,9.153595,32.063225,50.001423,401.440826,399.222656,398.752319,4205.859863,9.681145,9.192564,9.163467,1.469622,1.493553,1.420666,22.613506,43.940582,18.133724,0.372808516025543,44.191319,38.601948,99.409943,0,614.257019,524.153653230915,2.2288224930491,0.0649353844448181,1.06492801772599,-9.13993775048482,606.155458133494,2.30502461886141,0.0254295379901245,1.14270630957967,33.2116358803231,578.39379173586,79.441260510298,0.0228731106012502,1.19148900263074
6,6.002259,21,20.928661,0.849699974060059,0.696926951408386,103.339119,NaN,1.0077,NaN,27.820034,400,399.763184,25,28.388683,9.158361,32.022686,50.001423,401.440826,399.222656,398.752319,4205.859863,9.681145,9.192564,9.163467,1.469622,1.493553,1.420666,22.613506,43.940582,18.133724,0.372808516025543,44.191319,38.601948,99.409943,0,614.257019,524.148087988957,2.22879920683701,0.0649320884905932,1.06496939953315,-9.1393331585698,606.18418518649,2.30511610280775,0.0254349579060274,1.14265517973538,33.2074099582645,578.380441651077,79.4268933723582,0.0228744278700999,1.19149362552032
6,6.002868,21,20.929327,0.849699974060059,0.696724355220795,103.339798,NaN,1.008323,NaN,27.844578,400,399.786896,25,28.385735,9.153988,31.974125,50.001423,401.326599,399.125824,398.615753,4209.02002,9.688317,9.202657,9.169818,1.462058,1.489951,1.415588,22.610506,44.047791,18.146002,0.37452495098114,44.125149,38.570965,99.422447,0,611.881958,524.145732381487,2.22877616570303,0.0649245268704589,1.06501139013686,-9.13638772416948,606.184082243429,2.30511133007674,0.025434106682211,1.14266229049746,33.2086625369973,578.373841322958,79.4222913594411,0.022873041116679,1.19152149844715
6,6.001753,21,20.928894,0.849699974060059,0.702858030796051,103.305298,NaN,1.007793,NaN,27.862984,400,399.750122,25,28.383051,9.150895,32.017921,50.001423,401.469452,399.240021,398.775055,4207.018555,9.678643,9.188641,9.143767,1.463729,1.489883,1.416883,22.594984,44.053833,18.160999,0.355056613683701,44.100159,38.663647,99.375038,0,610.899658,524.156181961786,2.22884076153203,0.064940478237235,1.06489495544509,-9.14178060591155,606.145231276632,2.30501105786861,0.0254311653139232,1.14269488406463,33.2078481761713,578.395626136858,79.4399656024627,0.0228755936007912,1.19145493243544
6,6.003099,21,20.930025,0.849699974060059,0.700392723083496,103.244125,NaN,1.008906,NaN,27.891914,400,399.763977,25,28.387106,9.162873,32.152222,50.001423,401.469452,399.240021,398.775055,4207.018555,9.678643,9.188641,9.143767,1.463729,1.489883,1.416883,22.594984,44.053833,18.160999,0.355056613683701,44.100159,38.663647,99.375038,0,610.899658,524.148827559975,2.22878199169402,0.0649230274964997,1.06500159212415,-9.13527055007398,606.073833484904,2.30481374453858,0.0254233239465688,1.14277526120605,33.2099752673712,578.377491940443,79.4263376957285,0.0228725851152874,1.19152143477359
6,6.002955,21,20.92874,0.849699974060059,0.701015293598175,103.17765,NaN,1.008115,NaN,27.912708,400,399.757751,25,28.406174,9.164217,32.144611,50.001423,401.386566,399.223541,398.72229,4210.213867,9.673393,9.190594,9.152345,1.464664,1.486549,1.414969,22.579735,44.077549,18.154539,0.359708517789841,44.161388,38.610577,99.410774,0,611.839783,524.149996542913,2.2287896743068,0.0649250251875852,1.06498771738499,-9.13596696643896,605.999563130264,2.30462508576886,0.025418276833633,1.14283316865621,33.2075585389977,578.37726141959,79.4243354699244,0.0228740371289711,1.19150357196562
6,6.003715,21,20.929529,0.849699974060059,0.696209490299225,103.131882,NaN,1.008492,NaN,27.943026,400,399.747253,25,28.41625,9.147688,32.038612,50.001423,401.386566,399.223541,398.72229,4210.213867,9.673393,9.190594,9.152345,1.464664,1.486549,1.414969,22.579735,44.077549,18.154539,0.359708517789841,44.161388,38.610577,99.410774,0,611.839783,524.142207784781,2.22874321565139,0.0649139274715217,1.06507140096602,-9.13229157950184,605.946213740844,2.30447798515207,0.025412487698597,1.14289297712058,33.2090424423121,578.362686218956,79.4132137776017,0.0228717567219474,1.19155531826046
6,6.004227,21,20.930859,0.849699974060059,0.6786128282547,103.091087,NaN,1.008682,NaN,27.958944,400,399.750092,25,28.410212,9.140469,32.036758,49.997173,401.42276,399.184662,398.729645,4207.554688,9.680731,9.191319,9.157377,1.471562,1.488578,1.416849,22.624817,44.036774,18.163918,0.353835254907608,44.083172,38.593227,99.423759,0,612.4104,524.121665243031,2.22865606244216,0.0649012061779785,1.0652265665903,-9.12981572948217,605.897829603891,2.3043404116845,0.0254064613710503,1.14295382796039,33.2115437299155,578.33500180083,79.3918533236899,0.0228676189980084,1.19165124135507
6,6.004323,21,20.929985,0.849699974060059,0.672824025154114,103.066643,NaN,1.007993,NaN,27.969912,400,399.776917,25,28.405951,9.139206,31.962448,49.997173,401.435028,399.20639,398.758423,4208.989258,9.682922,9.188292,9.165056,1.488784,1.507417,1.430508,22.587578,43.99334,18.17642,0.321686923503876,44.082695,38.629337,99.397705,0,610.64679,524.115161240175,2.22863003479705,0.0648979114200144,1.06527281971106,-9.12935152553712,605.871047012347,2.30427512662525,0.0254051589682916,1.14297055355964,33.2099000401628,578.323827476095,79.3812455760287,0.0228675665422485,1.19166965644311
6,6.004323,21,20.929985,0.849699974060059,0.66895979642868,103.019257,NaN,1.007993,NaN,27.964844,400,399.828278,25,28.403675,9.15679,31.894569,49.997173,401.435028,399.20639,398.758423,4208.989258,9.682922,9.188292,9.165056,1.488784,1.507417,1.430508,22.587578,43.99334,18.17642,0.321686923503876,44.082695,38.629337,99.397705,0,610.64679,524.111044730938,2.22861500121357,0.0648964994201812,1.06529942708573,-9.12935152553712,605.816884964227,2.30413115250713,0.0254002926542086,1.14302314321556,33.2099000401628,578.318527701221,79.3767982511029,0.0228670663644101,1.19168436567531
6,6.001824,21,20.930355,0.849699974060059,0.66895979642868,103.019257,NaN,1.008472,NaN,27.964844,400,399.828278,25,28.403675,9.152195,31.921869,49.997173,401.430145,399.174072,398.699799,4206.736816,9.686855,9.194616,9.162024,1.478485,1.499115,1.43411,22.604164,43.987885,18.192879,0.298411250114441,44.127155,38.603519,99.422264,0,611.142761,524.119830362519,2.22870632836049,0.0649272165858523,1.06513261198609,-9.14143717989191,605.816395331835,2.30412735253215,0.0253997815044229,1.14302753006086,33.210595887693,578.351570391667,79.4050479381123,0.0228697604868749,1.19159802846207
6,6.001753,21,20.930113,0.849699974060059,0.661447525024414,102.978149,NaN,1.007637,NaN,27.975996,400,399.833466,25,28.398655,9.147523,32.009487,49.997173,401.430145,399.174072,398.699799,4206.736816,9.686855,9.194616,9.162024,1.478485,1.499115,1.43411,22.604164,43.987885,18.192879,0.298411250114441,44.127155,38.603519,99.422264,0,611.142761,524.112078232944,2.22867970035412,0.0649253438303624,1.06517956276736,-9.14178060591155,605.769727180642,2.30400491817782,0.0253958936727825,1.14307039450475,33.2101407668467,578.34162922824,79.39636459799,0.0228690998143134,1.19162211126594
6,6.002539,21,20.930628,0.849699974060059,0.654912412166595,102.948257,NaN,1.008562,NaN,27.950699,400,399.927063,25,28.391981,9.164163,32.025402,49.997173,401.596802,399.228241,398.983765,4214.530762,9.737967,9.179765,9.187851,1.461266,1.473773,1.407517,22.614483,44.055229,18.197454,0.314929515123367,44.105934,38.676071,99.377083,0,612.590942,524.102353112545,2.22862554646165,0.0649132911819673,1.06527704139173,-9.13797890754017,605.734876072242,2.30390877983628,0.0253921118414055,1.14310982820279,33.2111093043708,578.323715556355,79.3820570778089,0.0228668187373517,1.19167923089022
6,6.003265,21,20.930017,0.849699974060059,0.652908980846405,102.978157,NaN,1.007982,NaN,27.933355,400,399.97995,25,28.381727,9.17137,32.160091,49.997173,401.622406,399.28244,399.018616,4207.944336,9.711076,9.173329,9.16802,1.491825,1.504544,1.429658,22.608784,43.950596,18.197468,0.310652732849121,44.1703,38.631283,99.391876,0,611.849487,524.097665766824,2.22859121641828,0.0649036350096545,1.06533933664086,-9.13446775258012,605.769863411646,2.30400592855745,0.0253960271051455,1.14306924657039,33.2099602219383,578.310216178583,79.3698687822686,0.0228662452478485,1.19170790014798
6,6.001727,21,20.929934,0.849699974060059,0.651068866252899,102.985893,NaN,1.007376,NaN,27.928856,400,399.96991,25,28.383301,9.167933,32.308189,49.997173,401.622406,399.28244,399.018616,4207.944336,9.711076,9.173329,9.16802,1.491825,1.504544,1.429658,22.608784,43.950596,18.197468,0.310652732849121,44.1703,38.631283,99.391876,0,611.849487,524.10111415849,2.22864027366917,0.064921869768108,1.06524928077908,-9.14190636832802,605.778816031134,2.30403029077518,0.0253969363589277,1.1430596477506,33.209804125315,578.327320387751,79.3841048827375,0.0228679546685938,1.19165922873107
6,6.003464,21,20.929958,0.849699974060059,0.648836076259613,102.937714,NaN,1.008718,NaN,27.920214,400,399.940521,25,28.391941,9.152057,32.320061,49.997173,401.666077,399.294098,399.058441,4206.698242,9.720577,9.173101,9.170757,1.495103,1.512057,1.437767,22.574322,44.007526,18.181627,0.328774154186249,44.182056,38.627121,99.404152,0,612.829285,524.092626789481,2.2285680955258,0.0648997007173725,1.06538070206484,-9.13350538513606,605.723711484068,2.30388361764946,0.0253919542168543,1.14311363925836,33.2098492617361,578.301930776573,79.3628332126318,0.0228655309198551,1.19173005710758
6,6.003146,21,20.930824,0.849699974060059,0.65055376291275,102.855766,NaN,1.007907,NaN,27.904112,400,399.95575,25,28.392717,9.145759,32.214016,49.997173,401.700287,399.317139,399.080017,4207.762695,9.717945,9.172457,9.164108,1.492576,1.509684,1.440492,22.555494,44.079994,18.175785,0.340071439743042,44.192776,38.627697,99.409569,0,615.117737,524.095575154103,2.22858640178151,0.0649042367780387,1.06534761694249,-9.13504325026952,605.628884166414,2.30362560226261,0.0253823389003711,1.14321561102295,33.2114779080963,578.310364189749,79.3711294422626,0.0228653339946527,1.19171911770414
6,6.004738,21,20.932467,0.849699974060059,0.649368643760681,102.817375,NaN,1.008266,NaN,27.879894,400,399.961731,25,28.388914,9.140982,32.098152,49.997173,401.700287,399.317139,399.080017,4207.762695,9.717945,9.172457,9.164108,1.492576,1.509684,1.440492,22.555494,44.079994,18.175785,0.340071439743042,44.192776,38.627697,99.409569,0,615.117737,524.088713307192,2.22852360772706,0.06488424185251,1.06546216239835,-9.12734487571623,605.582815949787,2.30349198572286,0.0253761255930379,1.14327825624142,33.2145676826796,578.291984846293,79.3580212494846,0.0228617160718451,1.19179384493392
6,6.004439,21,20.933155,0.849699974060059,0.650752186775208,102.827087,NaN,1.008246,NaN,27.87315,400,399.926758,25,28.402351,9.142277,32.081554,49.995464,401.474762,399.122162,398.824066,4205.118164,9.720009,9.174828,9.173277,1.48196,1.500413,1.425974,22.583883,43.96685,18.173717,0.329450756311417,44.148113,38.652031,99.402351,0,610.490356,524.091239046158,2.22853991831612,0.0648884206635516,1.06543264066823,-9.12879061999229,605.593007373153,2.30351444893576,0.0253761737861419,1.14327552753265,33.2158614595996,578.29930740111,79.3651343687014,0.0228616185306781,1.19178341615626
