P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.004439,21,20.933155,0.849699974060059,0.640678584575653,102.85556,NaN,1.008246,NaN,27.857552,400,399.911499,25,28.412935,9.153027,31.998741,49.995464,401.474762,399.122162,398.824066,4205.118164,9.720009,9.174828,9.173277,1.48196,1.500413,1.425974,22.583883,43.96685,18.173717,0.329450756311417,44.148113,38.652031,99.402351,0,610.490356,524.080505951633,2.22850071721134,0.0648847391670023,1.0655021236154,-9.12879061999229,605.625559402023,2.30360102547851,0.0253790993337497,1.14324355983605,33.2158614595996,578.285488644629,79.3535395321684,0.0228603144811674,1.19182181352229
6,6.005416,21,20.934481,0.849699974060059,0.635109186172485,102.877258,NaN,1.007948,NaN,27.847521,400,399.916382,25,28.415182,9.157842,31.932678,49.995464,401.497955,399.155273,398.88028,4206.740234,9.735389,9.176876,9.18473,1.492599,1.51128,1.439195,22.616346,44.035736,18.178499,0.319592893123627,44.12492,38.5905,99.436325,0,608.439087,524.07113428143,2.22844333620992,0.0648707031457757,1.06560589433822,-9.12406676943067,605.648608211068,2.30365337296541,0.025379498009428,1.14323499407179,33.2183548983184,578.268293067117,79.3409796618184,0.0228571722103045,1.19188873465969
6,6.003683,21,20.934238,0.849699974060059,0.635109186172485,102.877258,NaN,1.007221,NaN,27.847521,400,399.916382,25,28.415182,9.148567,31.964407,49.995464,401.746185,399.387939,399.123077,4206.956055,9.741577,9.181638,9.184595,1.482295,1.504205,1.432242,22.635103,44.144459,18.184942,0.326611280441284,44.177513,38.570885,99.451157,0,608.038208,524.077231330411,2.22850667415557,0.0648919922806369,1.06549000992924,-9.13244632547696,605.648930201412,2.30365586937013,0.0253798334607025,1.1432321054848,33.2178979648594,578.290064233227,79.3589039958451,0.0228595051060868,1.19182470663703
6,6.00396,21,20.934969,0.849699974060059,0.619673430919647,102.913124,NaN,1.007813,NaN,27.849882,400,399.960846,25,28.413246,9.140874,32.014648,49.995464,401.746185,399.387939,399.123077,4206.956055,9.741577,9.181638,9.184595,1.482295,1.504205,1.432242,22.635103,44.144459,18.184942,0.326611280441284,44.177513,38.570885,99.451157,0,608.038208,524.059809075258,2.22843647245638,0.0648829465283019,1.06561510802431,-9.13110682648301,605.688964332131,2.30375739644203,0.0253825087034305,1.14320063124229,33.2192725138989,578.266989070618,79.340573003905,0.0228564899906521,1.19189939658528
6,6.004516,21,20.934563,0.849699974060059,0.599711894989014,102.956589,NaN,1.008173,NaN,27.855711,400,400.032288,25,28.410574,9.138563,31.95907,49.995464,401.517639,399.182983,398.925934,4210.81543,9.737281,9.174258,9.180457,1.513999,1.523369,1.458264,22.574102,44.134987,18.18536,0.329895198345184,44.101948,38.569515,99.450737,NaN,608.4776,524.036578978565,2.22833844050893,0.064868819105202,1.06579033340959,-9.12841829932523,605.739190086507,2.30389368586032,0.0253875336530918,1.14314724325409,33.2185090889515,578.231507302813,79.310233100915,0.0228536068206306,1.19199228402678
6,6.005442,21,20.935627,0.849699974060059,0.587063670158386,103.057312,NaN,1.008042,NaN,27.859285,400,399.935699,25,28.40782,9.144469,31.986773,49.995464,401.51416,399.190247,398.887848,4205.895996,9.706119,9.172104,9.171017,1.584309,1.573433,1.524903,22.587513,44.094452,18.180782,0.328608840703964,44.198536,38.606373,99.433578,0,606.59845,524.019837156419,2.22825534102538,0.0648528228918291,1.06593994132585,-9.12394106596213,605.85291805349,2.30418884526653,0.0253964076547415,1.1430477521476,33.2205097650566,578.204650335525,79.2892020704741,0.0228498533878566,1.19208245094522
6,6.005661,21,20.935049,0.849699974060059,0.56823593378067,103.144974,NaN,1.008396,NaN,27.852312,400,399.821899,25,28.405262,9.156501,31.912632,49.995464,401.51416,399.190247,398.887848,4205.895996,9.706119,9.172104,9.171017,1.584309,1.573433,1.524903,22.587513,44.094452,18.180782,0.328608840703964,44.198536,38.606373,99.433578,0,606.59845,523.9989951817,2.22817401147476,0.0648432508107851,1.06608514650506,-9.12288227245529,605.953879704574,2.30446108323617,0.025406205196739,1.14294383134177,33.2194229411407,578.174667008335,79.2632361857497,0.02284768576517,1.19215771815743
6,6.005559,21,20.934992,0.849699974060059,0.551711440086365,103.170853,NaN,1.008235,NaN,27.844147,400,399.818542,25,28.398466,9.154231,31.877792,49.995464,401.499908,399.162689,398.85498,4207.850098,9.716917,9.176766,9.179622,1.614862,1.605911,1.552441,22.603315,43.957874,18.196217,0.319598287343979,44.144478,38.585438,99.440369,0,606.266235,523.981737164689,2.22811337561239,0.0648384613377223,1.06619299498868,-9.12337540549214,605.983532908838,2.30454026846288,0.0254089402042463,1.14291458932351,33.2193157617755,578.153168449194,79.2451229655219,0.0228457220018635,1.19221689342523
6,6.006166,21,20.935198,0.849699974060059,0.534770429134369,103.169914,NaN,1.008519,NaN,27.851114,400,399.804688,25,28.393858,9.138742,31.917175,49.997299,401.336243,399.012909,398.68988,4205.589844,9.708608,9.166455,9.173791,1.611709,1.602095,1.551762,22.574291,44.037781,18.199329,0.320673733949661,44.168678,38.693741,99.375168,0,605.482544,523.961533993847,2.22802518033501,0.0648248153322636,1.06635148769799,-9.12044087459515,605.982187461682,2.30453530230245,0.0254085592689738,1.14291806147254,33.2197031107205,578.122560570301,79.2197412797195,0.0228425971734763,1.19230536212675
6,6.007194,21,20.93539,0.849699974060059,0.530782282352448,103.138306,NaN,1.007786,NaN,27.840523,400,399.735291,25,28.403542,9.140517,32.052582,49.997299,401.336243,399.012909,398.68988,4205.589844,9.708608,9.166455,9.173791,1.611709,1.602095,1.551762,22.574291,44.037781,18.199329,0.320673733949661,44.168678,38.693741,99.375168,0,605.482544,523.95365684445,2.22797205160998,0.0648107413247145,1.0664483100944,-9.11547154263098,605.945807736522,2.30443732958608,0.0254050497481393,1.14295523387759,33.2200641323873,578.104278573179,79.2046790576457,0.0228406517194547,1.1923592426105
6,6.00721,21,20.93597,0.849699974060059,0.533621966838837,103.117142,NaN,1.008171,NaN,27.832861,400,399.756165,25,28.409443,9.134747,32.267082,49.997299,401.53064,399.059662,398.860962,4209.553711,9.748111,9.164151,9.174059,1.608716,1.595052,1.543627,22.578926,44.12447,18.184946,0.323495954275131,44.154644,38.701752,99.376396,0,606.057983,523.956628784775,2.22798253180359,0.064811583288016,1.06642962547163,-9.11539420407109,605.920851089678,2.30436708877239,0.0254020762233394,1.14298550293944,33.2211547034776,578.109296097486,79.2097050552163,0.022840461189462,1.19235359054007
6,6.00721,21,20.93597,0.849699974060059,0.536518156528473,103.108658,NaN,1.008171,NaN,27.821243,400,399.829987,25,28.411682,9.129272,32.345558,49.997299,401.5802,399.113983,398.905884,4210.80127,9.745687,9.166557,9.173265,1.593495,1.576527,1.529369,22.570078,44.082275,18.167246,0.342396765947342,44.158844,38.601997,99.430481,0,608.625671,523.959717338082,2.22799381686677,0.064812642210164,1.06640947620168,-9.11539420407109,605.911153960841,2.30434131655611,0.0254012053157052,1.14299489316777,33.2211547034776,578.113272518133,79.2130400048638,0.0228408365040172,1.19234247319657
6,6.006669,21,20.937384,0.849699974060059,0.536518156528473,103.108658,NaN,1.009257,NaN,27.821243,400,399.829987,25,28.411682,9.131612,32.291351,49.997299,401.5802,399.113983,398.905884,4210.80127,9.745687,9.166557,9.173265,1.593495,1.576527,1.529369,22.570078,44.082275,18.167246,0.342396765947342,44.158844,38.601997,99.430481,0,608.625671,523.961624512226,2.22801359759143,0.0648192809368709,1.06637312717673,-9.11800930132432,605.9092841669,2.30432680157764,0.02539925267269,1.14301163475908,33.2238133449169,578.123472267535,79.2235882587153,0.0228401801727505,1.19233438354149
6,6.006176,21,20.937414,0.849699974060059,0.528103172779083,103.162552,NaN,1.008071,NaN,27.820156,400,399.910126,25,28.416039,9.149235,32.221455,49.997299,401.74823,399.266724,399.029724,4212.439941,9.757465,9.17005,9.161038,1.591595,1.578071,1.53611,22.565172,44.129532,18.188484,0.305397570133209,44.137383,38.61475,99.426559,0,605.539124,523.954388943606,2.22799883629845,0.0648222545481438,1.0663985355813,-9.12039253166478,605.970844377901,2.30449019875344,0.0254047429779486,1.14295239714663,33.2238697502671,578.118339328603,79.2193256372495,0.0228396613927895,1.19234916427885
6,6.007056,21,20.93738,0.849699974060059,0.525805473327637,103.207397,NaN,1.008448,NaN,27.807034,400,399.988068,25,28.416122,9.156408,32.229946,49.997299,401.74823,399.266724,399.029724,4212.439941,9.757465,9.17005,9.161038,1.591595,1.578071,1.53611,22.565172,44.129532,18.188484,0.305397570133209,44.137383,38.61475,99.426559,0,605.539124,523.94883584105,2.22795770404888,0.0648106148571049,1.06647367339278,-9.11613859423562,606.022143889076,2.30462674172385,0.0254093921745913,1.14290254214979,33.2238058241991,578.103768184208,79.2070573641694,0.0228383251098679,1.19238941539793
6,6.005687,21,20.936596,0.849699974060059,0.529321193695068,103.266838,NaN,1.008141,NaN,27.788664,400,399.972778,25,28.414103,9.14751,32.276863,49.997299,401.629303,399.231171,398.966248,4206.651855,9.733075,9.150001,9.146687,1.595276,1.592868,1.545927,22.582361,44.07444,18.181408,0.305570662021637,44.219196,38.628544,99.421974,0,599.100037,523.957411834766,2.22802146449998,0.0648287024276383,1.06635720176872,-9.12275657289962,606.091112469297,2.30481527357051,0.0254165744057367,1.14282792372796,33.2223317425209,578.124444511789,79.2232925866541,0.0228411741624383,1.19232028647119
6,6.005834,21,20.938501,0.849699974060059,0.5511434674263,103.341049,NaN,1.007828,NaN,27.791176,400,399.959473,25,28.414412,9.16163,32.268169,49.997299,401.706512,399.287781,399.042236,4211.0625,9.742544,9.158594,9.138736,1.58784,1.587526,1.527644,22.568586,44.052296,18.185997,0.303419262170792,44.183392,38.684544,99.380074,0,605.191284,523.980162480708,2.22810110789271,0.0648348775491721,1.06621540030246,-9.12204589475886,606.173406001934,2.30502101241944,0.025421555814815,1.14276909598918,33.2259134629228,578.1568612359,79.2531669666581,0.0228420522662667,1.19225723934087
6,6.006995,21,20.939146,0.849699974060059,0.57107537984848,103.430336,NaN,1.007259,NaN,27.777267,400,399.979736,25,28.413658,9.158272,32.214127,49.997299,401.706512,399.287781,399.042236,4211.0625,9.742544,9.158594,9.138736,1.58784,1.587526,1.527644,22.568586,44.052296,18.185997,0.303419262170792,44.183392,38.684544,99.380074,0,605.191284,523.997322780232,2.22813630330189,0.0648279140908531,1.06615493420971,-9.11643345410607,606.274585597084,2.30528536886907,0.0254298217600779,1.14267928773388,33.2271261156072,578.170737762268,79.2657151525258,0.0228426232318403,1.19222781350412
6,6.00624,21,20.939419,0.849699974060059,0.565670669078827,103.47731,NaN,1.008545,NaN,27.770374,400,400.014862,25,28.41316,9.157112,32.147404,50.007027,401.671967,399.201874,399.065948,4212.225098,9.755291,9.169533,9.175112,1.586484,1.58025,1.529521,22.569326,44.028072,18.189959,0.286816388368607,44.122421,38.685814,99.371208,0,606.859741,523.994220477966,2.22814285193232,0.0648352049609416,1.0661417889758,-9.12008313836282,606.327900794383,2.30542509369247,0.0254342610120131,1.14263144160302,33.2276393694044,578.173669215229,79.2685587464318,0.0228425872834243,1.19222357260309
6,6.005434,21,20.939245,0.849699974060059,0.564270377159119,103.461754,NaN,1.00786,NaN,27.771683,400,399.475891,25,28.413223,9.145564,32.122753,50.007027,400.580475,398.144196,398.0784,4210.518066,9.696898,9.098218,9.112394,1.625206,1.613622,1.556178,22.549644,44.134552,18.191193,0.287589251995087,44.153553,38.652023,99.405418,0,603.096619,523.995567259485,2.22816686551531,0.064844588046036,1.06609743014401,-9.12397974390831,606.310355255959,2.30537968183085,0.025432906493083,1.14264628864183,33.2273122411947,578.181734657029,79.2750786199211,0.0228435475557566,1.19219855666706
6,6.005227,21,20.940334,0.849699974060059,0.572771906852722,103.392159,NaN,1.008407,NaN,27.752241,400,399.573364,25,28.416624,9.156771,32.117466,50.007027,400.580475,398.144196,398.0784,4210.518066,9.696898,9.098218,9.112394,1.625206,1.613622,1.556178,22.549644,44.134552,18.191193,0.287589251995087,44.153553,38.652023,99.405418,0,603.096619,524.005359631511,2.22820754494552,0.0648502380629525,1.06602457918435,-9.12498054943251,606.229393729819,2.30515733498234,0.0254242655486433,1.14273487876783,33.2293595787756,578.198559108928,79.2907256364367,0.0228438881996971,1.19216734346392
6,6.004123,21,20.939522,0.849699974060059,0.572771906852722,103.392159,NaN,1.008308,NaN,27.752241,400,399.573364,25,28.416624,9.157574,32.209171,50.007027,401.963959,399.075287,399.145447,4210.270996,9.810377,9.172562,9.118297,1.605137,1.596492,1.544745,22.58036,44.08131,18.173494,0.304785400629044,44.066956,38.631134,99.424637,NaN,606.687561,524.009248364766,2.2282479104141,0.0648637970522078,1.06595055065026,-9.13031862347998,606.230464783019,2.30516566220157,0.0254253873000653,1.14272531141616,33.2278330132964,578.210930722286,79.2999590355924,0.0228459852273666,1.19212113811358
6,6.004638,21,20.93985,0.849699974060059,0.571996212005615,103.392181,NaN,1.008925,NaN,27.739519,400,399.90683,25,28.412964,9.142265,32.278473,50.007027,401.963959,399.075287,399.145447,4210.270996,9.810377,9.172562,9.118297,1.605137,1.596492,1.544745,22.58036,44.08131,18.173494,0.304785400629044,44.066956,38.631134,99.424637,NaN,606.687561,524.006607475202,2.22822605905935,0.0648571877511455,1.06599045935431,-9.12782839611674,606.230057281753,2.30516236523599,0.0254249364245556,1.14272915203856,33.2284496608945,578.203978602782,79.2945895601417,0.0228449537019967,1.19214524970712
6,6.004638,21,20.93985,0.849699974060059,0.56248813867569,103.49086,NaN,1.008925,NaN,27.730026,400,400.039093,25,28.409706,9.14878,32.245163,50.007027,402.026917,399.102051,399.269073,4215.094238,9.819518,9.168859,9.118318,1.600388,1.583171,1.539812,22.552252,44.164551,18.204937,0.278850704431534,44.163784,38.72216,99.367096,NaN,604.636292,523.996471646327,2.22818902876926,0.0648537111793691,1.06605639331072,-9.12782839611674,606.342815350588,2.30546178267789,0.0254350546523315,1.142621806839,33.2284496608945,578.190927679111,79.2836422997413,0.0228437222905768,1.1921816428222
6,6.006027,21,20.939976,0.849699974060059,0.552160143852234,103.575531,NaN,1.008123,NaN,27.739765,400,400.18689,25,28.413155,9.162149,32.208042,50.007027,402.219788,399.319489,399.444244,4212.365234,9.812386,9.17329,9.107249,1.579559,1.577898,1.515465,22.566479,44.061966,18.227655,0.257033437490463,44.234707,38.690979,99.385513,0,596.126648,523.980566335499,2.22809801167804,0.0648328800425305,1.06622129532031,-9.12111284769082,606.439392472754,2.30571731992667,0.0254435599772956,1.14253164432935,33.2286865418729,578.159139208226,79.257156783522,0.0228405785515336,1.19227217096021
6,6.005298,21,20.940035,0.849699974060059,0.554201602935791,103.647026,NaN,1.008489,NaN,27.737419,400,400.268921,25,28.423317,9.169826,32.295151,50.007027,402.219788,399.319489,399.444244,4212.365234,9.812386,9.17329,9.107249,1.579559,1.577898,1.515465,22.566479,44.061966,18.227655,0.257033437490463,44.234707,38.690979,99.385513,0,596.126648,523.985311847865,2.22813261917769,0.0648425763991072,1.06615818557166,-9.12463727500676,606.520997370403,2.305933517196,0.0254508054701719,1.14245528633552,33.2287974619611,578.171470082758,79.267582423392,0.0228416745348973,1.1922386004527
6,6.007051,21,20.941092,0.849699974060059,0.558243572711945,103.726189,NaN,1.007818,NaN,27.745697,400,400.232513,25,28.430349,9.167613,32.430767,50.007027,402.051575,399.162598,399.35083,4215.80127,9.809796,9.165383,9.104813,1.586376,1.581643,1.529701,22.565115,44.010513,18.202042,0.265450775623321,44.233196,38.676773,99.399826,0,597.307617,523.983444179603,2.22808427239523,0.0648225360612822,1.06624778076443,-9.11616276299139,606.610044117788,2.30616267817581,0.0254574551745117,1.14238270873459,33.2307845835247,578.156846314204,79.256806779631,0.0228390846924654,1.19229468292215
6,6.007639,21,20.939928,0.849699974060059,0.549804270267487,103.79174,NaN,1.007721,NaN,27.740011,400,400.143646,25,28.427782,9.161451,32.370869,50.004196,401.995941,399.128204,399.208252,4213.386719,9.787582,9.164261,9.092154,1.591134,1.591655,1.52904,22.560627,44.084396,18.199741,0.258458316326141,44.156208,38.71418,99.389175,0,601.304199,523.972373161099,2.22802989876717,0.064812235964968,1.06634590213009,-9.11332062252745,606.686456046655,2.3063732745502,0.0254657793147484,1.14229900557896,33.2285963016271,578.135026790768,79.2368657619628,0.0228383582026888,1.192338829015
6,6.007375,21,20.940826,0.849699974060059,0.545255482196808,103.806625,NaN,1.008292,NaN,27.750008,400,400.08606,25,28.429741,9.163242,32.257442,50.004196,401.995941,399.128204,399.208252,4213.386719,9.787582,9.164261,9.092154,1.591134,1.591655,1.52904,22.560627,44.084396,18.199741,0.258458316326141,44.156208,38.71418,99.389175,0,601.304199,523.968453054548,2.22802182765773,0.0648138121079728,1.06635979544465,-9.11459665933779,606.702278924477,2.30640918400105,0.0254660621502518,1.1422936352305,33.2302845203339,578.134233470481,79.2374664500866,0.022837255460634,1.19235401224758
6,6.006228,21,20.940186,0.849699974060059,0.538059949874878,103.804939,NaN,1.008343,NaN,27.784178,400,400.07843,25,28.434032,9.159456,32.224602,50.004196,402.040985,399.233643,399.34436,4213.929688,9.79317,9.162284,9.109458,1.573441,1.569859,1.51629,22.568949,44.045044,18.175373,0.288592338562012,44.22694,38.730358,99.364624,0,600.12323,523.964823189824,2.22803572992969,0.0648252571812535,1.06633277910804,-9.12014114941536,606.701194098246,2.30641062985907,0.0254667744532811,1.14228794609453,33.2290813411102,578.137670852656,79.2394470423678,0.0228383123780762,1.19233516615988
6,6.005711,21,20.941833,0.849699974060059,0.535384178161621,103.798958,NaN,1.008672,NaN,27.788345,400,400.153503,25,28.442604,9.134804,32.214626,50.004196,402.040985,399.233643,399.34436,4213.929688,9.79317,9.162284,9.109458,1.573441,1.569859,1.51629,22.568949,44.045044,18.175373,0.288592338562012,44.22694,38.730358,99.364624,0,600.12323,523.963792411429,2.2280442097936,0.0648306249733889,1.06631665259107,-9.12264054290881,606.692197457855,2.30637563659214,0.0254638845520378,1.14231359367333,33.232177591391,578.144420468997,79.2474297388736,0.0228370641155936,1.19234008736439
6,6.005508,21,20.942009,0.849699974060059,0.535384178161621,103.798958,NaN,1.007949,NaN,27.788345,400,400.153503,25,28.442604,9.134207,32.278282,50.004196,402.056641,399.22937,399.316559,4209.357422,9.815379,9.177586,9.131105,1.587745,1.591423,1.538696,22.579027,44.019089,18.173086,0.290140241384506,44.216171,38.748726,99.366982,0,603.076172,523.964508005459,2.22805163321161,0.0648331171069204,1.06630301575375,-9.12362197440677,606.69196614519,2.30637383402742,0.0254636412178572,1.14231565287043,33.2325084487844,578.147438406049,79.2502089546676,0.02283714743453,1.19233419718419
6,6.006923,21,20.941504,0.849699974060059,0.534992396831512,103.794151,NaN,1.007622,NaN,27.804111,400,400.200989,25,28.44626,9.139896,32.263493,50.004196,402.066925,399.269135,399.343597,4211.758301,9.814768,9.180899,9.129802,1.595405,1.591079,1.54039,22.585835,43.95528,18.1908,0.266985446214676,44.185383,38.675953,99.400124,0,607.141418,523.959102036003,2.22799836538001,0.0648156060306881,1.06640080582683,-9.11678148836802,606.687138758656,2.30636443888264,0.0254638470960838,1.14231487343952,33.2315591080154,578.12751403047,79.2327869604537,0.0228358454256706,1.1923825826554
6,6.006923,21,20.941504,0.849699974060059,0.539333045482635,103.763535,NaN,1.007622,NaN,27.823509,400,400.231293,25,28.445911,9.144459,32.233727,50.004196,402.066925,399.269135,399.343597,4211.758301,9.814768,9.180899,9.129802,1.595405,1.591079,1.54039,22.585835,43.95528,18.1908,0.266985446214676,44.185383,38.675953,99.400124,0,607.141418,523.963730841696,2.22801527814146,0.064817193109255,1.06637061516578,-9.11678148836802,606.652165146073,2.30627165316656,0.0254607112184796,1.1423475726596,33.2315591080154,578.133473839194,79.2377852306753,0.0228364077810344,1.1923659249181
6,6.006495,21,20.941793,0.849699974060059,0.53981614112854,103.731804,NaN,1.007682,NaN,27.829256,400,400.279968,25,28.44195,9.151257,32.181778,50.004196,402.241364,399.441162,399.506287,4210.938477,9.810482,9.180963,9.118983,1.598056,1.594938,1.54201,22.569969,44.234138,18.17993,0.288144767284393,44.163982,38.667107,99.406349,0,606.624939,523.965754703901,2.22803280951531,0.0648226222709217,1.06633850424194,-9.11885042440207,606.615536724534,2.30617251701793,0.025457061318014,1.14238490667855,33.2321023962357,578.140311712309,79.2439274051545,0.0228367222154836,1.19235098960346
6,6.006512,21,20.942322,0.849699974060059,0.542775213718414,103.660187,NaN,1.007598,NaN,27.833408,400,400.322968,25,28.442852,9.14169,32.033745,50.004196,402.147522,399.348145,399.396759,4211.839355,9.804941,9.17585,9.111655,1.570221,1.568092,1.513891,22.598047,44.103962,18.194113,0.269124448299408,44.185162,38.641617,99.444412,0,610.207458,523.9688501254,2.22804371677595,0.0648234955748793,1.0663190741846,-9.11876824489144,606.533023681737,2.30594998710043,0.025448992966126,1.1424679577042,33.23309684339,578.145363451535,79.2489099461321,0.0228365934321892,1.19234451264574
6,6.006686,21,20.941994,0.849699974060059,0.545647621154785,103.558357,NaN,1.007901,NaN,27.856106,400,400.301361,25,28.446123,9.133973,31.977381,50.004196,402.147522,399.348145,399.396759,4211.839355,9.804941,9.17585,9.111655,1.570221,1.568092,1.513891,22.598047,44.103962,18.194113,0.269124448299408,44.185162,38.641617,99.444412,0,610.207458,523.971299719796,2.22804854579666,0.0648224103234544,1.06631079400525,-9.11792712362967,606.417112593034,2.30564454929194,0.0254390110359049,1.1425739070819,33.2324802507931,578.14631614612,79.2492465813108,0.022837058713394,1.19233711576266
6,6.007378,21,20.943325,0.849699974060059,0.558183133602142,103.502968,NaN,1.008541,NaN,27.86717,400,400.258331,25,28.442621,9.137909,31.968906,50.004196,402.119965,399.358398,399.430664,4208.542969,9.796971,9.163149,9.106222,1.587621,1.593446,1.536751,22.58534,44.033882,18.202038,0.256722092628479,44.150986,38.580696,99.480164,0,611.924072,523.98222742971,2.22807208284194,0.0648185013734123,1.0662701512385,-9.11458215867884,606.352070972546,2.3054628912998,0.0254314948140922,1.14264954252431,33.2349822931612,578.157650300396,79.2606286559247,0.0228366048102574,1.19232467097039
6,6.007791,21,20.942732,0.849699974060059,0.571561098098755,103.434052,NaN,1.008554,NaN,27.866436,400,400.269409,25,28.448448,9.143591,32.063892,50.004196,402.119965,399.358398,399.430664,4208.542969,9.796971,9.163149,9.106222,1.587621,1.593446,1.536751,22.58534,44.033882,18.202038,0.256722092628479,44.150986,38.580696,99.480164,0,611.924072,523.995036313677,2.22810909903856,0.0648183241547932,1.0662049670142,-9.11258595407475,606.274103470165,2.30525987525524,0.0254252488321857,1.1427174660232,33.2338675738743,578.169341104835,79.2695980498551,0.0228383864610158,1.1922834682726
6,6.008214,21,20.944063,0.849699974060059,0.568648636341095,103.358253,NaN,1.008229,NaN,27.866831,400,400.245422,25,28.466911,9.147132,32.164928,49.994205,402.112915,399.308136,399.380096,4204.09082,9.794082,9.162008,9.103071,1.591208,1.587662,1.534172,22.579266,44.034416,18.209953,0.242089286446571,44.202999,38.651947,99.431458,0,613.457703,523.990440636837,2.2280822929708,0.0648120701682812,1.06625357250834,-9.11054152375107,606.185727283638,2.30501618760261,0.0254156383323932,1.14281586613453,33.2363695496215,578.1629338154,79.2661001522474,0.0228362587233958,1.19232056848648
6,6.007603,21,20.943388,0.849699974060059,0.557269930839539,103.253815,NaN,1.008349,NaN,27.86145,400,400.301453,25,28.471577,9.14889,32.172516,49.994205,402.213104,399.416504,399.468842,4209.749023,9.794785,9.17259,9.109584,1.579346,1.572719,1.521206,22.5931,44.044155,18.206203,0.239018648862839,44.135208,38.648792,99.427063,0,614.559143,523.980460808473,2.22806030019062,0.0648154068383526,1.06629160033446,-9.11349462502773,606.06725938002,2.30470605130903,0.0254058584908776,1.14292244344869,33.2351007189349,578.153641857021,79.2573556029948,0.0228361545330411,1.19233677602644
6,6.006412,21,20.943457,0.849699974060059,0.550913572311401,103.118172,NaN,1.008281,NaN,27.842937,400,400.331329,25,28.465124,9.150209,32.026848,49.994205,402.213104,399.416504,399.468842,4209.749023,9.794785,9.17259,9.109584,1.579346,1.572719,1.521206,22.5931,44.044155,18.206203,0.239018648862839,44.135208,38.648792,99.427063,0,614.559143,523.977880403852,2.22807907901934,0.064827698517061,1.06625580189176,-9.11925165632761,605.912128568878,2.30429337203252,0.0253918456239301,1.14307300086727,33.235230423045,578.16041728057,79.2631353790939,0.0228367147995667,1.19231884896002
6,6.008429,21,20.943569,0.849699974060059,0.544580638408661,103.001945,NaN,1.007992,NaN,27.836275,400,400.291931,25,28.459429,9.132544,32.049488,49.994205,402.132538,399.306915,399.388275,4209.498047,9.796621,9.171391,9.110332,1.599093,1.598864,1.551686,22.579832,44.069355,18.206202,0.24337974190712,44.167465,38.618851,99.456444,0,614.078857,523.964018160142,2.2279806665875,0.0648006352854892,1.06643529094583,-9.10950243459394,605.77911687057,2.30393905928158,0.0253797610577648,1.14320352413862,33.2354409565659,578.125992609547,79.2344224131224,0.0228333387633146,1.19241665502768
6,6.006546,21,20.943983,0.849699974060059,0.544580638408661,103.001945,NaN,1.007935,NaN,27.836275,400,400.291931,25,28.459429,9.143312,32.170841,49.994205,402.132538,399.375427,399.364014,4213.027832,9.804308,9.176658,9.122134,1.59876,1.594625,1.545174,22.566967,44.087399,18.189949,0.24685887992382,44.166176,38.615009,99.458992,0,613.971741,523.970655434604,2.22804950758895,0.0648237384067073,1.06630880798828,-9.11860388640156,605.778568864097,2.30393480909285,0.0253791898839775,1.14320843594235,33.2362191713024,578.151197195304,79.256144009531,0.0228352430045758,1.19235219409011
6,6.008344,21,20.944788,0.849699974060059,0.528487741947174,102.910423,NaN,1.008365,NaN,27.836006,400,400.274963,25,28.452013,9.138774,32.234955,49.994205,402.132538,399.375427,399.364014,4213.027832,9.804308,9.176658,9.122134,1.59876,1.594625,1.545174,22.566967,44.087399,18.189949,0.24685887992382,44.166176,38.615009,99.458992,0,613.971741,523.947154944506,2.22792106398093,0.0647957946358348,1.06654158471094,-9.10991323389334,605.6728690148,2.30364834091843,0.0253686825313259,1.14332032298928,33.2377323333495,578.107773176568,79.2208621491757,0.0228302250800003,1.19248521457874
6,6.008344,21,20.944788,0.849699974060059,0.520870566368103,102.885239,NaN,1.008365,NaN,27.850735,400,400.360229,25,28.441795,9.157121,32.159119,49.994205,402.256439,399.460266,399.493103,4213.489258,9.81109,9.175461,9.120358,1.595801,1.587717,1.539496,22.559986,44.022945,18.136423,0.300324022769928,44.218674,38.594505,99.466827,0,614.530273,523.939030707939,2.22789137823655,0.0647930097301651,1.06659464138219,-9.10991323389334,605.644075280152,2.30357177157728,0.0253660963605535,1.14334857223552,33.2377323333495,578.097312914644,79.2120904399494,0.0228292381728467,1.19251448415469
6,6.007187,21,20.945625,0.849699974060059,0.519718289375305,102.943779,NaN,1.008254,NaN,27.867876,400,400.377472,25,28.439167,9.156101,32.092113,49.994205,402.256439,399.460266,399.493103,4213.489258,9.81109,9.175461,9.120358,1.595801,1.587717,1.539496,22.559986,44.022945,18.136423,0.300324022769928,44.218674,38.594505,99.466827,0,614.530273,523.941881926966,2.22792919223069,0.0648067816551095,1.066524863719,-9.1155053783005,605.709896466922,2.30374115167001,0.0253709531409336,1.14329290749651,33.2393055993376,578.112548225083,79.2260465929821,0.0228297180572741,1.1924839448959
6,6.006383,21,20.945602,0.849699974060059,0.521488606929779,102.979355,NaN,1.007744,NaN,27.882051,400,400.277191,25,28.436163,9.146315,32.226532,49.994205,402.065002,399.279205,399.302765,4209.085938,9.784277,9.171575,9.105911,1.570147,1.562634,1.514536,22.540895,44.044556,18.170792,0.244734138250351,44.172569,38.678936,99.418861,0,617.055847,523.94660511342,2.22796549161467,0.0648172950929162,1.06645848135238,-9.11939184679289,605.750599999108,2.30384952879327,0.0253746373847941,1.14325286035312,33.2392623680514,578.125286942987,79.2366968334605,0.0228309461654074,1.19244798509362
6,6.006213,21,20.944983,0.849699974060059,0.517466485500336,102.949348,NaN,1.00736,NaN,27.890354,400,400.26532,25,28.431595,9.148134,32.320259,49.989811,402.214111,399.348999,399.438507,4216.471191,9.800743,9.170978,9.114238,1.561937,1.554803,1.50596,22.533157,44.063244,18.173496,0.235251247882843,44.227837,38.713188,99.377083,0,617.807007,523.942915124974,2.22795603462582,0.0648179106439141,1.06647505292918,-9.12021366335523,605.717113666629,2.30376467238925,0.0253724104169617,1.14327905205482,33.2380988690965,578.120541204818,79.2318443122222,0.0228312066018717,1.19245231719865
6,6.004974,21,20.944513,0.849699974060059,0.511764049530029,102.902122,NaN,1.008041,NaN,27.930443,400,400.302917,25,28.431667,9.14189,32.341682,49.989811,402.125397,399.270569,399.349609,4211.007813,9.786277,9.165478,9.108158,1.569957,1.568798,1.513949,22.534973,44.00806,18.17017,0.238558351993561,44.165089,38.701145,99.412941,0,618.697815,523.941203060323,2.22797912744496,0.0648310347671067,1.0664314448426,-9.1262037919301,605.663742616786,2.30362592734269,0.0253682093941523,1.14332636160707,33.2372154195796,578.127605661233,79.2371060560459,0.0228324108282731,1.19242577672143
6,6.002436,21,20.942913,0.849699974060059,0.512882590293884,102.832527,NaN,1.008168,NaN,27.945972,400,400.286377,25,28.43582,9.129108,32.320724,49.989811,402.125397,399.270569,399.349609,4211.007813,9.786277,9.165478,9.108158,1.569957,1.568798,1.513949,22.534973,44.00806,18.17017,0.238558351993561,44.165089,38.701145,99.412941,0,618.697815,523.951345490141,2.2280763295501,0.0648626189970787,1.06625305074761,-9.13847707285032,605.5862912186,2.30343074250566,0.025363268410485,1.14338551365976,33.2342078195584,578.158206006329,79.2605139948883,0.0228371287460184,1.19231717189414
6,6.003071,21,20.942322,0.849699974060059,0.522053837776184,102.809219,NaN,1.009664,NaN,27.935696,400,400.245728,25,28.437258,9.123113,32.270485,49.989811,402.1203,399.220856,399.30957,4213.257813,9.787514,9.168847,9.110456,1.574667,1.565883,1.518045,22.566334,43.941914,18.145391,0.26451164484024,44.204029,38.666157,99.419838,0,619.922058,523.958885417178,2.22808883118926,0.0648581717222577,1.06623196079517,-9.13540596336895,605.560424528335,2.30336592959188,0.0253616892500467,1.14340472369671,33.23309684339,578.161262023569,79.2622440689017,0.0228380934742603,1.19230010714977
6,6.003443,21,20.941586,0.849699974060059,0.541345000267029,102.832237,NaN,1.008554,NaN,27.931446,400,400.240753,25,28.42676,9.134185,32.134678,49.989811,402.1203,399.220856,399.30957,4213.257813,9.787514,9.168847,9.110456,1.574667,1.565883,1.518045,22.566334,43.941914,18.145391,0.26451164484024,44.204029,38.666157,99.419838,0,619.922058,523.978141962149,2.22815037631556,0.0648606577758095,1.06612292878042,-9.13360694035089,605.587718822812,2.30344349158546,0.0253650689189876,1.14337004989886,33.231713259574,578.181270781395,79.2779888409383,0.0228408237300331,1.19223363376257
6,6.001513,21,20.942242,0.849699974060059,0.554365456104279,102.843826,NaN,1.007851,NaN,27.938887,400,400.277863,25,28.430878,9.149527,32.10577,49.989811,402.213684,399.277435,399.402893,4214.852051,9.800009,9.171208,9.116743,1.558268,1.54471,1.497414,22.586802,43.966732,18.161636,0.256782084703445,44.162708,38.648163,99.44088,0,619.938965,523.998822580135,2.22827168334265,0.0648891392395149,1.06590309459054,-9.14294150554741,605.600099705313,2.30347199495183,0.0253653544913492,1.14336481994503,33.2329464556245,578.22552355411,79.3160325226546,0.0228442477686363,1.19211970515575
6,6.001617,21,20.942137,0.849699974060059,0.55098831653595,102.917122,NaN,1.008186,NaN,27.933796,400,400.284119,25,28.441931,9.151741,32.155483,49.989811,402.262451,399.295227,399.399231,4210.786133,9.802667,9.170255,9.117196,1.567187,1.557295,1.512183,22.57218,43.991348,18.126638,0.284679621458054,44.096954,38.640266,99.44017,0,621.74707,523.994856417839,2.22825472700037,0.0648866253750402,1.06593348175092,-9.14243844468967,605.684039847681,2.30369593031097,0.0253730272188461,1.14328131649685,33.2327490710238,578.219307202256,79.3106700853423,0.0228437815224099,1.19213551351718
6,6.000113,21,20.940825,0.849699974060059,0.536657273769379,103.008064,NaN,1.008024,NaN,27.923172,400,400.311859,25,28.443743,9.153167,32.12257,49.989811,402.262451,399.295227,399.399231,4210.786133,9.802667,9.170255,9.117196,1.567187,1.557295,1.512183,22.57218,43.991348,18.126638,0.284679621458054,44.096954,38.640266,99.44017,0,621.74707,523.984879995662,2.2282539360531,0.0648998755526273,1.06593194350115,-9.14971412615546,605.789744062254,2.30398582724574,0.0253841756163304,1.14316415118298,33.2302826403881,578.216031243481,79.3060735305824,0.022844974529131,1.19212571857627
6,6.000799,21,20.939774,0.849699974060059,0.522941589355469,103.07238,NaN,1.007891,NaN,27.932386,400,400.313324,25,28.43766,9.137138,32.097733,49.989811,402.239136,399.355408,399.372803,4213.29834,9.797886,9.168952,9.104643,1.577489,1.573198,1.522282,22.594749,44.004974,18.157673,0.250873297452927,44.089054,38.579304,99.483093,0,623.852478,523.967841255363,2.22817541213455,0.0648864212752703,1.06607317795027,-9.14639539141859,605.864655783016,2.30419205275762,0.0253922289980177,1.14308016433882,33.2283067797835,578.185955136853,79.2793642550176,0.0228433401163032,1.19219441642253
6,6.001021,21,20.939089,0.849699974060059,0.515311479568481,103.090439,NaN,1.007276,NaN,27.931686,400,400.247925,25,28.432364,9.138037,32.097374,49.996944,401.994812,399.125916,399.166992,4205.571777,9.785058,9.154042,9.087843,1.577517,1.568844,1.529432,22.588173,43.951233,18.173096,0.244329690933228,44.086498,38.585522,99.484375,0,624.922668,523.958924130135,2.22813756518182,0.0648808999410173,1.06614108769514,-9.14532146054211,605.886204460843,2.30425395120845,0.0253950284066118,1.14305201417493,33.2270189520885,578.171052265498,79.2658986062332,0.0228427181700232,1.19222611308987
6,6.001021,21,20.939089,0.849699974060059,0.515311479568481,103.090439,NaN,1.007276,NaN,27.931686,400,400.247925,25,28.432364,9.131019,31.988625,49.996944,401.994812,399.125916,399.166992,4205.571777,9.785058,9.154042,9.087843,1.577517,1.568844,1.529432,22.588173,43.951233,18.173096,0.244329690933228,44.086498,38.585522,99.484375,0,624.922668,523.958924130135,2.22813756518182,0.0648808999410173,1.06614108769514,-9.14532146054211,605.886204460843,2.30425395120845,0.0253950284066118,1.14305201417493,33.2270189520885,578.171052265498,79.2658986062332,0.0228427181700232,1.19222611308987
6,6.001838,21,20.939785,0.849699974060059,0.513558924198151,103.124161,NaN,1.007203,NaN,27.923481,400,400.084412,25,28.431713,9.141199,32.057491,49.996944,401.918793,399.050049,399.081787,4213.923828,9.780256,9.159066,9.093963,1.562726,1.55682,1.510798,22.560474,44.079643,18.207239,0.21970272064209,44.112541,38.657413,99.426941,0,623.362488,523.954175111503,2.22810084374347,0.0648702156671677,1.06620816179454,-9.14136946245134,605.923829586085,2.30434925180268,0.0253975288575915,1.14302289584707,33.2283274599685,578.159700991015,79.2573587387466,0.0228408502178866,1.19226784537102
6,6.000786,21,20.938234,0.849699974060059,0.514834463596344,103.205208,NaN,1.007617,NaN,27.918839,400,400.067474,25,28.429674,9.155774,32.114231,49.996944,401.918793,399.050049,399.081787,4213.923828,9.780256,9.159066,9.093963,1.562726,1.55682,1.510798,22.560474,44.079643,18.207239,0.21970272064209,44.112541,38.657413,99.426941,0,623.362488,523.959244069819,2.22814430580352,0.0648836146504103,1.06612861404258,-9.14645828020218,606.01851375605,2.30461133070211,0.0254079880708853,1.14291504776926,33.2254114728536,578.171474668859,79.2650477857759,0.022843736990347,1.19221259411403
6,6.000481,21,20.93828,0.849699974060059,0.51691734790802,103.262527,NaN,1.008228,NaN,27.935198,400,400.211426,25,28.429773,9.167018,32.064785,49.996944,402.172089,399.312744,399.352051,4206.097656,9.792291,9.161839,9.10386,1.556756,1.548923,1.507519,22.541094,43.989727,18.176422,0.229841828346252,44.13699,38.680763,99.413528,0,621.317322,523.962539914713,2.22816358063615,0.064888127049444,1.06609365617421,-9.14793377764909,606.083961950841,2.30478490696421,0.0254138058807881,1.14285254150082,33.2254979583792,578.178372549393,79.2708984470585,0.0228443352359688,1.19219401053493
6,5.999754,21,20.937737,0.849699974060059,0.514598250389099,103.284859,NaN,1.008536,NaN,27.95463,400,400.278442,25,28.422573,9.164513,31.985218,49.996944,401.905548,399.222778,399.08493,4212.887207,9.756793,9.167255,9.119234,1.570855,1.568082,1.527255,22.559843,43.948433,18.159348,0.253568738698959,44.097427,38.6157,99.451248,0,620.212158,523.962630504241,2.22818115042834,0.0648962189702805,1.06606092911271,-9.15145101381404,606.110200769557,2.30485827872977,0.0254168471007202,1.1428216207367,33.2244770440004,578.183324064442,79.2742864528331,0.0228454242733152,1.19217236081089
6,5.99942,21,20.938654,0.849699974060059,0.517464518547058,103.242134,NaN,1.008445,NaN,27.982368,400,400.166718,25,28.412256,9.161439,31.96793,49.996944,401.905548,399.222778,399.08493,4212.887207,9.756793,9.167255,9.119234,1.570855,1.568082,1.527255,22.559843,43.948433,18.159348,0.253568738698959,44.097427,38.6157,99.451248,0,620.212158,523.966863485189,2.22820453879244,0.0649013761296534,1.06601859459352,-9.15306701950152,606.060161556956,2.30471915067249,0.0254111969808143,1.14287936878851,33.2262011179739,578.193661731351,79.2842501526154,0.0228453497008176,1.19215676047333
6,5.998065,21,20.938103,0.849699974060059,0.528923749923706,103.153,NaN,1.007541,NaN,27.961784,400,399.949463,25,28.408558,9.159651,31.948792,49.996944,401.599243,399.164948,398.812103,4210.834961,9.720027,9.17952,9.134677,1.571427,1.578273,1.532064,22.579041,44.073723,18.184326,0.230661422014237,44.110367,38.662151,99.425949,0,617.762451,523.983854068154,2.22829876114787,0.0649222414813644,1.06584812999873,-9.15962367493597,605.959016104791,2.30445411500972,0.0254028111480868,1.14297109797123,33.2251651763319,578.225611265656,79.310274597573,0.0228489954140451,1.19205976290681
6,5.996529,21,20.938112,0.849699974060059,0.531822800636292,103.080444,NaN,1.007807,NaN,27.954659,400,399.920746,25,28.411495,9.157228,31.921814,49.996944,401.703613,399.320679,398.923828,4210.004395,9.715355,9.182197,9.122582,1.555744,1.560373,1.50533,22.564968,43.920235,18.16206,0.254441529512405,44.136742,38.734631,99.378693,0,615.877319,523.992356421919,2.22836627034968,0.064942210486062,1.06572498159921,-9.16705753088343,605.87607187759,2.30423361428012,0.0253953512443327,1.14305152601125,33.2251820975044,578.249426819139,79.3302663213402,0.0228512322333875,1.19199357703134
6,5.997979,21,20.939533,0.849699974060059,0.526919066905975,103.084946,NaN,1.008351,NaN,27.948805,400,399.96228,25,28.4139,9.143482,31.962048,49.996944,401.703613,399.320679,398.923828,4210.004395,9.715355,9.182197,9.122582,1.555744,1.560373,1.50533,22.564968,43.920235,18.16206,0.254441529512405,44.136742,38.734631,99.378693,0,615.877319,523.982020446948,2.22829410133269,0.0649225661720909,1.06585625738198,-9.16003985504415,605.879338401182,2.30423270513726,0.0253938516013827,1.14306336530693,33.2278536936694,578.227236158542,79.3136524615575,0.0228475110862007,1.19207586171345
6,5.997344,21,20.937443,0.849699974060059,0.527378678321838,103.172943,NaN,1.008288,NaN,27.937038,400,399.940948,25,28.416384,9.142087,31.99555,50.00721,401.679199,399.177429,398.948608,4207.635254,9.71794,9.170289,9.119455,1.576295,1.573726,1.517522,22.557209,44.000301,18.200794,0.225192055106163,44.066433,38.696846,99.419197,0,615.642578,523.984748122833,2.22831913269664,0.0649305501294342,1.06581045694306,-9.16311295375272,605.982682410517,2.30452146051947,0.0254057693643006,1.14294127056515,33.2239242753806,578.231283390368,79.3141030063169,0.0228502865436727,1.19203444497282
6,5.997486,21,20.93746,0.849699974060059,0.527378678321838,103.172943,NaN,1.008409,NaN,27.937038,400,399.940948,25,28.416384,9.139713,32.064789,50.00721,401.679199,399.177429,398.948608,4207.635254,9.71794,9.170289,9.119455,1.576295,1.573726,1.517522,22.557209,44.000301,18.200794,0.225192055106163,44.066433,38.696846,99.419197,0,615.642578,523.984247708891,2.22831393528007,0.0649288022158007,1.06581998591071,-9.16242571957719,605.982659943461,2.30452128605005,0.0254057458864286,1.14294147162129,33.2239562383517,578.229490336641,79.3126227650553,0.0228500978807817,1.19203968398353
6,5.996239,21,20.93795,0.849699974060059,0.52893203496933,103.277168,NaN,1.008189,NaN,27.927782,400,399.900391,25,28.411013,9.144301,32.069157,50.00721,401.682007,399.210846,398.936401,4206.150391,9.714769,9.183088,9.129398,1.574243,1.565539,1.521638,22.567884,43.9258,18.18664,0.2429279088974,44.048775,38.629684,99.460739,0,614.690369,523.990297515742,2.22836562892394,0.064944723253846,1.06572555205067,-9.16846122142039,606.101130058431,2.30483274396221,0.0254157638209518,1.14283257256105,33.2248775155613,578.248830538385,79.329537870343,0.022851361525187,1.1919929008212
6,5.996239,21,20.93795,0.849699974060059,0.528045415878296,103.323936,NaN,1.008189,NaN,27.926834,400,399.920013,25,28.406681,9.142303,32.154278,50.00721,401.685516,399.233063,398.938812,4207.650391,9.710202,9.181246,9.125471,1.577304,1.569406,1.523869,22.548044,44.013405,18.193916,0.245516985654831,44.075592,38.655689,99.449654,0,614.761353,523.989352620399,2.22836217634954,0.0649443987006288,1.06573169425847,-9.16846122142039,606.154576853172,2.30497471956711,0.0254205616253007,1.14278131958673,33.2248775155613,578.247613578229,79.3285169259855,0.0228512466996262,1.19199628827894
6,5.995802,21,20.935438,0.849699974060059,0.538387715816498,103.314194,NaN,1.007848,NaN,27.935556,400,399.951996,25,28.408825,9.148629,32.157951,50.00721,401.685516,399.233063,398.938812,4207.650391,9.710202,9.181246,9.125471,1.577304,1.569406,1.523869,22.548044,44.013405,18.193916,0.245516985654831,44.075592,38.655689,99.449654,0,614.761353,524.001913932284,2.22841844425889,0.0649535662407496,1.06563076515407,-9.17057653569265,606.146759451318,2.30497091727225,0.0254230329243237,1.14276234974135,33.2201543874129,578.261706279702,79.3368014420444,0.0228554541215249,1.19192085266984
6,5.995126,21,20.933475,0.849699974060059,0.564724564552307,103.295212,NaN,1.007946,NaN,27.935816,400,399.944153,25,28.419493,9.161853,32.204327,50.00721,401.684326,399.213257,398.932373,4208.359863,9.712679,9.176481,9.128971,1.572936,1.570409,1.513163,22.540869,44.002857,18.217665,0.23499022424221,44.098061,38.650627,99.450745,0,615.103271,524.032357193882,2.22854571693692,0.0649715333209833,1.06540335507283,-9.17384896983771,606.127658722986,2.30493343570605,0.025423798059539,1.14275997281151,33.2164632053587,578.302083081119,79.3679140388148,0.0228615136976404,1.19178031706636
6,5.997064,21,20.935234,0.849699974060059,0.584152340888977,103.303223,NaN,1.008368,NaN,27.943245,400,399.9198,25,28.416914,9.17459,32.386765,50.00721,401.687134,399.188019,398.930115,4205.660156,9.718092,9.180864,9.132729,1.577324,1.574565,1.53433,22.556423,43.99625,18.225582,0.234247997403145,44.114445,38.617451,99.47464,0,614.247437,524.046232584224,2.22855041338034,0.0649547737920533,1.06539893941146,-9.16446809977248,606.134491425647,2.30493970693194,0.0254221892544106,1.14277195472598,33.2197708024737,578.307759889253,79.375154393112,0.0228600334855455,1.19178989588133
6,5.99527,21,20.932919,0.849699974060059,0.595197975635529,103.31308,NaN,1.007941,NaN,27.961344,400,399.920563,25,28.407509,9.17193,32.392822,50.00721,401.687134,399.188019,398.930115,4205.660156,9.718092,9.180864,9.132729,1.577324,1.574565,1.53433,22.556423,43.99625,18.225582,0.234247997403145,44.114445,38.617451,99.47464,0,614.247437,524.064313717169,2.22865904346363,0.0649809115833276,1.06520270390189,-9.17315185967544,606.148811241875,2.30499337967169,0.0254263997774913,1.14273385272088,33.2154176676484,578.340763290111,79.3995885371934,0.0228658009947992,1.19166493101145
6,5.995034,21,20.933842,0.849699974060059,0.609896779060364,103.237648,NaN,1.008328,NaN,27.970945,400,399.95166,25,28.410828,9.163013,32.305069,50.00721,401.812012,399.31546,398.995941,4206.630859,9.742203,9.200985,9.15132,1.594437,1.590091,1.54589,22.559612,43.988056,18.209961,0.244229793548584,44.082645,38.553261,99.514809,0,612.90271,524.080800444256,2.22872487070274,0.064989197942354,1.06508564888408,-9.17429435246351,606.061390343252,2.30475490652864,0.0254173841279813,1.14282745742185,33.2171533239694,578.366081975084,79.4221348827647,0.0228671319107531,1.19160801309262
6,5.995314,21,20.932854,0.849699974060059,0.625521898269653,103.129379,NaN,1.008063,NaN,27.960636,400,400.030396,25,28.422192,9.162462,32.235241,50.00721,401.74765,399.225555,398.955475,4204.798828,9.732594,9.19001,9.142301,1.594473,1.59276,1.54668,22.550014,44.00983,18.216413,0.240134477615357,44.088245,38.600914,99.491508,0,613.82605,524.096456923413,2.22877541263817,0.0649914647635982,1.06499680568557,-9.17293885634109,605.938957300911,2.30443624692729,0.0254076364852624,1.14293508903067,33.2152954361509,578.381642547949,79.4338030049905,0.0228697328054385,1.19155066630189
6,5.995259,21,20.931746,0.849699974060059,0.628045618534088,103.040253,NaN,1.00847,NaN,27.950191,400,400.027832,25,28.435793,9.167998,32.063683,50.00721,401.74765,399.225555,398.955475,4204.798828,9.732594,9.19001,9.142301,1.594473,1.59276,1.54668,22.550014,44.00983,18.216413,0.240134477615357,44.088245,38.600914,99.491508,0,613.82605,524.099338084554,2.228787242051,0.0649930657633272,1.06497577083423,-9.17320511069568,605.838553672492,2.30417686400768,0.0254000161684911,1.14302069649435,33.2132118151194,578.383279360879,79.4336172091153,0.0228711576843871,1.19153018034888
6,5.994116,21,20.930433,0.849699974060059,0.627403020858765,103.005089,NaN,1.008636,NaN,27.936539,400,400.028595,25,28.432066,9.161052,32.008171,50.010727,401.773315,399.237396,398.955231,4211.907715,9.742448,9.198063,9.151628,1.584868,1.57993,1.527763,22.538906,43.941093,18.22455,0.227078050374985,44.106228,38.622787,99.462723,0,614.580811,524.102673456278,2.22882656179742,0.0650069170834492,1.06490386300867,-9.17873878215647,605.800097573121,2.30408349944936,0.0253982186494487,1.1430442064719,33.2107425786886,578.394139853693,79.4408841673005,0.0228736881951372,1.19148120113641
6,5.99399,21,20.931057,0.849699974060059,0.630295813083649,102.989075,NaN,1.007928,NaN,27.927704,400,400.056824,25,28.422207,9.147882,31.970364,50.010727,401.773315,399.237396,398.955231,4211.907715,9.742448,9.198063,9.151628,1.584868,1.57993,1.527763,22.538906,43.941093,18.22455,0.227078050374985,44.106228,38.622787,99.462723,0,614.580811,524.106197052585,2.22884242386976,0.0650095287044241,1.06487556305831,-9.1793488424517,605.780966734792,2.30402842628793,0.025395711944871,1.14306942746468,33.2119160917844,578.401160046576,79.4476543736254,0.0228736350043765,1.19147074731662
6,5.992734,21,20.930202,0.849699974060059,0.62669175863266,102.968773,NaN,1.007499,NaN,27.922998,400,400.083313,25,28.423752,9.150681,32.081383,50.010727,401.822693,399.32489,399.01236,4207.939453,9.746556,9.202894,9.156127,1.594585,1.592484,1.54324,22.55868,43.899319,18.226223,0.227107539772987,44.070477,38.609222,99.482567,0,613.807983,524.106776002091,2.22887436588178,0.0650236957293695,1.06481648232299,-9.18543061339921,605.758891873936,2.30397550941587,0.0253948076641627,1.14308189605952,33.2103081464631,578.410467055969,79.4542626366247,0.0228754938089746,1.19143268150168
6,5.993728,21,20.930498,0.849699974060059,0.62669175863266,102.968773,NaN,1.008261,NaN,27.922998,400,400.083313,25,28.423752,9.146709,32.17244,50.010727,401.872528,399.370941,399.11673,4209.133301,9.725423,9.183994,9.132621,1.601129,1.594463,1.543852,22.582378,43.985008,18.194756,0.265327751636505,44.147602,38.660618,99.446106,0,612.101074,524.103280515635,2.22883799232276,0.0650114397669274,1.0648828459195,-9.18061741185494,605.75849999018,2.30397246898265,0.0253943988017817,1.14308540865447,33.2108648208697,578.398318853629,79.4444830616112,0.0228740079920681,1.19147056661338
