P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,5.994136,21,20.929548,0.849699974060059,0.628012716770172,102.960205,NaN,1.007489,NaN,27.935501,400,400.111969,25,28.425701,9.1454,32.246563,50.010727,401.872528,399.370941,399.11673,4209.133301,9.725423,9.183994,9.132621,1.601129,1.594463,1.543852,22.582378,43.985008,18.194756,0.265327751636505,44.147602,38.660618,99.446106,0,612.101074,524.103252389129,2.22882820151835,0.0650068936408063,1.06490100646836,-9.17864194808891,605.749963821662,2.30395618755696,0.0253948309527648,1.14308368413742,33.2090781758378,578.392693641844,79.4384248047593,0.0228745667322467,1.1914724657669
6,5.994136,21,20.929548,0.849699974060059,0.631837666034698,102.981331,NaN,1.007489,NaN,27.954769,400,400.102295,25,28.424974,9.149838,32.369568,50.010727,401.870239,399.347046,399.069427,4207.793457,9.726541,9.191995,9.13158,1.59042,1.586385,1.539692,22.585123,43.974087,18.204546,0.259398877620697,44.078278,38.668709,99.443192,0,611.620667,524.107325531161,2.22884307894967,0.0650082931473042,1.06487471179213,-9.17864194808891,605.774112358909,2.30402039176824,0.025397001003184,1.14306014756855,33.2090781758378,578.397939285055,79.4428274874342,0.0228750617485978,1.19145794283991
6,5.993647,21,20.93116,0.849699974060059,0.639357209205627,103.037384,NaN,1.007793,NaN,27.960354,400,400.084015,25,28.426752,9.152712,32.373024,50.010727,401.948822,399.426117,399.162842,4208.164063,9.733858,9.188912,9.141244,1.577177,1.57531,1.519367,22.571844,43.991589,18.228916,0.249743416905403,44.066685,38.691223,99.4282,0,610.824951,524.11705196754,2.22889021640573,0.0650170726299562,1.06479040501089,-9.18100961172155,605.836049695801,2.30417416451049,0.0254005310374656,1.14301693646633,33.2121097941286,578.418247536247,79.4621411040973,0.022875129221147,1.19142493968025
6,5.992354,21,20.928776,0.849699974060059,0.643851935863495,103.09623,NaN,1.007116,NaN,27.95414,400,400.134735,25,28.419479,9.145958,32.340393,50.010727,401.948822,399.426117,399.162842,4208.164063,9.733858,9.188912,9.141244,1.577177,1.57531,1.519367,22.571844,43.991589,18.228916,0.249743416905403,44.066685,38.691223,99.4282,0,610.824951,524.126383247501,2.22895500701369,0.0650346618216767,1.06467327900377,-9.18727083128175,605.90646239099,2.30437742309305,0.0254098677080462,1.14292347175602,33.2076262465334,578.435639904139,79.4733850892603,0.0228795049393735,1.19134253278528
6,5.993272,21,20.929199,0.849699974060059,0.64164924621582,103.176514,NaN,1.008695,NaN,27.962734,400,400.094482,25,28.410606,9.150766,32.33057,50.010727,401.735962,399.237122,398.943604,4206.634277,9.730175,9.189191,9.138893,1.584295,1.590178,1.536888,22.550959,43.94252,18.226215,0.244094491004944,44.105804,38.684063,99.427872,0,610.843018,524.120810850379,2.22891285095808,0.0650225348387822,1.06474964173294,-9.18282540454868,605.997658322953,2.30461692401509,0.0254175257969619,1.14283984683996,33.2084218034827,578.421742690513,79.4623153318139,0.0228777082882204,1.19138705093371
6,5.993646,21,20.928305,0.849699974060059,0.637141227722168,103.268524,NaN,1.008047,NaN,27.964458,400,400.049774,25,28.403385,9.157959,32.344742,50.011059,401.969757,399.475159,399.187042,4207.618164,9.746782,9.197683,9.15581,1.58476,1.579392,1.523154,22.581207,43.937111,18.228298,0.246770992875099,44.154644,38.663563,99.462616,0,610.772034,524.114695910822,2.22888163475529,0.0650162741593744,1.0648055604,-9.18101445372054,606.103986769619,2.30490547125526,0.0254282057974478,1.14272819350708,33.2067403993216,578.408690404625,79.4501018446413,0.0228775021167953,1.19141029553833
6,5.991817,21,20.926432,0.849699974060059,0.633496999740601,103.368027,NaN,1.007213,NaN,27.970707,400,400.118256,25,28.404409,9.146891,32.497772,50.011059,401.969757,399.475159,399.187042,4207.618164,9.746782,9.197683,9.15581,1.58476,1.579392,1.523154,22.581207,43.937111,18.228298,0.246770992875099,44.154644,38.663563,99.462616,0,610.772034,524.117246300011,2.22893439071152,0.065037496394566,1.06470853372932,-9.18987150154038,606.22015705744,2.30522670467238,0.0254410066537627,1.14259738141557,33.2032175499817,578.423007124559,79.4594830299504,0.0228810021081326,1.19134373580026
6,5.991878,21,20.926788,0.849699974060059,0.630182981491089,103.471832,NaN,1.008233,NaN,27.988182,400,400.125336,25,28.414099,9.138093,32.50079,50.011059,401.792084,399.380188,399.030975,4208.469727,9.740919,9.199174,9.157397,1.584153,1.582115,1.532893,22.559628,43.884163,18.261427,0.237084612250328,44.061295,38.641209,99.46431,0,609.569458,524.113503317512,2.22891927025929,0.0650355310789857,1.064735361541,-9.18957607194301,606.33828933083,2.3055380051363,0.0254511633738514,1.14248879866025,33.2038871542061,578.418490083113,79.4561924724926,0.0228801673359037,1.19136135180761
6,5.99137,21,20.927511,0.849699974060059,0.639526903629303,103.577423,NaN,1.008348,NaN,27.982073,400,400.147125,25,28.414112,9.151743,32.297874,50.011059,401.869507,399.419067,399.100616,4214.266602,9.751616,9.20042,9.159569,1.572877,1.563326,1.509126,22.560543,43.995781,18.251827,0.266444504261017,44.045574,38.613998,99.487221,0,608.408936,524.125237655499,2.22897419802003,0.0650452177718307,1.06463732200837,-9.19203644091152,606.457967855143,2.30585084290743,0.0254609917929193,1.14238323028256,33.2052470261823,578.439512743731,79.4748560840703,0.0228813217388587,1.19131362615203
6,5.991002,21,20.927544,0.849699974060059,0.668470144271851,103.657494,NaN,1.007401,NaN,27.974033,400,400.166443,25,28.404057,9.159647,32.105392,50.011059,401.869507,399.419067,399.100616,4214.266602,9.751616,9.20042,9.159569,1.572877,1.563326,1.509126,22.560543,43.995781,18.251827,0.266444504261017,44.045574,38.613998,99.487221,0,608.408936,524.15734177097,2.22910019347006,0.0650603501810193,1.06441439082316,-9.19381885486143,606.549392754166,2.30609327590604,0.0254691552891076,1.14229755791473,33.2053090941808,578.484019746236,79.5122640300413,0.0228854837842111,1.19119116643279
6,5.992261,21,20.927181,0.849699974060059,0.679853737354279,103.663017,NaN,1.008125,NaN,27.974049,400,400.154297,25,28.405432,9.146989,32.12677,50.011059,401.795959,399.380035,399.066864,4211.428711,9.74528,9.19262,9.153759,1.536262,1.538986,1.484359,22.578421,43.881516,18.251221,0.273246824741364,44.138405,38.579819,99.515648,0,607.785461,524.165035655835,2.22909838027174,0.0650489813401646,1.06442030696278,-9.18772121395745,606.556179250062,2.30611373990753,0.0254702238558706,1.14228738040485,33.2046263421324,578.482549552939,79.5105192271707,0.0228857616260626,1.19119000452126
6,5.991127,21,20.925236,0.849699974060059,0.679609537124634,103.628113,NaN,1.008427,NaN,27.952967,400,400.134674,25,28.406687,9.151019,32.085423,50.011059,401.795959,399.380035,399.066864,4211.428711,9.74528,9.19262,9.153759,1.536262,1.538986,1.484359,22.578421,43.881516,18.251221,0.273246824741364,44.138405,38.579819,99.515648,0,607.785461,524.168759196128,2.22913891963507,0.065062883500226,1.06434646396994,-9.19321340597168,606.518868026075,2.30602786482126,0.0254693376425894,1.14230201941295,33.2009679177002,578.492394710377,79.516048674027,0.0228889230156833,1.19113486880593
6,5.991918,21,20.92392,0.849699974060059,0.679494321346283,103.57251,NaN,1.008189,NaN,27.951916,400,400.138855,25,28.409809,9.147003,32.020248,50.011059,401.947235,399.45462,399.179504,4206.537109,9.731061,9.191092,9.142756,1.551928,1.546845,1.496574,22.587811,43.935925,18.257046,0.274788439273834,44.058876,38.518963,99.536087,0,605.868958,524.165857991749,2.22910953167927,0.065053081296695,1.06439992502035,-9.18938234886286,606.457083777575,2.30587276809726,0.025465457759637,1.14234636097514,33.1984924575353,578.479018568587,79.5029679393229,0.0228891712934329,1.19115285577476
6,5.991205,21,20.92351,0.849699974060059,0.679494321346283,103.57251,NaN,1.008065,NaN,27.951916,400,400.138855,25,28.409809,9.132669,32.063702,50.011059,401.786041,399.3237,399.003876,4210.342285,9.742039,9.198126,9.152528,1.544268,1.535533,1.492515,22.56259,43.872593,18.249973,0.291547536849976,43.969414,38.560532,99.523621,0,603.995911,524.16836257844,2.22913561793058,0.0650618788000088,1.06435244607908,-9.19283561074826,606.457623637832,2.30587697266592,0.0254660252829215,1.1423415473934,33.1977212035092,578.487279564385,79.5093265972996,0.022890421626532,1.19112416353963
6,5.990431,21,20.92234,0.849699974060059,0.669039368629456,103.516884,NaN,1.007623,NaN,27.953295,400,400.08429,25,28.412346,9.145388,32.381687,50.011059,401.786041,399.3237,399.003876,4210.342285,9.742039,9.198126,9.152528,1.544268,1.535533,1.492515,22.56259,43.872593,18.249973,0.291547536849976,43.969414,38.560532,99.523621,0,603.995911,524.159953742437,2.22912330045045,0.0650676056029067,1.0643724580028,-9.19658466797682,606.395619410683,2.30572028094238,0.0254619397091579,1.14238777994143,33.1955202450831,578.48025751679,79.5017855192507,0.0228911021243146,1.19112671484824
6,5.990431,21,20.92234,0.849699974060059,0.662280738353729,103.44928,NaN,1.007623,NaN,27.9888,400,400.125427,25,28.404018,9.150977,32.513416,50.011059,401.876678,399.395844,399.128326,4209.68457,9.747166,9.194639,9.155761,1.528513,1.52523,1.470776,22.570673,43.943249,18.263292,0.278092443943024,44.054955,38.543537,99.53479,0,607.503723,524.152759886141,2.22909702782494,0.065065132331144,1.06441873594897,-9.19658466797682,606.318386956794,2.3055152207449,0.0254550046877388,1.14246091032301,33.1955202450831,578.470992529981,79.4940072642179,0.0228902276443443,1.19115228589286
6,5.990576,21,20.920574,0.849699974060059,0.664537012577057,103.407761,NaN,1.00793,NaN,27.968395,400,400.119934,25,28.410887,9.152197,32.432137,50.015259,401.785645,399.25415,398.95694,4204.347656,9.742638,9.195166,9.149053,1.530265,1.536733,1.494317,22.581078,43.880634,18.272259,0.279151052236557,44.027145,38.506874,99.548676,NaN,608.067139,524.154652026336,2.22910049260326,0.0650641683576211,1.06441294457432,-9.19588229708029,606.27328091373,2.3054073790933,0.0254531888781411,1.14248516692137,33.1921979385381,578.468171784747,79.489154726773,0.0228919890755036,1.19113467216147
6,5.990011,21,20.92351,0.849699974060059,0.667937397956848,103.383919,NaN,1.008162,NaN,27.945978,400,400.047485,25,28.419065,9.154071,32.359344,50.015259,401.785645,399.25415,398.95694,4204.347656,9.742638,9.195166,9.149053,1.530265,1.536733,1.494317,22.581078,43.880634,18.272259,0.279151052236557,44.027145,38.506874,99.548676,NaN,608.067139,524.160256398857,2.22913438661295,0.0650723867106436,1.06435202629545,-9.19861919481792,606.242169090004,2.30530491102624,0.0254466795101271,1.14254565551056,33.1977212035092,578.48684532893,79.5089620381295,0.0228903806440257,1.19112536164909
6,5.992504,21,20.92252,0.849699974060059,0.671998023986816,103.397148,NaN,1.007955,NaN,27.929653,400,400.022217,25,28.427801,9.15811,32.266434,50.015259,401.818054,399.242584,398.990753,4207.278809,9.751412,9.194379,9.153108,1.52941,1.530764,1.486257,22.566973,44.141216,18.231186,0.310434579849243,44.049461,38.584984,99.507675,0,606.640625,524.155819907228,2.22905895242179,0.0650431099123144,1.06449029105304,-9.18654441884956,606.258589330065,2.30535520998385,0.0254494067755107,1.14251961028287,33.1958588601252,578.457977680663,79.4833344055507,0.0228887925649789,1.19119080892871
6,5.992493,21,20.921303,0.849699974060059,0.672230362892151,103.377579,NaN,1.008198,NaN,27.92227,400,400.024353,25,28.431675,9.163232,32.26862,50.015259,401.812347,399.234985,398.977753,4201.151855,9.7407,9.189485,9.141866,1.532977,1.533598,1.488352,22.57832,43.799541,18.226234,0.321040004491806,44.108536,38.640247,99.478676,0,606.827148,524.15610587704,2.22906025807731,0.0650433305941234,1.06448796660631,-9.18659768862312,606.237836384697,2.30530832015567,0.0254490828159158,1.14252655580022,33.1935694033321,578.455652457901,79.479670138403,0.0228899702901884,1.19117972378417
6,5.988708,21,20.918798,0.849699974060059,0.671795964241028,103.336868,NaN,1.008866,NaN,27.908772,400,400.021423,25,28.425428,9.168463,32.235062,50.015259,401.812347,399.234985,398.977753,4201.151855,9.7407,9.189485,9.141866,1.532977,1.533598,1.488352,22.57832,43.799541,18.226234,0.321040004491806,44.108536,38.640247,99.478676,0,606.827148,524.168940443912,2.22919707058595,0.0650898873478303,1.06423885406647,-9.20493176488912,606.194627341927,2.30521048900038,0.0254483714514164,1.14254136505663,33.1888566056654,578.498164010458,79.5118370881789,0.022896859830788,1.19102638917714
6,5.988981,21,20.919367,0.849699974060059,0.675340294837952,103.302101,NaN,1.008184,NaN,27.931608,400,400.015228,25,28.421156,9.168509,32.280144,50.015259,401.808044,399.184967,399.008453,4208.252441,9.75731,9.190986,9.15345,1.533764,1.535925,1.490198,22.581539,43.887276,18.275801,0.279227793216705,44.092335,38.602676,99.49276,0,606.304749,524.171753502912,2.2292008545312,0.0650878130995443,1.06423278991971,-9.20360909052141,606.154152944867,2.30509913260304,0.0254440153158382,1.14258600060769,33.1899271348589,578.500801289316,79.514851711727,0.0228964552420828,1.19102729862161
6,5.990253,21,20.916584,0.849699974060059,0.679781854152679,103.248138,NaN,1.008709,NaN,27.973389,400,399.953369,25,28.424753,9.168272,32.243526,50.015259,401.576141,398.995636,398.781281,4208.489258,9.737962,9.187251,9.140797,1.568845,1.555995,1.514445,22.570417,43.896126,18.295795,0.29063406586647,44.116493,38.576004,99.489975,0,605.535522,524.17201257668,2.22917156894536,0.065073733682302,1.06428709425355,-9.19744690653897,606.096168903485,2.30496390462727,0.0254423268554869,1.14261216091461,33.1846909276869,578.484101244674,79.4969154797959,0.0228980754578692,1.19103333449149
6,5.989707,21,20.917641,0.849699974060059,0.685271739959717,103.170166,NaN,1.007465,NaN,27.962902,400,399.896057,25,28.436504,9.154474,32.209644,50.015259,401.576141,398.995636,398.781281,4208.489258,9.737962,9.187251,9.140797,1.568845,1.555995,1.514445,22.570417,43.896126,18.295795,0.29063406586647,44.116493,38.576004,99.489975,0,605.535522,524.179772870961,2.22921288455941,0.0650824830382436,1.06421320966926,-9.20009187262957,606.005677096292,2.30471632047616,0.0254328574686559,1.14271019096981,33.1866797324001,578.501091742492,79.5126678624617,0.0228984652144288,1.19100168199457
6,5.988358,21,20.917294,0.849699974060059,0.681951820850372,103.098045,NaN,1.00827,NaN,27.967234,400,399.894562,25,28.442726,9.151264,32.201828,50.015259,401.745941,399.151855,398.997162,4204.402344,9.744218,9.181281,9.140623,1.550512,1.542328,1.506675,22.546417,43.895214,18.307671,0.281993865966797,44.001915,38.711739,99.422829,0,607.03186,524.180977548387,2.22924934957167,0.0650979270823561,1.06414612575702,-9.20662756856228,605.923719654246,2.30450085816663,0.0254259300945384,1.14278554278569,33.1860268408336,578.513157164242,79.5223104464457,0.0229000028359771,1.19096343807313
6,5.987049,21,20.918026,0.849699974060059,0.679550528526306,103.119751,NaN,1.007947,NaN,27.960485,400,399.953461,25,28.432823,9.157974,32.223869,50.015259,401.745941,399.151855,398.997162,4204.402344,9.744218,9.181281,9.140623,1.550512,1.542328,1.506675,22.546417,43.895214,18.307671,0.281993865966797,44.001915,38.711739,99.422829,0,607.03186,524.183019411373,2.22928792881251,0.065113220117648,1.06407542776966,-9.21297054472603,605.947556991858,2.30455926506442,0.0254271469796265,1.14277025753768,33.1874041126013,578.528439565074,79.5361720471328,0.0229006045346303,1.19093185665784
6,5.988786,21,20.915571,0.849699974060059,0.674164235591888,103.168159,NaN,1.008356,NaN,27.9396,400,399.935913,25,28.428749,9.168019,32.302608,50.00679,401.63269,399.147583,398.87677,4204.216797,9.733122,9.187044,9.148988,1.528002,1.524145,1.479542,22.56868,43.921627,18.328287,0.269306182861328,44.003128,38.656391,99.457802,NaN,605.883362,524.171186851508,2.2292034203337,0.0650897908183364,1.0642278505829,-9.20455385323248,606.006119009636,2.30473148523664,0.0254355157557527,1.1426879279829,33.1827848401732,578.493013958946,79.5029737605292,0.0229000807030478,1.19099418891777
6,5.989665,21,20.917788,0.849699974060059,0.674164235591888,103.168159,NaN,1.008252,NaN,27.9396,400,399.935913,25,28.428749,9.162063,32.245239,50.00679,401.742859,399.262115,399.056854,4207.398438,9.727383,9.173209,9.130486,1.539557,1.536005,1.488168,22.575687,44.022972,18.326191,0.27790042757988,44.018887,38.585621,99.511703,0,604.497864,524.168099231323,2.22917125174926,0.0650789369380493,1.0642863738212,-9.20029533917932,606.003189424504,2.30470871647384,0.0254324479628081,1.14271413569547,33.1869563151205,578.486746246218,79.5008299499321,0.0228969421041776,1.19104335325731
6,5.989827,21,20.915392,0.849699974060059,0.65949958562851,103.138885,NaN,1.008535,NaN,27.916052,400,399.964539,25,28.427711,9.160805,32.17984,50.00679,401.641418,399.106445,398.936279,4208.711914,9.749551,9.188972,9.15064,1.540247,1.545749,1.489898,22.586046,43.885796,18.282049,0.335187345743179,44.100819,38.487228,99.57933,NaN,603.182129,524.151921884483,2.22910832075324,0.065071570188626,1.06439753919705,-9.19951054562796,605.972904085491,2.304644428775,0.0254327567519383,1.14271801659264,33.1824480218007,578.459068289176,79.4742210591505,0.0228970813652702,1.19108526155481
6,5.989443,21,20.915483,0.849699974060059,0.647405087947845,103.097412,NaN,1.008093,NaN,27.910431,400,399.967316,25,28.43294,9.155878,32.048824,50.00679,401.641418,399.106445,398.936279,4208.711914,9.749551,9.188972,9.15064,1.540247,1.545749,1.489898,22.586046,43.885796,18.282049,0.335187345743179,44.100819,38.487228,99.57933,NaN,603.182129,524.140397602631,2.22907535722611,0.0650718842549693,1.0644548010895,-9.20137082331462,605.925390869616,2.30451753885816,0.0254283706948799,1.1427648069444,33.1826192537598,578.44765306417,79.4647653518046,0.0228958990128632,1.1911180858519
6,5.989443,21,20.915483,0.849699974060059,0.66113406419754,103.118233,NaN,1.008093,NaN,27.947617,400,399.938629,25,28.443188,9.158274,32.04694,50.00679,401.815247,399.334808,399.096069,4203.785156,9.746874,9.193708,9.15647,1.549577,1.557411,1.49869,22.592609,43.7742,18.278522,0.338939428329468,44.023846,38.518124,99.563141,0,601.21875,524.155010831696,2.22912872830428,0.0650769091712504,1.06436076353083,-9.20137082331462,605.949184136558,2.30458077546224,0.0254305095069655,1.14274184376507,33.1826192537598,578.466472917409,79.4805658538198,0.0228976759493607,1.19106613423554
6,5.988584,21,20.915344,0.849699974060059,0.680887162685394,103.160316,NaN,1.007809,NaN,27.982468,400,400.009064,25,28.453682,9.166523,32.067558,50.00679,401.815247,399.334808,399.096069,4203.785156,9.746874,9.193708,9.15647,1.549577,1.557411,1.49869,22.592609,43.7742,18.278522,0.338939428329468,44.023846,38.518124,99.563141,0,601.21875,524.179050867386,2.22923694099485,0.0650947460401199,1.0641684421436,-9.20553255525454,605.997456854418,2.30471000113165,0.0254350243780772,1.14269386764144,33.18235770142,578.504315427383,79.5121436943904,0.0229014085085504,1.19095977067729
6,5.987954,21,20.914053,0.849699974060059,0.700335383415222,103.190247,NaN,1.007424,NaN,27.986641,400,399.988251,25,28.457708,9.16413,32.083046,50.00679,401.642365,399.176331,398.934479,4207.82959,9.746544,9.196414,9.15436,1.542884,1.547207,1.484332,22.581926,43.974216,18.278078,0.349638909101486,44.10503,38.63937,99.476517,0,599.663391,524.201957515659,2.22933556802647,0.0651096454700031,1.06399371254447,-9.208585104549,606.033363918473,2.30481414252588,0.025439885248217,1.14264572536179,33.179928400754,578.536141816747,79.5370524852668,0.022905896830602,1.19085354510191
6,5.989354,21,20.915596,0.849699974060059,0.712090969085693,103.19545,NaN,1.008114,NaN,27.972504,400,399.996368,25,28.460649,9.161295,32.047089,50.00679,401.764771,399.33905,399.106201,4206.120605,9.740685,9.185593,9.149796,1.544644,1.551201,1.493905,22.565573,44.023827,18.273489,0.356598198413849,43.98542,38.650196,99.478256,NaN,604.526733,524.209550887586,2.22933001376494,0.0650966548396802,1.06400656928876,-9.20180199441489,606.037270669618,2.30481409336962,0.0254382839482597,1.14265824587469,33.1828318816721,578.537717145758,79.5405452030451,0.0229042723316886,1.19087138384096
6,5.98947,21,20.916124,0.849699974060059,0.718232095241547,103.168243,NaN,1.007784,NaN,27.973618,400,400.029449,25,28.460831,9.152122,32.04705,50.00679,401.764771,399.33905,399.106201,4206.120605,9.740685,9.185593,9.149796,1.544644,1.551201,1.493905,22.565573,44.023827,18.273489,0.356598198413849,43.98542,38.650196,99.478256,NaN,604.526733,524.215677825886,2.22934962857228,0.0650974691801243,1.06397238636889,-9.20124001956555,606.005484256538,2.30472606079479,0.0254347591038202,1.14269437264169,33.1838253882017,578.545844527546,79.5481124528407,0.0229044328494677,1.19085659861107
6,5.989589,21,20.91444,0.849699974060059,0.714881300926208,103.1838,NaN,1.008617,NaN,27.974861,400,399.992218,25,28.455521,9.141124,32.103386,50.00679,401.697174,399.305511,399.056763,4202.757324,9.736343,9.181342,9.142223,1.545662,1.558352,1.500685,22.570789,43.946308,18.270168,0.358798623085022,44.085236,38.624596,99.501221,0,602.776428,524.211694944893,2.22933225688259,0.065094773824833,1.06400315189912,-9.20066351951357,606.025485951592,2.30479059324236,0.0254386874584379,1.14265737622578,33.1806566383296,578.535860467772,79.5373604612637,0.0229054255027602,1.1908598816494
6,5.989192,21,20.915073,0.849699974060059,0.707805037498474,103.217827,NaN,1.007281,NaN,27.973709,400,400.052856,25,28.455965,9.140748,32.158867,50.000702,401.825958,399.386932,399.114929,4207.573242,9.73072,9.179407,9.134616,1.537521,1.541555,1.493796,22.545164,44.019279,18.288279,0.343563914299011,44.019485,38.652515,99.488632,0,598.162292,524.205559253901,2.22931928907009,0.0650970872697809,1.06402504576439,-9.2025868352577,606.063530445746,2.30488740223305,0.0254413057813401,1.1426275225514,33.1818477646651,578.532736776362,79.5356276104004,0.022904403154405,1.19087757973024
6,5.989732,21,20.913544,0.849699974060059,0.692780733108521,103.282265,NaN,1.008066,NaN,27.964087,400,400.083069,25,28.463539,9.148061,32.177834,50.000702,401.825958,399.386932,399.114929,4207.573242,9.73072,9.179407,9.134616,1.537521,1.541555,1.493796,22.545164,44.019279,18.288279,0.343563914299011,44.019485,38.652515,99.488632,0,598.162292,524.187676060299,2.22924115109318,0.0650849220129696,1.06416355327871,-9.19997076210467,606.139175153771,2.30509870760473,0.0254500391420891,1.14253897516829,33.1789705740726,578.501677742027,79.5073970068711,0.0229032278500265,1.19094116040793
6,5.991264,21,20.91382,0.849699974060059,0.67698734998703,103.352699,NaN,1.007275,NaN,27.952776,400,400.086456,25,28.466082,9.136612,32.271957,50.000702,401.782654,399.372559,399.100464,4205.53125,9.728029,9.175485,9.13257,1.530665,1.533703,1.490678,22.543697,43.795586,18.293936,0.355888038873672,44.010193,38.612564,99.513763,0,602.256409,524.165486997775,2.22912371469925,0.0650602334858491,1.06437353217667,-9.19254984505966,606.219281937496,2.30530962693305,0.025456888019184,1.14246546386609,33.1794899478973,578.460896985431,79.4735445108623,0.0228990600964908,1.19105760068291
6,5.99007,21,20.913168,0.849699974060059,0.666060268878937,103.427773,NaN,1.008202,NaN,27.944061,400,400.042145,25,28.467709,9.134986,32.261662,50.000702,401.883545,399.465363,399.200256,4204.931641,9.725402,9.176574,9.12334,1.53092,1.537403,1.495575,22.510689,44.04343,18.307232,0.355785131454468,44.025425,38.607517,99.516609,NaN,599.153015,524.158051173182,2.22912493085019,0.0650709714470725,1.06436880611314,-9.19833338566667,606.305907874218,2.30554409326211,0.0254654967354852,1.14237629490799,33.1782630129923,578.459832787767,79.4717336089568,0.0228997087692177,1.19105115847063
6,5.990581,21,20.912853,0.849699974060059,0.656947910785675,103.479393,NaN,1.008425,NaN,27.935038,400,400.116211,25,28.464338,9.154796,32.203281,50.000702,401.883545,399.465363,399.200256,4204.931641,9.725402,9.176574,9.12334,1.53092,1.537403,1.495575,22.510689,44.04343,18.307232,0.355785131454468,44.025425,38.607517,99.516609,NaN,599.153015,524.146556320621,2.22907080699993,0.0650613294226904,1.06446526251004,-9.19585807762536,606.365290975228,2.30570390415428,0.0254712305163878,1.14231675790851,33.177670235007,578.44002668529,79.4546616007707,0.0228982004214091,1.19110130503269
6,5.990757,21,20.913555,0.849699974060059,0.661854267120361,103.484558,NaN,1.007689,NaN,27.933586,400,400.196198,25,28.457596,9.17463,32.160873,50.000702,401.87915,399.453369,399.165588,4205.729492,9.758913,9.199861,9.167209,1.54681,1.553895,1.508421,22.521183,43.919422,18.305374,0.354628533124924,44.015957,38.570232,99.523956,0,599.627258,524.151160464402,2.2290834401224,0.0650609527824785,1.06444337848802,-9.19500556264626,606.370266036101,2.30571236598501,0.0254707880541534,1.14231943248301,33.1789912738529,578.446088667531,79.4607388982461,0.0228979662746681,1.19109466637289
6,5.990757,21,20.913555,0.849699974060059,0.661854267120361,103.484558,NaN,1.007689,NaN,27.933586,400,400.196198,25,28.457596,9.168413,32.23571,50.000702,401.790192,399.366852,399.087677,4207.034668,9.747963,9.189044,9.155219,1.53522,1.546656,1.503969,22.535404,43.829391,18.297472,0.366324752569199,44.057568,38.615753,99.498886,NaN,601.650879,524.151160464402,2.2290834401224,0.0650609527824785,1.06444337848802,-9.19500556264626,606.370266036101,2.30571236598501,0.0254707880541534,1.14231943248301,33.1789912738529,578.446088667531,79.4607388982461,0.0228979662746681,1.19109466637289
6,5.990976,21,20.913921,0.849699974060059,0.674978017807007,103.408905,NaN,1.00747,NaN,27.956154,400,400.151825,25,28.446739,9.15419,32.214279,50.000702,401.790192,399.366852,399.087677,4207.034668,9.747963,9.189044,9.155219,1.53522,1.546656,1.503969,22.535404,43.829391,18.297472,0.366324752569199,44.057568,38.615753,99.498886,NaN,601.650879,524.164360036544,2.22912644203022,0.0650630523151842,1.06436810555956,-9.19394478944133,606.283360461547,2.30547912536684,0.0254625173378166,1.14240560625832,33.1796800073141,578.462089988694,79.4746882573729,0.0228990566979087,1.19105576114269
6,5.991209,21,20.914572,0.849699974060059,0.680185437202454,103.338371,NaN,1.007588,NaN,27.98044,400,400.128601,25,28.437168,9.148234,32.021374,50.000702,401.877472,399.440277,399.142792,4205.672852,9.742472,9.187225,9.149536,1.546387,1.544524,1.506495,22.5375,44.019375,18.291195,0.36305171251297,43.932907,38.674545,99.469772,0,603.015991,524.169084117137,2.22913815787986,0.0650620823039399,1.0643479831073,-9.19281623673538,606.201920405215,2.30525842899306,0.0254543759155304,1.14248991871106,33.1809050271119,578.467712041553,79.4803244589386,0.0228988395745634,1.1910496111328
6,5.992201,21,20.914913,0.849699974060059,0.678933680057526,103.282135,NaN,1.008065,NaN,27.997265,400,400.174713,25,28.427467,9.16551,32.027924,49.997234,401.846191,399.399078,399.092377,4207.507813,9.747087,9.193569,9.162205,1.545203,1.543725,1.509349,22.55534,44.022724,18.28536,0.367111623287201,44.060543,38.661926,99.48439,0,601.150085,524.164267099875,2.22909699889754,0.0650493849054333,1.06442260996855,-9.18801178625625,606.13721948118,2.30508425705481,0.0254481304598122,1.14255526720322,33.1815466926502,578.453979184329,79.4692744205236,0.0228971511379588,1.1910924190434
6,5.992744,21,20.914377,0.849699974060059,0.677355468273163,103.256119,NaN,1.006983,NaN,27.979288,400,400.159546,25,28.426388,9.172192,32.176121,49.997234,401.846191,399.399078,399.092377,4207.507813,9.747087,9.193569,9.162205,1.545203,1.543725,1.509349,22.55534,44.022724,18.28536,0.367111623287201,44.060543,38.661926,99.48439,0,601.150085,524.160679614592,2.22907099912543,0.0650421096516696,1.06446958311214,-9.18538218781509,606.108202105009,2.30501079264743,0.0254462012625187,1.14257737776629,33.1805380887205,578.443584008484,79.4597928270656,0.0228967853719194,1.19111340942903
6,5.991184,21,20.915844,0.849699974060059,0.674898386001587,103.283264,NaN,1.007087,NaN,27.978415,400,400.172424,25,28.43383,9.183114,32.221783,49.997234,401.966888,399.414795,399.213379,4207.810547,9.75474,9.183956,9.148896,1.550309,1.55557,1.504539,22.553928,43.929268,18.294123,0.37010782957077,44.051178,38.635891,99.508339,NaN,603.903198,524.163544583713,2.22911852187023,0.0650604563557127,1.0643825030582,-9.19293732447778,606.137280463482,2.30507812532383,0.0254469575740974,1.14256501719262,33.1832985310386,578.463700419808,79.4787460412687,0.0228969994641238,1.19107897838651
6,5.990348,21,20.915373,0.849699974060059,0.680274128913879,103.316956,NaN,1.008179,NaN,27.994135,400,400.198151,25,28.441189,9.181984,32.188545,49.997234,401.966888,399.414795,399.213379,4207.810547,9.75474,9.183956,9.148896,1.550309,1.55557,1.504539,22.553928,43.929268,18.294123,0.37010782957077,44.051178,38.635891,99.508339,NaN,603.903198,524.172202814736,2.22917000608644,0.0650727411463552,1.0642900515316,-9.19698672060417,606.176396699647,2.30518521756168,0.0254510685231546,1.14252269334081,33.182412270002,578.480777088253,79.4924208542496,0.0228991528634577,1.19102508770498
6,5.989196,21,20.91448,0.849699974060059,0.69228184223175,103.36161,NaN,1.00806,NaN,27.990194,400,400.181519,25,28.448864,9.166361,32.281639,49.997234,401.955444,399.437958,399.133209,4206.662598,9.737745,9.184041,9.143969,1.552653,1.541682,1.499466,22.55718,44.019028,18.290154,0.375718891620636,44.066006,38.605381,99.531586,0,601.467896,524.189027317076,2.22925882541517,0.0650913578386901,1.06413130252642,-9.20256745627637,606.228591792858,2.30532989135734,0.0254568888118643,1.14246354804097,33.1807319077824,578.510054525736,79.5157473626639,0.0229029431446355,1.1909315332131
6,5.989862,21,20.914223,0.849699974060059,0.702835321426392,103.397186,NaN,1.007877,NaN,28.007362,400,400.23114,25,28.452168,9.156158,32.191578,49.997234,402.044098,399.515656,399.224518,4205.335449,9.730705,9.175701,9.129212,1.544318,1.541742,1.505555,22.544439,43.88242,18.321421,0.349866032600403,44.065819,38.542336,99.586632,0,605.741333,524.197919030574,2.22927546523606,0.0650869958198108,1.06410352084185,-9.19934099359307,606.269574291972,2.30544047181379,0.0254608963078672,1.14242187466747,33.1802482996511,578.515334239007,79.5198191838033,0.0229037369562311,1.19091329194574
6,5.989496,21,20.914154,0.849699974060059,0.708520770072937,103.421356,NaN,1.008367,NaN,28.005995,400,400.245087,25,28.447704,9.140701,32.04055,49.997234,401.725586,399.473297,399.007019,4206.924805,9.687796,9.169341,9.149204,1.541924,1.528509,1.501693,22.536524,43.828663,18.311636,0.359630972146988,44.021793,38.521679,99.600311,0,611.466614,524.205253651608,2.2293109471582,0.0650935951071883,1.06404037152302,-9.20111406082469,606.29727728177,2.30551450711455,0.0254634725216072,1.14239485033715,33.1801184585709,578.527689785239,79.5300971418099,0.0229049827809412,1.19087826851554
6,5.98712,21,20.912806,0.849699974060059,0.710089027881622,103.392914,NaN,1.008364,NaN,28.010279,400,400.184753,25,28.443516,9.144924,32.023693,49.997234,401.725586,399.473297,399.007019,4206.924805,9.687796,9.169341,9.149204,1.541924,1.528509,1.501693,22.536524,43.828663,18.311636,0.359630972146988,44.021793,38.521679,99.600311,0,611.466614,524.215262295582,2.22940398192572,0.0651235198090482,1.06387175020604,-9.21262647533405,606.266562499395,2.3054420549561,0.0254624202917107,1.14240982751011,33.1775817881895,578.557414485816,79.5531629126548,0.0229093385437531,1.19077708469707
6,5.989165,21,20.915031,0.849699974060059,0.72307687997818,103.411446,NaN,1.008532,NaN,28.009703,400,400.055786,25,28.44068,9.162731,32.06044,49.997234,401.744507,399.337921,398.916534,4206.705078,9.697351,9.171581,9.119429,1.545032,1.54377,1.524023,22.554159,43.975117,18.307659,0.366777390241623,44.046574,38.539997,99.582146,0,615.714844,524.221902834747,2.22937960829448,0.0651030082143319,1.06391908484882,-9.20271764363986,606.284799748367,2.30547544207304,0.0254612409239627,1.14241591610939,33.1817687334296,578.553914833214,79.5533525616273,0.0229064507599667,1.19081868319784
6,5.990243,21,20.913143,0.849699974060059,0.752219676971436,103.403503,NaN,1.008383,NaN,28.001518,400,400.001007,25,28.459072,9.160088,32.088871,49.997234,401.744507,399.337921,398.916534,4206.705078,9.697351,9.171581,9.119429,1.545032,1.54377,1.524023,22.554159,43.975117,18.307659,0.366777390241623,44.046574,38.539997,99.582146,0,615.714844,524.249124375966,2.22945337423465,0.065100356878219,1.06379213617845,-9.19749534748735,606.278215047476,2.30547072181422,0.0254630404065017,1.14240230687964,33.1782159673671,578.575607766933,79.5689155206862,0.0229106688030434,1.1907318940454
6,5.987547,21,20.91267,0.849699974060059,0.764051735401154,103.346405,NaN,1.008535,NaN,27.981077,400,399.995636,25,28.464336,9.148258,32.154018,49.997234,401.728119,399.359131,398.870789,4204.033203,9.691711,9.180819,9.118383,1.549122,1.54028,1.516996,22.540253,43.871464,18.301424,0.374045848846436,43.99884,38.565228,99.561493,0,619.098694,524.271164584375,2.22959793487857,0.0651379871886099,1.06353284302272,-9.21055727859789,606.213608406974,2.30530233360703,0.0254578344527336,1.14245876070354,33.1773258561262,578.62551622677,79.6101672797982,0.0229159242776097,1.19058800632113
6,5.987547,21,20.91267,0.849699974060059,0.761227548122406,103.299759,NaN,1.008535,NaN,27.968281,400,399.973389,25,28.460049,9.144303,32.353577,50.007206,401.739105,399.329193,398.986542,4207.182617,9.698468,9.181401,9.125937,1.54304,1.542926,1.505339,22.541082,43.988762,18.287867,0.375925451517105,44.000858,38.5522,99.568695,0,621.910706,524.268160941353,2.22958696918153,0.0651369540520218,1.06355203227237,-9.21055727859789,606.160316091005,2.30516077683017,0.0254530455054798,1.14250957426235,33.1773258561262,578.621647983175,79.6069182748302,0.0229155591017088,1.19059862384529
6,5.987633,21,20.911552,0.849699974060059,0.761227548122406,103.299759,NaN,1.00782,NaN,27.968281,400,399.973389,25,28.460049,9.131817,32.456749,50.007206,401.739105,399.329193,398.986542,4207.182617,9.698468,9.181401,9.125937,1.54304,1.542926,1.505339,22.541082,43.988762,18.287867,0.375925451517105,44.000858,38.5522,99.568695,0,621.910706,524.267859377776,2.22958382313739,0.065135891268587,1.06355773469982,-9.21014054533686,606.161791643607,2.30517225589087,0.0254545937167046,1.14249639002671,33.1752218963584,578.617976189273,79.602262948435,0.0229164980095423,1.19059265112688
6,5.989222,21,20.910452,0.849699974060059,0.762552261352539,103.326286,NaN,1.007788,NaN,27.974503,400,399.992096,25,28.450062,9.12298,32.473652,50.007206,401.600525,399.257599,398.840759,4202.510742,9.703088,9.183482,9.131791,1.556397,1.556408,1.513879,22.53434,43.924591,18.276836,0.388084381818771,44.026501,38.455662,99.633354,0,623.882568,524.263696253349,2.22953084370592,0.0651167444176163,1.06365410424024,-9.20244149313879,606.193549700348,2.30526405320852,0.0254588408593633,1.14245451748628,33.1731517277659,578.596767311853,79.5829033582114,0.0229157605350572,1.19063509422902
6,5.988832,21,20.910336,0.849699974060059,0.761628150939941,103.375542,NaN,1.007916,NaN,27.988247,400,399.963715,25,28.443115,9.134848,32.359791,50.007206,401.72229,399.321075,398.909637,4206.163086,9.702285,9.181682,9.120422,1.558609,1.555915,1.513867,22.566887,43.891003,18.256426,0.407464683055878,43.971302,38.495407,99.624123,0,622.789551,524.264080968972,2.22954151996339,0.065121223748739,1.06363452220282,-9.20433098401594,606.249974113279,2.30541470295132,0.0254640583984219,1.14239959930937,33.1729334142819,578.600267368704,79.5856799625769,0.0229162243972904,1.19062381475204
6,5.988414,21,20.910387,0.849699974060059,0.760612547397614,103.446175,NaN,1.007598,NaN,27.988176,400,399.961456,25,28.446533,9.136223,32.219772,50.007206,401.72229,399.321075,398.909637,4206.163086,9.702285,9.181682,9.120422,1.558609,1.555915,1.513867,22.566887,43.891003,18.256426,0.407464683055878,43.971302,38.495407,99.624123,0,622.789551,524.264466573182,2.22955286587559,0.0651260161273987,1.06361370524178,-9.20635623489244,606.330595297738,2.30562845671238,0.0254712379462319,1.14232366081224,33.1730293970471,578.604386370689,79.589211201023,0.0229165546519096,1.19061323503903
6,5.989513,21,20.911077,0.849699974060059,0.763757348060608,103.492455,NaN,1.007843,NaN,27.98349,400,399.958313,25,28.451517,9.136951,32.173847,50.007206,401.595764,399.198517,398.782928,4206.276367,9.694738,9.182689,9.113005,1.573012,1.559671,1.533132,22.56554,43.89843,18.261633,0.406075984239578,44.057968,38.50209,99.610382,0,622.287537,524.263957586947,2.22952488007199,0.0651135910908864,1.0636652097074,-9.20103170341213,606.382551783284,2.30576174472319,0.0254750314693228,1.14228178214989,33.1743279700149,578.596095951619,79.5832180846143,0.0229149784520807,1.19064591461702
6,5.99058,21,20.910217,0.849699974060059,0.771833062171936,103.49646,NaN,1.007856,NaN,27.952457,400,399.901794,25,28.451649,9.151031,32.191784,50.007206,401.690796,399.263092,398.909515,4206.429199,9.700216,9.172079,9.11195,1.551313,1.553211,1.510836,22.555868,43.867485,18.257471,0.409007608890534,44.013981,38.518433,99.601288,0,621.153564,524.268805979277,2.22951721834832,0.0651033689034757,1.06368105791181,-9.19586292151507,606.388259648388,2.30578271618996,0.0254766341230758,1.14226735506982,33.1727094538082,578.591422714699,79.5780841592162,0.0229155261449607,1.19064640105476
6,5.991839,21,20.911037,0.849699974060059,0.779269576072693,103.444405,NaN,1.008324,NaN,27.936226,400,399.899017,25,28.449717,9.160214,32.133926,50.007206,401.690796,399.263092,398.909515,4206.429199,9.700216,9.172079,9.11195,1.551313,1.553211,1.510836,22.555868,43.867485,18.257471,0.409007608890534,44.013981,38.518433,99.601288,0,621.153564,524.272301756347,2.22950006065758,0.0650905471951716,1.06371397436582,-9.1897649528965,606.327716621058,2.30561641654063,0.0254701557209531,1.14233322084365,33.1742526913064,578.587249753605,79.5757321800332,0.0229141892265827,1.1906696443005
6,5.992155,21,20.912365,0.849699974060059,0.780853509902954,103.387817,NaN,1.007861,NaN,27.966034,400,399.943237,25,28.455212,9.168989,32.074585,50.007206,401.663513,399.295288,398.908386,4205.496094,9.694985,9.175246,9.119638,1.558453,1.560528,1.522592,22.563028,43.760441,18.228533,0.436453133821487,44.10535,38.555599,99.568893,0,619.766785,524.272878675039,2.22949465821973,0.0650872266045186,1.06372415581682,-9.18823455985518,606.261321205292,2.30543111748482,0.0254625079166801,1.14241016681305,33.1767518862659,578.588387077441,79.5785542919304,0.0229127697082991,1.19068559356391
6,5.99245,21,20.913605,0.849699974060059,0.784592866897583,103.325958,NaN,1.008281,NaN,27.978012,400,399.961578,25,28.468294,9.162061,32.044373,50.011169,401.623779,399.235504,398.88385,4206.758789,9.701032,9.173368,9.118828,1.551878,1.549656,1.516925,22.588659,43.767864,18.225613,0.430093199014664,44.028862,38.617573,99.53627,0,616.626099,524.275822030426,2.22949839386591,0.0650849534726567,1.06371828883019,-9.18680592572667,606.189014576892,2.30523068694302,0.0254544405808774,1.1424920398956,33.1790853636608,578.592545876148,79.5837902037752,0.0229117367753848,1.19069197553379
6,5.99071,21,20.913319,0.849699974060059,0.786651194095612,103.29631,NaN,1.007456,NaN,27.993019,400,399.951111,25,28.48296,9.149211,32.093414,50.011169,401.623779,399.235504,398.88385,4206.758789,9.701032,9.173368,9.118828,1.551878,1.549656,1.516925,22.588659,43.767864,18.225613,0.430093199014664,44.028862,38.617573,99.53627,0,616.626099,524.284111290698,2.22957000184356,0.0651071822769615,1.06358897065285,-9.19523322102594,606.155518976684,2.30514364571052,0.0254517927291457,1.14252099069767,33.1785471676664,578.617149843166,79.6040524092452,0.0229143882668782,1.19062029041374
6,5.989301,21,20.913044,0.849699974060059,0.794899940490723,103.332466,NaN,1.007509,NaN,28.001503,400,399.914764,25,28.491276,9.149948,32.049355,50.011169,401.613403,399.230469,398.862793,4204.770508,9.695188,9.184905,9.128238,1.557225,1.555931,1.51888,22.57383,43.893147,18.189978,0.471554934978485,44.017815,38.560459,99.585709,0,612.315308,524.297822573576,2.22965354662816,0.0651275985899514,1.06343962537654,-9.20205876154989,606.197190099115,2.30525619580663,0.0254558855444484,1.14247833944065,33.178029666273,578.645991414896,79.6278907738755,0.02291742710657,1.19053719691879
6,5.988968,21,20.912214,0.849699974060059,0.797926247119904,103.37764,NaN,1.008463,NaN,27.99333,400,399.883362,25,28.503149,9.149921,32.043877,50.011169,401.613403,399.230469,398.862793,4204.770508,9.695188,9.184905,9.128238,1.557225,1.555931,1.51888,22.57383,43.893147,18.189978,0.471554934978485,44.017815,38.560459,99.585709,0,612.315308,524.302207807401,2.22967747126983,0.0651328187889048,1.0633970430316,-9.20367207397169,606.249893994502,2.30540179006546,0.0254616724083786,1.14241943775162,33.1764677217975,578.652529339984,79.6322161243911,0.0229189987304563,1.19050735437314
6,5.990643,21,20.911739,0.849699974060059,0.799463927745819,103.41169,NaN,1.007699,NaN,27.994732,400,399.869537,25,28.509975,9.164543,32.11211,50.011169,401.586731,399.137817,398.815765,4202.610352,9.697948,9.181906,9.122504,1.547894,1.546275,1.509048,22.551819,43.926533,18.207884,0.463470101356506,43.918091,38.465298,99.619324,0,609.666992,524.297973024196,2.2296221950629,0.0651126941488506,1.06349753493312,-9.19555775766861,606.289419032017,2.30550996996924,0.0254658254381132,1.14237690426012,33.1755738168362,578.631940752793,79.6142550270877,0.02291760133417,1.19055701027299
6,5.990643,21,20.911739,0.849699974060059,0.805183053016663,103.475533,NaN,1.007699,NaN,28.014187,400,399.826996,25,28.51186,9.168629,32.006397,50.011169,401.446838,399.052216,398.700775,4205.166992,9.687531,9.173994,9.119788,1.543671,1.548635,1.506111,22.566551,43.82975,18.193527,0.477386981248856,43.944702,38.460518,99.632889,0,607.370117,524.304055188844,2.22964439660721,0.0651147850796499,1.06345872730371,-9.19555775766861,606.362349594474,2.30570362849256,0.0254723777233747,1.14230783028555,33.1755738168362,578.639772737636,79.620833507123,0.0229183407174203,1.19053552311534
6,5.989408,21,20.912394,0.849699974060059,0.815702378749847,103.543968,NaN,1.008041,NaN,27.998568,400,399.801056,25,28.504267,9.164703,32.016148,50.011169,401.446838,399.052216,398.700775,4205.166992,9.687531,9.173994,9.119788,1.543671,1.548635,1.506111,22.566551,43.82975,18.193527,0.477386981248856,43.944702,38.460518,99.632889,0,607.370117,524.319568392233,2.22973038003735,0.065133883188027,1.0633056575324,-9.20154038440006,606.439658309098,2.30590444653536,0.0254784922858871,1.14224174977601,33.1768064607215,578.67160760063,79.6484946875253,0.0229205926927971,1.19045763957124
6,5.989639,21,20.912657,0.849699974060059,0.815702378749847,103.543968,NaN,1.007276,NaN,27.998568,400,399.801056,25,28.504267,9.152407,32.020638,50.011169,401.73349,399.298096,398.985474,4201.405273,9.707977,9.181126,9.129676,1.539869,1.543111,1.50613,22.552212,43.906284,18.153105,0.513081729412079,44.0271,38.467209,99.640053,0,605.779907,524.318759126861,2.22972193436296,0.0651310298364075,1.06332094312013,-9.20042129520834,606.439311952496,2.30590174822786,0.0254781278791292,1.14224483812749,33.1773013919664,578.669230790802,79.6468676496021,0.0229200658697808,1.19046792699589
6,5.990438,21,20.910975,0.849699974060059,0.825967073440552,103.527176,NaN,1.007693,NaN,27.989628,400,399.923004,25,28.494467,9.140667,31.971968,50.011169,401.54834,399.092102,398.734985,4206.42041,9.700135,9.184464,9.12553,1.545601,1.550154,1.510277,22.542259,43.903103,18.150812,0.50292307138443,44.099815,38.506767,99.611092,0,605.129883,524.326874751773,2.22973256286634,0.0651249145486996,1.06330425876473,-9.19655076011827,606.422346645997,2.30586808664053,0.0254787356315714,1.14224316019222,33.1741360090938,578.669125163348,79.6444157311415,0.0229219903872454,1.19044408113383
6,5.990113,21,20.911715,0.849699974060059,0.825880765914917,103.446732,NaN,1.008525,NaN,27.977236,400,399.890381,25,28.483055,9.156435,32.082726,50.011169,401.54834,399.092102,398.734985,4206.42041,9.700135,9.184464,9.12553,1.545601,1.550154,1.510277,22.542259,43.903103,18.150812,0.50292307138443,44.099815,38.506767,99.611092,0,605.129883,524.327921385048,2.229744108617,0.0651288965883892,1.06328334455036,-9.19812508543498,606.329481172379,2.30561651664406,0.0254694552475599,1.14233867863314,33.175528650705,578.674894690147,79.6503019518503,0.0229216839083341,1.1904388897908
6,5.988057,21,20.911018,0.849699974060059,0.826890408992767,103.425819,NaN,1.007988,NaN,27.978184,400,399.847137,25,28.473536,9.166813,32.216778,50.011169,401.56131,399.152863,398.799927,4205.428711,9.695978,9.170245,9.110415,1.556482,1.553773,1.518267,22.537106,43.768131,18.164997,0.469540566205978,44.045212,38.483162,99.632759,0,605.654663,524.336196037245,2.22982319500291,0.0651546662827048,1.06314053430867,-9.20808602020873,606.306510076949,2.30556023228922,0.0254682744455864,1.14235311289012,33.1742169338823,578.701199472066,79.6714202727762,0.022924968768144,1.19035684961064
6,5.988786,21,20.911448,0.849699974060059,0.830481469631195,103.487282,NaN,1.007991,NaN,27.973976,400,399.854492,25,28.464222,9.164841,32.236603,50.010498,401.549011,399.131714,398.773315,4208.90625,9.693347,9.170887,9.110559,1.538007,1.54478,1.498855,22.559616,43.838985,18.143324,0.483196347951889,44.039848,38.479027,99.630829,0,606.559937,524.337460745764,2.2298104758159,0.0651469709048124,1.0631644352732,-9.20455385323248,606.376153916547,2.3057422487228,0.0254739865816599,1.14229172472796,33.1750261748497,578.697697641011,79.6690824773453,0.022924143571383,1.19037260430761
6,5.989319,21,20.911293,0.849699974060059,0.824564516544342,103.48436,NaN,1.008172,NaN,27.97076,400,399.854675,25,28.469934,9.141722,32.219753,50.010498,401.549011,399.131714,398.773315,4208.90625,9.693347,9.170887,9.110559,1.538007,1.54478,1.498855,22.559616,43.838985,18.143324,0.483196347951889,44.039848,38.479027,99.630829,0,606.559937,524.329303027451,2.2297680277399,0.0651382226815989,1.06323973896155,-9.20197155742272,606.373020368626,2.30573497723763,0.025473901485533,1.14229305663558,33.1747344731598,578.682366112219,79.6559853457586,0.0229228745877477,1.19041236651944
6,5.988973,21,20.9126,0.849699974060059,0.808100163936615,103.430344,NaN,1.008006,NaN,27.950485,400,399.929993,25,28.48299,9.141096,32.193821,50.010498,401.81131,399.42038,399.043488,4204.916016,9.70216,9.185275,9.128575,1.55723,1.549957,1.516461,22.579088,43.921757,18.134563,0.492079138755798,44.015812,38.591248,99.554947,0,605.480164,524.313008850948,2.22971677901864,0.0651364772681908,1.06332839044064,-9.2036478495553,606.309593705839,2.30555772201166,0.0254665473619406,1.14236682709836,33.1771941258983,578.667281361712,79.6451500369881,0.022919947401496,1.19047245193169
6,5.988634,21,20.912754,0.849699974060059,0.789848029613495,103.382156,NaN,1.007226,NaN,27.948305,400,400.044708,25,28.490793,9.141994,32.199306,50.010498,401.752594,399.328552,398.957306,4204.147461,9.696124,9.178596,9.121494,1.560235,1.559816,1.52414,22.570553,43.88475,18.141649,0.489318579435349,44.01226,38.596283,99.550499,0,605.419983,524.294787865831,2.22965832688993,0.065133990961472,1.06342972669037,-9.20529029993264,606.254340971906,2.30540994892559,0.02546138805511,1.14242089305936,33.1774839319609,578.647013175062,79.6283415041091,0.0229178570287133,1.19053023211901
6,5.989676,21,20.91317,0.849699974060059,0.777338981628418,103.35569,NaN,1.008028,NaN,27.984444,400,400.052551,25,28.492775,9.13976,32.299194,50.010498,401.752594,399.328552,398.957306,4204.147461,9.696124,9.178596,9.121494,1.560235,1.559816,1.52414,22.570553,43.88475,18.141649,0.489318579435349,44.01226,38.596283,99.550499,0,605.419983,524.277831814697,2.22957165586969,0.0651165450907137,1.0635837032775,-9.20024205021599,606.223556507617,2.30532537524917,0.0254580951793794,1.14245455244626,33.1782667766407,578.617391881752,79.6040462800084,0.0229145824253658,1.19061748655758
