P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,5.991447,21,20.913246,0.849699974060059,0.773510336875916,103.364182,NaN,1.008154,NaN,28.013557,400,400.006805,25,28.490047,9.142611,32.473656,50.010498,401.778778,399.360046,398.987701,4203.98584,9.704704,9.186049,9.128411,1.552185,1.55642,1.519505,22.53904,43.924507,18.110605,0.509437620639801,44.045204,38.506844,99.633705,0,606.385376,524.267550013128,2.22949202879101,0.0650932795492731,1.06372714544892,-9.19166350073482,606.233157943361,2.30535036250823,0.0254588616539597,1.14244621489733,33.1784097950707,578.589478175129,79.5807091421142,0.0229118598718937,1.19069524906869
6,5.989109,21,20.913906,0.849699974060059,0.768709659576416,103.426826,NaN,1.007864,NaN,28.022951,400,400.02478,25,28.490471,9.145037,32.301395,50.010498,401.782196,399.36377,399.003967,4207.755371,9.710548,9.185196,9.136636,1.557664,1.570033,1.52583,22.547647,43.82795,18.139784,0.467417746782303,44.047482,38.539104,99.606773,0,607.69635,524.270641684789,2.22955888617738,0.0651203922196652,1.06360475328216,-9.20298895134829,606.303853113393,2.30553364634142,0.0254643773786456,1.14238600479303,33.1796517807117,578.614573801837,79.6027138343171,0.0229134702236989,1.19063579162982
6,5.988359,21,20.913729,0.849699974060059,0.766685366630554,103.480606,NaN,1.007597,NaN,28.037666,400,400.035522,25,28.493917,9.147388,32.134293,50.010498,401.782196,399.36377,399.003967,4207.755371,9.710548,9.185196,9.136636,1.557664,1.570033,1.52583,22.547647,43.82795,18.139784,0.467417746782303,44.047482,38.539104,99.606773,0,607.69635,524.271118430495,2.22957845809564,0.0651289169746759,1.06356878379029,-9.20662272330094,606.365522301135,2.30569859415192,0.0254701415004535,1.14232574611483,33.1793187056507,578.621072324908,79.6079231408436,0.0229142871721008,1.19061540849092
6,5.986802,21,20.913811,0.849699974060059,0.769875943660736,103.479752,NaN,1.007787,NaN,28.044529,400,400.019531,25,28.502108,9.153322,31.993578,50.010498,401.721588,399.310669,398.924255,4203.625977,9.707295,9.188441,9.139297,1.557125,1.559521,1.522291,22.547831,43.896587,18.150606,0.453184127807617,44.078396,38.509167,99.623856,0,610.501221,524.279970601898,2.22964780115822,0.0651493258980915,1.06344390447218,-9.21416754278289,606.364438702057,2.30569516252725,0.0254699402828389,1.14232763258548,33.1794730118762,578.645722269614,79.6287424867586,0.0229165197788353,1.19054894394954
6,5.988479,21,20.912552,0.849699974060059,0.778877139091492,103.49353,NaN,1.007835,NaN,28.030413,400,400.032257,25,28.50301,9.15519,31.912811,50.01376,401.74884,399.330444,398.940155,4206.325195,9.715029,9.195253,9.146276,1.573593,1.577874,1.531121,22.551884,43.881943,18.156025,0.46403244137764,44.053749,38.480782,99.642479,0,606.456421,524.283664049258,2.22962140470217,0.0651318936289116,1.06349392470498,-9.20604129645369,606.381836378799,2.30574986920942,0.0254730981717478,1.1422979578665,33.1771037964062,578.633525110073,79.6167283427322,0.0229168160214713,1.19056433400597
6,5.988405,21,20.913033,0.849699974060059,0.786929368972778,103.524208,NaN,1.008623,NaN,28.027977,400,400.02417,25,28.495071,9.157847,31.85692,50.01376,401.74884,399.330444,398.940155,4206.325195,9.715029,9.195253,9.146276,1.573593,1.577874,1.531121,22.551884,43.881943,18.156025,0.46403244137764,44.053749,38.480782,99.642479,0,606.456421,524.292486697644,2.22965537155525,0.0651357528973756,1.06343436325206,-9.20639984195878,606.416245724336,2.30583797022759,0.0254755795695514,1.14227053098378,33.1780089661107,578.646610000123,79.6283949020968,0.022917498148601,1.19053534238662
6,5.989156,21,20.913513,0.849699974060059,0.798862278461456,103.534843,NaN,1.008786,NaN,28.043518,400,399.997864,25,28.491014,9.159827,31.777126,50.01376,401.822845,399.400146,399.043793,4202.158691,9.707032,9.184851,9.120978,1.550477,1.548758,1.517482,22.51103,43.98777,18.101017,0.507185757160187,44.118893,38.475956,99.647675,0,606.547913,524.302544361444,2.22967423005961,0.0651308386338881,1.06340314277718,-9.20276124653373,606.427761521436,2.3058652957347,0.0254760057058887,1.1422647138836,33.1789122382836,578.654362985643,79.6355815967854,0.0229176780666292,1.19052096930537
6,5.989156,21,20.913513,0.849699974060059,0.802352368831635,103.576225,NaN,1.008786,NaN,28.073652,400,400.029785,25,28.489635,9.156343,31.872532,50.01376,401.822845,399.400146,399.043793,4202.158691,9.707032,9.184851,9.120978,1.550477,1.548758,1.517482,22.51103,43.98777,18.101017,0.507185757160187,44.118893,38.475956,99.647675,0,606.547913,524.306255693205,2.22968777750817,0.0651321148346355,1.06337947276716,-9.20276124653373,606.475029798492,2.30599077378813,0.0254802510973814,1.14222020265061,33.1789122382836,578.659142357711,79.6395961404153,0.0229181292132268,1.19050786464356
6,5.988907,21,20.912144,0.849699974060059,0.802352368831635,103.576225,NaN,1.008131,NaN,28.073652,400,400.029785,25,28.489635,9.165511,31.967869,50.01376,401.708923,399.299377,398.938019,4206.050781,9.700315,9.18063,9.122191,1.541274,1.542418,1.504754,22.529312,43.848129,18.091244,0.510498523712158,44.046116,38.441723,99.686455,0,603.912781,524.307128214916,2.22969688255745,0.0651351908960071,1.06336298786257,-9.20396761309416,606.47683218266,2.306004817834,0.0254821480474023,1.142204135669,33.1763359893985,578.659216915617,79.6377352284181,0.0229197105416901,1.19048801397849
6,5.989833,21,20.910416,0.849699974060059,0.80520498752594,103.644913,NaN,1.008927,NaN,28.089327,400,400.003784,25,28.473366,9.170346,32.002769,50.01376,401.766632,399.387207,398.98996,4205.686035,9.717698,9.197108,9.156203,1.538145,1.539015,1.498025,22.536699,43.963898,18.087894,0.514142990112305,44.056496,38.471897,99.667313,NaN,604.370239,524.306916872042,2.22967409630402,0.065124795684207,1.06340494857288,-9.19948147951112,606.55755898113,2.30623077282159,0.0254915890619682,1.14211024251741,33.1730839754032,578.647217746474,79.6252279435745,0.0229205651395212,1.19049611367979
6,5.989295,21,20.910418,0.849699974060059,0.813668251037598,103.660034,NaN,1.007552,NaN,28.083349,400,400.012512,25,28.464905,9.16713,32.015755,50.01376,401.766632,399.387207,398.98996,4205.686035,9.717698,9.197108,9.156203,1.538145,1.539015,1.498025,22.536699,43.963898,18.087894,0.514142990112305,44.056496,38.471897,99.667313,NaN,604.370239,524.317801364624,2.22972661673829,0.0651345353348231,1.06331196382864,-9.20208782963647,606.574826076733,2.30627658461516,0.0254931372595977,1.14209409827252,33.1730877394256,578.665750649182,79.6407984636479,0.0229223124935926,1.19044533612466
6,5.988641,21,20.911421,0.849699974060059,0.825704038143158,103.637939,NaN,1.007939,NaN,28.070824,400,400.027466,25,28.465309,9.164567,32.055389,50.01376,401.788055,399.379303,399.028076,4200.195801,9.701693,9.184621,9.124394,1.54352,1.539236,1.515005,22.520967,43.889095,18.086239,0.509054958820343,44.027264,38.437904,99.666374,0,601.372803,524.332889335426,2.22979723833805,0.0651470158165182,1.06318718229979,-9.20525638431099,606.54827147399,2.30619932490352,0.0254894806731694,1.14212948556558,33.1749753624148,578.692965337805,79.6650690899917,0.0229237279118445,1.19038517430868
6,5.988952,21,20.910995,0.849699974060059,0.832878649234772,103.62616,NaN,1.007777,NaN,28.072439,400,399.934784,25,28.459576,9.16504,32.01371,50.01376,400.895264,398.455627,398.089264,4199.041992,9.662381,9.156308,9.090683,1.521788,1.51944,1.481346,22.538799,44.105511,18.113081,0.487533092498779,43.97216,38.438576,99.676285,NaN,598.470398,524.339427981665,2.22981370890044,0.0651457963108175,1.06315918867651,-9.20374959220783,606.535378858211,2.30616798907667,0.0254888629075917,1.14213710150847,33.1741736485456,578.697799858272,79.6685320136214,0.0229246743073333,1.19036582648969
6,5.98807,21,20.910986,0.849699974060059,0.835927844047546,103.591858,NaN,1.00813,NaN,28.044359,400,399.531433,25,28.455254,9.164186,32.108238,50.01376,401.758301,399.296844,398.944885,4200.950195,9.707726,9.191783,9.129735,1.5206,1.516324,1.494273,22.515808,43.910236,18.103319,0.492664247751236,44.057369,38.518372,99.628677,0,600.066711,524.345758302409,2.22985778699252,0.0651578099896224,1.06308025561963,-9.20802302944702,606.496212488227,2.30606409393233,0.0254853566075285,1.14217376496318,33.1741567107956,578.713331081569,79.681567042742,0.0229261507708286,1.19032318768246
6,5.98875,21,20.911226,0.849699974060059,0.837136030197144,103.567459,NaN,1.008239,NaN,28.023085,400,399.751282,25,28.458481,9.171766,32.195564,50.01376,401.758301,399.296844,398.944885,4200.950195,9.707726,9.191783,9.129735,1.5206,1.516324,1.494273,22.515808,43.910236,18.103319,0.492664247751236,44.057369,38.518372,99.628677,0,600.066711,524.344661551145,2.22983761369565,0.0651498486171472,1.06311703096786,-9.20472827353063,606.468028274074,2.30598765761242,0.0254825208790571,1.1422027783431,33.1746083822459,578.706763574281,79.6763867783789,0.0229252547335369,1.19034460285474
6,5.988574,21,20.911621,0.849699974060059,0.837271928787231,103.557678,NaN,1.007926,NaN,28.008192,400,399.896606,25,28.460052,9.159502,32.24963,50.012478,401.750763,399.337128,398.909729,4204.419922,9.702451,9.197839,9.136858,1.522884,1.52669,1.489197,22.51219,43.985474,18.086851,0.510646939277649,43.985775,38.497162,99.625557,NaN,598.826782,524.345422330431,2.22984457546675,0.0651520730432816,1.06310447820612,-9.20558100650408,606.456336212257,2.30595394864748,0.0254809700105224,1.14221792745535,33.1753517496458,578.710125427733,79.6797658680071,0.0229251176977483,1.19034106718034
6,5.988345,21,20.912109,0.849699974060059,0.832428932189941,103.561134,NaN,1.008365,NaN,27.971167,400,399.952972,25,28.456501,9.15961,32.336613,50.012478,401.750763,399.337128,398.909729,4204.419922,9.702451,9.197839,9.136858,1.522884,1.52669,1.489197,22.51219,43.985474,18.086851,0.510646939277649,43.985775,38.497162,99.625557,NaN,598.826782,524.341075598793,2.22983415614234,0.0651531322092377,1.06312210117553,-9.20669055701239,606.459641143584,2.30595942095002,0.025480648348188,1.14221994091763,33.1762701230744,578.707567913587,79.6783027626017,0.0229243149495157,1.1903550658923
6,5.988679,21,20.91053,0.849699974060059,0.831297516822815,103.569244,NaN,1.007243,NaN,27.974779,400,399.924683,25,28.459948,9.15798,32.299603,50.012478,401.596008,399.149536,398.779846,4196.601563,9.706233,9.185482,9.132283,1.52953,1.534118,1.500744,22.480719,43.838081,18.095829,0.49392831325531,44.098465,38.579876,99.574844,0,601.514832,524.338703063915,2.22981755440963,0.0651485913455448,1.06315183826751,-9.20507227146288,606.470983479167,2.3060002103019,0.0254836685814903,1.14219269153442,33.1732985242489,578.698090613936,79.668123077977,0.0229252366691818,1.19035836038042
6,5.990023,21,20.911455,0.849699974060059,0.831950306892395,103.533577,NaN,1.00807,NaN,27.992199,400,399.906616,25,28.456024,9.15384,32.272575,50.012478,401.65683,399.245911,398.798584,4204.345703,9.708454,9.203888,9.144535,1.55072,1.546176,1.505668,22.515024,43.8321,18.099789,0.4929438829422,43.986649,38.550144,99.602654,0,599.784973,524.334690112916,2.22977095339413,0.0651322269173252,1.06323628970482,-9.19856106396935,606.429025936985,2.30588257189704,0.0254787272744665,1.14224190623949,33.175039348436,578.683769652853,79.6573919705689,0.0229228207454969,1.19041084618502
6,5.989762,21,20.912251,0.849699974060059,0.834163308143616,103.466934,NaN,1.008552,NaN,27.994705,400,399.923004,25,28.454525,9.146827,32.232773,50.012478,401.65683,399.245911,398.798584,4204.345703,9.708454,9.203888,9.144535,1.55072,1.546176,1.505668,22.515024,43.8321,18.099789,0.4929438829422,43.986649,38.550144,99.602654,0,599.784973,524.337957103951,2.22978908223334,0.0651362595953467,1.06320405002014,-9.19982542998389,606.351852113046,2.30567229296134,0.0254707859541248,1.14232313993283,33.1765373516451,578.691990365743,79.6654159998111,0.0229226812031556,1.190399750627
6,5.988029,21,20.911993,0.849699974060059,0.84676867723465,103.392746,NaN,1.00829,NaN,27.992477,400,399.96463,25,28.451099,9.151734,32.186058,50.012478,401.753265,399.35321,398.958923,4206.094727,9.711474,9.193588,9.143901,1.540037,1.535806,1.502185,22.521582,43.733952,18.101677,0.490735292434692,44.06216,38.563057,99.617226,0,600.408569,524.357426120958,2.22990134666991,0.0651622802091374,1.06300425726613,-9.2082216929735,606.267442695497,2.30544989028242,0.0254635291187104,1.14240043781041,33.1760518226607,578.731009355568,79.6978332026485,0.0229266610408587,1.19028926691142
6,5.989954,21,20.911697,0.849699974060059,0.857538461685181,103.307724,NaN,1.008538,NaN,27.985889,400,399.98233,25,28.442738,9.13974,32.062767,50.012478,401.685028,399.317047,398.904602,4202.141602,9.715013,9.194963,9.147873,1.526696,1.527259,1.491451,22.528118,43.770157,18.081465,0.507637083530426,43.980103,38.55164,99.606522,0,605.206848,524.362135696334,2.22987276202959,0.0651424322934819,1.06305863765234,-9.19889531756354,606.17070023406,2.30519493993788,0.0254552107181053,1.14248941566585,33.1754947760804,578.720244842365,79.6883739801489,0.0229259854761408,1.19031446744354
6,5.988428,21,20.912344,0.849699974060059,0.866580069065094,103.266273,NaN,1.007683,NaN,27.960556,400,400.000671,25,28.446606,9.143226,31.989899,50.012478,401.685028,399.317047,398.904602,4202.141602,9.715013,9.194963,9.147873,1.526696,1.527259,1.491451,22.528118,43.770157,18.081465,0.507637083530426,43.980103,38.55164,99.606522,0,605.206848,524.377088006991,2.22996361473327,0.0651645913052061,1.06289679909121,-9.20628840177739,606.12248779321,2.30506248955021,0.0254500586117063,1.14254228589576,33.176712366797,578.753785876079,79.7174618327543,0.0229284070508151,1.19023203002963
6,5.989043,21,20.912077,0.849699974060059,0.874061048030853,103.278755,NaN,1.00759,NaN,27.942665,400,400.022675,25,28.450077,9.146546,32.142342,50.012478,401.768646,399.386597,398.960175,4205.122559,9.724495,9.199335,9.145753,1.517735,1.521084,1.481908,22.56179,43.856567,18.067915,0.513679087162018,44.021267,38.557495,99.599533,0,604.17041,524.382887252853,2.22997015356627,0.0651597258568317,1.06288690013527,-9.20330870934617,606.13710137783,2.30510311709682,0.0254517100175586,1.14252550182222,33.1762099023617,578.755481026302,79.7185111573466,0.022928874213797,1.19022357024172
6,5.989458,21,20.912647,0.849699974060059,0.880044221878052,103.290146,NaN,1.00821,NaN,27.939686,400,399.987732,25,28.45125,9.155103,32.200062,50.012669,401.700897,399.284119,398.870422,4201.655273,9.698371,9.192389,9.127996,1.527356,1.524697,1.488472,22.529396,43.92218,18.062281,0.52022784948349,44.039227,38.652187,99.553322,0,608.052612,524.387794480055,2.22997819350095,0.0651567849809404,1.06287391305479,-9.20129815450946,606.14936345454,2.30513183741821,0.0254520903428917,1.14251979107992,33.1772825733739,578.759625021954,79.7227931842223,0.0229286095896466,1.19022041675533
6,5.989458,21,20.912647,0.849699974060059,0.880713164806366,103.289917,NaN,1.00821,NaN,27.907875,400,399.931915,25,28.454067,9.152858,32.25378,50.012669,401.700897,399.284119,398.870422,4201.655273,9.698371,9.192389,9.127996,1.527356,1.524697,1.488472,22.529396,43.92218,18.062281,0.52022784948349,44.039227,38.652187,99.553322,0,608.052612,524.388505480534,2.22998078810554,0.0651570294529134,1.06286939973365,-9.20129815450946,606.149101817479,2.30513114238836,0.0254520668300433,1.14252004099304,33.1772825733739,578.760540588389,79.7235624261077,0.0229286960022865,1.1902179150707
6,5.989098,21,20.912603,0.849699974060059,0.880713164806366,103.289917,NaN,1.008692,NaN,27.907875,400,399.931915,25,28.454067,9.148335,32.348965,50.012669,401.671967,399.23349,398.858124,4202.55127,9.71244,9.194068,9.136835,1.532118,1.529204,1.500969,22.511875,43.97179,18.074146,0.510329961776733,44.087749,38.61512,99.585617,0,609.362366,524.389765110097,2.22999394488875,0.0651614774865703,1.0628456464985,-9.20304224416083,606.149159894673,2.3051315941641,0.0254521277569942,1.14251952201819,33.1771997714863,578.765082407062,79.7273166255093,0.0229291752837681,1.19020487554501
6,5.989454,21,20.912411,0.849699974060059,0.877933859825134,103.264877,NaN,1.008329,NaN,27.893995,400,399.90744,25,28.464676,9.158796,32.499275,50.012669,401.707123,399.313812,398.910278,4204.997559,9.721759,9.192917,9.139058,1.536906,1.537472,1.505293,22.529781,43.818913,18.074585,0.516185760498047,44.071819,38.550022,99.618729,0,611.302856,524.385565413009,2.22997015418918,0.0651560631399577,1.06288788890538,-9.20131753284392,606.120804347778,2.30505756424915,0.0254498224919787,1.14254460194523,33.1768384526172,578.756247065391,79.7196237361198,0.0229285622684353,1.1902262644794
6,5.989634,21,20.912586,0.849699974060059,0.873581945896149,103.171852,NaN,1.008048,NaN,27.897099,400,399.94455,25,28.458149,9.150533,32.544106,50.012669,401.707123,399.313812,398.910278,4204.997559,9.721759,9.192917,9.139058,1.536906,1.537472,1.505293,22.529781,43.818913,18.074585,0.516185760498047,44.071819,38.550022,99.618729,0,611.302856,524.380309843924,2.22994669528538,0.0651522488664405,1.06292914086834,-9.20044551756939,606.01428316727,2.30477335739882,0.0254400266180355,1.14264858711823,33.1771677798126,578.748370446587,79.7132517770931,0.0229276175259644,1.19025030039683
6,5.989259,21,20.912836,0.849699974060059,0.883329510688782,103.079826,NaN,1.007769,NaN,27.892262,400,400.000702,25,28.449646,9.134474,32.625107,50.012669,401.652374,399.226135,398.861206,4203.532715,9.706394,9.187903,9.14098,1.558453,1.552275,1.507976,22.524467,43.910954,18.059364,0.525448322296143,44.016399,38.537666,99.63356,0,613.793579,524.391982555336,2.22999820845533,0.0651604443416514,1.06283862038118,-9.20226223862386,605.908794524473,2.30449131823846,0.025430226981984,1.14275288564098,33.1776382436221,578.767121176425,79.7293567132042,0.0229290996527316,1.19020264534241
6,5.990913,21,20.912521,0.849699974060059,0.893768846988678,103.03701,NaN,1.007936,NaN,27.876289,400,399.975739,25,28.449621,9.135818,32.584858,50.012669,401.652374,399.226135,398.861206,4203.532715,9.706394,9.187903,9.14098,1.558453,1.552275,1.507976,22.524467,43.910954,18.059364,0.525448322296143,44.016399,38.537666,99.63356,0,613.793579,524.397291390875,2.22997825751172,0.0651438277360635,1.06287731686207,-9.19424994034534,605.860282125992,2.30436449649142,0.0254262636206868,1.14279647940072,33.177045458526,578.75935870833,79.7223925212239,0.0229287294072091,1.19021933842466
6,5.990247,21,20.913336,0.849699974060059,0.90186882019043,103.012207,NaN,1.008248,NaN,27.883274,400,400.014221,25,28.447042,9.136943,32.482998,50.012669,401.815369,399.349152,398.980255,4203.507324,9.725121,9.203559,9.145909,1.542085,1.547703,1.509783,22.500866,43.813431,18.096874,0.493221640586853,44.041695,38.582325,99.60598,0,616.521301,524.408229997073,2.23003400529198,0.0651550130425337,1.06277878370749,-9.19747597110057,605.830858577566,2.30428077037488,0.0254225871295468,1.14283360355695,33.1785791584926,578.78089983507,79.7416355455559,0.022929824834542,1.19017217846003
6,5.991408,21,20.912914,0.849699974060059,0.911248087882996,103.007301,NaN,1.007806,NaN,27.882538,400,400.010895,25,28.447895,9.130825,32.237053,50.012669,401.676208,399.217712,398.894806,4206.537109,9.727972,9.191842,9.152157,1.555026,1.547962,1.514365,22.523634,43.786785,18.088547,0.503857016563416,43.963043,38.545742,99.63028,0,619.039673,524.414137479178,2.23002796135188,0.0651441009604792,1.06279211379957,-9.19185239205564,605.825810248174,2.3042702017415,0.025422666892962,1.14283403910964,33.177785027461,578.777799345869,79.738438048641,0.0229300177091907,1.19017459780844
7,7.099926,24.5,24.605331,5.4075,5.77001,107.359718,NaN,1.00825,NaN,27.697897,400,400.183563,25,28.821646,9.196393,40.201546,50.032322,402.119049,399.35202,399.191742,4840.029297,10.401255,9.806584,9.78227,1.526693,1.512218,1.463151,22.685316,52.107506,20.186556,6.096207,52.310394,45.207783,104.168198,0,643.152893,525.856740855076,2.21124249456186,0.0551367134184795,1.09989129266536,-4.16488401911357,606.018757470089,2.28199802130023,0.0214728865051491,1.1811539717134,39.7050294453606,579.876246821099,85.6762800385663,0.0194135198416312,1.23873078357099
7,7.098482,24.5,24.604332,5.4075,5.738984,107.431229,NaN,1.00856,NaN,27.702456,400,400.211609,25,28.817011,9.194295,40.548996,50.032322,402.184387,399.377991,399.324371,4840.96582,10.38566,9.783076,9.759596,1.529358,1.52517,1.475505,22.672504,52.034328,20.225313,6.03957,52.260239,45.266769,104.133194,0,641.728821,525.827498903813,2.21116619608407,0.0551397787920572,1.10003452892615,-4.17103006111,606.1045281273,2.28222904802451,0.0214803979549828,1.18102705989367,39.7033672362896,579.846930539601,85.6512914944275,0.0194119885050044,1.23881224854931
7,7.095605,24.5,24.601921,5.4075,5.712782,107.483131,NaN,1.009055,NaN,27.719688,400,400.26593,25,28.81171,9.197475,40.989704,50.032322,402.184387,399.377991,399.324371,4840.96582,10.38566,9.783076,9.759596,1.529358,1.52517,1.475505,22.672504,52.034328,20.225313,6.03957,52.260239,45.266769,104.133194,0,641.728821,525.808413567953,2.21115465292908,0.0551572571299607,1.10004960295685,-4.18327816058712,606.168981876819,2.28241200184244,0.021487557477879,1.18091485830872,39.6993554275672,579.838108513002,85.6409768468904,0.0194132832266589,1.23880772670893
7,7.09447,24.5,24.60043,5.4075,5.686954,107.513184,NaN,1.008371,NaN,27.723448,400,400.254242,25,28.827444,9.196557,41.366123,50.032322,401.936676,399.192749,399.059387,4830.711426,10.374441,9.787029,9.764463,1.535522,1.530853,1.48307,22.686531,52.17131,20.225708,6.028568,52.179829,45.155613,104.19899,0,639.628174,525.783843090899,2.21108899029258,0.0551592108801354,1.10017340190882,-4.1881111745667,606.206423722946,2.28251878275394,0.0214917994282397,1.18084886151037,39.6968743131204,579.811655661745,85.6176488760933,0.0194123916534233,1.23887319170324
7,7.090609,24.5,24.597923,5.4075,5.672746,107.538628,NaN,1.007992,NaN,27.741171,400,400.085419,25,28.850044,9.171925,41.460171,50.032322,401.996429,399.287323,399.199707,4834.65625,10.369818,9.768924,9.748732,1.536289,1.527732,1.4831,22.700697,52.097866,20.266964,5.975586,52.191708,45.118595,104.211739,0,636.132385,525.781289753003,2.21115623366161,0.0551893900778,1.10003420205785,-4.20455634131088,606.239750934827,2.28262048557719,0.0214966528504572,1.18077804987801,39.6927022556732,579.830913676353,85.6298731918462,0.0194160299817252,1.23877606739365
7,7.087829,24.5,24.596498,5.4075,5.651546,107.540016,NaN,1.007904,NaN,27.749371,400,400.1091,25,28.861788,9.161865,41.817661,50.032322,401.996429,399.287323,399.199707,4834.65625,10.369818,9.768924,9.748732,1.536289,1.527732,1.4831,22.700697,52.097866,20.266964,5.975586,52.191708,45.118595,104.211739,0,636.132385,525.767386422602,2.21116140508571,0.055207635480029,1.10001739661679,-4.21640141884575,606.243255435385,2.28263773819014,0.0214982239041149,1.18075866067065,39.6903306790463,579.830002208737,85.6272497459971,0.0194171424706513,1.23875941013323
7,7.086759,24.5,24.591896,5.4075,5.635241,107.531364,NaN,1.009348,NaN,27.761078,400,400.147522,25,28.863729,9.163928,41.718536,50.032322,402.06134,399.351288,399.177856,4835.15332,10.389991,9.802685,9.784516,1.544597,1.532622,1.478107,22.691837,52.089825,20.297588,5.941049,52.265301,45.220585,104.13945,0,633.882507,525.753075726629,2.21113126361703,0.0552120588624979,1.10007293533334,-4.22096143695632,606.239064632367,2.28265272055697,0.0215021052033129,1.18071697156939,39.6826710223029,579.810252182114,85.6052095391682,0.0194193810532654,1.23876023207595
7,7.084335,24.5,24.588629,5.4075,5.618811,107.532974,NaN,1.008279,NaN,27.775358,400,400.249786,25,28.867701,9.185082,41.10474,50.032322,402.06134,399.351288,399.177856,4835.15332,10.389991,9.802685,9.784516,1.544597,1.532622,1.478107,22.691837,52.089825,20.297588,5.941049,52.265301,45.220585,104.13945,0,633.882507,525.743216959081,2.2111439140322,0.0552286414288972,1.10004261175765,-4.23129373243927,606.245242712441,2.28268740403894,0.0215055660321907,1.18067502827259,39.6772327045884,579.808445815115,85.5994225814872,0.0194219557087907,1.23872111074485
7,7.084335,24.5,24.588629,5.4075,5.594897,107.562675,NaN,1.008279,NaN,27.772858,400,400.284515,25,28.867403,9.197862,40.586071,50.032322,402.184509,399.436981,399.357758,4831.328125,10.369108,9.77764,9.746671,1.535096,1.528972,1.476023,22.669025,51.92622,20.303448,5.922114,52.186195,45.184021,104.156723,0,632.766602,525.716908360926,2.21104953573145,0.0552209954281948,1.10022490729677,-4.23129373243927,606.280309239529,2.2827795152223,0.0215082651846471,1.18062777286378,39.6772327045884,579.774588942087,85.5720916767536,0.0194192254398549,1.23883121605813
7,7.08376,24.5,24.586847,5.4075,5.558828,107.584801,NaN,1.007557,NaN,27.787437,400,400.220123,25,28.862148,9.185995,40.393456,50.040073,402.067535,399.299286,399.235992,4831.202637,10.384955,9.778489,9.76735,1.527449,1.518952,1.472226,22.686626,52.029129,20.312387,5.910847,52.157291,45.189396,104.142403,0,631.471313,525.679170483822,2.21092553314211,0.0552146411274766,1.10046342243692,-4.23374506332408,606.308763238804,2.28286431979106,0.0215120842670394,1.1805711541328,39.6742661182627,579.726648723068,85.5310336440274,0.0194168428524379,1.23896274949038
7,7.081066,24.5,24.584511,5.4075,5.558828,107.584801,NaN,1.008443,NaN,27.787437,400,400.220123,25,28.862148,9.171849,40.26165,50.040073,402.067535,399.299286,399.235992,4831.202637,10.384955,9.778489,9.76735,1.527449,1.518952,1.472226,22.686626,52.029129,20.312387,5.910847,52.157291,45.189396,104.142403,0,631.471313,525.688311050351,2.21101171147202,0.055238923874309,1.10029021322779,-4.24523209687584,606.311819936964,2.28288554768503,0.0215144554098177,1.18054302728775,39.6703770126259,579.753023790482,85.5492258673326,0.0194209155298404,1.23884465445138
7,7.079107,24.5,24.581602,5.4075,5.530383,107.597038,NaN,1.008882,NaN,27.803837,400,400.263641,25,28.85964,9.180038,40.166866,50.040073,402.080597,399.282227,399.265198,4828.074707,10.379091,9.783391,9.767502,1.535215,1.518994,1.485514,22.707573,51.926357,20.334902,5.883089,52.116104,45.187695,104.144608,0,631.210083,525.663659751546,2.21096209029408,0.055247490316381,1.10038160756314,-4.2535872271896,606.3300720924,2.28294992558761,0.0215185209030521,1.1804885916943,39.6655335517888,579.729575654431,85.5264421897081,0.0194214470948142,1.238880907866
7,7.076339,24.5,24.578259,5.4075,5.520158,107.618263,NaN,1.00913,NaN,27.818541,400,400.242737,25,28.863556,9.19573,40.425941,50.040073,402.262573,399.482025,399.473145,4830.294922,10.375837,9.7742,9.755342,1.555674,1.5342,1.498879,22.727482,51.914368,20.338236,5.846653,52.117062,45.099781,104.193962,0,632.436707,525.661804212517,2.21101031836295,0.0552691971477954,1.10028168082002,-4.26539573816694,606.359500430612,2.28304610978662,0.0215238448634633,1.18041472686088,39.6599669471798,579.740380829341,85.5307319265942,0.0194251039951241,1.23879963966184
7,7.074331,24.5,24.576677,5.4075,5.516861,107.671722,NaN,1.008682,NaN,27.827467,400,400.297272,25,28.882187,9.187697,40.431099,50.040073,402.262573,399.482025,399.473145,4830.294922,10.375837,9.7742,9.755342,1.555674,1.5342,1.498879,22.727482,51.914368,20.338236,5.846653,52.117062,45.099781,104.193962,0,632.436707,525.664992494648,2.21106159093529,0.0552862743379328,1.10017768785545,-4.27396422626339,606.42467024376,2.28322619460477,0.0215303099553284,1.18031116034739,39.6573324756566,579.755698323563,85.5409997150804,0.0194276582043845,1.23872798277561
7,7.070722,24.5,24.572294,5.4075,5.503515,107.704376,NaN,1.008883,NaN,27.825089,400,400.204041,25,28.889874,9.185763,40.234268,50.040073,401.987885,399.13562,399.148041,4829.906738,10.395293,9.78899,9.771306,1.549495,1.532846,1.481164,22.718479,51.86412,20.340536,5.828812,52.113949,45.147144,104.16938,0,635.641235,525.662560555847,2.21112448470911,0.0553146149787051,1.10004745147377,-4.28936911220671,606.468939693432,2.28336721993299,0.0215377311587797,1.180206984455,39.650032884917,579.769741736798,85.5465266921845,0.0194324450254798,1.23862190199428
7,7.068477,24.5,24.568682,5.4075,5.483356,107.660988,NaN,1.00867,NaN,27.819592,400,400.147491,25,28.894381,9.187768,40.287296,50.040073,402.038025,399.231262,399.23877,4824.016602,10.387866,9.777721,9.767727,1.549125,1.538029,1.489494,22.689983,51.924423,20.317614,5.847367,52.093483,45.209637,104.130127,0,640.166321,525.648006162747,2.21111682363485,0.0553284602628947,1.10005696269774,-4.29895483016497,606.422453861693,2.28326558356062,0.0215374598106605,1.18023201932637,39.6440165996992,579.759974383016,85.5338524173544,0.019434668747333,1.23860388534553
7,7.064744,24.5,24.564539,5.4075,5.461287,107.602119,NaN,1.00854,NaN,27.812937,400,400.187134,25,28.901505,9.175898,40.29216,50.040073,402.038025,399.231262,399.23877,4824.016602,10.387866,9.777721,9.767727,1.549125,1.538029,1.489494,22.689983,51.924423,20.317614,5.847367,52.093483,45.209637,104.130127,0,640.166321,525.636406095871,2.21114933729933,0.0553551742035367,1.09998524801892,-4.31489914828006,606.35839153154,2.28312077718515,0.0215363206645257,1.18027521912593,39.6371150337654,579.763583907907,85.5312737669555,0.0194384159122348,1.23853504997299
7,7.06213,24.5,24.560326,5.4075,5.454068,107.60321,NaN,1.008977,NaN,27.79364,400,400.167053,25,28.90494,9.17174,40.218132,50.040073,401.746277,398.979279,398.989777,4827.239258,10.382542,9.779758,9.770784,1.515517,1.509899,1.452665,22.659813,51.925247,20.317196,5.838014,52.015778,45.132515,104.176308,0,646.783569,525.637343190064,2.21120464707709,0.0553765386133134,1.09987208110275,-4.32606782915713,606.365190021859,2.28316246478732,0.021540704442086,1.18022281447496,39.6300959529764,579.775232252141,85.5350933176788,0.0194428717718611,1.23843913240143
7,7.06213,24.5,24.560326,5.4075,5.469192,107.639664,NaN,1.008977,NaN,27.800413,400,400.088928,25,28.902922,9.190733,40.353024,50.040073,401.746277,398.979279,398.989777,4827.239258,10.382542,9.779758,9.770784,1.515517,1.509899,1.452665,22.659813,51.925247,20.317196,5.838014,52.015778,45.132515,104.176308,0,646.783569,525.653976782333,2.21126434879263,0.0553813880477488,1.09975664315694,-4.32606782915713,606.408212814604,2.28327545328545,0.0215440189065947,1.18016523843973,39.6300959529764,579.796646884923,85.552385434562,0.0194446006077935,1.23836957731091
7,7.061012,24.5,24.555813,5.4075,5.485025,107.669655,NaN,1.008563,NaN,27.780718,400,400.105804,25,28.905209,9.205192,40.317646,50.033314,401.972809,399.201111,399.1633,4825.684082,10.352456,9.765008,9.737718,1.516875,1.505527,1.453503,22.700697,51.861233,20.36116,5.786456,52.078007,45.122932,104.166153,0.0896840617060661,649.741333,525.675182813046,2.21136268279987,0.0553965977252582,1.09956403911187,-4.33084560043483,606.44950585268,2.2834094261871,0.0215513374455302,1.18006372724804,39.622576042295,579.82314360578,85.5678009628215,0.0194505076179148,1.2382214209541
7,7.059414,24.5,24.551947,5.4075,5.496149,107.690948,NaN,1.009064,NaN,27.772421,400,400.172516,25,28.90554,9.201402,40.206665,50.033314,402.143219,399.413269,399.330475,4825.961914,10.380273,9.780711,9.76398,1.516466,1.499475,1.446589,22.713991,51.750381,20.397423,5.735607,51.926525,45.122017,104.146904,0.0713974758982658,652.240356,525.692836051224,2.21145781272121,0.0554146542495995,1.09937666428792,-4.33767564981122,606.479685083005,2.2835105528886,0.0215572084939071,1.17998378933824,39.6161333788471,579.849748575794,85.5841646713297,0.0194558848985048,1.23808192884664
7,7.05843,24.5,24.550022,5.4075,5.496149,107.690948,NaN,1.008455,NaN,27.772421,400,400.172516,25,28.90554,9.186976,40.272781,50.033314,402.143219,399.413269,399.330475,4825.961914,10.380273,9.780711,9.76398,1.516466,1.499475,1.446589,22.713991,51.750381,20.397423,5.735607,51.926525,45.122017,104.146904,0.0713974758982658,652.240356,525.696174630963,2.21148936464065,0.0554235800055358,1.09931345962587,-4.34188197224069,606.48220081381,2.28352805542374,0.0215591684161614,1.17996067716527,39.6129250918692,579.857321912257,85.5877306179175,0.019458104795791,1.238030887879
7,7.057768,24.5,24.545233,5.4075,5.499565,107.696625,NaN,1.00841,NaN,27.779179,400,400.208649,25,28.905621,9.176943,40.215103,50.033314,401.853516,399.131683,399.042816,4821.472168,10.355456,9.778975,9.756526,1.515108,1.496165,1.450279,22.690302,51.814278,20.406162,5.725334,52.015705,45.145538,104.134537,0.0620008893311024,658.016174,525.702175678162,2.2115240691001,0.0554306817368561,1.09924497387064,-4.34471208641816,606.495157543889,2.28358918995721,0.02156456185528,1.1798942663546,39.6049427119441,579.860452139538,85.5839122504742,0.0194623599928173,1.23795481416992
7,7.058215,24.5,24.544111,5.4075,5.494931,107.648346,NaN,1.007043,NaN,27.804827,400,400.114166,25,28.901039,9.187001,40.156242,50.033314,401.798553,399.05719,398.944183,4818.427734,10.368454,9.78124,9.760196,1.524854,1.515563,1.462591,22.684946,51.67997,20.389729,5.734882,51.993195,45.135811,104.158134,0,659.919434,525.695565121973,2.21149145372755,0.0554251399961206,1.09930891352979,-4.34280109595136,606.439658407379,2.2834498080221,0.0215613140954207,1.17995669991875,39.6030723738976,579.846568439113,85.5712102604688,0.0194621764991462,1.23798433139133
7,7.057598,24.5,24.540361,5.4075,5.495111,107.597321,NaN,1.007582,NaN,27.789049,400,400.019226,25,28.906036,9.19565,40.329483,50.033314,401.798553,399.05719,398.944183,4818.427734,10.368454,9.78124,9.760196,1.524854,1.515563,1.462591,22.684946,51.67997,20.389729,5.734882,51.993195,45.135811,104.158134,0,659.919434,525.697856327396,2.21151194973722,0.0554307960180738,1.0992679178276,-4.34543888547364,606.384353710806,2.2833257987607,0.021560492735999,1.17999201232405,39.596820773058,579.846621836836,85.5662827667927,0.0194653161125034,1.23793251831382
7,7.05585,24.5,24.535763,5.4075,5.488661,107.562393,NaN,1.007246,NaN,27.793282,400,400.00351,25,28.923954,9.182364,40.593498,50.033314,401.901306,399.193756,399.122559,4817.14502,10.338331,9.76009,9.722851,1.528059,1.517845,1.463746,22.702383,51.766548,20.393673,5.733148,51.980904,45.084621,104.163254,0,661.227905,525.696696790884,2.21154256599703,0.0554445927959082,1.09920469273682,-4.35291286218984,606.349153463019,2.28325938320039,0.0215619997720919,1.17999181496479,39.5891544871127,579.848653245125,85.5618288333232,0.0194693258707499,1.23786262121721
7,7.052618,24.5,24.533463,5.4075,5.481142,107.512497,NaN,1.008822,NaN,27.802689,400,400.03656,25,28.940556,9.16665,40.781395,50.033314,401.901306,399.193756,399.122559,4817.14502,10.338331,9.76009,9.722851,1.528059,1.517845,1.463746,22.702383,51.766548,20.393673,5.733148,51.980904,45.084621,104.163254,0,661.227905,525.69939787041,2.21161658804175,0.0554715350795068,1.09905428048035,-4.36673573209623,606.293284967966,2.28312565279107,0.0215598027146795,1.18004296557238,39.5853192676253,579.870728005023,85.5766138495558,0.0194730338606366,1.23775950587472
7,7.052159,24.5,24.530006,5.4075,5.480555,107.397583,NaN,1.008769,NaN,27.813313,400,400.049927,25,28.953817,9.162169,40.628956,50.033314,401.983459,399.228973,399.151093,4818.808594,10.381104,9.782768,9.763433,1.522986,1.521944,1.470222,22.689886,51.789795,20.398876,5.719741,51.90591,45.222691,104.06871,0,659.895325,525.700309986291,2.21162899998665,0.0554755176556061,1.09902926712376,-4.3686992097409,606.162200408073,2.28280082121075,0.0215528638401829,1.18018347462964,39.5795542525447,579.868448163671,85.5701897263344,0.0194757427085511,1.23771928541845
7,7.051769,24.5,24.527641,5.4075,5.473044,107.291702,NaN,1.008628,NaN,27.834152,400,400.06665,25,28.962376,9.181669,40.488354,50.02713,401.901978,399.166351,399.03894,4813.121582,10.34004,9.769476,9.736207,1.525715,1.510163,1.470257,22.698166,51.815483,20.442198,5.689945,51.937084,45.212276,104.074623,0,655.74823,525.69337828627,2.2116118870143,0.0554766518404979,1.09906127935531,-4.37036760044697,606.040334050123,2.2824939313127,0.0215456299312678,1.18032355897766,39.5756099398752,579.857703350722,85.558373575398,0.0194768539459041,1.23772148322975
7,7.049904,24.5,24.525106,5.4075,5.463188,107.225731,NaN,1.007265,NaN,27.833107,400,400.019409,25,28.962366,9.179132,40.582909,50.02713,401.901978,399.166351,399.03894,4813.121582,10.34004,9.769476,9.736207,1.525715,1.510163,1.470257,22.698166,51.815483,20.442198,5.689945,51.937084,45.212276,104.074623,0,655.74823,525.68887458192,2.21163286187835,0.0554904426698503,1.09901637316328,-4.37834690056769,605.965789919771,2.28231232993288,0.0215422022746391,1.1803983586545,39.5713817830922,579.860289518709,85.5571024977836,0.0194791853189019,1.23767820868153
7,7.049904,24.5,24.525106,5.4075,5.461226,107.185814,NaN,1.007265,NaN,27.82819,400,399.95993,25,28.957111,9.185916,40.535206,50.02713,401.873444,399.12323,399.049377,4814.083984,10.367748,9.761282,9.740704,1.536246,1.518707,1.47937,22.690538,51.768063,20.462204,5.66573,52.037136,45.234009,104.051277,0,649.759338,525.686718297173,2.21162512250193,0.0554898129358937,1.09903128013845,-4.37834690056769,605.91867068246,2.2821884479235,0.0215385643213743,1.18046231232929,39.5713817830922,579.857513357938,85.5548594666964,0.019478960913563,1.23768718975832
7,7.048884,24.5,24.522984,5.4075,5.455786,107.09565,NaN,1.008195,NaN,27.820236,400,400.048462,25,28.959816,9.199751,40.517765,50.02713,401.943359,399.239563,399.126434,4818.671387,10.342717,9.759295,9.73375,1.525754,1.501033,1.467766,22.688871,51.666195,20.476805,5.648867,51.953766,45.249546,104.029564,0,645.51239,525.684201126821,2.21163640419109,0.0554973425937334,1.09900708808099,-4.38271159362733,605.815016768591,2.28192789970226,0.021532507262246,1.18058146520271,39.5678422188578,579.857426514919,85.5519761124966,0.0194807307910682,1.23765824919334
7,7.045912,24.5,24.518543,5.4075,5.444358,107.051941,NaN,1.007962,NaN,27.829611,400,400.038635,25,28.964634,9.182555,40.754681,50.02713,401.943359,399.239563,399.126434,4818.671387,10.342717,9.759295,9.73375,1.525754,1.501033,1.467766,22.688871,51.666195,20.476805,5.648867,51.953766,45.249546,104.029564,0,645.51239,525.681728687184,2.21168674460617,0.0555207150947054,1.09890296769482,-4.3954318501718,605.769249840021,2.28183268151076,0.0215330474570864,1.18059799574907,39.5604337355473,579.866831377179,85.553687695352,0.0194852109684417,1.23756667951989
7,7.044689,24.5,24.518904,5.4075,5.444358,107.051941,NaN,1.008623,NaN,27.829611,400,400.038635,25,28.964634,9.179699,40.955555,50.02713,401.779968,399.002533,398.897797,4819.740723,10.376059,9.777493,9.761435,1.531152,1.511259,1.471973,22.718445,51.720173,20.529495,5.596463,51.922966,45.261738,104.020882,0,639.84613,525.685879324308,2.21172601855799,0.0555318492114517,1.09882440222121,-4.4006675149073,605.768775398745,2.28182938910872,0.0215326795029302,1.18060237731429,39.561035994358,579.881622765728,85.5661184616856,0.0194861044263741,1.23752383649644
7,7.047266,24.5,24.515923,5.4075,5.438375,107.073532,NaN,1.008255,NaN,27.82859,400,399.992004,25,28.966146,9.17434,40.966,50.02713,401.819824,399.057922,398.877411,4816.189941,10.3598,9.778555,9.757641,1.517273,1.493278,1.461411,22.700838,51.724724,20.513454,5.593291,51.994499,45.179619,104.075493,0,635.713501,525.670557762647,2.21161966619931,0.0555064717413268,1.09903544183575,-4.38963618028691,605.798182340536,2.28192361683057,0.0215376874680643,1.18053142057235,39.5560625696168,579.83766590642,85.5266476249877,0.019485047780273,1.2376249302433
7,7.044899,24.5,24.514034,5.4075,5.443931,107.188545,NaN,1.008774,NaN,27.812975,400,399.998535,25,28.970966,9.171306,41.037785,50.02713,401.819824,399.057922,398.877411,4816.189941,10.3598,9.778555,9.757641,1.517273,1.493278,1.461411,22.700838,51.724724,20.513454,5.593291,51.994499,45.179619,104.075493,0,635.713501,525.684697437012,2.21171759040306,0.0555297999884958,1.09884113361035,-4.3997684554576,605.93642757024,2.2822978528789,0.0215501013764045,1.18032388239266,39.5529107723478,579.869109039274,85.5495502970107,0.0194891734040834,1.23749722840642
7,7.041478,24.5,24.511423,5.4075,5.443317,107.294365,NaN,1.009584,NaN,27.800104,400,399.97641,25,28.976784,9.197085,41.204399,50.02713,401.949493,399.142883,399.058929,4811.103516,10.345278,9.751409,9.71721,1.536337,1.513455,1.478403,22.710094,51.781506,20.488241,5.620612,51.891899,45.083893,104.1464,0,633.503296,525.695631960161,2.21182504642851,0.0555607656025752,1.09862609435969,-4.41441710101986,606.064744146209,2.28264997676111,0.0215624113074235,1.18012333453079,39.5485540142543,579.902565473455,85.5731261094774,0.0194940676243779,1.23735320446707
7,7.04144,24.5,24.507799,5.4075,5.436098,107.421631,NaN,1.008158,NaN,27.796249,400,400.03476,25,28.984457,9.21146,40.998138,50.02713,402.108154,399.319427,399.188019,4814.190918,10.36044,9.773703,9.74976,1.530672,1.516927,1.478327,22.706343,51.747368,20.507202,5.616185,51.832867,45.057648,104.149429,0,632.325989,525.687829740453,2.21179779814064,0.0555587928844015,1.09867841168224,-4.41457984656006,606.219667103743,2.28307766803285,0.0215777078396005,1.17987756649447,39.5425063636507,579.885726178125,85.5547128516062,0.0194957443714801,1.23735769109374
7,7.041113,24.5,24.505421,5.4075,5.424273,107.485992,NaN,1.008573,NaN,27.813744,400,400.145569,25,28.992256,9.204438,40.854424,50.02713,402.108154,399.319427,399.188019,4814.190918,10.36044,9.773703,9.74976,1.530672,1.516927,1.478327,22.706343,51.747368,20.507202,5.616185,51.832867,45.057648,104.149429,0,632.325989,525.675947307802,2.21176166608948,0.0555579741037391,1.09874715028572,-4.41598034236705,606.298714411287,2.2832988415213,0.0215859998362242,1.17974724396606,39.538537641277,579.868129597875,85.5373390049578,0.0194963152767305,1.23738178957787
7,7.039978,24.5,24.501617,5.4075,5.42136,107.480255,NaN,1.008576,NaN,27.78751,400,400.253021,25,28.993675,9.193935,40.823418,50.029968,402.260803,399.480591,399.404999,4818.791504,10.364372,9.767537,9.731884,1.547149,1.531771,1.486259,22.715744,51.716366,20.504707,5.611308,51.888103,45.128891,104.103256,0,630.603333,525.676599341392,2.21178664482837,0.0555673841574332,1.09869633646137,-4.42084177432275,606.296925236556,2.28331571545813,0.0215893631702636,1.17971050279116,39.5321884127374,579.869672078629,85.5335415544849,0.0194996309533684,1.23732442191216
7,7.038951,24.5,24.50168,5.4075,5.419845,107.472275,NaN,1.008517,NaN,27.763914,400,400.332703,25,28.986629,9.195987,40.61224,50.029968,402.260803,399.480591,399.404999,4818.791504,10.364372,9.767537,9.731884,1.547149,1.531771,1.486259,22.715744,51.716366,20.504707,5.611308,51.888103,45.128891,104.103256,0,630.603333,525.678420828039,2.21181367105716,0.0555762616345966,1.09864185159621,-4.42524113437122,606.287428630943,2.28329040817644,0.0215885717584711,1.17972384659867,39.5322935716691,579.879488900992,85.5415591007134,0.0195003723298987,1.23729358401374
7,7.038495,24.5,24.497807,5.4075,5.406628,107.502022,NaN,1.008387,NaN,27.753027,400,400.206024,25,28.980511,9.206302,40.473171,50.029968,401.822021,399.064209,398.981476,4814.375488,10.354877,9.768814,9.751903,1.539267,1.522058,1.476607,22.74251,51.607792,20.52264,5.593247,51.894684,45.101948,104.100761,0,630.220581,525.665447577741,2.21177619671226,0.0555761726684911,1.0987128739719,-4.42719465812308,606.327589383623,2.28341788732015,0.0215952397122787,1.17963035699884,39.5258284195875,579.858494787863,85.5194556336036,0.0195019234371637,1.23730805762618
7,7.038495,24.5,24.497807,5.4075,5.396913,107.554138,NaN,1.008387,NaN,27.751503,400,400.010162,25,28.967873,9.194974,40.351711,50.029968,401.820313,399.082245,398.989868,4814.575684,10.339933,9.752727,9.718641,1.543522,1.525431,1.480128,22.748592,51.626598,20.528261,5.59447,51.817081,45.043766,104.138023,0,630.101379,525.654773223763,2.21173787581427,0.0555730502075658,1.09878666615425,-4.42719465812308,606.389064862938,2.28357937673257,0.0215999875473987,1.17954840479503,39.5258284195875,579.844750464308,85.5083475859189,0.0195008112397308,1.23735247017976
7,7.038062,24.5,24.495945,5.4075,5.396913,107.554138,NaN,1.009417,NaN,27.751503,400,400.010162,25,28.967873,9.189502,40.209591,50.029968,401.820313,399.082245,398.989868,4814.575684,10.339933,9.752727,9.718641,1.543522,1.525431,1.480128,22.748592,51.626598,20.528261,5.59447,51.817081,45.043766,104.138023,0,630.101379,525.656243535471,2.21175179343497,0.0555769993837797,1.09875882316462,-4.42904973796908,606.391500251028,2.28359633867844,0.0216018910177247,1.17952602493471,39.5227199293342,579.846110918742,85.5069774909618,0.0195024839436095,1.23732242365849
7,7.037245,24.5,24.493898,5.4075,5.40009,107.607323,NaN,1.008299,NaN,27.739662,400,399.969086,25,28.945534,9.187826,40.413284,50.029968,401.831604,399.08905,398.988739,4815.921875,10.370442,9.77538,9.762267,1.527482,1.515529,1.46892,22.74576,51.585373,20.537434,5.590393,51.920547,45.055428,104.129005,0,630.76947,525.662508234894,2.21179058627128,0.055585473365759,1.09868216776553,-4.4325502058494,606.456907130733,2.2837797478216,0.0216088287777396,1.17941803907318,39.5193023864061,579.856031926907,85.5122808815254,0.0195050050259935,1.23726217288164
7,7.033396,24.5,24.49029,5.4075,5.403584,107.61544,NaN,1.008478,NaN,27.709902,400,399.983429,25,28.923521,9.19633,41.072155,50.029968,401.831604,399.08905,398.988739,4815.921875,10.370442,9.77538,9.762267,1.527482,1.515529,1.46892,22.74576,51.585373,20.537434,5.590393,51.920547,45.055428,104.129005,0,630.76947,525.679413159174,2.21192810735142,0.055621730903709,1.09840832939722,-4.44904555311734,606.471196630261,2.28383775466026,0.0216132584261256,1.17936201973003,39.5132781678523,579.898319004721,85.541676782706,0.0195114569679725,1.23707599010955
7,7.032014,24.5,24.487062,5.4075,5.392546,107.620644,NaN,1.008639,NaN,27.707319,400,400.074493,25,28.913786,9.201419,41.189812,50.029968,402.081879,399.297241,399.236481,4812.568359,10.343191,9.758245,9.71891,1.521051,1.51266,1.463666,22.734564,51.718922,20.506165,5.613276,51.883202,45.081837,104.110565,0,631.765015,525.671980281354,2.21192902163677,0.0556308056002239,1.0984032273553,-4.45496995343643,606.481553186333,2.28388327824287,0.0216170350636255,1.17931513633281,39.5078878580845,579.892348288577,85.5325698981187,0.0195136849953632,1.23705080553415
7,7.029663,24.5,24.484394,5.4075,5.382088,107.606178,NaN,1.008623,NaN,27.729296,400,400.157257,25,28.915089,9.204538,41.026527,50.029968,401.979156,399.235992,399.140289,4812.376465,10.367236,9.767076,9.746965,1.51638,1.509048,1.456091,22.734619,51.582275,20.49119,5.602219,51.770958,45.096535,104.092514,0,633.939087,525.668475096905,2.21196340032657,0.0556489280702422,1.09833145147894,-4.46505032760314,606.467980655603,2.28386278016678,0.0216184474239773,1.17930573260549,39.5034322630764,579.899472736625,85.5347913370375,0.0195165032432638,1.23699109532548
7,7.029814,24.5,24.4811,5.4075,5.369161,107.645844,NaN,1.009321,NaN,27.776646,400,400.161835,25,28.914698,9.202274,40.992508,50.029968,401.979156,399.235992,399.140289,4812.376465,10.367236,9.767076,9.746965,1.51638,1.509048,1.456091,22.734619,51.582275,20.49119,5.602219,51.770958,45.096535,104.092514,0,633.939087,525.653763547154,2.21190756414711,0.0556433890797913,1.09843919468051,-4.46440280841074,606.519062007167,2.28401563543352,0.0216254330453817,1.17920424652636,39.497930731458,579.873017026229,85.509036043115,0.0195171293082244,1.23703106862299
7,7.025113,24.5,24.479357,5.4075,5.350898,107.672653,NaN,1.008806,NaN,27.796619,400,400.123657,25,28.906393,9.209373,40.610233,50.032295,401.946045,399.150787,399.12442,4809.424805,10.354087,9.759703,9.732958,1.52578,1.513166,1.47061,22.73646,51.556477,20.489944,5.595648,51.824123,45.034874,104.114609,0,636.134766,525.649669406902,2.21198681637718,0.0556805124730462,1.09827546699585,-4.48456663085352,606.552951688778,2.28411452841772,0.021629660068361,1.17914154798796,39.4950194022538,579.898040126016,85.5269536012032,0.0195206204496325,1.23692636373186
7,7.022064,24.5,24.475109,5.4075,5.335173,107.667183,NaN,1.00817,NaN,27.796144,400,400.080048,25,28.898666,9.206748,40.144451,50.032295,401.922638,399.148956,399.062378,4809.194824,10.354043,9.77135,9.744203,1.526302,1.506644,1.466163,22.712654,51.536041,20.530151,5.570835,51.772549,45.025192,104.121544,0,637.513123,525.642755664413,2.21202296352759,0.0557033681980562,1.09819864023706,-4.49765007853983,606.552051249037,2.28413629371323,0.0216335124209311,1.17909914468425,39.4879233177739,579.902712043668,85.5250971926242,0.0195245702748067,1.23685281707245
