P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.022501,24.5,24.472946,5.4075,5.332148,107.677307,NaN,1.008973,NaN,27.775288,400,400.06424,25,28.904676,9.196714,39.962402,50.032295,401.922638,399.148956,399.062378,4809.194824,10.354043,9.77135,9.744203,1.526302,1.506644,1.466163,22.712654,51.536041,20.530151,5.570835,51.772549,45.025192,104.121544,0,637.513123,525.637949086884,2.2119969630579,0.0556983914237194,1.09824968800352,-4.49577461929567,606.566813725665,2.28418734678332,0.0216366507314921,1.17905745731912,39.4843097686746,579.88916325882,85.5112743032507,0.019525291947942,1.23686670283399
7,7.020986,24.5,24.469444,5.4075,5.336764,107.702805,NaN,1.008152,NaN,27.771868,400,400.119598,25,28.909294,9.172009,40.131145,50.032295,402.03299,399.265411,399.205902,4811.28125,10.340688,9.750211,9.713556,1.52553,1.512258,1.470522,22.715324,51.499149,20.545988,5.559672,51.730404,45.018463,104.126923,0,637.409607,525.648164399252,2.21206394985773,0.0557137567132469,1.09811726028239,-4.50227687703256,606.601450039149,2.28429819253878,0.0216425625557193,1.17897585130386,39.4784587466139,579.90635062355,85.5205260813557,0.0195296298422788,1.23676309668057
7,7.020986,24.5,24.469444,5.4075,5.328147,107.76255,NaN,1.008152,NaN,27.782984,400,400.094055,25,28.90416,9.174191,40.573044,50.032295,401.855927,399.083832,398.982422,4806.301758,10.35891,9.769486,9.743253,1.515497,1.507658,1.463986,22.702549,51.536957,20.510572,5.584461,51.694115,45.026222,104.114685,0,638.187256,525.638701641404,2.2120299701306,0.0557109817725197,1.09818258278466,-4.50227687703256,606.671885181185,2.28448311862341,0.0216480056339803,1.17888316015143,39.4784587466139,579.89416326368,85.5106719981877,0.0195286426178166,1.23680236347832
7,7.020392,24.5,24.468828,5.4075,5.328147,107.76255,NaN,1.00878,NaN,27.782984,400,400.094055,25,28.90416,9.189837,40.695694,50.032295,401.855927,399.083832,398.982422,4806.301758,10.35891,9.769486,9.743253,1.515497,1.507658,1.463986,22.702549,51.536957,20.510572,5.584461,51.694115,45.026222,104.114685,0,638.187256,525.640719450651,2.21204909982992,0.0557164249070725,1.09814437826008,-4.50482656829928,606.672689152843,2.28448873016929,0.021648637078241,1.17887578972668,39.4774294891092,579.899821376236,85.5144298126488,0.0195296191961739,1.23677564973773
7,7.017748,24.5,24.465694,5.4075,5.307603,107.809212,NaN,1.008541,NaN,27.799316,400,400.038055,25,28.894947,9.196812,40.623363,50.032295,401.969757,399.20993,399.164093,4808.713379,10.341578,9.754133,9.719623,1.51743,1.510335,1.463057,22.75034,51.583828,20.504728,5.609991,51.725334,45.034748,104.100113,0,635.736328,525.627141946451,2.21205325200648,0.0557340459626213,1.09813006458315,-4.51617769000183,606.731784694996,2.28466167632111,0.0216561009331199,1.17876611698729,39.4721926698791,579.895189660253,85.5065279343489,0.0195318810226805,1.23674741762496
7,7.018689,24.5,24.462288,5.4075,5.292595,107.849083,NaN,1.008084,NaN,27.799599,400,400.075378,25,28.892431,9.196108,40.402294,50.032295,401.969757,399.20993,399.164093,4808.713379,10.341578,9.754133,9.719623,1.51743,1.510335,1.463057,22.75034,51.583828,20.504728,5.609991,51.725334,45.034748,104.100113,0,635.736328,525.607462047078,2.21196374282789,0.0557205825662683,1.09830453283467,-4.51213745133924,606.783223680018,2.28481605817338,0.0216632261020105,1.1786638860213,39.4665007694744,579.856435699068,85.4706750557272,0.0195316074539242,1.23682542547972
7,7.018856,24.5,24.460327,5.4075,5.289228,107.876289,NaN,1.008067,NaN,27.801702,400,400.042023,25,28.881954,9.195291,40.418007,50.032295,401.946167,399.24295,399.166138,4809.552734,10.37078,9.76964,9.747347,1.517229,1.510079,1.466343,22.752403,51.43465,20.50309,5.619517,51.714157,45.050163,104.102325,0,633.793457,525.603196353861,2.21194508104045,0.0557179668036598,1.09834086081456,-4.51142047009267,606.817846408749,2.28491807925839,0.0216677160487122,1.17859856454232,39.4632233924701,579.845913072702,85.4595652734569,0.0195324053080086,1.23683234677455
7,7.017059,24.5,24.456049,5.4075,5.290609,107.860146,NaN,1.008524,NaN,27.812138,400,400.106873,25,28.869967,9.184478,40.403393,50.028538,402.015625,399.234558,399.188477,4807.193359,10.348844,9.762407,9.73144,1.517009,1.506662,1.458618,22.720474,51.562229,20.52598,5.591365,51.672237,44.953735,104.147217,0,632.691956,525.610821019487,2.21200842937327,0.0557348893714851,1.09821465175304,-4.51913621318062,606.804398033822,2.28490711311216,0.0216706358253181,1.17857233914913,39.4560729711986,579.860273596885,85.4654998874576,0.0195371709164259,1.2367270955825
7,7.016972,24.5,24.453758,5.4075,5.294792,107.840424,NaN,1.008583,NaN,27.817598,400,400.12149,25,28.862192,9.182368,40.429756,50.028538,402.015625,399.234558,399.188477,4807.193359,10.348844,9.762407,9.73144,1.517009,1.506662,1.458618,22.720474,51.562229,20.52598,5.591365,51.672237,44.953735,104.147217,0,632.691956,525.615710453459,2.2120277307837,0.0557370352167246,1.09817730504282,-4.51950980148308,606.784141549932,2.28486697750527,0.0216711907185099,1.17857534942399,39.4522433113026,579.862719161937,85.4644374107053,0.0195392985716034,1.23668764957752
7,7.015954,24.5,24.451691,5.4075,5.300717,107.802376,NaN,1.008838,NaN,27.813305,400,400.105713,25,28.859266,9.185731,40.50835,50.028538,402.045135,399.300995,399.228485,4809.473633,10.357628,9.755841,9.725972,1.516536,1.506857,1.466871,22.762518,51.443428,20.553288,5.575603,51.676411,44.882099,104.184196,0,630.374634,525.625676195192,2.21208390054682,0.0557482831039137,1.09806684451902,-4.52388147582178,606.741994399697,2.2847681043244,0.0216698458079542,1.17860930259086,39.4487878584912,579.878823651491,85.4747174750426,0.0195423451763513,1.23660728494872
7,7.014931,24.5,24.449591,5.4075,5.30981,107.763115,NaN,1.008598,NaN,27.817848,400,400.154602,25,28.850782,9.186096,40.751362,50.028538,402.045135,399.300995,399.228485,4809.473633,10.357628,9.755841,9.725972,1.516536,1.506857,1.466871,22.762518,51.443428,20.553288,5.575603,51.676411,44.882099,104.184196,0,630.374634,525.639135986831,2.21215272119248,0.0557606006599237,1.09793212526676,-4.52827510804241,606.698460218477,2.28466576693437,0.0216684237424446,1.1786448063789,39.4452770117484,579.899400660376,85.4885718518393,0.0195457826392798,1.23651210474724
7,7.013922,24.5,24.447617,5.4075,5.319415,107.753952,NaN,1.008159,NaN,27.81456,400,400.189819,25,28.841301,9.185848,40.879562,50.028538,402.057739,399.29126,399.215698,4805.466797,10.362323,9.769672,9.747891,1.514792,1.508141,1.46938,22.750572,51.328884,20.534559,5.591124,51.539326,44.909565,104.166458,0,629.688477,525.653108294854,2.21222310419678,0.0557729576690169,1.0977945358757,-4.53260908971583,606.690236370038,2.28465540648395,0.0216696153995291,1.17863535570099,39.4419766071159,579.920784565204,85.5032475693887,0.0195491798403605,1.2364161192902
7,7.013809,24.5,24.445332,5.4075,5.322557,107.776703,NaN,1.008302,NaN,27.830265,400,400.175323,25,28.840963,9.194685,40.889416,50.028538,402.026672,399.301392,399.235718,4806.985352,10.348543,9.74756,9.716557,1.521,1.508354,1.469543,22.738169,51.468342,20.534121,5.595448,51.566265,44.94178,104.138115,0,629.712524,525.656941293022,2.21223913187793,0.0557750076029006,1.0977635005625,-4.53309449082525,606.720032434905,2.28474662905892,0.0216740357706087,1.17857290373085,39.4381559773385,579.922065709457,85.5012526560072,0.0195512098621363,1.23638053901514
7,7.013809,24.5,24.445332,5.4075,5.321186,107.779663,NaN,1.008302,NaN,27.842352,400,400.170776,25,28.848642,9.202265,40.74614,50.028538,402.026672,399.301392,399.235718,4806.985352,10.348543,9.74756,9.716557,1.521,1.508354,1.469543,22.738169,51.468342,20.534121,5.595448,51.566265,44.94178,104.138115,0,629.712524,525.655436252152,2.21223372723558,0.0557745658026807,1.09777387301932,-4.53309449082525,606.72352100394,2.28475578713435,0.0216743055720645,1.17856833669974,39.4381559773385,579.920127331836,85.4996848759647,0.0195510527026081,1.23638677274351
7,7.012869,24.5,24.444439,5.4075,5.301808,107.747192,NaN,1.008685,NaN,27.852177,400,400.155029,25,28.852783,9.208386,40.413025,50.028538,402.020416,399.285004,399.238953,4801.678711,10.34073,9.744099,9.713009,1.509746,1.497813,1.456922,22.776247,51.495819,20.534117,5.606884,51.601162,44.907391,104.17746,0,630.098938,525.637355718379,2.21218762530549,0.0557769516057171,1.09786012159767,-4.53713257130062,606.686416330986,2.28466345841564,0.0216722628738841,1.17860779028519,39.4366627647708,579.901847379702,85.4837154815881,0.0195503233806276,1.23643328047607
7,7.013074,24.5,24.441418,5.4075,5.301808,107.747192,NaN,1.008498,NaN,27.852177,400,400.155029,25,28.852783,9.192677,40.205826,50.028538,402.076141,399.345032,399.238739,4804.671875,10.371562,9.769195,9.74713,1.508183,1.504194,1.466125,22.737263,51.529282,20.537443,5.596576,51.634964,44.907623,104.160225,0,629.929199,525.636659265987,2.21218101784039,0.0557750691713133,1.09787330576069,-4.53625189099409,606.690358904481,2.28469099926669,0.021675366085125,1.1785716587789,39.4316109514562,579.893571318505,85.4730136854238,0.019552199373894,1.23641830564967
7,7.013273,24.5,24.43873,5.4075,5.290278,107.72905,NaN,1.008219,NaN,27.864952,400,400.171051,25,28.839706,9.186879,40.424419,50.028538,402.076141,399.345032,399.238739,4804.671875,10.371562,9.769195,9.74713,1.508183,1.504194,1.466125,22.737263,51.529282,20.537443,5.596576,51.634964,44.907623,104.160225,0,629.929199,525.623324060171,2.2121291403765,0.0557695255787535,1.09797346648553,-4.5353970054241,606.672485495443,2.28465937076187,0.0216764737275835,1.17856753024413,39.4271155929908,579.869711781765,85.450149733605,0.0195525310899268,1.23645808113559
7,7.013151,24.5,24.436371,5.4075,5.293547,107.722061,NaN,1.008175,NaN,27.887539,400,400.170715,25,28.829725,9.188787,40.676624,50.019863,401.965607,399.141083,399.13147,4800.787598,10.34453,9.749548,9.72146,1.541987,1.530972,1.492223,22.747166,51.508846,20.530573,5.605885,51.532738,44.894779,104.144173,0,627.635986,525.627327839008,2.21214596320417,0.0557716994519385,1.09794084143866,-4.53592110393726,606.667327650969,2.28465925483537,0.0216782605682749,1.17855010728849,39.4231701384754,579.871131743139,85.4481674376241,0.0195546358805405,1.23642100881191
7,7.012438,24.5,24.434315,5.4075,5.293333,107.780533,NaN,1.008619,NaN,27.885675,400,400.091278,25,28.82707,9.197988,40.87886,50.019863,401.980133,399.210693,399.136841,4800.610352,10.358822,9.751789,9.730082,1.534265,1.519513,1.483281,22.742254,51.529957,20.530151,5.595699,51.522636,44.951626,104.110184,0,626.386414,525.629515541481,2.21216810219079,0.0557781778347755,1.09789659212675,-4.5389842118006,606.738919404645,2.28485891172868,0.02168570541793,1.17843532047794,39.4197312191544,579.875050103976,85.4486079742789,0.0195566881207805,1.23638006987579
7,7.010389,24.5,24.434229,5.4075,5.292898,107.827469,NaN,1.00907,NaN,27.880037,400,400.080078,25,28.829519,9.212697,40.463623,50.019863,401.980133,399.210693,399.136841,4800.610352,10.358822,9.751789,9.730082,1.534265,1.519513,1.483281,22.742254,51.529957,20.530151,5.595699,51.522636,44.951626,104.110184,0,626.386414,525.635999697778,2.21223244215034,0.0557968604859957,1.09776809136708,-4.54778820646436,606.794340893842,2.28500488212144,0.0216900728846862,1.17836207481203,39.4195873685218,579.897954721675,85.4670199562647,0.0195586186518588,1.236305188561
7,7.007764,24.5,24.43067,5.4075,5.29522,107.818161,NaN,1.008416,NaN,27.898642,400,400.119781,25,28.840878,9.22295,39.871716,50.019863,401.980164,399.104706,399.129608,4801.569336,10.366096,9.752565,9.73455,1.528907,1.516301,1.471282,22.71446,51.518547,20.571608,5.574658,51.579681,45.010139,104.0923,0,626.588684,525.647466005671,2.2123262356714,0.055821739258606,1.09758174844472,-4.55906997622355,606.788013914738,2.28500853859766,0.0216928839194729,1.1783338844575,39.4136339570617,579.924629634433,85.4838751466676,0.0195637859768589,1.23617042233979
7,7.007146,24.5,24.42799,5.4075,5.300046,107.767174,NaN,1.008916,NaN,27.903746,400,400.09903,25,28.846697,9.206259,39.534027,50.019863,401.980164,399.104706,399.129608,4801.569336,10.366096,9.752565,9.73455,1.528907,1.516301,1.471282,22.71446,51.518547,20.571608,5.574658,51.579681,45.010139,104.0923,0,626.588684,525.654861869889,2.21236518687847,0.0558289790560017,1.09750554755059,-4.56172649455777,606.731428730321,2.28487525936806,0.0216909910180349,1.17838030751492,39.4091504816463,579.933355432588,85.4873783543789,0.0195667562757261,1.23610549047991
7,7.006723,24.5,24.428185,5.4075,5.312815,107.703217,NaN,1.008208,NaN,27.886986,400,400.066772,25,28.853758,9.197896,39.722042,50.019863,401.985168,399.181213,399.114319,4799.262695,10.334183,9.738676,9.704253,1.546372,1.532041,1.487304,22.71027,51.371304,20.543301,5.597236,51.592224,45.013374,104.075974,0,628.762756,525.67031162655,2.21242915197286,0.055836987484839,1.09738191966705,-4.56354489381255,606.655805350415,2.28467560263009,0.0216849573170729,1.17848127764373,39.4094767172641,579.956677887983,85.5065052896057,0.01956848377538,1.23603329124174
7,7.005007,24.5,24.424637,5.4075,5.324997,107.684128,NaN,1.007905,NaN,27.88588,400,400.075104,25,28.867311,9.189329,39.88102,50.019863,401.913727,399.02829,399.054047,4802.369141,10.370661,9.753568,9.741904,1.554954,1.537042,1.492123,22.728388,51.384678,20.530594,5.610352,51.604958,44.987305,104.11293,0,629.341736,525.689504501186,2.21253248915968,0.055856705261315,1.09717985702803,-4.57092251889486,606.637941435511,2.28464889940675,0.0216868649667992,1.17846831046706,39.4035405928123,579.986797596525,85.5261686088059,0.0195739237732745,1.23588784313445
7,7.005007,24.5,24.424637,5.4075,5.338491,107.644218,NaN,1.007905,NaN,27.879932,400,400.041962,25,28.879267,9.192935,39.819687,50.019863,401.913727,399.02829,399.054047,4802.369141,10.370661,9.753568,9.741904,1.554954,1.537042,1.492123,22.728388,51.384678,20.530594,5.610352,51.604958,44.987305,104.11293,0,629.341736,525.704309159978,2.21258565120394,0.0558610565268612,1.09707816774149,-4.57092251889486,606.590907533885,2.28452539060633,0.021683223775613,1.17853003622237,39.4035405928123,580.005865966062,85.5415978738448,0.0195754708583851,1.23582672512461
7,7.006768,24.5,24.424391,5.4075,5.349148,107.600143,NaN,1.008545,NaN,27.868475,400,400.056335,25,28.890755,9.20758,39.644985,50.019863,401.971252,399.154602,399.074951,4797.551758,10.331569,9.743302,9.703259,1.545593,1.525759,1.489995,22.737886,51.555237,20.52494,5.618979,51.556774,44.95956,104.117149,0,632.287476,525.710025130349,2.21257085720486,0.0558482877978851,1.09711081399193,-4.56335144311475,606.539283746788,2.28439121476879,0.0216794549926542,1.17859538854742,39.4031289883331,580.000077966242,85.5365881587284,0.0195752090686152,1.23584188875389
7,7.005419,24.5,24.421906,5.4075,5.349148,107.600143,NaN,1.009159,NaN,27.868475,400,400.056335,25,28.890755,9.207094,39.527565,50.019863,401.802826,398.9617,398.981476,4801.010742,10.336083,9.731846,9.709168,1.554648,1.534001,1.491594,22.760128,51.399551,20.51226,5.645391,51.591183,44.895565,104.154121,0,633.289001,525.714602405516,2.21261434763015,0.0558607007019756,1.0970243306335,-4.56915107560576,606.542530665537,2.28441389258264,0.0216820108293852,1.17856560343707,39.3989709373814,580.010812707585,85.5419790224218,0.0195781795140368,1.2357733085391
7,7.004842,24.5,24.418785,5.4075,5.363981,107.541283,NaN,1.009235,NaN,27.867151,400,399.99884,25,28.900162,9.205297,39.707127,50.019863,401.802826,398.9617,398.981476,4801.010742,10.336083,9.731846,9.709168,1.554648,1.534001,1.491594,22.760128,51.399551,20.51226,5.645391,51.591183,44.895565,104.154121,0,633.289001,525.732830905741,2.21269137257887,0.055870793689901,1.09687575398423,-4.57163197835632,606.477237636585,2.28426016726942,0.0216798488643974,1.1786195542551,39.3937482381788,580.032330417156,85.5552534485614,0.0195825631024683,1.2356614807931
7,7.004572,24.5,24.416821,5.4075,5.361615,107.490677,NaN,1.009082,NaN,27.871012,400,399.936096,25,28.901945,9.202034,40.17186,50.023045,401.804779,399.013458,398.964996,4801.433594,10.35346,9.745021,9.718038,1.541291,1.535352,1.491859,22.767263,51.458767,20.538704,5.631995,51.52972,44.808941,104.205009,0,635.495544,525.731151529365,2.2126907591719,0.0558725163856893,1.09687625032567,-4.5727929394364,606.420159067944,2.28412140808293,0.0216772490845315,1.17867471577108,39.3904614096548,580.02826424024,85.5493583801873,0.0195838933110626,1.23564748444736
7,7.003136,24.5,24.415344,5.4075,5.356469,107.459435,NaN,1.009003,NaN,27.892353,400,399.931244,25,28.887426,9.176177,40.60128,50.023045,401.867981,399.105499,399.049774,4798.57373,10.338861,9.751613,9.72874,1.539266,1.528451,1.492962,22.763731,51.426403,20.52142,5.65607,51.531712,44.946583,104.117615,0,635.936157,525.730378144237,2.21271679329393,0.0558840792821724,1.09682295578618,-4.57896810438314,606.385266393879,2.28403814755564,0.0216759157363857,1.178705663753,39.3879894619179,580.034710033855,85.5526163934443,0.0195856651276162,1.23560654211309
7,7.003904,24.5,24.412647,5.4075,5.356341,107.462761,NaN,1.007983,NaN,27.875521,400,399.966675,25,28.879204,9.179041,40.683918,50.023045,401.867981,399.105499,399.049774,4798.57373,10.338861,9.751613,9.72874,1.539266,1.528451,1.492962,22.763731,51.426403,20.52142,5.65607,51.531712,44.946583,104.117615,0,635.936157,525.727632557995,2.21269152561519,0.0558769659689181,1.09687311842057,-4.57566538942103,606.392714863651,2.28407307790705,0.0216789945141483,1.17866807821302,39.3834753958525,580.02036423781,85.5374295033581,0.0195867812625803,1.23561536011389
7,7.002003,24.5,24.412277,5.4075,5.349134,107.441055,NaN,1.009033,NaN,27.862745,400,399.999878,25,28.873472,9.203629,40.741684,50.023045,401.886871,399.119598,399.077301,4797.225586,10.347328,9.737269,9.708058,1.530699,1.514677,1.483929,22.715029,51.427059,20.506004,5.656145,51.582912,44.943237,104.105392,0,636.594604,525.726176418997,2.21272444276136,0.0558921496892874,1.09680552148969,-4.58384097202565,606.367614436149,2.28400923604543,0.0216773928182082,1.17869747907109,39.3828560839992,580.03144661115,85.5459080752485,0.0195879936977615,1.23557480374991
7,7.001573,24.5,24.409321,5.4075,5.346176,107.395294,NaN,1.008733,NaN,27.867596,400,400.003143,25,28.860832,9.221153,40.783356,50.023045,401.886871,399.119598,399.077301,4797.225586,10.347328,9.737269,9.708058,1.530699,1.514677,1.483929,22.715029,51.427059,20.506004,5.656145,51.582912,44.943237,104.105392,0,636.594604,525.724390822283,2.21272666120152,0.0558951571341069,1.09680021268152,-4.58569049625481,606.317543639159,2.28389450462318,0.0216762547347784,1.17873339334429,39.3779080286135,580.026451826652,85.5379453515936,0.0195900884179859,1.23555012877169
7,7.001491,24.5,24.408201,5.4075,5.344355,107.329109,NaN,1.009012,NaN,27.895359,400,399.94455,25,28.849091,9.217801,40.760086,50.023045,401.717621,398.926453,398.878601,4800.915527,10.359144,9.753902,9.735093,1.535394,1.524152,1.488191,22.721994,51.345222,20.517477,5.646087,51.547932,44.924942,104.11644,0,635.561768,525.722671729811,2.21272213418921,0.0558953253065037,1.0968086515315,-4.58604320603195,606.240992618561,2.28369970520774,0.0216713601195056,1.17882349619862,39.3760331391683,580.022633926348,85.5333698939797,0.0195907259113388,1.23554693990415
7,7.000937,24.5,24.404827,5.4075,5.359511,107.307648,NaN,1.008613,NaN,27.912191,400,399.977661,25,28.840841,9.209616,40.620106,50.023045,401.926666,399.19458,399.158142,4799.458008,10.336514,9.731344,9.70505,1.530437,1.517406,1.478897,22.731836,51.32402,20.529352,5.633338,51.544704,44.931164,104.127213,0,634.230408,525.741173030136,2.21279968545761,0.0559053180115232,1.09665926549336,-4.58842623001692,606.220113279275,2.28366404608807,0.0216728713998939,1.17881650955018,39.3703846400662,580.043840086618,85.5460593903854,0.0195953023275642,1.23543270358099
7,7.001688,24.5,24.404129,5.4075,5.363466,107.357101,NaN,1.007618,NaN,27.926395,400,400.05545,25,28.843369,9.200536,40.430988,50.023045,401.926666,399.19458,399.158142,4799.458008,10.336514,9.731344,9.70505,1.530437,1.517406,1.478897,22.731836,51.32402,20.529352,5.633338,51.544704,44.931164,104.127213,0,634.230408,525.742963364308,2.21279103969845,0.0558996735816719,1.09667764365199,-4.58519584759159,606.279321286628,2.28382363549559,0.0216781093709993,1.17873065119892,39.3692160265505,580.039371146145,85.5415164132468,0.0195955301872555,1.23543739363397
7,7.001487,24.5,24.401665,5.4075,5.362602,107.435211,NaN,1.008577,NaN,27.929279,400,400.036591,25,28.848509,9.201596,40.441238,50.023045,401.855286,399.168945,399.046356,4799.682617,10.356229,9.75837,9.745813,1.541456,1.527593,1.483802,22.716574,51.38549,20.537884,5.624743,51.499657,44.912594,104.122162,0,633.003723,525.742697511603,2.21279411943419,0.055901246883246,1.09667126411229,-4.5860604114676,606.374610998281,2.28408807750519,0.0216877836433601,1.17857907353307,39.3650905175456,580.035647252815,85.5352342795728,0.0195973132826562,1.23541541271072
7,7.001487,24.5,24.401665,5.4075,5.365932,107.524216,NaN,1.008577,NaN,27.939606,400,400.035339,25,28.847486,9.214379,40.478077,50.020248,401.886658,399.134613,399.115845,4794.736328,10.329016,9.73161,9.71138,1.552452,1.541711,1.499525,22.700592,51.273914,20.546442,5.623422,51.451725,44.896694,104.124664,0,631.801147,525.746349385272,2.2128072314148,0.0559023207376911,1.09664625594733,-4.5860604114676,606.479504265463,2.28436365574877,0.0216959141479008,1.17844067669407,39.3650905175456,580.040350351874,85.5390411996057,0.019597695180174,1.23540037507495
7,7.001923,24.5,24.399637,5.4075,5.365914,107.567368,NaN,1.007827,NaN,27.958717,400,400.051758,25,28.845047,9.213975,40.475033,50.020248,401.886658,399.134613,399.115845,4794.736328,10.329016,9.73161,9.71138,1.552452,1.541711,1.499525,22.700592,51.273914,20.546442,5.623422,51.451725,44.896694,104.124664,0,631.801147,525.744851061021,2.21279310088433,0.0558982979242098,1.09667430276322,-4.58418506301575,606.533005006051,2.28451574905995,0.0217019445946052,1.17834947671648,39.3616947721227,580.031307443279,85.5290316392663,0.019598677608022,1.23540139612361
7,7.001515,24.5,24.398567,5.4075,5.365914,107.567368,NaN,1.008362,NaN,27.958717,400,400.051758,25,28.845047,9.199676,40.647583,50.020248,401.86145,399.086456,399.050781,4794.585938,10.336978,9.7399,9.721138,1.551216,1.538302,1.492799,22.743847,51.317535,20.536854,5.62025,51.551826,44.843536,104.151459,0,630.380676,525.746234691657,2.21280625761143,0.0559020569453492,1.09664818354537,-4.58593997357701,606.534403223248,2.28452552109708,0.0217030471603215,1.17833665217313,39.3599030449699,580.033929371731,85.529734783421,0.0195997964237464,1.23537829503099
7,7.001622,24.5,24.396479,5.4075,5.367103,107.619637,NaN,1.008388,NaN,27.964943,400,400.023407,25,28.842703,9.18473,40.967773,50.020248,401.931915,399.142334,399.121521,4799.789063,10.355029,9.736652,9.719837,1.553447,1.544461,1.503113,22.73678,51.33408,20.517061,5.64456,51.522823,44.897163,104.130524,0,628.676086,525.747175748069,2.21280748880462,0.0559014544989456,1.09664610479356,-4.5854797321561,606.598718730234,2.28470634578865,0.0217099724825405,1.17823084141508,39.35640649352,580.030278380745,85.5240098931596,0.0196012678877919,1.23536124808593
7,7.000396,24.5,24.396936,5.4075,5.371202,107.673447,NaN,1.008507,NaN,27.956713,400,400.052826,25,28.841856,9.19574,41.073997,50.020248,401.931915,399.142334,399.121521,4799.789063,10.355029,9.736652,9.719837,1.553447,1.544461,1.503113,22.73678,51.33408,20.517061,5.64456,51.522823,44.897163,104.130524,0,628.676086,525.755827945375,2.21286316357252,0.0559140741894889,1.09653687109063,-4.59075347308323,606.661520508338,2.28486866220749,0.0217144146971424,1.17815334576522,39.3571718022122,580.051143769084,85.5415065493814,0.0196025755102216,1.2353008410739
7,7.000246,24.5,24.394142,5.4075,5.363022,107.674667,NaN,1.009275,NaN,27.963949,400,400.080902,25,28.846703,9.196201,40.913071,50.020248,401.858582,399.058044,399.037445,4791.384766,10.340487,9.743144,9.728806,1.547571,1.538573,1.497718,22.714668,51.307678,20.493944,5.667895,51.528328,44.869331,104.145065,0,629.457336,525.747366701697,2.21283579526495,0.0559128186495068,1.09658866433388,-4.59139875878304,606.666605205023,2.28489794639243,0.0217174066795915,1.17811804791504,39.352492698896,580.035850091998,85.5254203220309,0.0196036996219155,1.23531129088748
7,7.000258,24.5,24.391533,5.4075,5.353319,107.638893,NaN,1.008588,NaN,27.977596,400,400.040009,25,28.861692,9.198768,40.487385,50.020248,402.08847,399.291382,399.293579,4789.200195,10.341367,9.727591,9.704498,1.54733,1.534056,1.48931,22.701885,51.432613,20.492256,5.661503,51.529968,44.859856,104.140251,0,631.200439,525.736685446791,2.21279720268676,0.0559095785776007,1.09666229723048,-4.59134713554016,606.627865114232,2.28481109369881,0.0217168303333456,1.17814193380592,39.3481230472798,580.016893551746,85.5066140093618,0.0196043697010903,1.23533600645532
7,6.999045,24.5,24.388792,5.4075,5.359909,107.632538,NaN,1.00854,NaN,27.965225,400,400.075897,25,28.870213,9.195025,40.320221,50.020248,402.08847,399.291382,399.293579,4789.200195,10.341367,9.727591,9.704498,1.54733,1.534056,1.48931,22.701885,51.432613,20.492256,5.661503,51.529968,44.859856,104.140251,0,631.200439,525.74802590623,2.21286227510324,0.0559228860428556,1.09653515606024,-4.59656572550443,606.623957380269,2.28481646458597,0.0217190768755855,1.17811892402827,39.3435319349771,580.034858483924,85.5175209641152,0.019608151426333,1.2352408709579
7,6.997724,24.5,24.388363,5.4075,5.368621,107.670753,NaN,1.008579,NaN,27.958187,400,400.144135,25,28.875923,9.19808,40.413055,50.020248,401.96106,399.149323,399.146179,4793.612305,10.365949,9.747438,9.748088,1.553769,1.533854,1.491362,22.732576,51.357895,20.495394,5.648415,51.457249,44.894024,104.122208,0,635.243958,525.762057483902,2.21293918312482,0.0559378782734951,1.09638527628227,-4.60224973749956,606.669538085138,2.28493860832729,0.0217230094409843,1.17805495289161,39.3428133343497,580.061602461417,85.5386035565291,0.0196106876931083,1.23514954364015
7,6.997208,24.5,24.386559,5.4075,5.370515,107.677109,NaN,1.008632,NaN,27.966005,400,400.121796,25,28.882509,9.212167,40.500671,50.020248,401.96106,399.149323,399.146179,4793.612305,10.365949,9.747438,9.748088,1.553769,1.533854,1.491362,22.732576,51.357895,20.495394,5.648415,51.457249,44.894024,104.122208,0,635.243958,525.765883376326,2.21296328349792,0.0559432490051971,1.09633807310986,-4.6044702091009,606.679380547039,2.28497474448342,0.02172545101593,1.17802360497567,39.3397914215909,580.066709068309,85.5403454171188,0.0196126315374774,1.23510843444678
7,6.995998,24.5,24.384912,5.4075,5.373706,107.653625,NaN,1.008309,NaN,27.985744,400,400.073853,25,28.888321,9.207543,40.473122,50.01973,401.98056,399.154266,399.174316,4794.456055,10.331851,9.725084,9.70113,1.561264,1.549543,1.501995,22.750662,51.374939,20.452896,5.689272,51.501774,44.898087,104.127319,0,641.81189,525.773483487519,2.21301487718279,0.055955442668039,1.09623678715765,-4.60967761741489,606.653865691498,2.28491713990035,0.0217250056057123,1.17804002685269,39.3370323541954,580.081985070788,85.5505296366954,0.0196152688272815,1.23503704001785
7,6.997023,24.5,24.385471,5.4075,5.372735,107.646027,NaN,1.008216,NaN,27.997145,400,400.038727,25,28.889166,9.199806,40.394871,50.01973,401.898132,399.036316,399.059998,4790.756348,10.360486,9.733705,9.733017,1.555376,1.543695,1.494267,22.757526,51.386303,20.426023,5.703983,51.473644,44.780621,104.217308,0.12071742862463,649.393433,525.768944381051,2.21297798963516,0.0559456718177737,1.09630960455446,-4.60526633874497,606.644185037354,2.28488852894599,0.0217237348634175,1.17805840812895,39.3379688112605,580.069850107561,85.5414455894131,0.0196138089898645,1.23508344843946
7,6.997023,24.5,24.385471,5.4075,5.368237,107.638184,NaN,1.008216,NaN,27.983877,400,400.011993,25,28.891029,9.205978,40.146137,50.01973,401.898132,399.036316,399.059998,4790.756348,10.360486,9.733705,9.733017,1.555376,1.543695,1.494267,22.757526,51.386303,20.426023,5.703983,51.473644,44.780621,104.217308,0.12071742862463,649.393433,525.764013104641,2.2129602843795,0.0559442208330706,1.09634331431135,-4.60526633874497,606.634945477907,2.284864264894,0.0217230185068108,1.17807048386639,39.3379688112605,580.063499428978,85.5363037291788,0.0196132930028177,1.23510371950721
7,6.996325,24.5,24.384598,5.4075,5.367941,107.605492,NaN,1.008921,NaN,27.979536,400,400.025848,25,28.892826,9.206966,39.914783,50.01973,401.923981,399.080841,399.099548,4787.885742,10.328509,9.722485,9.705266,1.543195,1.52757,1.485946,22.771544,51.283085,20.388126,5.736344,51.492344,44.721687,104.244759,0.142373785376549,652.440247,525.766054977211,2.21298163667523,0.0559505653563182,1.09630088830835,-4.60827025853513,606.5975714339,2.28477109173356,0.0217209329865079,1.17811041458286,39.3365063228663,580.069445950429,85.5399605192699,0.01961451622146,1.23507273456527
7,6.994946,24.5,24.382427,5.4075,5.367941,107.605492,NaN,1.008298,NaN,27.979536,400,400.025848,25,28.892826,9.204609,40.341896,50.01973,401.903351,399.046295,399.044678,4795.460938,10.337058,9.729298,9.718629,1.527889,1.509806,1.46416,22.72646,51.401516,20.41123,5.699277,51.499275,44.832973,104.155617,0.0877638831734657,656.161133,525.770729875137,2.21302612701688,0.0559632922323998,1.09621270076462,-4.61420560680364,606.60040702732,2.28479092454303,0.0217231730971274,1.17808442261994,39.3328691949061,580.081145721991,85.546554427215,0.019617307573327,1.23500555336031
7,6.993532,24.5,24.379377,5.4075,5.366326,107.581367,NaN,1.008381,NaN,28.002958,400,400.076843,25,28.883499,9.208439,40.458786,50.01973,401.903351,399.046295,399.044678,4795.460938,10.337058,9.729298,9.718629,1.527889,1.509806,1.46416,22.72646,51.401516,20.41123,5.699277,51.499275,44.832973,104.155617,0.0877638831734657,656.161133,525.773752834812,2.21306539589468,0.0559758260985893,1.09613438525165,-4.62029252261971,606.575969764294,2.28474414356148,0.0217241166236154,1.17808510679426,39.3277590421245,580.08924760907,85.5490698756961,0.0196205525610839,1.23493778204052
7,6.993736,24.5,24.37921,5.4075,5.355599,107.534004,NaN,1.008403,NaN,28.020918,400,400.022858,25,28.880568,9.222243,40.58017,50.01973,402.042297,399.211731,399.173981,4792.679688,10.341885,9.721735,9.705607,1.53298,1.5202,1.483113,22.727116,51.303101,20.407497,5.700688,51.46059,44.854053,104.141518,0,658.087219,525.761302507374,2.2130165928614,0.055970480775967,1.09622777156401,-4.61941429594174,606.520388645861,2.28459910220143,0.021719961013061,1.17815625399297,39.3274792263065,580.07141471087,85.534408384795,0.0196192449787588,1.23499236606803
7,6.994033,24.5,24.377962,5.4075,5.353292,107.466248,NaN,1.00923,NaN,28.044195,400,400.072906,25,28.880901,9.225073,40.681419,50.01973,402.042297,399.211731,399.173981,4792.679688,10.341885,9.721735,9.705607,1.53298,1.5202,1.483113,22.727116,51.303101,20.407497,5.700688,51.46059,44.854053,104.141518,0,658.087219,525.757766453172,2.21299792771696,0.0559669940244547,1.09626405820491,-4.61813573605042,606.442189997509,2.28440078805836,0.0217150561413202,1.17824619992157,39.3253881015648,580.06227139704,85.5253495167747,0.0196195604146993,1.23500437929618
7,6.993792,24.5,24.376907,5.4075,5.353851,107.403564,NaN,1.008124,NaN,28.069971,400,400.070709,25,28.883675,9.223985,40.614628,50.01973,401.932037,399.116882,399.031464,4797.155273,10.350596,9.739449,9.736623,1.53299,1.517246,1.488096,22.732834,51.267113,20.387297,5.72756,51.515167,44.805714,104.166237,0,655.331726,525.759196413967,2.21300790530656,0.0559693996031015,1.09624445154257,-4.6191732175169,606.369710210004,2.28421636378652,0.0217104141385476,1.17833087207463,39.3236203005326,580.063780194281,85.5251717950619,0.0196205779408267,1.23498505650199
7,6.99229,24.5,24.375267,5.4075,5.353752,107.333847,NaN,1.009119,NaN,28.070164,400,400.068115,25,28.882309,9.216533,40.476704,50.01973,402.162628,399.387604,399.311432,4796.614258,10.34495,9.724527,9.707816,1.528983,1.514458,1.485076,22.761183,51.405823,20.364986,5.734468,51.431091,44.748135,104.203293,0.301375269889831,684.686218,525.764180447007,2.21305598966329,0.0559832392206447,1.09614911973359,-4.62563979373584,606.289703992353,2.28401546408589,0.021705731079699,1.17841973159802,39.3208721343527,580.077809098275,85.5343563446048,0.0196231095080577,1.23491775274363
7,6.991668,24.5,24.375109,5.4075,5.360439,107.240143,NaN,1.008469,NaN,28.060776,400,400.168396,25,28.879732,9.208253,40.299332,50.01973,402.162628,399.387604,399.311432,4796.614258,10.34495,9.724527,9.707816,1.528983,1.514458,1.485076,22.761183,51.405823,20.364986,5.734468,51.431091,44.748135,104.203293,0.301375269889831,684.686218,525.773618751462,2.21310238240504,0.0559911436398026,1.09605928232499,-4.62831800615101,606.179481539159,2.28372663946751,0.0216973226129474,1.17856429841246,39.3206073645906,580.094139695104,85.5473711153184,0.0196245709084197,1.23486351207208
7,6.990899,24.5,24.372347,5.4075,5.373026,107.161011,NaN,1.009092,NaN,28.048676,400,400.122223,25,28.895176,9.201837,40.420467,50.030376,401.854675,399.053894,399.023743,4796.115234,10.356392,9.74452,9.735646,1.543452,1.522187,1.486222,22.773966,51.379803,20.374779,5.715769,51.469769,44.823257,104.158707,NaN,800.027954,525.790020384551,2.21317673262905,0.0560023118533376,1.09591598296254,-4.63162942283441,606.089836458439,2.28350670319796,0.0216929311125157,1.17865515794537,39.3159787106235,580.11538856079,85.5609164625261,0.0196286419897454,1.23475784129975
7,6.990861,24.5,24.370697,5.4075,5.368309,107.149269,NaN,1.008303,NaN,28.019424,400,400.033875,25,28.905882,9.205693,40.678715,50.030376,401.885712,399.096436,399.062317,4797.489746,10.321313,9.725189,9.696707,1.54147,1.524392,1.490392,22.78528,51.350239,20.389574,5.710973,51.450592,44.849339,104.148361,NaN,912.226196,525.784979655809,2.21315939846772,0.0560011406199437,1.09594882448292,-4.63179306309183,606.078160522131,2.28348541358065,0.0216935588064811,1.17865370414341,39.3132133943088,580.105931914507,85.5510696419698,0.0196292738223778,1.23476528567398
7,6.992171,24.5,24.370787,5.4075,5.364181,107.225945,NaN,1.008397,NaN,28.038292,400,400.005585,25,28.894989,9.215094,40.879818,50.030376,401.885712,399.096436,399.062317,4797.489746,10.321313,9.725189,9.696707,1.54147,1.524392,1.490392,22.78528,51.350239,20.389574,5.710973,51.450592,44.849339,104.148361,NaN,912.226196,525.776015154757,2.21310087487839,0.0559877043528402,1.09606343283761,-4.62615217083936,606.168412408389,2.28372219430353,0.0217004830435562,1.17853445753189,39.3133642334077,580.085116584554,85.5343317476641,0.0196275053018199,1.23483285603326
7,6.992171,24.5,24.370787,5.4075,5.370719,107.285393,NaN,1.008397,NaN,28.045502,400,399.976379,25,28.864149,9.210862,40.962914,50.030376,401.864014,399.089264,399.056396,4796.564453,10.355194,9.738622,9.73395,1.536526,1.522605,1.48465,22.755562,51.251156,20.361053,5.731649,51.450829,44.8298,104.149384,NaN,965.029724,525.783181057552,2.21312660361745,0.0559898143088469,1.09601451360544,-4.62615217083936,606.23847115918,2.28390636282865,0.0217059222184428,1.17844145634835,39.3133642334077,580.094345176791,85.5418053924685,0.0196282555216202,1.23480344160026
7,6.992393,24.5,24.369244,5.4075,5.372303,107.35936,NaN,1.008349,NaN,28.023241,400,399.996002,25,28.837349,9.215618,40.68288,50.030376,401.864014,399.089264,399.056396,4796.564453,10.355194,9.738622,9.73395,1.536526,1.522605,1.48465,22.755562,51.251156,20.361053,5.731649,51.450829,44.8298,104.149384,NaN,965.029724,525.784164732268,2.21312567269448,0.0559882746801775,1.09601685153938,-4.62519631302604,606.327652352719,2.28414956330367,0.0217142811854044,1.17830755005315,39.3107781223491,580.090982544455,85.5370356357621,0.0196292919502123,1.23479294515424
7,6.9909,24.5,24.367575,5.4075,5.372303,107.35936,NaN,1.008791,NaN,28.023241,400,399.996002,25,28.837349,9.215254,40.436615,50.030376,401.827026,399.032654,399.045471,4787.339844,10.326664,9.722271,9.702278,1.542481,1.531892,1.489158,22.772434,51.382957,20.325619,5.759127,51.508057,44.850716,104.142586,0.586101770401001,944.176208,525.789224646379,2.21317385552606,0.0560020692678094,1.09592145213346,-4.63162511652109,606.329836932728,2.28416482925492,0.0217160044308169,1.17828748637955,39.3079806918681,580.104988979966,85.5461654733468,0.0196318476338863,1.23472537504239
7,6.989714,24.5,24.367603,5.4075,5.367264,107.409592,NaN,1.008818,NaN,28.00808,400,400.024017,25,28.82284,9.218409,40.435635,50.030376,401.917084,399.133301,399.170776,4793.734375,10.344229,9.735103,9.729199,1.552615,1.540595,1.486514,22.749975,51.239902,20.329184,5.745202,51.434494,44.82243,104.147034,0.81793624162674,879.36615,525.787721772132,2.21319230852311,0.0560114049424581,1.09588334830715,-4.63673273349804,606.388986075464,2.28432010646471,0.0217205698221186,1.17820974391922,39.3080276241959,580.11166301974,85.5516079363718,0.019632366463558,1.23470450321747
7,6.990149,24.5,24.366114,5.4075,5.358581,107.410851,NaN,1.008196,NaN,27.99423,400,400.047058,25,28.815809,9.218133,40.962543,50.030376,401.917084,399.133301,399.170776,4793.734375,10.344229,9.735103,9.729199,1.552615,1.540595,1.486514,22.749975,51.239902,20.329184,5.745202,51.434494,44.82243,104.147034,0.81793624162674,879.36615,525.776731428333,2.21314410001854,0.0560045811228179,1.09597608131892,-4.63485928985455,606.392417469685,2.28433762198459,0.021722222737713,1.17818990701308,39.3055317732705,580.091447761487,85.5332608056326,0.0196319872122107,1.23474843063249
7,6.993336,24.5,24.366623,5.4075,5.354271,107.39064,NaN,1.008593,NaN,27.997595,400,400.026855,25,28.814556,9.210116,41.120625,50.030376,401.811829,399.051117,399.08252,4789.371094,10.331239,9.711722,9.699302,1.552293,1.54041,1.498204,22.755775,51.311913,20.332504,5.731253,51.433796,44.773293,104.189728,0.394516557455063,802.348755,525.761202939502,2.21302427429318,0.0559737458704396,1.09621213505918,-4.62113632738885,606.367938720771,2.28427039218688,0.0217198485668543,1.17822740703328,39.3063849683733,580.049469443949,85.4999405168256,0.0196281417989919,1.23488927717419
7,6.990626,24.5,24.365654,5.4075,5.353796,107.385612,NaN,1.008171,NaN,27.9932,400,399.947815,25,28.811316,9.180141,41.131718,50.032253,401.708099,398.952393,398.943909,4787.265625,10.337589,9.732906,9.730962,1.555779,1.548539,1.508183,22.735533,51.266754,20.304808,5.750875,51.458851,44.756084,104.191635,0,718.196289,525.769870040416,2.21310987218144,0.0559986279489531,1.09604238127782,-4.63280506392221,606.363282583698,2.28426368731983,0.0217203894321579,1.17822357754895,39.3047607012276,580.078267945855,85.5219766906221,0.0196313061686748,1.2347841098625
7,6.988651,24.5,24.363884,5.4075,5.360653,107.3769,NaN,1.008399,NaN,27.984743,400,399.902252,25,28.822159,9.166902,40.628414,50.032253,401.708099,398.952393,398.943909,4787.265625,10.337589,9.732906,9.730962,1.555779,1.548539,1.508183,22.735533,51.266754,20.304808,5.750875,51.458851,44.756084,104.191635,0,718.196289,525.784079664967,2.21320061085062,0.0560190989943311,1.09586484811246,-4.6413111999687,606.355334179579,2.28425290291288,0.0217214207124391,1.17821584852738,39.301793647066,580.107339243412,85.5431736613194,0.0196351731504274,1.23466715316425
7,6.988433,24.5,24.361675,5.4075,5.372236,107.367699,NaN,1.008461,NaN,27.987465,400,399.441101,25,28.832293,9.178118,40.318878,50.032253,401.381317,398.58078,398.559998,4786.753418,10.321263,9.722705,9.709376,1.55991,1.551795,1.504167,22.753784,51.247341,20.320017,5.752086,51.361332,44.642586,104.262405,NaN,613.110962,525.79751127158,2.21325322133736,0.0560248541759984,1.09576436610085,-4.64225021715009,606.347384390181,2.28424462122085,0.0217228609402914,1.17820360364042,39.2980904669416,580.121872751542,85.5520155054022,0.0196382313640167,1.23459052188825
7,6.990397,24.5,24.360434,5.4075,5.386238,107.333107,NaN,1.008647,NaN,27.977238,400,399.426697,25,28.835316,9.192766,40.331112,50.032253,401.653351,398.879608,398.860779,4787.395508,10.347265,9.730757,9.726098,1.553704,1.540069,1.501406,22.757067,51.112431,20.314833,5.770155,51.31596,44.691208,104.22628,0,595.152771,525.806199764485,2.21324491539058,0.0560112154607931,1.09578520055974,-4.63379125132633,606.308251699228,2.28414886047928,0.0217209782481433,1.17824248998637,39.2960099357115,580.116456273731,85.5459823589547,0.0196388452221651,1.23459070503927
7,6.990397,24.5,24.360434,5.4075,5.393363,107.319504,NaN,1.008647,NaN,27.969213,400,399.692352,25,28.835358,9.187008,40.991138,50.032253,401.653351,398.879608,398.860779,4787.395508,10.347265,9.730757,9.726098,1.553704,1.540069,1.501406,22.757067,51.112431,20.314833,5.770155,51.31596,44.691208,104.22628,0,595.152771,525.814007044507,2.21327294470635,0.0560135148299304,1.0957320024204,-4.63379125132633,606.292223922596,2.28410673492138,0.0217197336075008,1.17826366999936,39.2960099357115,580.126510391377,85.5541261493655,0.0196396628412794,1.2345587074361
7,6.989843,24.5,24.361666,5.4075,5.393363,107.319504,NaN,1.008338,NaN,27.969213,400,399.692352,25,28.835358,9.181774,41.399788,50.032253,401.764618,398.960022,398.998352,4786.466797,10.317766,9.7084,9.690367,1.558166,1.547368,1.500237,22.800423,51.28677,20.31876,5.753788,51.456802,44.770588,104.195061,0,591.661804,525.815883709545,2.21329082327132,0.0560186360253411,1.09569664417232,-4.63617715130636,606.290610844945,2.28409546234792,0.0217184609235125,1.17827848823159,39.2980753787692,580.135343171799,85.5629146004503,0.0196393343825951,1.23454753473196
7,6.989028,24.5,24.359701,5.4075,5.393133,107.334923,NaN,1.008689,NaN,27.950052,400,399.817657,25,28.841242,9.189972,41.24786,50.032253,401.764618,398.960022,398.998352,4786.466797,10.317766,9.7084,9.690367,1.558166,1.547368,1.500237,22.800423,51.28677,20.31876,5.753788,51.456802,44.770588,104.195061,0,591.661804,525.818392412192,2.21331622157325,0.0560260971292489,1.09564634961155,-4.639687355859,606.31135097025,2.2841611907018,0.0217219016968711,1.17823084981001,39.2947810265393,580.140594556556,85.5645626004518,0.0196414310103131,1.23450382847274
7,6.991586,24.5,24.358629,5.4075,5.388543,107.395706,NaN,1.007402,NaN,27.933743,400,399.756226,25,28.845266,9.207782,40.883938,50.032253,401.547607,398.807098,398.754639,4789.961914,10.332028,9.720168,9.714668,1.567338,1.555499,1.512591,22.756573,51.282433,20.30793,5.765101,51.391941,44.829018,104.138298,0,594.794067,525.804697267848,2.21321561368327,0.0560009710236662,1.09584390043836,-4.6286710959053,606.384367087592,2.28435919866633,0.0217285703185591,1.17812351627927,39.2929837172992,580.102401223148,85.5322039761214,0.0196392358027431,1.2346106384923
7,6.990772,24.5,24.359343,5.4075,5.395252,107.458496,NaN,1.009177,NaN,27.919346,400,399.7164,25,28.850086,9.219637,40.262314,50.032253,401.646118,398.87793,398.945343,4786.363281,10.326929,9.706328,9.71509,1.56852,1.552731,1.509694,22.75267,51.255074,20.313349,5.762208,51.44648,44.794285,104.176216,0,597.114929,525.81480657819,2.21326827428399,0.0560106583451664,1.09574183615026,-4.63217632844731,606.457404763493,2.28454703465889,0.0217335757813098,1.17803479995755,39.2941808124052,580.122692381048,85.5495866232104,0.0196402793475771,1.23455586262962
7,6.990478,24.5,24.357391,5.4075,5.40761,107.518936,NaN,1.008136,NaN,27.918842,400,399.797119,25,28.856495,9.221615,39.977016,50.032253,401.646118,398.87793,398.945343,4786.363281,10.326929,9.706328,9.71509,1.56852,1.552731,1.509694,22.75267,51.255074,20.313349,5.762208,51.44648,44.794285,104.176216,0,597.114929,525.829342864133,2.21332637162642,0.056017363519987,1.09563086960246,-4.63344242240555,606.531153419477,2.28475193180507,0.0217411208028713,1.17791802676766,39.2909080186911,580.139698120076,85.5607731304641,0.0196433211978345,1.23447493732042
7,6.990501,24.5,24.355734,5.4075,5.412613,107.561974,NaN,1.008819,NaN,27.931442,400,399.815735,25,28.856928,9.218681,39.939869,50.033001,401.550537,398.8255,398.76297,4787.254883,10.325983,9.711845,9.709696,1.585616,1.567006,1.527524,22.773088,51.28212,20.334385,5.748942,51.418335,44.76503,104.180664,NaN,598.853271,525.834746326735,2.21334530693279,0.0560187652341182,1.09559503042189,-4.63334337277871,606.584011864483,2.28490024499775,0.0217467694076854,1.17783187050463,39.2881296764362,580.143235385996,85.5614411711544,0.019645017284144,1.23444091979677
7,6.990383,24.5,24.354052,5.4075,5.416646,107.599014,NaN,1.009069,NaN,27.949106,400,399.766571,25,28.854893,9.212507,40.181797,50.033001,401.531372,398.774933,398.757813,4791.543945,10.311111,9.702753,9.682451,1.576706,1.556733,1.517963,22.78021,51.278599,20.323345,5.76076,51.452991,44.741295,104.199257,NaN,600.589111,525.839564355064,2.21336497584726,0.0560211572887194,1.09555744218806,-4.63385154305661,606.62983422193,2.28503020725716,0.0217518954920821,1.17775479155899,39.2853092692108,580.146986420844,85.5622493173778,0.0196467522418409,1.23440588203114
7,6.989531,24.5,24.355137,5.4075,5.416341,107.636627,NaN,1.008716,NaN,27.95402,400,399.72998,25,28.849104,9.223662,40.360252,50.033001,401.531372,398.774933,398.757813,4791.543945,10.311111,9.702753,9.682451,1.576706,1.556733,1.517963,22.78021,51.278599,20.323345,5.76076,51.452991,44.741295,104.199257,NaN,600.589111,525.842115071465,2.21339126777583,0.056028935684171,1.0955053937666,-4.63752089835879,606.672715619516,2.2851366269416,0.0217542118610425,1.17771004369642,39.2871286332429,580.158549474078,85.5730554826562,0.019646770333147,1.23438403579144
7,6.987552,24.5,24.353619,5.4075,5.42,107.665115,NaN,1.009678,NaN,27.961323,400,399.674225,25,28.849089,9.210768,40.109665,50.033001,401.46994,398.716431,398.626678,4785.123535,10.32681,9.726573,9.716468,1.575932,1.55486,1.518086,22.77669,51.304226,20.301886,5.774459,51.374695,44.787601,104.167465,NaN,599.217957,525.852823399469,2.21346951929365,0.0560484198325366,1.09535200520369,-4.64604527960523,606.708246745984,2.28523860604837,0.0217583861558604,1.1776482465199,39.284583183259,580.183638182826,85.5913684708805,0.0196501015372749,1.23428348373777
7,6.988404,24.5,24.356142,5.4075,5.428572,107.694443,NaN,1.009018,NaN,27.973419,400,399.655853,25,28.848215,9.209816,39.934002,50.033001,401.730896,398.942474,398.915161,4788.004395,10.317392,9.714606,9.686282,1.592147,1.559026,1.528173,22.777313,51.177395,20.25462,5.812896,51.403805,44.764172,104.183594,NaN,599.728455,525.859328577629,2.21347572974016,0.0560433046929391,1.09534249091658,-4.64237513395886,606.739492254057,2.28530623694215,0.0217584568873111,1.17763350780136,39.2888137957461,580.190823679724,85.6005349005517,0.0196485408017137,1.23429531878208
7,6.986853,24.5,24.356602,5.4075,5.430117,107.726585,NaN,1.008441,NaN,27.964153,400,399.761536,25,28.843195,9.218382,40.210323,50.033001,401.730896,398.942474,398.915161,4788.004395,10.317392,9.714606,9.686282,1.592147,1.559026,1.528173,22.777313,51.177395,20.25462,5.812896,51.403805,44.764172,104.183594,NaN,599.728455,525.866270553592,2.21353185537969,0.0560581523024835,1.09523220102007,-4.64905660398091,606.776742941726,2.28540141546745,0.0217609184212701,1.1775898730666,39.2895850963031,580.211863142839,85.6181908205469,0.0196498607334775,1.23423485377459
7,6.986853,24.5,24.356602,5.4075,5.416303,107.759262,NaN,1.008441,NaN,27.955894,400,399.751831,25,28.841284,9.219437,40.682095,50.033001,401.518829,398.74765,398.65744,4790.594727,10.337774,9.729831,9.714137,1.603648,1.584701,1.536096,22.776602,51.326439,20.261887,5.802689,51.421124,44.818604,104.152451,NaN,599.165039,525.851140306175,2.21347754201831,0.0560536940051075,1.09533498066074,-4.64905660398091,606.815222230979,2.28550243936922,0.0217639043063823,1.17754000185294,39.2895850963031,580.192377664089,85.6024037192993,0.0196482761149172,1.23429670200995
7,6.987389,24.5,24.353989,5.4075,5.416303,107.759262,NaN,1.008682,NaN,27.955894,400,399.751831,25,28.841284,9.217213,41.026463,50.033001,401.532166,398.711792,398.687622,4784.957031,10.31181,9.707932,9.679643,1.618303,1.607388,1.56052,22.779848,51.380753,20.258545,5.800665,51.369392,44.841484,104.13546,NaN,598.043091,525.849325678496,2.21346024282342,0.0560487346980917,1.09536913963007,-4.64674747066965,606.818629550243,2.28552631534585,0.0217666076595321,1.17750882843455,39.2852036268291,580.181037380612,85.589751897416,0.0196495753933974,1.2342968245675
