P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.98719,24.5,24.354292,5.4075,5.392773,107.779991,NaN,1.009206,NaN,27.975924,400,399.714325,25,28.841915,9.222654,41.035759,50.033001,401.532166,398.711792,398.687622,4784.957031,10.31181,9.707932,9.679643,1.618303,1.607388,1.56052,22.779848,51.380753,20.258545,5.800665,51.369392,44.841484,104.13546,NaN,598.043091,525.824223599309,2.2133741312604,0.0560429810390659,1.09553176214933,-4.64760476376722,606.842642773729,2.28558762400446,0.0217681882240292,1.17748085674216,39.2857117144793,580.15074211857,85.5656101081846,0.0196468536850823,1.23439724087297
7,6.987949,24.5,24.352718,5.4075,5.373374,107.758118,NaN,1.007923,NaN,27.993113,400,399.596527,25,28.844051,9.219038,40.730652,50.033001,401.31076,398.553955,398.491333,4782.873047,10.313361,9.700187,9.686786,1.621655,1.60994,1.566627,22.763498,51.262474,20.272522,5.790821,51.499031,44.842739,104.13829,NaN,598.517395,525.800398243565,2.2132733227152,0.0560296978089411,1.09572495794025,-4.64433508723369,606.818939838573,2.28553439313767,0.0217678182773009,1.17749540972074,39.2830722894025,580.11148995662,85.5317252271723,0.0196449989428184,1.2345004495552
7,6.989701,24.5,24.350964,5.4075,5.361833,107.73056,NaN,1.009526,NaN,27.992147,400,399.48233,25,28.852278,9.213043,40.673637,50.033001,401.31076,398.553955,398.491333,4782.873047,10.313361,9.700187,9.686786,1.621655,1.60994,1.566627,22.763498,51.262474,20.272522,5.790821,51.499031,44.842739,104.13829,NaN,598.517395,525.781813981919,2.21317135817606,0.0560097720192646,1.09592312423467,-4.63678872283396,606.788777571944,2.28546522893568,0.0217671149333066,1.17751650795074,39.2801308715809,580.071473330538,85.4969843727192,0.0196432345957608,1.23460374792497
7,6.98861,24.5,24.349817,5.4075,5.356933,107.691528,NaN,1.0088,NaN,27.986313,400,399.517151,25,28.863443,9.208248,40.933723,50.037067,401.516205,398.734009,398.723053,4786.062988,10.325662,9.718465,9.709907,1.626184,1.609026,1.569392,22.773031,51.257748,20.243151,5.811298,51.413364,44.809147,104.155617,NaN,591.762878,525.780141967558,2.21318729701321,0.0560182771655875,1.0958900410583,-4.64148780241624,606.744312126277,2.28535503416829,0.0217647343738908,1.17756242042981,39.2782072919049,580.074936605639,85.4982676700781,0.0196444915306718,1.23457694070308
7,6.989066,24.5,24.351885,5.4075,5.360851,107.66967,NaN,1.00834,NaN,28.006405,400,399.641968,25,28.873489,9.217605,41.151352,50.037067,401.494812,398.803955,398.741547,4787.256348,10.309133,9.706549,9.691977,1.646374,1.623344,1.586991,22.753271,51.32354,20.243557,5.811285,51.407974,44.780441,104.183342,NaN,590.318359,525.78289007022,2.2131879926338,0.0560153256461032,1.09588988709366,-4.63952368296083,606.715873840451,2.28526854215549,0.021760596464415,1.1776205539212,39.2816753875305,580.079248426684,85.5045040487126,0.0196430841963448,1.23459164583554
7,6.988773,24.5,24.350323,5.4075,5.37051,107.685036,NaN,1.007667,NaN,28.011818,400,399.698578,25,28.874481,9.218891,41.128452,50.037067,401.494812,398.803955,398.741547,4787.256348,10.309133,9.706549,9.691977,1.646374,1.623344,1.586991,22.753271,51.32354,20.243557,5.811285,51.407974,44.780441,104.183342,NaN,590.318359,525.794467820663,2.21323545525721,0.056021152898947,1.09579897568479,-4.6407857046629,606.736007120701,2.28533033530444,0.0217636173163372,1.17757838821833,39.2790558891484,580.093202887912,85.5137348999808,0.0196455474569302,1.23452572984989
7,6.987175,24.5,24.348253,5.4075,5.371032,107.710068,NaN,1.008463,NaN,28.023039,400,399.750732,25,28.872164,9.220131,40.993221,50.037067,401.739929,398.978699,398.950592,4787.761719,10.311084,9.703461,9.683679,1.641261,1.631065,1.587465,22.74066,51.284439,20.258562,5.782476,51.380581,44.765686,104.171341,NaN,592.601929,525.800454706284,2.21328909671486,0.0560361013083908,1.09569302068933,-4.64766938460281,606.768184122395,2.28542665344762,0.0217680477489315,1.17751542400518,39.2755842703618,580.108375451841,85.5232793603095,0.0196485421274162,1.23444898005223
7,6.987866,24.5,24.349243,5.4075,5.353212,107.726616,NaN,1.008567,NaN,28.042601,400,399.815826,25,28.867393,9.221881,40.773102,50.037067,401.426636,398.677582,398.62265,4784.963867,10.328325,9.72023,9.719113,1.67015,1.64622,1.610578,22.751242,51.324608,20.261887,5.77051,51.338215,44.723141,104.196648,0,599.930664,525.778586060459,2.21319667588719,0.0560239562442897,1.09587031411394,-4.6446926276397,606.786378173692,2.2854687650874,0.0217685355998603,1.17750198532544,39.2772446377248,580.077172714497,85.4993173063463,0.0196451615127634,1.23456192431832
7,6.986001,24.5,24.347223,5.4075,5.335389,107.73011,NaN,1.007969,NaN,28.047091,400,399.686584,25,28.860132,9.216398,40.324856,50.037067,401.426636,398.677582,398.62265,4784.963867,10.328325,9.72023,9.719113,1.67015,1.64622,1.610578,22.751242,51.324608,20.261887,5.77051,51.338215,44.723141,104.196648,0,599.930664,525.76537670545,2.21318676611494,0.056035453990181,1.09588438529443,-4.65272736932161,606.793126963353,2.2854980297513,0.0217709458510619,1.17747254760243,39.2738567630694,580.069650190025,85.4905436988739,0.0196462671033353,1.23455810412421
7,6.98818,24.5,24.347712,5.4075,5.323276,107.718895,NaN,1.008016,NaN,28.043648,400,399.558228,25,28.84445,9.223968,39.757626,50.037067,401.323639,398.555115,398.531494,4784.258301,10.295182,9.708743,9.683034,1.694224,1.664398,1.626514,22.750826,51.353672,20.278339,5.751655,51.466019,44.780342,104.176018,0,607.679443,525.744711772674,2.21306872347436,0.0560113860181257,1.09611446712906,-4.64334002190299,606.779283667712,2.28545888862383,0.0217694145677858,1.1774954926795,39.27467691665,580.028277860493,85.4576826918014,0.0196424846951974,1.2346967056161
7,6.988717,24.5,24.34557,5.4075,5.312062,107.709518,NaN,1.008584,NaN,28.053057,400,399.462311,25,28.840992,9.220469,39.509396,50.037067,401.323639,398.555115,398.531494,4784.258301,10.295182,9.708743,9.683034,1.694224,1.664398,1.626514,22.750826,51.353672,20.278339,5.751655,51.466019,44.780342,104.176018,0,607.679443,525.730597760917,2.2130072384456,0.0560027993276161,1.09623290824325,-4.64102691475654,606.771036442781,2.28544947826027,0.0217707748173572,1.17748423328941,39.271084249518,580.002022209837,85.4335749093538,0.0196421692545139,1.23475099883997
7,6.988717,24.5,24.34557,5.4075,5.305024,107.751663,NaN,1.008584,NaN,28.058483,400,399.554169,25,28.844862,9.207981,39.656887,50.037067,401.434601,398.668518,398.631805,4784.635742,10.32488,9.722029,9.705205,1.710902,1.67581,1.631278,22.795691,51.256214,20.252108,5.781306,51.366268,44.801529,104.140808,0.0636270716786385,619.128784,525.722882287935,2.21297953064788,0.0560005264033004,1.09628570387533,-4.64102691475654,606.820660161279,2.28557976507406,0.0217746271454768,1.17741997571177,39.271084249518,579.99208675959,85.4255284913632,0.0196413606422986,1.23478271535978
7,6.988914,24.5,24.346064,5.4075,5.305024,107.751663,NaN,1.008802,NaN,28.058483,400,399.554169,25,28.844862,9.199076,40.033878,50.032757,401.389374,398.648315,398.646637,4789.451172,10.306911,9.722219,9.706278,1.715579,1.695503,1.636791,22.804804,51.22802,20.23045,5.803733,51.373985,44.835556,104.129646,0,628.554504,525.72221388591,2.2129731684195,0.055998705130777,1.09629832323015,-4.64017837861581,606.820015996002,2.28557524994748,0.021774115678636,1.17742586854732,39.2719128317528,579.990775691656,85.4251225876304,0.0196408339184443,1.23479370213541
7,6.98781,24.5,24.347143,5.4075,5.307052,107.8367,NaN,1.00808,NaN,28.066086,400,399.64325,25,28.846369,9.195379,40.173492,50.032757,401.389374,398.648315,398.646637,4789.451172,10.306911,9.722219,9.706278,1.715579,1.695503,1.636791,22.804804,51.22802,20.23045,5.803733,51.373985,44.835556,104.129646,0,628.554504,525.728182698497,2.21301680787267,0.056009567956561,1.09621239828779,-4.64493386154555,606.918729351444,2.28582820976317,0.0217807695161629,1.17730944289894,39.2737225854249,580.008543334753,85.4409444576561,0.0196413625187575,1.2347518374734
7,6.989362,24.5,24.347113,5.4075,5.32431,107.863754,NaN,1.009343,NaN,28.079863,400,399.555939,25,28.847889,9.199126,40.359055,50.032757,401.356384,398.65274,398.584717,4790.500977,10.302486,9.717969,9.691901,1.731934,1.714082,1.654954,22.787598,51.225533,20.235033,5.789112,51.443394,44.839581,104.141876,0,629.584961,525.741836207675,2.21303462516817,0.0560007915415005,1.09618237148986,-4.63824878039424,606.950618805711,2.28591208058026,0.021783272377253,1.17726805870992,39.2736722687216,580.014873576346,85.4460314082353,0.0196419031775189,1.23473122426748
7,6.989158,24.5,24.34704,5.4075,5.337947,107.882965,NaN,1.009124,NaN,28.076542,400,399.530121,25,28.846664,9.195299,40.593765,50.032757,401.394196,398.676727,398.703064,4783.683594,10.321927,9.724669,9.717968,1.748899,1.740971,1.676443,22.784939,51.147434,20.250875,5.769763,51.351116,44.824345,104.151283,0,630.333679,525.757475888118,2.21309488835671,0.056007080603392,1.09606715010751,-4.63912742506193,606.973330099989,2.28597210398377,0.0217851030543931,1.17723808846311,39.2735498312144,580.036340846261,85.46332118988,0.0196437122064349,1.23466174524996
7,6.98879,24.5,24.345345,5.4075,5.337653,107.887894,NaN,1.008552,NaN,28.067373,400,399.564575,25,28.845533,9.186424,40.810406,50.032757,401.394196,398.676727,398.703064,4783.683594,10.321927,9.724669,9.717968,1.748899,1.740971,1.676443,22.784939,51.147434,20.250875,5.769763,51.351116,44.824345,104.151283,0,630.333679,525.758401474132,2.2131056130902,0.0560103880255632,1.09604581157071,-4.64071248046093,606.98134018692,2.28600281726638,0.0217873087827989,1.1772104565002,39.2707068545948,580.036857133677,85.4614896471733,0.0196451955860024,1.23463677709292
7,6.990305,24.5,24.345669,5.4075,5.334327,107.879829,NaN,1.008746,NaN,28.091709,400,399.561554,25,28.860912,9.190845,41.12196,50.032757,401.284515,398.677063,398.660339,4788.269531,10.301064,9.706085,9.694719,1.746282,1.739963,1.674974,22.759378,51.277283,20.243147,5.782775,51.314049,44.780895,104.171074,0,630.805603,525.749618384275,2.21304360809896,0.0559953095569004,1.09616765149211,-4.63418745580503,606.971423942227,2.28597494012159,0.0217862364055314,1.17722652047435,39.2712503024455,580.01525843063,85.4444262606773,0.0196431623009795,1.2347101229077
7,6.989758,24.5,24.345497,5.4075,5.331527,107.888184,NaN,1.007988,NaN,28.101942,400,399.501007,25,28.874098,9.208651,41.043041,50.032757,401.170898,398.614441,398.632416,4782.288574,10.295093,9.69311,9.694891,1.733763,1.727309,1.676551,22.764877,51.338642,20.222307,5.782748,51.480076,44.780613,104.168793,0,627.758789,525.748404191423,2.21305024715632,0.0559994612739117,1.09615362906739,-4.63654323171926,606.98148362105,2.28600232458075,0.0217871778464034,1.17721182628958,39.270961806122,580.017301299352,85.4458524773374,0.0196434748161306,1.23470123820049
7,6.990071,24.5,24.344917,5.4075,5.307793,107.881935,NaN,1.009139,NaN,28.128199,400,399.480591,25,28.893692,9.20778,41.051899,50.032757,401.170898,398.614441,398.632416,4782.288574,10.295093,9.69311,9.694891,1.733763,1.727309,1.676551,22.764877,51.338642,20.222307,5.782748,51.480076,44.780613,104.168793,0,627.758789,525.721323986363,2.21294670688898,0.0559889048154406,1.09635166075947,-4.63519521115569,606.974882598244,2.28598831703605,0.0217872076698209,1.17721438283514,39.2699889582798,579.979034585515,85.4140911959921,0.0196408535598746,1.23481540493282
7,6.991496,24.5,24.345781,5.4075,5.300445,107.876587,NaN,1.008583,NaN,28.128479,400,399.985809,25,28.913868,9.215368,40.906876,50.032757,402.979248,400.166016,399.856415,4783.094727,10.381766,9.817477,9.707669,1.738363,1.726894,1.684821,22.777786,51.292625,20.197527,5.798668,51.346573,44.758049,104.179108,0,626.493591,525.708431996998,2.21287175988833,0.0559733652386057,1.0964981547646,-4.62905863706629,606.967461487142,2.28596390036512,0.0217858242209339,1.17723276244084,39.2714381596849,579.953858851495,85.3948510149717,0.0196380698996298,1.23490774474282
7,6.991219,24.5,24.345812,5.4075,5.307786,107.83522,NaN,1.00922,NaN,28.124237,400,400.729309,25,28.937653,9.217113,40.893806,50.032757,402.979248,400.166016,399.856415,4783.094727,10.381766,9.817477,9.707669,1.738363,1.726894,1.684821,22.777786,51.292625,20.197527,5.798668,51.346573,44.758049,104.179108,0,626.493591,525.717421095567,2.21290961039393,0.0559782946126053,1.09642526390438,-4.63025142645074,606.918721210502,2.2858357978701,0.02178201254796,1.17729583532139,39.2714901557698,579.967491045556,85.4059314128113,0.01963915308067,1.23486460520517
7,6.991219,24.5,24.345812,5.4075,5.317059,107.766251,NaN,1.00922,NaN,28.116249,400,401.036926,25,28.951431,9.213332,40.905983,50.0131,403.149994,400.298859,400.065033,4785.546875,10.380126,9.802968,9.69532,1.751857,1.717567,1.680753,22.772108,51.26413,20.223776,5.79053,51.374783,44.704426,104.223808,0,625.546204,525.727587924264,2.21294612098882,0.055981288623254,1.0963556549265,-4.63025142645074,606.837520681529,2.28562264556,0.0217757098864681,1.17740064925454,39.2714901557698,579.980582330186,85.4165329850599,0.0196402185665598,1.23482278448195
7,6.991506,24.5,24.346226,5.4075,5.320211,107.702904,NaN,1.008559,NaN,28.098618,400,401.054962,25,28.945528,9.20787,40.809334,50.0131,402.597137,400.089417,399.477234,4787.491699,10.313373,9.825368,9.743191,1.76011,1.732145,1.691443,22.794815,51.337326,20.216682,5.786281,51.401779,44.673298,104.243584,0,624.999695,525.730069988467,2.21294926469894,0.0559796547292438,1.09635038338653,-4.62901557675008,606.762392736632,2.28542303303874,0.0217694910917883,1.17750216128684,39.272184550274,579.982522663938,85.4186540245079,0.0196400245029962,1.2348222874147
7,6.990602,24.5,24.346104,5.4075,5.320211,107.702904,NaN,1.007687,NaN,28.098618,400,401.054962,25,28.945528,9.207408,40.492928,50.0131,402.597137,400.089417,399.477234,4787.491699,10.313373,9.825368,9.743191,1.76011,1.732145,1.691443,22.794815,51.337326,20.216682,5.786281,51.401779,44.673298,104.243584,0,624.999695,525.733136646642,2.21297845129113,0.0559880073658434,1.09629249327575,-4.63290841865489,606.762551893423,2.28542414828651,0.0217696173873614,1.17750070466923,39.2719799228733,579.992748566062,85.4267734341158,0.01964096047305,1.23478795368969
7,6.990484,24.5,24.34502,5.4075,5.321009,107.682526,NaN,1.008193,NaN,28.10754,400,400.85672,25,28.932457,9.206718,40.2822,50.0131,402.742645,400.16452,399.575043,4792.538086,10.309291,9.839156,9.737064,1.744268,1.718217,1.664785,22.794828,51.366169,20.229383,5.774885,51.380516,44.739048,104.200798,0,628.28363,525.734411763008,2.21298540277088,0.0559893554541616,1.09627895200354,-4.63341658334855,606.739970871071,2.28537105225714,0.021768876658159,1.17751888511094,39.2701617239222,579.993112069511,85.4256286306072,0.0196419117468568,1.23477187031265
7,6.991891,24.5,24.3458,5.4075,5.329308,107.731697,NaN,1.008549,NaN,28.119923,400,400.823181,25,28.921408,9.205267,40.523003,50.0131,402.742645,400.16452,399.575043,4792.538086,10.309291,9.839156,9.737064,1.744268,1.718217,1.664785,22.794828,51.366169,20.229383,5.774885,51.380516,44.739048,104.200798,0,628.28363,525.738737314942,2.21297264966105,0.0559790348722127,1.09630679063353,-4.62735779018703,606.796851520872,2.28551594264267,0.0217725640684296,1.17745314623795,39.2714700282591,579.990071157735,85.4242015109288,0.0196410010404546,1.23479231724595
7,6.993097,24.5,24.345417,5.4075,5.347086,107.759407,NaN,1.008225,NaN,28.124834,400,400.845825,25,28.915489,9.205771,40.727699,50.0131,402.687958,400.132935,399.488098,4789.818359,10.308097,9.830244,9.721885,1.722084,1.698479,1.655298,22.793949,51.336479,20.226057,5.776099,51.356609,44.731983,104.20858,0,632.777405,525.754136905431,2.21300370607442,0.0559736341702728,1.09625068559744,-4.62216527693153,606.82997754993,2.28560510087569,0.0217754933539536,1.17740635756074,39.2708276212581,580.000455036839,85.4321025672315,0.0196421718038474,1.23475389493907
7,6.991877,24.5,24.346905,5.4075,5.346173,107.752472,NaN,1.008314,NaN,28.133497,400,400.778687,25,28.9069,9.203249,40.971401,50.0131,402.637817,400.004669,399.468292,4783.498535,10.308827,9.827667,9.72554,1.728443,1.70523,1.661451,22.792881,51.383675,20.226049,5.770761,51.385536,44.690495,104.218796,0,634.908081,525.757272933974,2.21303948920511,0.055984608190109,1.09617947368864,-4.62741807211825,606.819871889488,2.28557006416271,0.0217733189296775,1.17743466839958,39.2733234049534,580.016209248147,85.4468370555268,0.0196421887230628,1.23472409993148
7,6.992156,24.5,24.345634,5.4075,5.330939,107.737495,NaN,1.0089,NaN,28.114595,400,400.735596,25,28.905382,9.204785,41.231728,50.0131,402.67984,400.07309,399.482422,4784.413574,10.304924,9.819922,9.706918,1.718528,1.686771,1.649872,22.777719,51.241333,20.242531,5.756809,51.44664,44.764095,104.190231,0.0848080888390541,637.124329,525.739626553565,2.21297051600665,0.055977113467917,1.09631152306297,-4.62621675665923,606.80389485687,2.28553538361368,0.0217732658980244,1.17744232683527,39.2711915969235,579.988980044361,85.4230974728246,0.0196410533785377,1.23479351586948
7,6.99203,24.5,24.346376,5.4075,5.32011,107.734795,NaN,1.009126,NaN,28.093349,400,400.734802,25,28.901775,9.2102,40.884792,50.0131,402.67984,400.07309,399.482422,4784.413574,10.304924,9.819922,9.706918,1.718528,1.686771,1.649872,22.777719,51.241333,20.242531,5.756809,51.44664,44.764095,104.190231,0.0848080888390541,637.124329,525.728181612281,2.21293195016009,0.0559747815200861,1.09638470097312,-4.62675928170694,606.799748054343,2.28552025483759,0.021772250912214,1.17745529636879,39.2724361402745,579.976608848265,85.4140640274204,0.0196394156717605,1.23484324193465
7,6.992043,24.5,24.346697,5.4075,5.318135,107.711052,NaN,1.008251,NaN,28.074274,400,400.734802,25,28.891941,9.213746,40.295803,50.0131,402.753601,400.120026,399.586823,4788.927734,10.329034,9.836868,9.749112,1.683935,1.660577,1.6124,22.788059,51.363613,20.258549,5.755493,51.356575,44.807171,104.159409,0.0966269746422768,639.988159,525.725972133732,2.21292375447486,0.0559740238359583,1.09640035725383,-4.62670330655607,606.771372568333,2.28544391878607,0.0217697483380864,1.17749534600863,39.2729745389234,579.974300593724,85.4126209931891,0.0196389549156073,1.23485503562868
7,6.991083,24.5,24.345972,5.4075,5.316584,107.623856,NaN,1.008501,NaN,28.063421,400,400.809601,25,28.889687,9.212465,40.10804,50.0131,402.753601,400.120026,399.586823,4788.927734,10.329034,9.836868,9.749112,1.683935,1.660577,1.6124,22.788059,51.363613,20.258549,5.755493,51.356575,44.807171,104.159409,0.0966269746422768,639.988159,525.727528544025,2.21294864183775,0.0559823918067755,1.09635050889755,-4.63083706905218,606.669640368665,2.28518092097895,0.0217625269449695,1.17762003837069,39.2717585218579,579.981800467042,85.4177319156225,0.0196401816749901,1.23482109685582
7,6.9914,24.5,24.345665,5.4075,5.314044,107.50898,NaN,1.008295,NaN,28.053835,400,400.727203,25,28.897383,9.206486,39.910553,50.004883,402.465149,399.987213,399.359772,4788.955566,10.294573,9.834708,9.757391,1.672617,1.660427,1.617931,22.797638,51.435722,20.253328,5.755867,51.440125,44.759075,104.185898,0.0802018269896507,643.440613,525.723668288207,2.21292840650525,0.0559786429545057,1.09638987720925,-4.62947201848709,606.534751171866,2.28482837184061,0.0217523383950917,1.17779287016842,39.2712435932461,579.97394185004,85.4109601608229,0.0196398030862347,1.23484197159284
7,6.991531,24.5,24.345339,5.4075,5.308783,107.435493,NaN,1.00795,NaN,28.06395,400,400.479126,25,28.900055,9.204595,39.815052,50.004883,402.310516,399.37027,398.846466,4782.647461,10.286374,9.832444,9.631241,1.667127,1.655033,1.616716,22.810101,51.314034,20.243559,5.763012,51.419197,44.723885,104.213547,0.0897877439856529,645.526794,525.717455577832,2.21290346225369,0.0559757341146742,1.09643776856913,-4.62890792616406,606.448620871494,2.28460394649068,0.0217459525399728,1.17790236667585,39.2706967906942,579.964357667498,85.4027658883977,0.0196393001872219,1.23486810368001
7,6.992119,24.5,24.347151,5.4075,5.301152,107.346481,NaN,1.008812,NaN,28.068918,400,400.271027,25,28.907925,9.224992,39.689751,50.004883,402.310516,399.37027,398.846466,4782.647461,10.286374,9.832444,9.631241,1.667127,1.655033,1.616716,22.810101,51.314034,20.243559,5.763012,51.419197,44.723885,104.213547,0.0897877439856529,645.526794,525.707092960792,2.21285442826374,0.0559678387632288,1.09653277662084,-4.62637606879883,606.34139568643,2.28431182383253,0.0217359324953974,1.17806202360075,39.2737360032042,579.950335011781,85.3938169117334,0.0196366184963013,1.23493787878355
7,6.992119,24.5,24.347151,5.4075,5.294162,107.256744,NaN,1.008812,NaN,28.084675,400,400.204865,25,28.911316,9.231568,39.626396,50.004883,402.230194,399.307648,398.737549,4789.34082,10.321253,9.851943,9.677963,1.678568,1.659382,1.613459,22.80689,51.32618,20.248138,5.755832,51.394756,44.735764,104.212204,0.129215836524963,650.190308,525.699428013071,2.21282690083612,0.0559655818057054,1.09658531645062,-4.62637606879883,606.235673674414,2.28403393826369,0.021727718178661,1.17820164422001,39.2737360032042,579.940465332255,85.3858249684998,0.0196358152171556,1.2349694377342
7,6.99492,24.5,24.346415,5.4075,5.308403,107.255867,NaN,1.007688,NaN,28.075281,400,400.176544,25,28.909575,9.23652,39.669899,50.004883,402.331177,399.362762,398.845398,4786.714844,10.296503,9.839243,9.642791,1.667826,1.651185,1.600445,22.821712,51.364658,20.24251,5.747478,51.448345,44.661079,104.24749,0.142748177051544,652.098328,525.705538508831,2.21279255915415,0.0559443184163551,1.09665783322255,-4.61431752184507,606.235604499169,2.28403796030498,0.0217283989609636,1.1781941522088,39.272501553482,579.926707638383,85.3737074712554,0.0196353210522363,1.23500330480709
7,6.994158,24.5,24.3472,5.4075,5.328342,107.240532,NaN,1.008409,NaN,28.070217,400,400.171844,25,28.908842,9.216518,39.659515,50.004883,402.331177,399.362762,398.845398,4786.714844,10.296503,9.839243,9.642791,1.667826,1.651185,1.600445,22.821712,51.364658,20.24251,5.747478,51.448345,44.661079,104.24749,0.142748177051544,652.098328,525.729988289737,2.21289567050904,0.0559577878386654,1.09645920322456,-4.61759763396526,606.216508268609,2.28398327596909,0.0217261832323452,1.17822752051532,39.2738181870308,579.965218636844,85.4059343349255,0.0196377881749423,1.23489098020122
7,6.994954,24.5,24.351135,5.4075,5.330893,107.204262,NaN,1.008704,NaN,28.081968,400,400.202881,25,28.913368,9.210662,39.777031,50.004883,402.354156,399.440369,398.872925,4792.925781,10.311379,9.848688,9.667147,1.669285,1.66165,1.611399,22.812656,51.25312,20.202322,5.787993,51.356293,44.62957,104.267525,0.117344260215759,651.940613,525.730085104225,2.21288002424457,0.0559512634239495,1.09649103279747,-4.61417117146993,606.168615810566,2.28383489438865,0.0217187944859937,1.17833157545566,39.2804176417373,579.96733536755,85.4128734691728,0.0196346159712392,1.23493840210758
7,6.993416,24.5,24.348408,5.4075,5.333634,107.209747,NaN,1.009095,NaN,28.082434,400,400.162689,25,28.916767,9.209067,40.302483,50.004883,402.244629,399.328857,398.804962,4788.98584,10.286019,9.823871,9.639069,1.658699,1.645987,1.591851,22.784019,51.335999,20.195019,5.787849,51.38435,44.65942,104.250328,0.121082276105881,650.350403,525.738307464311,2.21294045475102,0.0559663466725103,1.09637197414979,-4.62079191510662,606.178652715576,2.28387685515943,0.0217221155902141,1.17829014319045,39.275844230251,579.983648937222,85.4224632029926,0.0196382612194375,1.23484873171881
7,6.993587,24.5,24.351349,5.4075,5.333634,107.209747,NaN,1.008916,NaN,28.082434,400,400.162689,25,28.916767,9.202278,40.505432,50.004883,402.244629,399.328857,398.804962,4788.98584,10.286019,9.823871,9.639069,1.658699,1.645987,1.591851,22.784019,51.335999,20.195019,5.787849,51.38435,44.65942,104.250328,0.121082276105881,650.350403,525.737727451511,2.21293493549013,0.055964767716214,1.0963829224083,-4.6200557439011,606.174798481731,2.28384992733372,0.0217190754950642,1.17832557740074,39.2807765215342,579.987445153939,85.4294420426065,0.0196360704651758,1.23487709569038
7,6.993762,24.5,24.348312,5.4075,5.344079,107.240204,NaN,1.007964,NaN,28.088289,400,400.117645,25,28.923319,9.202863,40.120171,49.998741,402.277252,399.249237,398.755615,4786.74707,10.315686,9.843998,9.668474,1.66177,1.65136,1.603605,22.770098,51.245735,20.198366,5.79052,51.425316,44.66053,104.26339,0.13819195330143,646.418823,525.748585293338,2.21297040708193,0.0559665229728975,1.09631578147933,-4.61930236649056,606.214664946911,2.28397207903027,0.0217250034524917,1.17824142188028,39.275683222984,579.994200613123,85.4308807831937,0.0196392015068001,1.23481371325406
7,6.994989,24.5,24.351114,5.4075,5.356884,107.277161,NaN,1.009806,NaN,28.09355,400,400.123596,25,28.92808,9.202591,39.843231,49.998741,402.431549,399.48819,398.961945,4784.714844,10.288715,9.827174,9.644512,1.669001,1.647093,1.599967,22.793625,51.338261,20.205851,5.792145,51.366188,44.708881,104.219589,0.148847162723541,639.887024,525.758462795194,2.21298121801814,0.0559593276827593,1.09629829658231,-4.61402051723718,606.254538357597,2.28406089402882,0.0217254898967738,1.17821751437511,39.2803824244316,580.003579947613,85.442196270316,0.0196375830514344,1.23482233707069
7,6.993881,24.5,24.351315,5.4075,5.358402,107.295486,NaN,1.00957,NaN,28.116713,400,400.198578,25,28.930309,9.200583,39.829556,49.998741,402.431549,399.48819,398.961945,4784.714844,10.288715,9.827174,9.644512,1.669001,1.647093,1.599967,22.793625,51.338261,20.205851,5.792145,51.366188,44.708881,104.219589,0.148847162723541,639.887024,525.763883602738,2.21302294647742,0.055970046452262,1.09621604605453,-4.61879007804117,606.275865722402,2.28411580641864,0.0217269594443363,1.17819138453817,39.2807195034084,580.018938439695,85.4549011261316,0.0196386618829597,1.23477608233811
7,6.992348,24.5,24.353117,5.4075,5.3557,107.293663,NaN,1.009334,NaN,28.126707,400,400.264984,25,28.936686,9.205618,40.104179,49.998741,402.360229,399.345703,398.834137,4786.895508,10.330734,9.838345,9.673484,1.574255,1.575569,1.508792,22.820015,51.29414,20.204191,5.787686,51.478325,44.79512,104.183655,0.191475942730904,632.93512,525.766119095621,2.2130617847016,0.0559833321691027,1.09613824059441,-4.62539006612326,606.271358098777,2.28409366748064,0.0217249298541347,1.17821590275943,39.2837413808162,580.036405216449,85.4714386847976,0.0196385514627549,1.23474515296529
7,6.993666,24.5,24.353481,5.4075,5.351908,107.267845,NaN,1.009232,NaN,28.09627,400,400.195496,25,28.956215,9.204274,40.360352,49.998741,402.424103,399.432861,398.957397,4785.88916,10.300115,9.818379,9.647616,1.552286,1.557208,1.490749,22.815781,51.274498,20.224192,5.774533,51.47802,44.669914,104.265381,0.219332590699196,627.514404,525.757493632331,2.21300432342682,0.0559699360033779,1.09625095136274,-4.61971564603743,606.240461613963,2.28401037447109,0.0217221905278599,1.17826052681782,39.2843517727446,580.016513627482,85.4558123679064,0.0196366237907669,1.23481362867625
7,6.994039,24.5,24.353392,5.4075,5.355052,107.224152,NaN,1.008022,NaN,28.082361,400,400.226135,25,28.972214,9.20574,40.359627,49.998741,402.424103,399.432861,398.957397,4785.88916,10.300115,9.818379,9.647616,1.552286,1.557208,1.490749,22.815781,51.274498,20.224192,5.774533,51.47802,44.669914,104.265381,0.219332590699196,627.514404,525.759675522648,2.21300466186788,0.0559675065833687,1.09625125255973,-4.61810990698331,606.189095010996,2.28387584810082,0.0217182828526455,1.17832767301718,39.2842025292038,580.016460228105,85.4556509920176,0.0196366950772699,1.23481257430497
7,6.993722,24.5,24.351543,5.4075,5.359561,107.171158,NaN,1.008331,NaN,28.087563,400,400.345459,25,28.974539,9.210693,40.221157,49.998741,402.663239,399.656158,399.139923,4782.522949,10.316934,9.836096,9.66079,1.563413,1.569438,1.510853,22.801064,51.255329,20.212736,5.783515,51.482239,44.708088,104.23848,0.20389212667942,623.445618,525.765693166759,2.21303263917168,0.0559718885959157,1.09619719483301,-4.61947456577758,606.129072577228,2.28372859598937,0.0217153416917431,1.1783883036068,39.2811018590949,580.022862067389,85.4583813675274,0.0196387873400632,1.23476670008056
7,6.994596,24.5,24.350929,5.4075,5.363997,107.103668,NaN,1.008013,NaN,28.087215,400,400.317352,25,28.973713,9.215461,40.298023,49.998741,402.408234,399.623108,398.967377,4788.859375,10.304088,9.829882,9.676566,1.551417,1.554115,1.501608,22.798204,51.372036,20.216677,5.777947,51.348759,44.73259,104.2033,0.210016533732414,621.278748,525.767592911983,2.21302189668977,0.0559652506157424,1.09621986099769,-4.61571218197497,606.050345032247,2.28352508046161,0.0217097954861174,1.17848676842491,39.2800721757466,580.017803924448,85.4534699704477,0.0196388976551948,1.23477439062978
7,6.994814,24.5,24.351191,5.4075,5.368354,107.08316,NaN,1.008309,NaN,28.097801,400,400.313599,25,28.973063,9.211388,40.77417,49.998741,402.408234,399.623108,398.967377,4788.859375,10.304088,9.829882,9.676566,1.551417,1.554115,1.501608,22.798204,51.372036,20.216677,5.777947,51.348759,44.73259,104.2033,0.210016533732414,621.278748,525.77163007794,2.21303201147071,0.0559646439807268,1.09620116722609,-4.61477379413395,606.025832535976,2.2834591193855,0.02170764634627,1.17852216809634,39.2805115544386,580.02194567959,85.4571720035495,0.0196390119616104,1.23476478012516
7,6.9951,24.5,24.353376,5.4075,5.369127,107.122452,NaN,1.00839,NaN,28.09939,400,400.283997,25,28.972836,9.205303,41.043514,49.998741,402.32373,399.486816,398.821228,4787.376953,10.301651,9.844381,9.679783,1.536975,1.553107,1.494215,22.8036,51.323341,20.238558,5.762546,51.405056,44.675659,104.252792,0.218314573168755,619.40802,525.771507936389,2.21302582626329,0.055962253364581,1.09621366507261,-4.61354273189158,606.069271977299,2.28356088372098,0.0217089874168507,1.17848680077158,39.2841756988601,580.024018545658,85.4617508399682,0.0196373236060377,1.234788233525
7,6.995022,24.5,24.353603,5.4075,5.378162,107.149963,NaN,1.008341,NaN,28.09535,400,400.23587,25,28.978642,9.212841,41.405937,50.016033,402.349365,399.575195,398.94873,4785.637695,10.278761,9.82351,9.651923,1.539481,1.55038,1.487592,22.834919,51.240955,20.246279,5.749634,51.440887,44.647186,104.279152,0.218502178788185,617.46875,525.781676287434,2.21306390156142,0.0559658883207134,1.09614103047635,-4.61387847234323,606.101395073688,2.28364405864512,0.021711272187166,1.17844636670004,39.2845563531057,580.038118797005,85.4734714694485,0.0196382778416094,1.23474637393862
7,6.995022,24.5,24.353603,5.4075,5.389495,107.172035,NaN,1.008341,NaN,28.103468,400,400.257507,25,28.984295,9.230114,41.445858,50.016033,402.349365,399.575195,398.94873,4785.637695,10.278761,9.82351,9.651923,1.539481,1.55038,1.487592,22.834919,51.240955,20.246279,5.749634,51.440887,44.647186,104.279152,0.218502178788185,617.46875,525.794098373175,2.21310849968371,0.0559695444327354,1.09605623416082,-4.61387847234323,606.127405360002,2.28371245079364,0.021713293242506,1.17841176844338,39.2845563531057,580.054113020193,85.486425185197,0.0196395790365827,1.23469537195706
7,6.995366,24.5,24.355255,5.4075,5.387553,107.198845,NaN,1.007891,NaN,28.106144,400,400.28244,25,28.985809,9.219132,41.045696,50.016033,402.417328,399.577362,398.958282,4787.638184,10.315298,9.852106,9.689474,1.538989,1.557925,1.496961,22.802044,51.340961,20.2773,5.711342,51.386562,44.667702,104.276398,0.245003372430801,615.687073,525.790804093558,2.21308976056469,0.0559657425779706,1.09609273873022,-4.61239779227748,606.156832743216,2.28378039157091,0.0217140409448459,1.17838970121762,39.2873264958532,580.050636814464,85.4858019471018,0.0196378923233899,1.23472917986899
7,6.995445,24.5,24.354361,5.4075,5.387553,107.198845,NaN,1.008683,NaN,28.106144,400,400.28244,25,28.985809,9.228438,40.544353,50.016033,402.417328,399.577362,398.958282,4787.638184,10.315298,9.852106,9.689474,1.538989,1.557925,1.496961,22.802044,51.340961,20.2773,5.711342,51.386562,44.667702,104.276398,0.245003372430801,615.687073,525.790536380714,2.2130872121136,0.055965013393408,1.09609778628907,-4.6120577601979,606.158004511061,2.28378857627934,0.021714964673387,1.17837892644335,39.2858274169369,580.047967200875,85.482453506633,0.0196384348677781,1.23472539418124
7,6.995924,24.5,24.355022,5.4075,5.395181,107.254929,NaN,1.009054,NaN,28.122326,400,400.304352,25,28.979568,9.226284,40.518238,50.016033,402.377167,399.574097,398.947327,4786.456055,10.284245,9.831429,9.648975,1.55033,1.560789,1.500891,22.80785,51.455498,20.293112,5.695363,51.364906,44.710655,104.243645,0.245513379573822,612.590942,525.797274186311,2.21310177773612,0.0559630530147497,1.09607132678586,-4.60999610924097,606.223224328912,2.28395626341786,0.0217194157360681,1.17829923161278,39.286935800338,580.054489050613,85.4886126890083,0.0196384036953106,1.23471369231655
7,6.997086,24.5,24.355227,5.4075,5.409031,107.281586,NaN,1.009118,NaN,28.121227,400,400.298004,25,28.970726,9.234658,40.853848,50.016033,401.863892,399.147095,398.521118,4788.463379,10.294163,9.827798,9.695336,1.527448,1.534109,1.478174,22.802443,51.398785,20.275415,5.720706,51.359749,44.729313,104.227585,0.237521499395371,610.296509,525.808517678416,2.21311879770729,0.0559567973734906,1.09604197361458,-4.60499522252786,606.254365206752,2.28403695251832,0.0217216437731019,1.17826011284156,39.2872795454687,580.060995707923,85.4941545143656,0.0196387587871943,1.23469576958473
7,6.998068,24.5,24.355637,5.4075,5.402164,107.280014,NaN,1.00803,NaN,28.133385,400,400.096375,25,28.94907,9.238276,41.026138,50.016033,401.863892,399.147095,398.521118,4788.463379,10.294163,9.827798,9.695336,1.527448,1.534109,1.478174,22.802443,51.398785,20.275415,5.720706,51.359749,44.729313,104.227585,0.237521499395371,610.296509,525.797663756042,2.21306010807237,0.055945523840258,1.0961560451773,-4.60076949228147,606.251975990053,2.28402833125932,0.0217210762030238,1.1782674980689,39.2879670291439,580.040752625679,85.4783038389588,0.0196367636622884,1.23476595682198
7,6.996891,24.5,24.357555,5.4075,5.394294,107.239449,NaN,1.008317,NaN,28.137852,400,399.948792,25,28.92717,9.234635,41.035614,50.016033,402.039459,399.380737,398.752319,4789.319336,10.263229,9.812063,9.674971,1.524329,1.537652,1.477362,22.824759,51.255329,20.256689,5.734358,51.394279,44.683964,104.269447,0.277085453271866,608.07666,525.793025275598,2.21306709715758,0.0559538436488836,1.09613973728305,-4.60583439779123,606.201665259848,2.28388512701906,0.0217153815970204,1.17835391168858,39.2911829946738,580.047025360547,85.4859291334046,0.0196356442847128,1.23477233609313
7,6.997986,24.5,24.356148,5.4075,5.397753,107.195869,NaN,1.008789,NaN,28.141972,400,399.981598,25,28.915956,9.223834,40.85984,50.016033,401.809845,398.925201,398.393433,4787.998535,10.306813,9.814465,9.652691,1.517741,1.536249,1.473343,22.800308,51.444424,20.291031,5.706798,51.454926,44.691261,104.255821,0.270979881286621,607.6698,525.793106401968,2.21304539400265,0.0559448576842616,1.09618381303217,-4.60112233640854,606.152155350816,2.2837629958857,0.0217128458675094,1.1784051229191,39.2888238562596,580.03647918274,85.4755210677157,0.0196359818386935,1.23478661892085
7,6.997539,24.5,24.358337,5.4075,5.408402,107.234367,NaN,1.009295,NaN,28.158497,400,399.838531,25,28.903086,9.226076,40.800774,50.016033,401.809845,398.925201,398.393433,4787.998535,10.306813,9.814465,9.652691,1.517741,1.536249,1.473343,22.800308,51.444424,20.291031,5.706798,51.454926,44.691261,104.255821,0.270979881286621,607.6698,525.806293606987,2.21310171400174,0.0559524152313713,1.09607560184476,-4.60304582249347,606.194652184332,2.28386222620834,0.0217141085617213,1.17837127375583,39.2924941413201,580.060975944759,85.4982650226868,0.0196361146334971,1.23473860831684
7,6.996827,24.5,24.359238,5.4075,5.407533,107.26857,NaN,1.008555,NaN,28.16291,400,399.787994,25,28.897142,9.21052,40.926373,50.020638,401.876312,399.000549,398.471954,4790.612305,10.296769,9.811083,9.644009,1.532341,1.541019,1.483603,22.77599,51.435829,20.319361,5.676512,51.398186,44.753521,104.208954,0.305753886699677,608.168152,525.807753229809,2.21312125628483,0.055958703992137,1.09603663481579,-4.6061098232932,606.233774878721,2.28395992865489,0.0217163082224016,1.17832869581636,39.2940047706771,580.069754044015,85.5065697723884,0.0196360631395041,1.23472301777586
7,6.997238,24.5,24.360363,5.4075,5.394858,107.271706,NaN,1.009163,NaN,28.157263,400,399.814056,25,28.893946,9.203435,40.872719,50.020638,401.876312,399.000549,398.471954,4790.612305,10.296769,9.811083,9.644009,1.532341,1.541019,1.483603,22.77599,51.435829,20.319361,5.676512,51.398186,44.753521,104.208954,0.305753886699677,608.168152,525.792467655981,2.21305812492901,0.055950824104448,1.09615768696908,-4.60434110850503,606.235996497,2.28395934662164,0.0217154330857059,1.17833734369724,39.2958909020806,580.049320952559,85.4915142525519,0.0196334456082024,1.23480364161756
7,6.997238,24.5,24.360363,5.4075,5.387666,107.291069,NaN,1.009163,NaN,28.136574,400,399.819397,25,28.891399,9.202614,41.031841,50.020638,401.940796,398.990845,398.500397,4793.345703,10.311495,9.829345,9.662719,1.522927,1.538984,1.4729,22.76716,51.344566,20.316462,5.676003,51.413635,44.757641,104.214844,0.337362229824066,609.178162,525.784583896336,2.21302982118834,0.0559485044618535,1.09621151768683,-4.60434110850503,606.258812350453,2.28401932025739,0.0217172050303986,1.17830713252375,39.2958909020806,580.039170171911,85.483293797722,0.0196326200185153,1.23483602319541
7,6.997949,24.5,24.36153,5.4075,5.401366,107.316963,NaN,1.009238,NaN,28.125275,400,399.858612,25,28.887484,9.214144,41.196133,50.020638,402.025146,399.161316,398.651031,4786.304688,10.281951,9.801837,9.630429,1.511294,1.530212,1.471111,22.783525,51.243217,20.306479,5.701696,51.468006,44.760803,104.20948,0.349129021167755,609.228699,525.797192233543,2.21306080537269,0.0559463641325373,1.09615441398009,-4.60128154759292,606.287794906243,2.28408883743673,0.0217183689134628,1.17828081089038,39.2978473792072,580.052573457532,85.4956967302221,0.0196327189221968,1.23480932039412
7,6.997666,24.5,24.3603,5.4075,5.421296,107.348907,NaN,1.008274,NaN,28.110489,400,399.877045,25,28.889416,9.21915,41.240772,50.020638,402.025146,399.161316,398.651031,4786.304688,10.281951,9.801837,9.630429,1.511294,1.530212,1.471111,22.783525,51.243217,20.306479,5.701696,51.468006,44.760803,104.20948,0.349129021167755,609.228699,525.819995635839,2.21314835094918,0.0559554015168428,1.09598733601893,-4.60249931918059,606.327043136361,2.28419901280484,0.0217225622777351,1.17821629522216,39.295785280469,580.081557225711,85.5175381592921,0.0196361208945159,1.23470000642768
7,6.997494,24.5,24.361761,5.4075,5.434647,107.388916,NaN,1.008055,NaN,28.10498,400,399.831085,25,28.895569,9.22178,41.284954,50.020638,401.912567,399.014465,398.514038,4787.638672,10.315223,9.826741,9.6721,1.51805,1.538088,1.474828,22.815155,51.258438,20.306477,5.706141,51.509754,44.765766,104.216927,0.388004183769226,606.491272,525.835209913307,2.21320642000958,0.0559612931925272,1.09587665934173,-4.60323946720985,606.372269456257,2.28430952635676,0.0217247129806544,1.17817167578002,39.2982346425964,580.105254215001,85.5386690933702,0.0196368069066274,1.23464460937904
7,6.998164,24.5,24.362453,5.4075,5.437351,107.434601,NaN,1.008737,NaN,28.090996,400,399.796997,25,28.905075,9.235721,41.277168,50.020638,401.866394,399.02533,398.500458,4789.490234,10.279714,9.811113,9.639768,1.527709,1.542357,1.483576,22.813044,51.272247,20.339386,5.683447,51.46941,44.741264,104.234207,0.375642418861389,601.245117,525.835904508783,2.21319545523274,0.0559559840996367,1.09589920928392,-4.60035641046949,606.425187512341,2.28444462817674,0.0217281766797636,1.17810911905068,39.2993947396213,580.102680119565,85.5375020696663,0.0196360097609016,1.23466231936682
7,6.997524,24.5,24.361904,5.4075,5.44163,107.467628,NaN,1.008162,NaN,28.099213,400,399.878021,25,28.906834,9.251261,40.797001,50.020638,401.866394,399.02533,398.500458,4789.490234,10.279714,9.811113,9.639768,1.527709,1.542357,1.483576,22.813044,51.272247,20.339386,5.683447,51.46941,44.741264,104.234207,0.375642418861389,601.245117,525.842760667561,2.2132329210209,0.0559632678420099,1.09582646087623,-4.60311037062701,606.464813921939,2.2845518779547,0.0217317643798926,1.1780513935957,39.2984743756787,580.115040746749,85.546785449152,0.0196374812587478,1.23461541598701
7,6.996714,24.5,24.362139,5.4075,5.441973,107.477226,NaN,1.007907,NaN,28.12504,400,400.009216,25,28.905489,9.240413,40.406021,50.020638,402.088135,399.413544,398.750977,4795.53125,10.298724,9.844752,9.709394,1.54048,1.550887,1.49315,22.818233,51.36544,20.303543,5.707176,51.44331,44.714668,104.23558,0.387401103973389,595.464478,525.845878866615,2.21326038604634,0.0559708524721862,1.09577225736049,-4.60659612612335,606.47581354138,2.28457943522609,0.0217323992645997,1.17803936622337,39.2988683403132,580.125353970995,85.5554506027001,0.0196381202625072,1.23458581967891
7,6.997858,24.5,24.362679,5.4075,5.441973,107.477226,NaN,1.00917,NaN,28.12504,400,400.009216,25,28.905489,9.23605,40.155838,50.017681,402.290619,399.613708,398.957489,4792.152344,10.269979,9.833417,9.683556,1.53799,1.547189,1.487902,22.824917,51.379616,20.304163,5.703255,51.40675,44.752026,104.228416,0.407454401254654,587.960022,525.842005714177,2.21322350194646,0.0559602970319483,1.09584519906621,-4.60167312377047,606.47510752573,2.28457449719219,0.0217318412865875,1.17804584281558,39.2997736098222,580.11318403067,85.5463094416049,0.019636671933233,1.23463197937522
7,6.999044,24.5,24.362972,5.4075,5.44177,107.490997,NaN,1.008554,NaN,28.136234,400,400.122894,25,28.900749,9.239532,40.188675,50.017681,402.290619,399.613708,398.957489,4792.152344,10.269979,9.833417,9.683556,1.53799,1.547189,1.487902,22.824917,51.379616,20.304163,5.703255,51.40675,44.752026,104.228416,0.407454401254654,587.960022,525.837767654262,2.21318446886749,0.055949292199091,1.09592234802702,-4.59657002800583,606.490947216644,2.28461443826288,0.0217327977834354,1.17802806488437,39.3002647959791,580.099758548059,85.5358241875956,0.0196353313459313,1.23467875898347
7,6.999591,24.5,24.364902,5.4075,5.431947,107.499985,NaN,1.008272,NaN,28.111609,400,400.209045,25,28.892813,9.230442,40.287457,50.017681,401.854889,399.218353,398.525391,4789.469727,10.268991,9.825996,9.683478,1.544293,1.552204,1.506965,22.8123,51.476139,20.335602,5.677434,51.416206,44.761776,104.231209,0.421018213033676,579.474487,525.825149570863,2.21312819096119,0.0559410814508196,1.09603060510342,-4.59421662956623,606.499012413644,2.28462460751549,0.0217316255137486,1.17803731456369,39.3035001422693,580.083362093859,85.5251047262223,0.0196323589499732,1.23475753320293
7,6.998833,24.5,24.365398,5.4075,5.413099,107.466972,NaN,1.008482,NaN,28.106611,400,400.056915,25,28.891914,9.222975,40.416843,50.017681,402.026001,399.419952,398.709839,4792.589844,10.250995,9.825784,9.671151,1.540013,1.548866,1.491227,22.793325,51.342808,20.326876,5.6877,51.463573,44.838066,104.188408,0.433334767818451,573.814209,525.807058210005,2.21307846964575,0.0559419944697564,1.09612310826332,-4.59747786625411,606.459472461294,2.28451789658295,0.021728094516509,1.17809432366056,39.3043315780885,580.066502338591,85.5121087400577,0.0196305668540211,1.23481810001217
7,6.999506,24.5,24.366898,5.4075,5.398623,107.417404,NaN,1.008717,NaN,28.102251,400,399.992859,25,28.895081,9.207768,40.590614,50.017681,402.026001,399.419952,398.709839,4792.589844,10.250995,9.825784,9.671151,1.540013,1.548866,1.491227,22.793325,51.342808,20.326876,5.6877,51.463573,44.838066,104.188408,0.433334767818451,573.814209,525.788909341951,2.21299980176808,0.0559311210531731,1.09627442423759,-4.59458232215536,606.399112487696,2.28435073936386,0.0217220123311295,1.17818915174861,39.3068459227718,580.041232212474,85.4936350518313,0.0196272385550991,1.23491934495275
7,6.998612,24.5,24.367157,5.4075,5.385982,107.371445,NaN,1.008403,NaN,28.077076,400,400.048065,25,28.89679,9.213012,40.363972,50.017681,402.164093,399.500977,398.869202,4791.866211,10.288875,9.848991,9.71081,1.529948,1.545847,1.478158,22.785774,51.39164,20.327284,5.679126,51.397717,44.87133,104.164909,0.426149606704712,565.463501,525.778080956151,2.21297887870803,0.0559352880411571,1.09631195598931,-4.59842875233136,606.344623484705,2.28420607413748,0.0217175414535098,1.17826366153032,39.3072800543951,580.034236680725,85.4883140054553,0.0196264498691708,1.23494523620644
7,6.999393,24.5,24.367741,5.4075,5.374437,107.328011,NaN,1.00858,NaN,28.066376,400,400.111877,25,28.891378,9.220834,40.294857,50.017681,402.164093,399.500977,398.869202,4791.866211,10.288875,9.848991,9.71081,1.529948,1.545847,1.478158,22.785774,51.39164,20.327284,5.679126,51.397717,44.87133,104.164909,0.426149606704712,565.463501,525.762775762787,2.21290824610849,0.0559243633205252,1.0964484326545,-4.59506848341533,606.292680692047,2.28406622919245,0.0217129653993417,1.17833830336308,39.3082589329275,580.010051900026,85.4695059713508,0.0196239876245917,1.23503050270907
7,7.000504,24.5,24.368673,5.4075,5.369323,107.316544,NaN,1.00818,NaN,28.06422,400,400.162415,25,28.885475,9.215068,40.444653,50.017681,402.146881,399.508514,398.908813,4790.312988,10.267272,9.827066,9.673654,1.537412,1.55656,1.482277,22.828217,51.357903,20.334162,5.674843,51.454224,44.816174,104.195595,0.422965198755264,556.469971,525.753401331591,2.21285228293816,0.0559124728239983,1.09655788250301,-4.59028887389104,606.277948197092,2.2840221890597,0.0217109541763501,1.17836739194895,39.3098210789129,579.9918116429,85.455974266066,0.0196217134629234,1.23510161767291
7,7.000394,24.5,24.370138,5.4075,5.360237,107.325882,NaN,1.008512,NaN,28.055717,400,400.16391,25,28.872433,9.226019,40.53112,50.017681,402.146301,399.53067,398.902222,4790.822754,10.266528,9.83927,9.688056,1.530598,1.545887,1.47863,22.820126,51.358345,20.319374,5.691954,51.436588,44.799927,104.2015,0.42346927523613,554.004578,525.743810750168,2.2128200564446,0.0559105563579443,1.09661904836034,-4.59076207682347,606.287033557228,2.28403770864004,0.0217102960346249,1.17837045478957,39.3122765064384,579.983129549606,85.4508894301166,0.0196197643577857,1.23514954067152
7,7.001871,24.5,24.373293,5.4075,5.356958,107.349594,NaN,1.008425,NaN,28.063025,400,400.14502,25,28.860544,9.24367,40.240486,50.017681,402.045929,399.476685,398.778625,4789.682617,10.278017,9.841504,9.694568,1.541623,1.560144,1.495554,22.838404,51.550999,20.327883,5.674109,51.44202,44.754627,104.241829,0.404799848794937,551.918396,525.735205321216,2.21275951133032,0.055895888904995,1.09673825507463,-4.58440872376298,606.310844529138,2.28408228706767,0.0217092083851629,1.17837144162502,39.3175640945653,579.967607685147,85.4425109388405,0.0196158257462601,1.23524262344815
7,7.002134,24.5,24.373028,5.4075,5.348041,107.37262,NaN,1.00937,NaN,28.075981,400,400.122131,25,28.858435,9.22737,39.80146,50.017681,402.045929,399.476685,398.778625,4789.682617,10.278017,9.841504,9.694568,1.541623,1.560144,1.495554,22.838404,51.550999,20.327883,5.674109,51.44202,44.754627,104.241829,0.404799848794937,551.918396,525.724533194193,2.2127159134479,0.0558905904360076,1.09682213325345,-4.58327752948617,606.338324130834,2.28415601665596,0.0217115877489357,1.1783323977526,39.3171199906645,579.951454297854,85.4290823145802,0.0196147372007054,1.23529067229526
7,7.002134,24.5,24.373028,5.4075,5.338205,107.410027,NaN,1.00937,NaN,28.066183,400,400.092712,25,28.859137,9.221785,39.851917,50.009129,402.043549,399.413849,398.743439,4788.218262,10.273996,9.842799,9.696681,1.549495,1.570482,1.511869,22.83357,51.337387,20.339582,5.664582,51.473202,44.729416,104.260315,0.396754890680313,552.404724,525.713744487855,2.21267717386889,0.0558874182268091,1.09689612149816,-4.58327752948617,606.382400922535,2.28427184321417,0.0217150084814797,1.17827422757249,39.3171199906645,579.937563312193,85.4178374020097,0.0196136077845133,1.2353351494518
7,7.002602,24.5,24.372787,5.4075,5.339856,107.43338,NaN,1.008641,NaN,28.071995,400,400.096405,25,28.85981,9.233805,39.810059,50.009129,402.043549,399.413849,398.743439,4788.218262,10.273996,9.842799,9.696681,1.549495,1.570482,1.511869,22.83357,51.337387,20.339582,5.664582,51.473202,44.729416,104.260315,0.396754890680313,552.404724,525.713967513275,2.21266858316305,0.0558836399989312,1.09691369666009,-4.58126468574017,606.410231982929,2.28434634801991,0.0217173925888213,1.17823506998363,39.3167161043124,579.934010287954,85.4146412741498,0.0196135233033131,1.23534320944296
