P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.002753,24.5,24.373304,5.4075,5.336924,107.413422,NaN,1.008748,NaN,28.066416,400,400.16687,25,28.864204,9.241429,39.95919,50.009129,402.176697,399.619476,398.920227,4787.229492,10.281401,9.834965,9.688834,1.557852,1.575125,1.520767,22.830568,51.363579,20.320623,5.686082,51.50069,44.74387,104.25808,0.38329216837883,554.116516,525.710238945336,2.21265216454946,0.0558813036886845,1.09694544285933,-4.58061526439678,606.386040059209,2.28427983088579,0.0217150340232582,1.17827226819814,39.3175825289875,579.92913717776,85.4113830064002,0.0196126885989044,1.23536593971318
7,7.003292,24.5,24.374672,5.4075,5.33486,107.388306,NaN,1.008812,NaN,28.044483,400,400.09198,25,28.868122,9.250031,40.453785,50.009129,401.051849,398.47464,397.835999,4785.838379,10.258009,9.810357,9.682631,1.545544,1.568169,1.506168,22.83943,51.344143,20.330418,5.67779,51.380169,44.720398,104.255646,0.350844472646713,556.807007,525.706145754547,2.21262665143894,0.0558756743274283,1.09699553932132,-4.57829721811288,606.354655880905,2.28418955506576,0.0217113254316124,1.17832774826289,39.3198750515674,579.922672105404,85.4079661502035,0.0196110028255831,1.23540549641146
7,7.003647,24.5,24.373255,5.4075,5.331289,107.354851,NaN,1.009263,NaN,28.039021,400,399.597473,25,28.863266,9.243491,40.446815,50.009129,401.051849,398.47464,397.835999,4785.838379,10.258009,9.810357,9.682631,1.545544,1.568169,1.506168,22.83943,51.344143,20.330418,5.67779,51.380169,44.720398,104.255646,0.350844472646713,556.807007,525.701023545284,2.21260113564322,0.0558712538878509,1.09704519753451,-4.57677056415349,606.317088949099,2.28409891487053,0.021709728399154,1.17836279456179,39.317500411967,579.910744464436,85.3964298198625,0.0196112346754479,1.23542420083655
7,7.004753,24.5,24.373867,5.4075,5.328328,107.328606,NaN,1.008357,NaN,28.043358,400,399.689117,25,28.857164,9.235749,40.435047,50.009129,401.799011,399.266937,398.533722,4787.516602,10.250696,9.81703,9.66503,1.527653,1.536915,1.480718,22.819473,51.309898,20.361254,5.649699,51.438461,44.727402,104.258736,0.311604887247086,561.771484,525.694021295106,2.21255380368389,0.0558601172607449,1.09713845112017,-4.57201466176696,606.285360964579,2.28401203643228,0.021706696412988,1.1784110649794,39.3185260278092,579.894974193867,85.3844777848905,0.0196094334211886,1.23548319328975
7,7.005896,24.5,24.375774,5.4075,5.325357,107.31012,NaN,1.008397,NaN,28.041382,400,399.876434,25,28.851936,9.215411,40.876484,50.009129,401.854279,399.290863,398.520447,4788.990234,10.28383,9.847204,9.705405,1.527856,1.539175,1.482461,22.821501,51.395226,20.3452,5.674078,51.512146,44.724911,104.256493,0.231049776077271,566.681824,525.686881773572,2.21250524066202,0.0558486402617892,1.0972341898024,-4.56710025600967,606.261079229272,2.28393733697883,0.0217030378269516,1.17846286091225,39.3217217348572,579.881302141564,85.3759446151644,0.0196067048936181,1.2355533286102
7,7.004295,24.5,24.376873,5.4075,5.325357,107.31012,NaN,1.009236,NaN,28.041382,400,399.876434,25,28.851936,9.228855,41.434292,50.009129,401.854279,399.290863,398.520447,4788.990234,10.28383,9.847204,9.705405,1.527856,1.539175,1.482461,22.821501,51.395226,20.3452,5.674078,51.512146,44.724911,104.256493,0.231049776077271,566.681824,525.692316271066,2.21255686836936,0.0558633750549088,1.09713145992068,-4.57398403487838,606.259639987415,2.28392728508848,0.0217019039687877,1.17847608703106,39.3235633277798,579.901967302801,85.3941299025043,0.0196074533167734,1.23550218734259
7,7.003587,24.5,24.377127,5.4075,5.315262,107.315506,NaN,1.008822,NaN,28.024292,400,399.925232,25,28.844662,9.227524,41.418564,50.009129,402.035217,399.468536,398.746613,4785.668457,10.262623,9.826106,9.675488,1.529787,1.532539,1.489894,22.824705,51.35358,20.308544,5.694113,51.52618,44.741165,104.256447,0.172751232981682,571.578918,525.683643923923,2.21253992902413,0.0558666373583333,1.09716213011763,-4.57702858604182,606.265654615171,2.28394164495831,0.0217021345366393,1.17847073283169,39.3239889462973,579.896391855899,85.3899545452384,0.0196067847089631,1.23552356734793
7,7.005195,24.5,24.378344,5.4075,5.315041,107.370354,NaN,1.009283,NaN,28.035707,400,399.994598,25,28.85022,9.229921,41.283169,50.009129,401.997894,399.442505,398.688934,4788.933594,10.275578,9.840055,9.701936,1.540631,1.5395,1.485314,22.814528,51.37112,20.355408,5.651953,51.513771,44.788548,104.210831,0.120754964649677,575.261292,525.677942325536,2.21248719798142,0.0558517643855857,1.0972670107383,-4.57011418057465,606.328696120911,2.28410038674435,0.0217058948413078,1.17839982982508,39.3260281820286,579.879871980527,85.3782004006621,0.0196044100645227,1.23559333648455
7,7.004568,24.5,24.379234,5.4075,5.319905,107.411179,NaN,1.008546,NaN,28.050104,400,400.034607,25,28.869427,9.241308,41.105587,50.009129,401.997894,399.442505,398.688934,4788.933594,10.275578,9.840055,9.701936,1.540631,1.5395,1.485314,22.814528,51.37112,20.355408,5.651953,51.513771,44.788548,104.210831,0.120754964649677,575.261292,525.685407852491,2.21252658377592,0.0558591038075258,1.09719007888685,-4.57281013911563,606.375638517641,2.28421866696782,0.0217087093529966,1.17834698708307,39.3275194394476,579.895737992008,85.3922233483202,0.0196049455383913,1.23555469692132
7,7.00413,24.5,24.378689,5.4075,5.312564,107.456055,NaN,1.008718,NaN,28.049875,400,400.066193,25,28.891079,9.253977,40.850182,49.99868,402.104034,399.514618,398.798889,4792.036621,10.279737,9.831388,9.688311,1.541798,1.543175,1.492609,22.811987,51.436207,20.349148,5.654676,51.546856,44.785233,104.226288,0,580.112549,525.678840243906,2.21251178505752,0.0558607681078484,1.09721732984128,-4.57469354918879,606.429229239518,2.28436258796522,0.0217133741809202,1.17827073660323,39.3266062586283,579.889363601726,85.3863404937544,0.0196048892772476,1.2355676357064
7,7.006447,24.5,24.380274,5.4075,5.297576,107.49028,NaN,1.007507,NaN,28.04273,400,400.055176,25,28.901472,9.256987,40.734005,49.99868,402.070709,399.446411,398.741882,4791.08252,10.27882,9.841988,9.702874,1.558339,1.572368,1.509454,22.813717,51.445072,20.36977,5.642669,51.449764,44.717915,104.273895,0,584.773682,525.65452517597,2.21237799335653,0.0558346121954167,1.09747929734974,-4.56473141209636,606.467482321277,2.28445404691108,0.0217148670284857,1.17823668882653,39.3292619800405,579.844503679834,85.3521409946805,0.0195998991173646,1.2357335068281
7,7.007262,24.5,24.38224,5.4075,5.281565,107.494133,NaN,1.007607,NaN,28.040716,400,400.057526,25,28.907459,9.256738,40.72776,49.99868,402.070709,399.446411,398.741882,4791.08252,10.27882,9.841988,9.702874,1.558339,1.572368,1.509454,22.813717,51.445072,20.36977,5.642669,51.449764,44.717915,104.273895,0,584.773682,525.634183454654,2.21228859612654,0.0558219521598988,1.09765276461732,-4.56122784646453,606.469451640887,2.28444800538855,0.0217131907565193,1.17825430317665,39.3325558978596,579.816308434269,85.3319373063696,0.0195959413306449,1.23585124774613
7,7.007597,24.5,24.381264,5.4075,5.276701,107.482246,NaN,1.009088,NaN,28.045467,400,400.045593,25,28.909718,9.252013,40.665253,49.99868,401.918549,399.269379,398.591675,4787.76416,10.292188,9.835066,9.705725,1.548652,1.562629,1.495705,22.807501,51.444908,20.340607,5.664792,51.467552,44.670521,104.293724,NaN,589.937927,525.627706060985,2.21225861596211,0.0558173027004256,1.09771112658676,-4.55978782040501,606.456721822193,2.28442012953308,0.0217131112847388,1.17826101815895,39.3309206922352,579.803648705028,85.3203968992996,0.0195957389428321,1.23587850602361
7,7.00711,24.5,24.382929,5.4075,5.283003,107.501289,NaN,1.008739,NaN,28.036434,400,399.959778,25,28.910534,9.236419,40.687931,49.99868,402.043518,399.454498,398.772095,4789.496094,10.260132,9.824427,9.685458,1.551687,1.555265,1.490762,22.794855,51.488251,20.37039,5.635174,51.492302,44.688831,104.28228,NaN,593.702148,525.636278295378,2.21229916727333,0.0558238138740569,1.09763210895742,-4.56188124869095,606.476982416548,2.2844638592571,0.0217131339335959,1.17825148019435,39.3337102292954,579.821448181272,85.3370115822968,0.0195957755000172,1.23584422168122
7,7.005742,24.5,24.384401,5.4075,5.292499,107.531998,NaN,1.008801,NaN,28.040876,400,400.008179,25,28.908569,9.231601,40.699699,49.99868,402.043518,399.454498,398.772095,4789.496094,10.260132,9.824427,9.685458,1.551687,1.555265,1.490762,22.794855,51.488251,20.37039,5.635174,51.492302,44.688831,104.28228,NaN,593.702148,525.651347866605,2.21238071993306,0.0558394608643084,1.0974723602839,-4.56776235387224,606.511240699311,2.28454545824987,0.0217144216284135,1.1782215844729,39.336176294217,579.853569490643,85.3649592400727,0.0195971396129603,1.23576127647828
7,7.005742,24.5,24.384401,5.4075,5.298593,107.538261,NaN,1.008801,NaN,28.058008,400,400.020142,25,28.90583,9.244207,40.654091,49.99868,401.96051,399.342224,398.649994,4791.396973,10.292994,9.837369,9.712898,1.555994,1.564832,1.499846,22.826443,51.366741,20.360409,5.648407,51.48267,44.769951,104.246521,NaN,596.467285,525.658035722858,2.21240473847582,0.0558414263198293,1.0974263147724,-4.56776235387224,606.51861987075,2.2845648421734,0.0217149938995019,1.17821189464199,39.336176294217,579.862180581696,85.3719275660728,0.0195978395320677,1.23573361574862
7,7.006355,24.5,24.384398,5.4075,5.288724,107.52951,NaN,1.008569,NaN,28.073912,400,400.071503,25,28.910307,9.248811,40.797394,49.99868,401.96051,399.342224,398.649994,4791.396973,10.292994,9.837369,9.712898,1.555994,1.564832,1.499846,22.826443,51.366741,20.360409,5.648407,51.48267,44.769951,104.246521,NaN,596.467285,525.645122518968,2.21234606946897,0.0558326036611852,1.09754029610449,-4.56512692609022,606.508313200349,2.28453778519406,0.0217141973828943,1.17822539861203,39.3361712683846,579.841141075538,85.3548981230126,0.0195961319407345,1.23580117077328
7,7.007941,24.5,24.387241,5.4075,5.27024,107.531372,NaN,1.009198,NaN,28.059484,400,400.085175,25,28.9132,9.23456,41.012459,49.99868,402.020203,399.397491,398.735535,4792.955566,10.272922,9.832615,9.700377,1.543866,1.562837,1.496402,22.838665,51.42411,20.366234,5.638596,51.624271,44.744251,104.279388,NaN,598.461975,525.619444525048,2.21222204734639,0.0558120557437041,1.09778218590925,-4.5583091615627,606.506791151013,2.28451757138178,0.0217114350820831,1.1782566025748,39.3409338719687,579.80225064105,85.3272073185668,0.0195905631802875,1.23596544868836
7,7.008109,24.5,24.389572,5.4075,5.272611,107.535721,NaN,1.008913,NaN,28.050709,400,400.043915,25,28.905285,9.211232,41.116409,49.998661,402.044342,399.454895,398.786377,4794.924316,10.286198,9.826425,9.701699,1.540371,1.562332,1.501581,22.823942,51.45874,20.365808,5.642188,51.507233,44.723732,104.271645,NaN,602.333313,525.621476424056,2.21222597758639,0.0558112757557935,1.09777503774422,-4.55758704591159,606.508868731797,2.28450973515955,0.0217094285842006,1.17827781739482,39.344838456996,579.808225945511,85.3351387850768,0.0195890752895466,1.23597837088698
7,7.008379,24.5,24.388538,5.4075,5.277662,107.569115,NaN,1.008144,NaN,28.027746,400,400.104187,25,28.894882,9.20611,40.990429,49.998661,402.00766,399.36499,398.732361,4795.277344,10.278243,9.84016,9.709379,1.557671,1.587864,1.520093,22.825743,51.473995,20.377682,5.632077,51.568607,44.748489,104.258812,NaN,608.222351,525.626103714522,2.21223718489899,0.0558104223279239,1.09775415791368,-4.55642653048267,606.549566320999,2.28462253338457,0.0217135456474397,1.17821376625693,39.343106470962,579.810218037866,85.3353768280902,0.0195901125927852,1.23595769979746
7,7.009472,24.5,24.392618,5.4075,5.285101,107.631325,NaN,1.008945,NaN,28.023539,400,400.077515,25,28.889786,9.221342,40.208019,49.998661,402.00766,399.36499,398.732361,4795.277344,10.278243,9.84016,9.709379,1.557671,1.587864,1.520093,22.825743,51.473995,20.377682,5.632077,51.568607,44.748489,104.258812,NaN,608.222351,525.63055601753,2.21223126833121,0.0558027738302363,1.0977681425025,-4.55172893950783,606.617531985475,2.28477776963661,0.0217150203603225,1.17816658673028,39.3499402892899,579.816089164124,85.3455472622708,0.0195871359189128,1.23599507717285
7,7.010167,24.5,24.391867,5.4075,5.290158,107.685287,NaN,1.00772,NaN,28.042883,400,400.081451,25,28.892502,9.237037,40.013844,49.998661,402.078796,399.465942,398.863892,4792.483887,10.271386,9.817691,9.69082,1.561516,1.583844,1.521539,22.80579,51.516342,20.384964,5.620561,51.510586,44.785297,104.249344,NaN,614.069275,525.633746053444,2.21222879707197,0.05579801709363,1.0977745572538,-4.54874219747137,606.682086218448,2.28495157163685,0.0217207223821463,1.17807450100815,39.3486824628764,579.81373222149,85.3426426787718,0.0195875800429961,1.2359923042449
7,7.00942,24.5,24.391312,5.4075,5.290158,107.685287,NaN,1.008266,NaN,28.042883,400,400.081451,25,28.892502,9.239641,40.255325,49.998661,402.078796,399.465942,398.863892,4792.483887,10.271386,9.817691,9.69082,1.561516,1.583844,1.521539,22.80579,51.516342,20.384964,5.620561,51.510586,44.785297,104.249344,NaN,614.069275,525.63628400219,2.2122528823802,0.0558048823677342,1.09772651510911,-4.55195241703274,606.682810634341,2.28495663926565,0.0217212947817629,1.17806786458902,39.3477528918473,579.821279551577,85.3480117693481,0.0195886631538577,1.23596036804667
7,7.010708,24.5,24.392508,5.4075,5.293827,107.716248,NaN,1.008113,NaN,28.039082,400,400.11557,25,28.890045,9.246159,40.621243,49.998661,402.078979,399.444397,398.781464,4791.694824,10.288182,9.847525,9.724446,1.550612,1.567195,1.497557,22.791372,51.464333,20.407471,5.597835,51.5704,44.782528,104.229057,NaN,619.288879,525.635935744747,2.21222582022591,0.0557942288300436,1.09778157388534,-4.54641742177677,606.717723411764,2.28504148828805,0.0217228881053035,1.1780345788765,39.3497560555672,579.813920589639,85.3436466208199,0.0195870528013268,1.2360005381512
7,7.011672,24.5,24.395361,5.4075,5.300442,107.72551,NaN,1.007756,NaN,28.020258,400,400.088928,25,28.885632,9.241166,40.881905,49.998661,402.046722,399.381775,398.750549,4794.987305,10.295261,9.843955,9.717741,1.567084,1.590656,1.525374,22.787518,51.420315,20.391855,5.615937,51.54665,44.845913,104.197632,NaN,625.542603,525.63992259519,2.21222082326619,0.0557875050085512,1.09779348797958,-4.54227527605485,606.724911714,2.28504409038079,0.0217207915196925,1.17805444850508,39.3545342045075,579.817717080398,85.3505081248723,0.0195849468138216,1.23602766572804
7,7.011265,24.5,24.399044,5.4075,5.301692,107.712593,NaN,1.008183,NaN,28.010899,400,400.038757,25,28.877943,9.22592,41.165821,49.998661,402.046722,399.381775,398.750549,4794.987305,10.295261,9.843955,9.717741,1.567084,1.590656,1.525374,22.787518,51.420315,20.391855,5.615937,51.54665,44.845913,104.197632,NaN,625.542603,525.64267743992,2.21223887125043,0.0557916468391015,1.0977578563378,-4.54402403370972,606.704888390573,2.28497051607898,0.021715815363798,1.17811831709181,39.3607017942541,579.831400203853,85.366470352982,0.0195829423360511,1.23603442313395
7,7.011188,24.5,24.399746,5.4075,5.297928,107.663383,NaN,1.009026,NaN,27.991154,400,400.042236,25,28.868042,9.228786,40.837593,49.998661,401.921082,399.253174,398.613953,4791.514648,10.256153,9.828478,9.681757,1.599885,1.61915,1.557898,22.788389,51.481609,20.395178,5.600473,51.503521,44.857533,104.191696,NaN,627.232727,525.638807015742,2.21222651415654,0.0557911408530322,1.09778139589652,-4.5443548884374,606.64599479501,2.28481187155096,0.0217105994873203,1.1782024671452,39.3618772905138,579.828344684564,85.3649307227959,0.0195821002539362,1.23605393297088
7,7.011424,24.5,24.400784,5.4075,5.290864,107.609329,NaN,1.008719,NaN,27.996529,400,399.974335,25,28.864988,9.233994,40.741096,49.998661,401.937714,399.288818,398.622437,4796.564453,10.272931,9.827387,9.689052,1.584836,1.604315,1.5314,22.814388,51.487392,20.354349,5.630017,51.54261,44.715385,104.300941,NaN,624.844421,525.630250232155,2.21219105500492,0.05578669552416,1.09785006458594,-4.54334084892594,606.580950093,2.28463513740674,0.0217045945344291,1.17829831545045,39.363615370428,579.817664708918,85.3576692151794,0.0195803546487759,1.23610261634712
7,7.012125,24.5,24.401985,5.4075,5.288714,107.587128,NaN,1.009172,NaN,27.972942,400,399.952026,25,28.870779,9.233711,40.754112,49.998661,401.937714,399.288818,398.622437,4796.564453,10.272931,9.827387,9.689052,1.584836,1.604315,1.5314,22.814388,51.487392,20.354349,5.630017,51.54261,44.715385,104.300941,NaN,624.844421,525.625507866025,2.21215997911763,0.0557795634803372,1.09791145122566,-4.54032896089427,606.553221165659,2.28455546414539,0.0217013298989832,1.17834703249372,39.365626315799,579.808875347023,85.3521540855594,0.0195786249019921,1.23614747463462
7,7.009264,24.5,24.402205,5.4075,5.294353,107.599091,NaN,1.007954,NaN,27.951151,400,399.965607,25,28.870462,9.223216,40.790279,50.008457,401.806732,399.221741,398.498749,4788.472656,10.258368,9.831259,9.693456,1.575678,1.582555,1.514809,22.836021,51.53577,20.348509,5.621625,51.585598,44.647224,104.360649,NaN,625.307861,525.64141885731,2.21227445034592,0.0558076688816267,1.09768473740818,-4.55262285717305,606.567030213252,2.28459047885343,0.0217021956109928,1.17833116351776,39.3659946740048,579.85034623301,85.3859965398707,0.0195818074458301,1.23601705925481
7,7.00791,24.5,24.402367,5.4075,5.302362,107.600403,NaN,1.007481,NaN,27.95586,400,399.880615,25,28.865177,9.216973,40.306248,50.008457,401.866577,399.292511,398.567017,4797.088867,10.27325,9.82834,9.686899,1.578757,1.586555,1.523865,22.826149,51.525967,20.375799,5.605508,51.550308,44.798248,104.259216,0,626.80542,525.654808868036,2.21234967932845,0.0558226996888577,1.09753713686245,-4.55844241053239,606.568364548369,2.28459305997118,0.0217021485089997,1.17833107532312,39.3662659179814,579.87763661352,85.4082917022028,0.0195838870242451,1.23593156589524
7,7.009892,24.5,24.404446,5.4075,5.30899,107.591644,NaN,1.007305,NaN,27.972954,400,399.835266,25,28.860037,9.238234,40.070389,50.008457,401.866577,399.292511,398.567017,4797.088867,10.27325,9.82834,9.686899,1.578757,1.586555,1.523865,22.826149,51.525967,20.375799,5.605508,51.550308,44.798248,104.259216,0,626.80542,525.655351998842,2.21231190191854,0.0558066157925546,1.09761439483077,-4.54992397494794,606.555327274153,2.28454696928594,0.021699207071454,1.17836953248504,39.3697467610478,579.868162529594,85.4033866817992,0.0195813591121306,1.23599066330114
7,7.009451,24.5,24.406492,5.4075,5.314107,107.546608,NaN,1.006986,NaN,27.979652,400,399.743256,25,28.86109,9.256438,40.178398,50.008457,401.458374,398.868103,398.202667,4795.452637,10.24988,9.809492,9.669323,1.574523,1.585383,1.519673,22.830235,51.420391,20.382065,5.598502,51.580902,44.79583,104.238121,0,626.754822,525.662466011522,2.21234628803123,0.0558123187998596,1.09754738019753,-4.55181918989513,606.499582405716,2.28438888978337,0.0216929875795871,1.17846383254418,39.3731721329241,579.884498366591,85.4193199923454,0.0195809555065417,1.23596635524186
7,7.009451,24.5,24.406492,5.4075,5.318797,107.461342,NaN,1.006986,NaN,27.987904,400,399.644897,25,28.869675,9.248145,40.284935,50.008457,401.771942,399.182556,398.455353,4796.357422,10.287035,9.838803,9.707947,1.569116,1.583342,1.523656,22.827829,51.560085,20.36496,5.614842,51.544373,44.795006,104.238365,0,624.40863,525.667613425629,2.21236477289385,0.0558138307414802,1.09751194260561,-4.55181918989513,606.399093862443,2.28412490056875,0.0216852002793924,1.17859635582003,39.3731721329241,579.89112652115,85.4246827691185,0.019581493754811,1.23594505973018
7,7.009763,24.5,24.405825,5.4075,5.319933,107.354118,NaN,1.008528,NaN,27.998781,400,399.746002,25,28.874884,9.248887,40.667248,50.008457,401.771942,399.182556,398.455353,4796.357422,10.287035,9.838803,9.707947,1.569116,1.583342,1.523656,22.827829,51.560085,20.36496,5.614842,51.544373,44.795006,104.238365,0,624.40863,525.667800774772,2.21235919237568,0.0558113291309288,1.09752339958232,-4.55047834816804,606.273584436934,2.28379889660703,0.0216760908708218,1.17875572786337,39.3720554789392,579.887819402817,85.4211215303442,0.019581789256427,1.23594649496767
7,7.01183,24.5,24.404999,5.4075,5.320748,107.291786,NaN,1.008257,NaN,28.008812,400,399.794891,25,28.871912,9.253197,40.577972,50.008457,401.863617,399.247223,398.556488,4790.474609,10.25698,9.829297,9.68278,1.572632,1.581597,1.526029,22.847029,51.507191,20.401215,5.584195,51.494232,44.847782,104.21328,0,623.511841,525.66167627787,2.2122957789341,0.0557925988100362,1.09765002062676,-4.54159641796423,606.201189354101,2.28361332536543,0.0216712446075417,1.17884346440356,39.3706726039714,579.863464429103,85.4003198893922,0.0195805098852135,1.23601338760468
7,7.010817,24.5,24.405022,5.4075,5.327255,107.301071,NaN,1.00833,NaN,28.020882,400,399.848938,25,28.871635,9.255273,40.532452,50.008457,401.775269,399.206116,398.476715,4789.851074,10.271303,9.824298,9.693293,1.57281,1.580395,1.522512,22.850231,51.570313,20.400997,5.579457,51.547279,44.880249,104.191559,0,624.886536,525.672258071906,2.21235407580133,0.0558040029383182,1.09753577530331,-4.54594904540613,606.212104717855,2.2836418852838,0.0216720695705534,1.17882917355185,39.3707111106555,579.884412322693,85.4172988360428,0.0195821916750352,1.23594637785591
7,7.01115,24.5,24.40621,5.4075,5.324491,107.370705,NaN,1.008855,NaN,28.028585,400,399.825958,25,28.881798,9.251628,40.754295,50.008457,401.775269,399.206116,398.476715,4789.851074,10.271303,9.824298,9.693293,1.57281,1.580395,1.522512,22.850231,51.570313,20.400997,5.579457,51.547279,44.880249,104.191559,0,624.886536,525.668093744925,2.2123324490283,0.0558000523427975,1.09757804592181,-4.54451816841237,606.292632208607,2.2838467615914,0.0216772102100399,1.1787344117977,39.372700027169,579.87898397785,85.4144840354944,0.0195807461648851,1.23598018996839
7,7.011605,24.5,24.409988,5.4075,5.309385,107.434776,NaN,1.008073,NaN,28.049488,400,399.856232,25,28.891092,9.242323,40.790146,50.00692,401.903412,399.294037,398.558716,4798.040527,10.279573,9.847674,9.708978,1.567318,1.576101,1.511402,22.853577,51.545506,20.398293,5.578647,51.54607,44.836441,104.231331,0,623.588806,525.649967432449,2.21225823910897,0.0557910031986543,1.0977215008059,-4.54256314977073,606.363208438573,2.2840106973677,0.0216791749456189,1.17867976610368,39.3790245612187,579.859772034073,85.4039568030483,0.0195759918896242,1.23609401777591
7,7.012143,24.5,24.409615,5.4075,5.309385,107.434776,NaN,1.008381,NaN,28.049488,400,399.856232,25,28.891092,9.239061,41.27121,50.00692,402.006531,399.406097,398.699646,4795,10.275006,9.822944,9.680427,1.572801,1.583455,1.51511,22.836203,51.512157,20.393715,5.580228,51.701363,44.800358,104.237518,0,626.813782,525.648140034996,2.21224089790682,0.055786061330954,1.0977560836245,-4.54025162584355,606.363696490448,2.28401410447262,0.0216795588443412,1.1786752834163,39.3784001762739,579.852824150173,85.3978407500356,0.019575743021882,1.23611122499068
7,7.011136,24.5,24.41053,5.4075,5.300562,107.451111,NaN,1.0085,NaN,28.081926,400,399.944366,25,28.896866,9.227043,41.608288,50.00692,402.006531,399.406097,398.699646,4795,10.275006,9.822944,9.680427,1.572801,1.583455,1.51511,22.836203,51.512157,20.393715,5.580228,51.701363,44.800358,104.237518,0,626.813782,525.641875194474,2.21223857486841,0.0557924677082489,1.09775811449925,-4.54457832436208,606.381752888283,2.28405633513743,0.0216801091513331,1.17866080484446,39.3799318315313,579.853782376256,85.399830861625,0.0195750473960005,1.23612075375818
7,7.010774,24.5,24.409901,5.4075,5.296617,107.420204,NaN,1.008025,NaN,28.091585,400,399.97699,25,28.900543,9.228223,41.909603,50.00692,402.012085,399.42627,398.668884,4794.3125,10.261254,9.831501,9.679202,1.569077,1.576602,1.525538,22.842285,51.4869,20.417675,5.551643,51.651474,44.785053,104.265518,0,628.040466,525.638774305908,2.21223469205451,0.0557945218799477,1.09776469748571,-4.54613381707424,606.346146401881,2.28396636097441,0.0216779334021272,1.17870146045514,39.3788789278443,579.85115891902,85.3968733525626,0.0195753660478657,1.23612052388235
7,7.01176,24.5,24.412287,5.4075,5.29292,107.422058,NaN,1.008097,NaN,28.090549,400,400.001495,25,28.905312,9.231518,42.075642,50.00692,402.012085,399.42627,398.668884,4794.3125,10.261254,9.831501,9.679202,1.569077,1.576602,1.525538,22.842285,51.4869,20.417675,5.551643,51.651474,44.785053,104.265518,0,628.040466,525.631365782479,2.21218832968969,0.0557842718700284,1.09785610580906,-4.54189717644226,606.345209352261,2.28395030843837,0.0216756473745043,1.17872724879936,39.3828728222512,579.839206314279,85.3903724016181,0.0195723789151125,1.23619187391614
7,7.011039,24.5,24.413136,5.4075,5.29037,107.435738,NaN,1.009097,NaN,28.095772,400,399.977631,25,28.911163,9.228669,41.964279,50.00692,401.969238,399.346588,398.630859,4798.950684,10.307162,9.84829,9.727551,1.564164,1.578598,1.518797,22.814362,51.453503,20.427261,5.55092,51.64584,44.780914,104.261017,0,630.256653,525.63101603084,2.21220151918041,0.0557900731738247,1.09782904022509,-4.54499512166711,606.36022330435,2.28398492326788,0.0216760232910846,1.1787160989329,39.3842938808598,579.845597007702,85.3966694121817,0.0195721803342928,1.23618300921798
7,7.010545,24.5,24.414694,5.4075,5.288099,107.405579,NaN,1.00845,NaN,28.118704,400,399.976868,25,28.925949,9.239651,41.518436,50.00692,401.943298,399.294006,398.613464,4796.879883,10.274956,9.83427,9.693317,1.56589,1.575989,1.508557,22.81357,51.492939,20.396009,5.574875,51.602562,44.772999,104.262688,0,632.799072,525.630201369079,2.21220849183956,0.0557938798050204,1.09781446199067,-4.54711784815112,606.3226345151,2.28387728077538,0.0216716657000049,1.17878193497936,39.3869015681146,579.851146332973,85.4032271336742,0.0195713143666408,1.23618662587685
7,7.011683,24.5,24.414263,5.4075,5.277403,107.379639,NaN,1.00925,NaN,28.111677,400,399.913086,25,28.938103,9.241692,40.932373,50.00692,401.761475,399.150269,398.388641,4796.618164,10.278833,9.844632,9.714442,1.570366,1.585717,1.511849,22.840042,51.572468,20.394121,5.583029,51.587395,44.731289,104.293633,0,634.5578,525.614591135493,2.21212962616765,0.05577997666153,1.09796873813211,-4.54222801340603,606.292620634801,2.28380086391077,0.0216697395844736,1.17881732230084,39.3861801987185,579.822026261008,85.3790992928062,0.0195693143318197,1.23627442850993
7,7.01163,24.5,24.416595,5.4075,5.270674,107.359016,NaN,1.00839,NaN,28.111988,400,399.807251,25,28.943184,9.237532,40.605347,50.00692,401.761475,399.150269,398.388641,4796.618164,10.278833,9.844632,9.714442,1.570366,1.585717,1.511849,22.840042,51.572468,20.394121,5.583029,51.587395,44.731289,104.293633,0,634.5578,525.607382884582,2.21210479849281,0.0557782939512275,1.09801635413535,-4.54245573396037,606.265255981934,2.28371567103239,0.0216654569930728,1.17887768054284,39.390083177206,579.817688115512,85.3786871803181,0.0195669920553234,1.23632055471349
7,7.009399,24.5,24.417698,5.4075,5.264249,107.340828,NaN,1.008314,NaN,28.12138,400,399.802979,25,28.950808,9.242875,40.871017,50.00692,401.8013,399.202393,398.447083,4800.004883,10.267953,9.826024,9.684871,1.559969,1.582311,1.509647,22.842886,51.507336,20.393089,5.58052,51.496548,44.746246,104.27626,0,642.026184,525.607911845596,2.21215140172524,0.0557967205744185,1.09792143387124,-4.55204266792919,606.242369742065,2.28364924319856,0.0216626611515902,1.17891947364651,39.3919291272265,579.836555374472,85.3954129417839,0.0195675920026944,1.23627499737209
7,7.007594,24.5,24.414495,5.4075,5.250411,107.314255,NaN,1.00852,NaN,28.112986,400,399.838409,25,28.957176,9.234617,41.191048,50.00692,401.8013,399.202393,398.447083,4800.004883,10.267953,9.826024,9.684871,1.559969,1.582311,1.509647,22.842886,51.507336,20.393089,5.58052,51.496548,44.746246,104.27626,0,642.026184,525.598854816824,2.21215504880571,0.0558088505161893,1.09791013309203,-4.55980071592853,606.215237586303,2.28359616919429,0.0216635274638348,1.17892259536849,39.3865685008475,579.831595134232,85.3871475506701,0.019569895207789,1.23624681364266
7,7.006363,24.5,24.416607,5.4075,5.232012,107.24839,NaN,1.008417,NaN,28.10688,400,399.871826,25,28.957645,9.23507,41.382507,50.002178,401.865448,399.23764,398.571503,4799.487305,10.29758,9.843836,9.726389,1.558018,1.576477,1.511507,22.843618,51.359909,20.361868,5.59911,51.531609,44.845051,104.233475,0,649.577576,525.582839434263,2.21212219941514,0.0558142354728484,1.097970409895,-4.56509253341244,606.134816125662,2.28337274928105,0.0216553369465979,1.17905161819667,39.3901032604118,579.823950370607,85.3837683925805,0.0195674903086283,1.23630054868876
7,7.006363,24.5,24.416607,5.4075,5.224409,107.218475,NaN,1.008417,NaN,28.121714,400,399.921631,25,28.966986,9.243016,41.358337,50.002178,401.915253,399.267029,398.644409,4797.386719,10.267966,9.825886,9.680202,1.553766,1.570948,1.50847,22.818476,51.449795,20.36727,5.585605,51.571621,44.817753,104.232834,0,651.681824,525.57449134585,2.21209221111829,0.0558117822729403,1.09802812518181,-4.56509253341244,606.099544091424,2.28328002170343,0.021652602999034,1.17909876796604,39.3901032604118,579.813198683316,85.3750718529643,0.0195666174490596,1.23633518354641
7,7.005038,24.5,24.417675,5.4075,5.228927,107.192429,NaN,1.008271,NaN,28.105305,400,399.89682,25,28.973721,9.225196,41.407974,50.002178,401.810181,399.139008,398.481781,4794.709961,10.298658,9.840206,9.710862,1.571111,1.585747,1.522932,22.817341,51.38718,20.380405,5.571035,51.570625,44.825447,104.238808,0,653.49231,525.583958148251,2.21215278648091,0.0558254292213371,1.09790843529604,-4.57078922792954,606.067432123508,2.28318951615131,0.0216491244854892,1.17915276756108,39.3918906357144,579.837006866992,85.3957476066973,0.0195676480817816,1.23627322664077
7,7.005451,24.5,24.417128,5.4075,5.223612,107.15126,NaN,1.008924,NaN,28.090443,400,399.86438,25,28.97098,9.216615,41.383728,50.002178,401.810181,399.139008,398.481781,4794.709961,10.298658,9.840206,9.710862,1.571111,1.585747,1.522932,22.817341,51.38718,20.380405,5.571035,51.570625,44.825447,104.238808,0,653.49231,525.576718041119,2.21211849626108,0.0558199143004168,1.09797538735735,-4.56901349109359,606.019603879398,2.28306687232928,0.0216459235909025,1.17921124090588,39.3909751990346,579.823642118167,85.3842109090916,0.0195670251888444,1.23630872451626
7,7.004967,24.5,24.417326,5.4075,5.207867,107.14193,NaN,1.008354,NaN,28.094439,400,399.850647,25,28.965122,9.225447,41.072334,50.002178,401.773468,399.112732,398.455719,4794.449707,10.266108,9.833428,9.688521,1.563747,1.578557,1.516806,22.843504,51.379894,20.411444,5.549103,51.515278,44.847744,104.215668,0,653.239502,525.561076054004,2.21207200951132,0.0558192859746978,1.09806374877394,-4.57109450790028,606.008341982028,2.28303613191154,0.0216448671496554,1.17922839928112,39.3913065654802,579.807362739423,85.3713064166996,0.0195655363544978,1.23636390259648
7,7.004706,24.5,24.416058,5.4075,5.196124,107.17646,NaN,1.008441,NaN,28.10437,400,399.806274,25,28.952118,9.234291,40.550434,50.002178,401.773468,399.112732,398.455719,4794.449707,10.266108,9.833428,9.688521,1.563747,1.578557,1.516806,22.843504,51.379894,20.411444,5.549103,51.515278,44.847744,104.215668,0,653.239502,525.54906907471,2.21203410745124,0.0558178971856258,1.09813615617905,-4.57221675449836,606.050722949603,2.28315478752159,0.0216493271451109,1.17915846911305,39.3891844460847,579.791293425322,85.3566252645394,0.019565302765529,1.23639821109594
7,7.004579,24.5,24.41658,5.4075,5.190669,107.213112,NaN,1.008671,NaN,28.0945,400,399.79425,25,28.93749,9.237772,40.43446,50.002178,401.856079,399.22821,398.474762,4797.792969,10.275403,9.841148,9.692012,1.558331,1.577581,1.517942,22.822824,51.498775,20.43413,5.519199,51.49345,44.872051,104.194885,0,651.022095,525.543510813378,2.2120166851669,0.055817304916361,1.09816943790678,-4.57276284001574,606.093255964237,2.28326364361189,0.0216521406007482,1.1791069017764,39.3900580731889,579.786068737705,85.3530929221329,0.0195644376795355,1.23642225651967
7,7.003901,24.5,24.417076,5.4075,5.192667,107.29525,NaN,1.009055,NaN,28.091383,400,399.808624,25,28.916361,9.234505,40.789387,50.002178,401.893341,399.23999,398.521393,4797.128418,10.264537,9.834809,9.67507,1.562935,1.581232,1.510699,22.839642,51.387291,20.456436,5.506815,51.522499,44.868153,104.211647,0,648.620544,525.548012058139,2.21204645394515,0.0558241889149393,1.09811049104304,-4.57567829011526,606.189450270651,2.28351369393212,0.0216591366667576,1.17898354415534,39.3908881731653,579.797711496616,85.3631683250774,0.0195649639853661,1.23639156112222
7,7.003906,24.5,24.41741,5.4075,5.197601,107.35688,NaN,1.008361,NaN,28.097162,400,399.83316,25,28.887218,9.249976,41.102619,50.002178,401.893341,399.23999,398.521393,4797.128418,10.264537,9.834809,9.67507,1.562935,1.581232,1.510699,22.839642,51.387291,20.456436,5.506815,51.522499,44.868153,104.211647,0,648.620544,525.553413030527,2.21206575753358,0.0558257356168943,1.09807331210047,-4.5756567889602,606.261670682681,2.28370160827255,0.0216644236973168,1.17889083815245,39.3914471445688,579.80528562649,85.3697379629868,0.0195652967805534,1.23637175478538
7,7.004839,24.5,24.417225,5.4075,5.197601,107.35688,NaN,1.008461,NaN,28.097162,400,399.83316,25,28.887218,9.235027,41.75227,50.002178,401.861328,399.231964,398.509827,4795.839355,10.293581,9.84509,9.719304,1.561886,1.580333,1.513162,22.856367,51.408077,20.475803,5.501187,51.56118,44.800594,104.263649,0,642.522156,525.550238467283,2.21203564157849,0.0558171502096512,1.09813350970824,-4.57164487773713,606.261912934096,2.28370329824202,0.0216646139518519,1.17888861123234,39.3911375353764,579.794126650062,85.3604667962035,0.0195645471041628,1.23640517237321
7,7.004372,24.5,24.416677,5.4075,5.208914,107.379013,NaN,1.007918,NaN,28.118111,400,399.866119,25,28.86891,9.238124,41.962708,50.000679,401.991882,399.347107,398.670532,4794.686035,10.26835,9.83064,9.688085,1.566687,1.576849,1.511411,22.861893,51.420795,20.45768,5.518618,51.526962,44.81427,104.236572,0,635.499207,525.564249826548,2.21209534343337,0.0558250987663893,1.09801742231416,-4.57365293255026,606.288722331845,2.28377687345629,0.0216671993332031,1.1788473471219,39.3902204122955,579.814458665099,85.3761839421061,0.0195666606107063,1.23633208931925
7,7.005052,24.5,24.418301,5.4075,5.219372,107.414413,NaN,1.008022,NaN,28.117895,400,399.927429,25,28.866074,9.245238,41.765018,50.000679,401.991882,399.347107,398.670532,4794.686035,10.26835,9.83064,9.688085,1.566687,1.576849,1.511411,22.861893,51.420795,20.45768,5.518618,51.526962,44.81427,104.236572,0,635.499207,525.573419669282,2.21211464848446,0.0558222169456313,1.09798185435401,-4.57072903215692,606.328327094097,2.28387169987563,0.0216687623922852,1.17881150124285,39.3929382644436,579.824557712654,85.3865091305142,0.0195661087366062,1.23632194730771
7,7.005692,24.5,24.416855,5.4075,5.210522,107.451317,NaN,1.008512,NaN,28.135111,400,399.921082,25,28.860945,9.250467,41.303822,50.000679,401.855011,399.207092,398.482483,4794.129395,10.290874,9.840225,9.703612,1.574064,1.586978,1.518744,22.866831,51.474834,20.446215,5.540865,51.604172,44.84108,104.223869,0,628.872314,525.561525032418,2.21205908481128,0.0558134729907111,1.09809033752846,-4.56797732309133,606.373720740891,2.28399920772099,0.0216736199573208,1.17873648194657,39.3905183116515,579.801807456291,85.366187661068,0.0195654831785258,1.23637531103892
7,7.002885,24.5,24.415956,5.4075,5.199059,107.471626,NaN,1.008156,NaN,28.145811,400,399.900787,25,28.850767,9.237598,40.730042,50.000679,401.930573,399.261078,398.578278,4801.42041,10.28872,9.832246,9.693377,1.560726,1.582519,1.513428,22.87608,51.37751,20.435814,5.551603,51.532608,44.869614,104.203094,0,624.906982,525.558487728077,2.21210446805473,0.055835604042578,1.09799637178232,-4.58004756704622,606.398835340192,2.28407031220603,0.0216763993824691,1.17869400969262,39.3890137356846,579.816319299682,85.3767314177634,0.0195674207122633,1.23631615368467
7,7.004618,24.5,24.41552,5.4075,5.188692,107.449623,NaN,1.008631,NaN,28.146994,400,399.931458,25,28.858223,9.232297,40.636623,50.000679,401.930573,399.261078,398.578278,4801.42041,10.28872,9.832246,9.693377,1.560726,1.582519,1.513428,22.87608,51.37751,20.435814,5.551603,51.532608,44.869614,104.203094,0,624.906982,525.541206994779,2.21200762607716,0.0558163078990521,1.09818699094159,-4.57259514366211,606.373470592468,2.28400615295988,0.0216748386028404,1.17872308294382,39.3882840263043,579.78074719654,85.3473809381277,0.0195649009424016,1.23642479573887
7,7.004946,24.5,24.414713,5.4075,5.17137,107.391693,NaN,1.00858,NaN,28.142303,400,399.967407,25,28.872425,9.237345,40.83976,50.000679,401.989563,399.30777,398.634857,4798.553223,10.291585,9.844883,9.713935,1.55571,1.573337,1.507285,22.872175,51.430279,20.463928,5.520765,51.471619,44.877125,104.17984,0,621.926392,525.521066448306,2.2119286867686,0.055807698344548,1.09834000392664,-4.57118480242713,606.306240927027,2.28383409375153,0.0216703777677325,1.17880387661832,39.3869333683994,579.750869838325,85.3221453713084,0.0195631566688727,1.23651005500211
7,7.004213,24.5,24.414713,5.4075,5.164139,107.299644,NaN,1.007979,NaN,28.128061,400,399.963196,25,28.878813,9.240964,41.208328,50.000679,402.030426,399.374329,398.722961,4795.051758,10.272871,9.82251,9.683682,1.558198,1.572246,1.510835,22.851961,51.334866,20.483316,5.498945,51.544186,44.82431,104.204391,0,623.410645,525.515619819698,2.21192381549218,0.0558121078608225,1.0983477197261,-4.5743366404011,606.197726572888,2.28354890166153,0.0216619682115846,1.17894816566369,39.3869333683994,579.749123624754,85.3207331631473,0.0195630148782299,1.23651569140283
7,7.003084,24.5,24.414665,5.4075,5.170283,107.252251,NaN,1.008704,NaN,28.138538,400,400.002289,25,28.887844,9.253531,41.117744,50.000679,402.030426,399.374329,398.722961,4795.051758,10.272871,9.82251,9.683682,1.558198,1.572246,1.510835,22.851961,51.334866,20.483316,5.498945,51.544186,44.82431,104.204391,0,623.410645,525.526211231242,2.21198451348831,0.0558244817866885,1.09822800708679,-4.57919173566575,606.141913830592,2.28340246376581,0.0216576867234831,1.17902211720955,39.3868530308016,579.770788704189,85.3381909643539,0.0195648145750431,1.23644512026133
7,7.001766,24.5,24.417877,5.4075,5.177547,107.24958,NaN,1.009094,NaN,28.135815,400,400.071381,25,28.89493,9.242016,40.603432,50.000679,401.984894,399.295563,398.6138,4795.019531,10.299903,9.852868,9.720283,1.550587,1.566442,1.499915,22.833776,51.334576,20.508312,5.479362,51.456955,44.821205,104.201645,0,627.73114,525.538674351489,2.21205573173446,0.0558389612157188,1.09808764911705,-4.58486035027579,606.134554531814,2.28336483194755,0.0216541399457931,1.17906506143437,39.392228690663,579.802604872334,85.3681899527509,0.0195646847252675,1.236386834693
7,6.998136,24.5,24.417198,5.4075,5.171412,107.225433,NaN,1.008721,NaN,28.129658,400,400.029053,25,28.890911,9.221064,40.428432,49.996552,402.019806,399.408447,398.762512,4800.671875,10.275682,9.835501,9.695212,1.55186,1.566926,1.493838,22.816429,51.329868,20.470194,5.510375,51.509075,44.868771,104.204391,0,629.03479,525.544291947247,2.21214876288967,0.0558704220365051,1.09789999042418,-4.60047689221943,606.106973393792,2.28329618912227,0.0216526313012001,1.17909492659201,39.3910923490212,579.834630848602,85.3931923225299,0.0195678581274126,1.23627430150133
7,6.998136,24.5,24.417198,5.4075,5.180019,107.125824,NaN,1.008721,NaN,28.077759,400,400.035004,25,28.877502,9.233661,40.159904,49.996552,402.019806,399.408447,398.762512,4800.671875,10.275682,9.835501,9.695212,1.55186,1.566926,1.493838,22.816429,51.329868,20.470194,5.510375,51.509075,44.868771,104.204391,0,629.03479,525.553741291157,2.21218271355749,0.0558732021311889,1.09783462950687,-4.60047689221943,605.989517092538,2.28298735823245,0.0216435262973591,1.17925235692817,39.3910923490212,579.846803797263,85.4030389573695,0.0195688463101573,1.2362351136087
7,7.000793,24.5,24.413979,5.4075,5.19005,107.033012,NaN,1.008701,NaN,28.042549,400,399.928345,25,28.86775,9.242882,39.903183,49.996552,401.80777,399.200439,398.482483,4799.475586,10.293485,9.847225,9.712288,1.553927,1.564637,1.496557,22.856174,51.36871,20.492476,5.498032,51.460968,44.857307,104.194473,0,630.823669,525.555713756663,2.21213647352208,0.055851959329378,1.09792985522616,-4.58904566767796,605.884289191336,2.28272893087405,0.0216383481206383,1.17936072247946,39.3857048595417,579.823925466752,85.3802583848113,0.0195697084821332,1.23626439651088
7,6.997913,24.5,24.412699,5.4075,5.198915,107.011078,NaN,1.008998,NaN,28.014364,400,399.918579,25,28.86363,9.256898,39.956169,49.996552,402.039917,399.415771,398.769135,4796.665527,10.278001,9.836276,9.694931,1.557492,1.566798,1.505229,22.872051,51.329098,20.465403,5.5203,51.454189,44.772072,104.268211,0,631.801147,525.575243116714,2.21226444069882,0.0558813607023457,1.09767689165858,-4.60143645638703,605.860102118521,2.28267259477903,0.0216376576563734,1.1793801162688,39.3835624337042,579.867302493052,85.4136482171616,0.0195743119107847,1.23610715960548
7,6.994008,24.5,24.411362,5.4075,5.199038,107.063377,NaN,1.008731,NaN,27.991493,400,400.018402,25,28.86095,9.247721,40.325211,49.996552,402.039917,399.415771,398.769135,4796.665527,10.278001,9.836276,9.694931,1.557492,1.566798,1.505229,22.872051,51.329098,20.465403,5.5203,51.454189,44.772072,104.268211,0,631.801147,525.588658888953,2.21239106046628,0.0559174189142156,1.09742436046107,-4.61824335734525,605.923535762114,2.28284705358631,0.0216438156594547,1.17928080144309,39.3813245119317,579.910088426908,85.4464890799617,0.0195789157486788,1.23595123868261
7,6.994112,24.5,24.411312,5.4075,5.197147,107.155167,NaN,1.008986,NaN,27.952087,400,400.036438,25,28.861,9.246882,40.570446,49.996552,402.012085,399.400879,398.707245,4797.45459,10.291757,9.84068,9.698681,1.55788,1.566345,1.502248,22.862991,51.305012,20.489986,5.503448,51.472431,44.765526,104.252724,0,633.19635,525.586229967894,2.21238024503722,0.0559158482333799,1.0974453765461,-4.61779565468186,606.031840860782,2.28313215732379,0.0216522606014339,1.17913479718784,39.3812408182135,579.906112175669,85.4432055737506,0.0195786351928457,1.23596332046725
7,6.992311,24.5,24.410179,5.4075,5.191998,107.254417,NaN,1.008733,NaN,27.922987,400,400.053436,25,28.860634,9.248578,40.806461,49.996552,402.088043,399.493378,398.839264,4794.679199,10.270906,9.826636,9.681851,1.549986,1.555367,1.488936,22.862501,51.297089,20.499363,5.507421,51.383389,44.831692,104.212471,0,635.392029,525.586704202138,2.21241813341969,0.0559308090772727,1.09736834708654,-4.62554937493559,606.150347161283,2.2834501764082,0.0216624988064539,1.17896461340115,39.3793442836823,579.917480472579,85.4508999260654,0.0195805160424269,1.23591120927823
7,6.990854,24.5,24.410631,5.4075,5.185204,107.348221,NaN,1.008851,NaN,27.910019,400,400.072083,25,28.859867,9.240741,40.554207,49.996552,402.088043,399.493378,398.839264,4794.679199,10.270906,9.826636,9.681851,1.549986,1.555367,1.488936,22.862501,51.297089,20.499363,5.507421,51.383389,44.831692,104.212471,0,635.392029,525.584203887705,2.21243843108818,0.0559420686023582,1.09732591815631,-4.63182320742322,606.260339953683,2.2837367136328,0.0216706059565694,1.17882280474265,39.3801008968184,579.925644354063,85.458105412652,0.0195807967060025,1.23589122624722
7,6.990393,24.5,24.408611,5.4075,5.185204,107.348221,NaN,1.008348,NaN,27.910019,400,400.072083,25,28.859867,9.244235,40.161774,49.996552,401.945282,399.293182,398.664001,4793.741699,10.304321,9.844672,9.716221,1.546102,1.561792,1.49399,22.829729,51.398849,20.500803,5.51667,51.46014,44.851097,104.198097,0,638.583313,525.585771710271,2.21245332985062,0.0559463269173879,1.09729622316338,-4.63380847752575,606.262985121818,2.28375517059288,0.0216726845857488,1.17879849026661,39.3767194902018,579.927031654502,85.4565471321139,0.0195826173483578,1.23585895629207
7,6.990003,24.5,24.405823,5.4075,5.18352,107.418388,NaN,1.008041,NaN,27.895264,400,400.012817,25,28.857899,9.23933,40.565311,49.996552,401.886444,399.265503,398.639313,4794.981445,10.268543,9.82795,9.68439,1.551977,1.561675,1.493657,22.829857,51.368553,20.486227,5.546416,51.359318,44.818707,104.236351,0,640.843994,525.58525022336,2.21245929562311,0.0559493855540114,1.0972838452997,-4.63548806794972,606.34934245586,2.28399799026606,0.0216819651684218,1.17865527417584,39.3720521306161,579.923711075279,85.4501600572283,0.019584705568361,1.23583121867064
7,6.990283,24.5,24.405773,5.4075,5.191858,107.478966,NaN,1.008612,NaN,27.885048,400,399.946991,25,28.846073,9.226493,40.951733,49.996552,401.886444,399.265503,398.639313,4794.981445,10.268543,9.82795,9.68439,1.551977,1.561675,1.493657,22.829857,51.368553,20.486227,5.546416,51.359318,44.818707,104.236351,0,640.843994,525.593447000021,2.21248311630071,0.0559494935557483,1.097238798831,-4.63428220094193,606.420805568689,2.28418604014949,0.02168755036426,1.17856028777016,39.3719684224828,579.932155329794,85.4569266289913,0.0195854335589335,1.23580343387665
7,6.991642,24.5,24.40451,5.4075,5.203342,107.53933,NaN,1.008811,NaN,27.87471,400,399.928009,25,28.832129,9.23042,41.1548,49.998795,401.928345,399.254089,398.618347,4793.130371,10.274695,9.830422,9.692475,1.555106,1.56367,1.501917,22.825045,51.2798,20.514156,5.540745,51.376919,44.777233,104.251511,0,641.890137,525.601426852417,2.21248447042425,0.0559406520485348,1.09723944527912,-4.62842996109782,606.493596274363,2.28438445984917,0.0216943641001293,1.178451352235,39.3698539118573,579.930167227895,85.453641657004,0.0195863404580331,1.23579242029195
7,6.98997,24.5,24.403284,5.4075,5.210403,107.567604,NaN,1.00861,NaN,27.892305,400,399.896057,25,28.822729,9.237816,40.921921,49.998795,401.816071,399.19101,398.5224,4791.118164,10.275319,9.819865,9.68797,1.552238,1.56112,1.495537,22.82436,51.260609,20.511032,5.550876,51.405018,44.790802,104.245064,0,641.913025,525.614857945317,2.21256632883689,0.0559583783171448,1.09707847983103,-4.63563019040998,606.528517316416,2.28448317449209,0.021698208867662,1.17839282518795,39.3678012670755,579.957121297216,85.4738267353273,0.019589566518444,1.23568909853569
7,6.990407,24.5,24.40387,5.4075,5.218795,107.551315,NaN,1.008407,NaN,27.868555,400,399.844116,25,28.812353,9.231451,40.701698,49.998795,401.816071,399.19101,398.5224,4791.118164,10.275319,9.819865,9.68797,1.552238,1.56112,1.495537,22.82436,51.260609,20.511032,5.550876,51.405018,44.790802,104.245064,0,641.913025,525.622579139581,2.21258528182919,0.0559570525392818,1.09704321390525,-4.63374818586124,606.508556376962,2.28442740389669,0.0216961177667556,1.17842509175381,39.368782394166,579.965066313618,85.4810339828267,0.0195897158945498,1.2356716997559
7,6.98838,24.5,24.400137,5.4075,5.233119,107.456062,NaN,1.007901,NaN,27.849888,400,399.870361,25,28.801643,9.233212,40.666767,49.998795,401.899933,399.212708,398.583557,4792.503906,10.290545,9.838512,9.710725,1.550087,1.569515,1.49513,22.84473,51.215828,20.518539,5.547143,51.433155,44.820354,104.207008,0,639.660706,525.64517938427,2.21270722162252,0.0559804132838333,1.09680484309103,-4.64247851368481,606.401183988128,2.28416660480847,0.0216912624447079,1.17852824820195,39.3625320073583,580.001485221995,85.5055561826194,0.0195958324899056,1.23550368233439
7,6.98838,24.5,24.400137,5.4075,5.241733,107.373436,NaN,1.007901,NaN,27.860279,400,399.904816,25,28.794119,9.240566,40.325218,49.998795,401.899933,399.212708,398.583557,4792.503906,10.290545,9.838512,9.710725,1.550087,1.569515,1.49513,22.84473,51.215828,20.518539,5.547143,51.433155,44.820354,104.207008,0,639.660706,525.654626981587,2.21274115849049,0.0559831966673885,1.09673993128796,-4.64247851368481,606.303801593769,2.28391071564588,0.0216837126539781,1.17865708736886,39.3625320073583,580.013657036101,85.5154080399341,0.0195968209665216,1.23546473112154
7,6.98829,24.5,24.400045,5.4075,5.244089,107.322739,NaN,1.008702,NaN,27.881004,400,399.949005,25,28.791811,9.250352,40.102219,49.998795,401.973358,399.26947,398.66571,4790.178223,10.279222,9.827168,9.6941,1.548616,1.567266,1.505551,22.846157,51.215843,20.542076,5.538205,51.404724,44.877239,104.155441,0,634.87561,525.657516585498,2.21275334795263,0.0559847899338346,1.09671640357773,-4.64286619006202,606.244165697991,2.28375450874608,0.021679173983567,1.17873527718525,39.3623779570524,580.017848702,85.5186788073701,0.0195972392470012,1.23545005502022
