P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.986358,24.5,24.397642,5.4075,5.254159,107.246628,NaN,1.009114,NaN,27.889391,400,399.955322,25,28.792217,9.2452,40.146881,49.998795,401.973541,399.260345,398.624969,4794.006348,10.28599,9.826532,9.679462,1.548046,1.559446,1.503973,22.839138,51.314873,20.527687,5.572071,51.418064,44.860935,104.164635,0,630.206055,525.675121026246,2.21285544145697,0.0560059097817496,1.09651657418002,-4.65118922549925,606.157595802704,2.28354064567758,0.0216746906581038,1.17882570529395,39.3583540739035,580.049757829282,85.541320929794,0.0196018651060118,1.23531497865563
7,6.986696,24.5,24.397852,5.4075,5.264506,107.165184,NaN,1.009075,NaN,27.889301,400,399.946564,25,28.784782,9.247737,40.667912,49.998795,401.973541,399.260345,398.624969,4794.006348,10.28599,9.826532,9.679462,1.548046,1.559446,1.503973,22.839138,51.314873,20.527687,5.572071,51.418064,44.860935,104.164635,0,630.206055,525.685318736287,2.21288527058142,0.0560061267171941,1.09646045617378,-4.64973299876556,606.061306875726,2.28328629438699,0.0216670267836604,1.1789564296902,39.3587057361102,580.060869063052,85.5505942025542,0.0196025896385277,1.23528236533616
7,6.985645,24.5,24.396736,5.4075,5.264632,107.092163,NaN,1.008692,NaN,27.937332,400,399.982178,25,28.779686,9.250239,41.023369,49.998795,401.951111,399.403046,398.669983,4786.788086,10.248727,9.820556,9.688791,1.5453,1.559126,1.497456,22.841171,51.219921,20.511665,5.588123,51.411819,44.863312,104.180138,0,628.198181,525.68902506832,2.21291972671287,0.0560158900355018,1.09639209331212,-4.65426126415247,605.976678778948,2.28307010985902,0.0216614964572278,1.17905828506501,39.3568368763334,580.071040866879,85.5573488398315,0.0196043607986927,1.23523453279741
7,6.983853,24.5,24.397154,5.4075,5.253831,107.011368,NaN,1.008542,NaN,27.984228,400,399.97995,25,28.769701,9.254454,41.152035,49.998962,401.830353,399.237885,398.530762,4785.449219,10.281229,9.831758,9.715798,1.56052,1.577932,1.515706,22.837385,51.306625,20.53977,5.570446,51.437969,44.851727,104.198036,0,626.599548,525.683267192129,2.21293510459507,0.0560289832854339,1.09635831083576,-4.6619833456391,605.880862585195,2.28281571471899,0.0216536737734775,1.17919140852392,39.3575368690465,580.077376535961,85.5630322699351,0.019604521319154,1.23522004918692
7,6.984432,24.5,24.396988,5.4075,5.243846,106.97403,NaN,1.00797,NaN,27.994993,400,399.918732,25,28.763628,9.256627,41.049484,49.998962,401.830353,399.237885,398.530762,4785.449219,10.281229,9.831758,9.715798,1.56052,1.577932,1.515706,22.837385,51.306625,20.53977,5.570446,51.437969,44.851727,104.198036,0,626.599548,525.670353389378,2.21287706688056,0.0560203969964042,1.09647053173262,-4.6594881556411,605.837050931707,2.28270140967088,0.0216504276587229,1.17924874465203,39.3572588825992,580.056232731349,85.5456951518005,0.0196029447701073,1.23528529645465
7,6.985692,24.5,24.396751,5.4075,5.243846,106.97403,NaN,1.008414,NaN,27.994993,400,399.918732,25,28.763628,9.26151,40.704384,49.998962,401.894043,399.281006,398.608765,4788.513672,10.258002,9.828664,9.695932,1.56046,1.57451,1.514208,22.824282,51.158169,20.554169,5.575734,51.433514,44.826572,104.214859,0,623.852478,525.666074213137,2.21283634395557,0.0560087380470825,1.09655141308668,-4.65405875215885,605.837362319152,2.28270357871416,0.021650671574993,1.17924587328794,39.3568619958469,580.04116126976,85.5331802571243,0.0196019214389724,1.23533019897344
7,6.98456,24.5,24.396927,5.4075,5.231819,106.91777,NaN,1.009112,NaN,28.002428,400,399.906769,25,28.760756,9.266932,40.439144,49.998962,401.894043,399.281006,398.608765,4788.513672,10.258002,9.828664,9.695932,1.56046,1.57451,1.514208,22.824282,51.158169,20.554169,5.575734,51.433514,44.826572,104.214859,0,623.852478,525.656730798034,2.21282555737368,0.0560153249772606,1.0965692463421,-4.6589365631977,605.770784065357,2.28252741459639,0.0216453409806871,1.17933761954004,39.3571567305922,580.037637308194,85.5305610610602,0.0196014861974761,1.23534388386407
7,6.982368,24.5,24.395897,5.4075,5.211315,106.814117,NaN,1.00889,NaN,28.005144,400,399.948425,25,28.750872,9.266352,40.011021,49.998962,402.000885,399.382477,398.696533,4790.398926,10.268661,9.835374,9.708357,1.541771,1.559177,1.500376,22.854977,51.175205,20.564999,5.583951,51.323845,44.896908,104.185204,0,623.445618,525.641693534679,2.21281565260163,0.0560289868491287,1.09658282295943,-4.66838364554769,605.64988888207,2.28221514836017,0.0216369107114175,1.17949081908561,39.3554318395663,580.032065713001,85.524684731618,0.0196019059062982,1.23534752817406
7,6.981753,24.5,24.393982,5.4075,5.207845,106.74572,NaN,1.008315,NaN,28.008116,400,399.954163,25,28.746265,9.272055,40.042297,49.998962,401.980194,399.415894,398.700256,4787.254395,10.261466,9.820802,9.692451,1.548087,1.560585,1.502496,22.875854,51.206871,20.566034,5.59558,51.407467,44.843189,104.201851,0,623.981262,525.63997809162,2.21282186930968,0.0560335597053007,1.09656943899753,-4.67103457797776,605.571732827674,2.28202034138711,0.0216326166950374,1.17957729037999,39.3522247350692,580.030541568397,85.5209108002107,0.0196034039474888,1.23532605941601
7,6.982586,24.5,24.394035,5.4075,5.211791,106.729729,NaN,1.00915,NaN,28.013908,400,399.971588,25,28.741364,9.247612,40.182869,49.998962,401.980194,399.415894,398.700256,4787.254395,10.261466,9.820802,9.692451,1.548087,1.560585,1.502496,22.875854,51.206871,20.566034,5.59558,51.407467,44.843189,104.201851,0,623.981262,525.641474791607,2.21281047891781,0.0560271223017144,1.09659324571399,-4.66744400806726,605.55280021097,2.28197020218987,0.0216310973385375,1.17960364199796,39.3523134982346,580.026560080973,85.517758096028,0.0196030356537499,1.23533951755483
7,6.984343,24.5,24.393877,5.4075,5.219146,106.715645,NaN,1.008782,NaN,28.050056,400,399.92868,25,28.736092,9.243578,40.114674,49.998962,401.90094,399.2836,398.625214,4786.936523,10.280066,9.835665,9.720386,1.547043,1.563918,1.49762,22.887751,51.261509,20.604355,5.581687,51.397144,44.859196,104.199738,0,623.003784,525.643570661623,2.21278264904563,0.0560132365128611,1.09665074004023,-4.65987168929377,605.536394596153,2.28192791472636,0.0216299696818795,1.17962437569245,39.3520488830834,580.01626879894,85.5092178728039,0.0196023335298957,1.23537025295556
7,6.984679,24.5,24.393051,5.4075,5.228504,106.700302,NaN,1.008852,NaN,28.060974,400,399.949341,25,28.726389,9.238108,40.588409,49.998962,402.063293,399.518036,398.825623,4791.702637,10.259213,9.825821,9.698708,1.55066,1.566338,1.503466,22.844364,51.313026,20.608095,5.595962,51.421684,44.912727,104.163391,0,624.793884,525.652691377173,2.21280865246826,0.0560131522164268,1.096601846479,-4.65842376149459,605.519383402998,2.28188783506059,0.0216294138541575,1.17963901726079,39.3506654940905,580.023976025889,85.5143610143106,0.0196036591932228,1.23533424328077
7,6.983645,24.5,24.392204,5.4075,5.230593,106.670326,NaN,1.008235,NaN,28.06595,400,400.040497,25,28.722258,9.248634,40.630146,49.998962,402.063293,399.518036,398.825623,4791.702637,10.259213,9.825821,9.698708,1.55066,1.566338,1.503466,22.844364,51.313026,20.608095,5.595962,51.421684,44.912727,104.163391,0,624.793884,525.658494520604,2.21285030579041,0.0560233972566989,1.09651971505889,-4.66287975628052,605.485137755005,2.2818024988244,0.021627538776864,1.17967699805058,39.3492468972726,580.037255283209,85.5239872364396,0.0196054553533587,1.2352801432603
7,6.983731,24.5,24.390739,5.4075,5.248424,106.642181,NaN,1.008014,NaN,28.064322,400,400.067352,25,28.730318,9.252005,40.42284,49.996941,401.862915,399.319855,398.588501,4792.850586,10.284,9.84157,9.724383,1.559153,1.574364,1.511843,22.859713,51.264351,20.601854,5.605382,51.378006,44.909546,104.161057,0,624.471191,525.677753342899,2.21291775445195,0.0560283649694081,1.09639112211698,-4.66250912249524,605.453865750036,2.28172850412631,0.0216264669807701,1.17970454697419,39.3467931557266,580.058575464195,85.539304129577,0.0196084284064406,1.23519188233277
7,6.984348,24.5,24.390282,5.4075,5.271241,106.651642,NaN,1.009111,NaN,28.051384,400,400.001556,25,28.728813,9.253794,40.350052,49.996941,401.868835,399.412048,398.635712,4798.915039,10.27317,9.837176,9.719278,1.564767,1.576948,1.517323,22.873571,51.348053,20.617462,5.619636,51.381084,44.837616,104.219238,0,623.384216,525.700673499904,2.212987662743,0.0560300280731911,1.09625928533426,-4.65985014236065,605.46562906023,2.28176207909732,0.0216278042117021,1.17968371218279,39.3460276994692,580.082755325946,85.5582745258911,0.019610779834621,1.23510840751217
7,6.984348,24.5,24.390282,5.4075,5.282381,106.683006,NaN,1.009111,NaN,28.047142,400,400.001373,25,28.715307,9.274266,40.615654,49.996941,401.868835,399.412048,398.635712,4798.915039,10.27317,9.837176,9.719278,1.564767,1.576948,1.517323,22.873571,51.348053,20.617462,5.619636,51.381084,44.837616,104.219238,0,623.384216,525.712885362612,2.21303152296849,0.0560336278653441,1.0961756814402,-4.65985014236065,605.502627867144,2.28185949120731,0.0216306782467124,1.17963315454561,39.3460276994692,580.098488631986,85.5710131856591,0.019612057858128,1.23505821200669
7,6.982124,24.5,24.392248,5.4075,5.28671,106.702568,NaN,1.008953,NaN,28.03721,400,399.976563,25,28.709066,9.264788,41.123672,49.996941,401.872681,399.354767,398.624603,4794.640625,10.266466,9.836267,9.710909,1.547281,1.560744,1.499239,22.886255,51.273243,20.623516,5.616403,51.26136,44.792233,104.23333,0,621.044006,525.72517690104,2.21312043385546,0.0560556187647966,1.09600075697746,-4.66943537634796,605.52311411005,2.28190222908411,0.0216304476472744,1.17962559267023,39.3493205915342,580.134240092608,85.6025678039421,0.0196132956543162,1.23497125110725
7,6.98318,24.5,24.390755,5.4075,5.29669,106.738503,NaN,1.009087,NaN,28.047775,400,400.015808,25,28.705273,9.241345,40.843475,49.996941,401.999146,399.535309,398.79715,4790.719238,10.258506,9.836366,9.70894,1.556103,1.567463,1.496837,22.869951,51.302277,20.603512,5.651244,51.292583,44.791882,104.240822,0,622.282715,525.732532279552,2.2131255920313,0.0560490645389629,1.09599359749299,-4.66488382466963,605.56746870886,2.2820274938275,0.0216352761481714,1.17954962863609,39.3468199548729,580.133162240927,85.5997159271705,0.0196144734006349,1.23495417327193
7,6.982307,24.5,24.389637,5.4075,5.302094,106.816193,NaN,1.008384,NaN,28.079168,400,400.088348,25,28.708021,9.248713,40.174442,49.996941,401.999146,399.535309,398.79715,4790.719238,10.258506,9.836366,9.70894,1.556103,1.567463,1.496837,22.869951,51.302277,20.603512,5.651244,51.292583,44.791882,104.240822,0,622.282715,525.741416164899,2.21317507103242,0.0560588953033439,1.09589724333902,-4.66864657562695,605.660574044196,2.28227892248188,0.0216435432533083,1.17941143838689,39.3449473323992,580.148720072557,85.6108322051703,0.019616684680366,1.23488925515218
7,6.98407,24.5,24.386585,5.4075,5.304192,106.863014,NaN,1.008541,NaN,28.084047,400,400.122131,25,28.707829,9.247467,40.151005,49.996941,402.039856,399.529999,398.799927,4789.642578,10.281845,9.848663,9.723613,1.562528,1.572962,1.504732,22.86269,51.203957,20.603529,5.665557,51.371532,44.812176,104.240143,0,622.635437,525.737735285749,2.2131263637962,0.0560432485097734,1.09599437434955,-4.66104816964173,605.719807268061,2.28245219029408,0.0216509736570871,1.17929952536257,39.3398349758623,580.125259267419,85.5877883773646,0.0196173662080322,1.23492205932833
7,6.983618,24.5,24.388792,5.4075,5.310138,106.924934,NaN,1.00809,NaN,28.094765,400,400.112823,25,28.70756,9.244351,40.521332,49.996941,401.958252,399.569305,398.792114,4793.164551,10.244158,9.829576,9.695216,1.554321,1.56594,1.498231,22.871435,51.223064,20.604151,5.672812,51.434853,44.897312,104.185791,0,621.450867,525.745784988991,2.21316436962759,0.0560493541923096,1.09592091911439,-4.6629961187661,605.789925628857,2.28262411675696,0.0216543709137341,1.17922755786533,39.3435319349771,580.143223235829,85.6052608779581,0.0196169544837188,1.23489515368138
7,6.983809,24.5,24.386696,5.4075,5.310138,106.924934,NaN,1.008612,NaN,28.094765,400,400.112823,25,28.70756,9.2399,40.534405,49.996941,401.958252,399.569305,398.792114,4793.164551,10.244158,9.829576,9.695216,1.554321,1.56594,1.498231,22.871435,51.223064,20.604151,5.672812,51.434853,44.897312,104.185791,0,621.450867,525.745137176648,2.21315819876905,0.0560475858326222,1.09593314149082,-4.6621729692738,605.792680543248,2.28264330743777,0.0216565294298938,1.17920214714607,39.340020918701,580.136897585674,85.5973599992066,0.0196182175575236,1.23488650639835
7,6.983032,24.5,24.387745,5.4075,5.319663,107.010674,NaN,1.008651,NaN,28.096916,400,400.102356,25,28.718489,9.255251,40.553036,49.996941,401.90976,399.446564,398.726501,4791.211426,10.276046,9.842808,9.721031,1.554137,1.552016,1.506377,22.883251,51.187397,20.621862,5.671546,51.306225,44.904049,104.162331,0,619.731873,525.758210428472,2.21322078672273,0.0560578576462417,1.09581215208783,-4.66552169998852,605.892401814843,2.28289967308598,0.0216632981577462,1.17907860615971,39.3417781305681,580.161409523785,85.6186005284445,0.0196193193411635,1.23482286565183
7,6.982544,24.5,24.388021,5.4075,5.320591,107.096222,NaN,1.009249,NaN,28.106255,400,400.065826,25,28.73196,9.253524,40.590092,50.005283,401.854523,399.358276,398.622131,4790.964844,10.27088,9.839756,9.713482,1.557668,1.565742,1.508687,22.875162,51.179386,20.649986,5.660287,51.303661,44.870899,104.192558,0,618.225952,525.760882077596,2.21324020492827,0.0560626768868458,1.09577400176795,-4.66762503740603,605.992901641746,2.28316243192446,0.0216708429664083,1.17894652635262,39.3422404570472,580.168917727641,85.6250467677991,0.0196196952140249,1.23480275962812
7,6.981416,24.5,24.387983,5.4075,5.315044,107.15168,NaN,1.008483,NaN,28.138626,400,400.023468,25,28.739037,9.253754,40.790012,50.005283,401.854523,399.358276,398.622131,4790.964844,10.27088,9.839756,9.713482,1.557668,1.565742,1.508687,22.875162,51.179386,20.649986,5.660287,51.303661,44.870899,104.192558,0,618.225952,525.758628833518,2.21325482462155,0.0560713334182432,1.09574334431367,-4.67248727806833,606.058331072637,2.28333470717448,0.0216759562258107,1.178858565039,39.3421768036371,580.174088383602,85.6291838697333,0.0196201474274375,1.23478578399837
7,6.980684,24.5,24.387821,5.4075,5.322467,107.198418,NaN,1.009181,NaN,28.1614,400,400.040314,25,28.740236,9.249133,40.764187,50.005283,402.012787,399.457428,398.814667,4794.421875,10.259262,9.837738,9.706808,1.54083,1.558196,1.49739,22.868299,51.255711,20.618517,5.700354,51.308491,44.846615,104.218872,0,616.109619,525.769244129337,2.21330768532191,0.0560805144521945,1.09564105295574,-4.67564288160492,606.113639236432,2.28348105396527,0.0216803986823891,1.17878304177326,39.3419054382558,580.192736237267,85.6440716600241,0.0196217994648354,1.23472424131191
7,6.980548,24.5,24.385569,5.4075,5.337397,107.285492,NaN,1.008591,NaN,28.181461,400,400.063446,25,28.741652,9.243762,40.798172,50.005283,401.965485,399.44754,398.77652,4790.115234,10.246047,9.820172,9.687852,1.548409,1.558981,1.504169,22.857111,51.217407,20.624359,5.710178,51.30957,44.817902,104.231552,0,617.634888,525.786062176978,2.21337081656407,0.0560865989463157,1.09552085972827,-4.67622919632475,606.219224757364,2.28377146259279,0.021690683600538,1.17861928708517,39.3381329827347,580.210968514397,85.6558544432822,0.0196251901930428,1.23463536497322
7,6.980995,24.5,24.385954,5.4075,5.347842,107.384087,NaN,1.008989,NaN,28.18125,400,400.048096,25,28.750031,9.247494,40.856964,50.005283,401.965485,399.44754,398.77652,4790.115234,10.246047,9.820172,9.687852,1.548409,1.558981,1.504169,22.857111,51.217407,20.624359,5.710178,51.30957,44.817902,104.231552,0,617.634888,525.795989706839,2.21339746170843,0.056085831253659,1.09547146347112,-4.67430215044698,606.334919239276,2.28407333859103,0.0216993015303174,1.1784699186155,39.3387779372505,580.22128464657,85.6647202496411,0.0196257016117013,1.23460787068239
7,6.98105,24.5,24.38394,5.4075,5.354559,107.4823,NaN,1.007926,NaN,28.199326,400,400.074768,25,28.753231,9.238644,41.165424,50.005283,401.984192,399.408875,398.76001,4792.130859,10.258518,9.837371,9.71443,1.540518,1.566411,1.507098,22.876793,51.251713,20.630394,5.705942,51.290733,44.766136,104.255836,0,619.78241,525.803161459437,2.21342210532198,0.0560874915884078,1.09542487254778,-4.67406504837805,606.453286337298,2.28439583956765,0.0217103556309722,1.17829304361192,39.335403985764,580.226174325561,85.6660125054145,0.0196278071330848,1.23456469610855
7,6.981497,24.5,24.385216,5.4075,5.355973,107.557762,NaN,1.008641,NaN,28.219732,400,400.064667,25,28.760983,9.248119,41.289761,50.005283,402.00766,399.429077,398.779205,4790.355957,10.248121,9.819853,9.688069,1.546792,1.573671,1.50756,22.877096,51.172066,20.648737,5.705261,51.224602,44.737831,104.275993,0,626.8078,525.803195797432,2.21341322688837,0.0560838064725868,1.09544286396658,-4.67213810789559,606.540530919341,2.28461774825023,0.0217159349302646,1.17819150796692,39.337541628037,580.225493032039,85.6671512023657,0.0196266694076607,1.2345843728357
7,6.982172,24.5,24.384533,5.4075,5.3546,107.574699,NaN,1.008636,NaN,28.248392,400,400.054199,25,28.771517,9.248177,41.304993,50.005283,402.00766,399.429077,398.779205,4790.355957,10.248121,9.819853,9.688069,1.546792,1.573671,1.50756,22.877096,51.172066,20.648737,5.705261,51.224602,44.737831,104.275993,0,626.8078,525.79940449698,2.21338602190619,0.0560771093925629,1.09549620184135,-4.66922847627683,606.561378071126,2.28467640198039,0.0217181869339492,1.17815715678899,39.3363974303884,580.214391061282,85.6572538973852,0.0196263469307316,1.23461026832726
7,6.982719,24.5,24.383116,5.4075,5.367658,107.595131,NaN,1.009126,NaN,28.260723,400,400.041748,25,28.788698,9.257876,41.1409,50.005283,401.916718,399.338501,398.644867,4791.155273,10.268748,9.841512,9.72954,1.556095,1.578824,1.510231,22.866673,51.261356,20.688093,5.686466,51.285629,44.811726,104.255264,0,633.319092,525.811855728528,2.21341971476768,0.0560762601936408,1.09543373088804,-4.66687075395788,606.587300812918,2.28475257162909,0.0217215155822197,1.17810864990665,39.3340235196233,580.223699208067,85.6629159325017,0.0196283050975845,1.23456124825402
7,6.982377,24.5,24.384174,5.4075,5.385786,107.658142,NaN,1.009665,NaN,28.269653,400,400.003693,25,28.796217,9.256748,40.995632,50.005283,401.899536,399.322266,398.642456,4789.106934,10.269623,9.827262,9.71454,1.563947,1.58616,1.517033,22.867912,51.339653,20.709118,5.688374,51.298534,44.778847,104.265587,0,637.031616,525.832870761891,2.21350205155609,0.0560852828528097,1.09527684369958,-4.66834485273296,606.660150344577,2.28493785387079,0.0217261796857169,1.17802424975345,39.3357960048885,580.255320588301,85.6899318854485,0.0196299761651164,1.23447537452157
7,6.982377,24.5,24.384174,5.4075,5.403296,107.685104,NaN,1.009665,NaN,28.279575,400,399.980835,25,28.793837,9.253551,41.015125,50.005283,401.899536,399.322266,398.642456,4789.106934,10.269623,9.827262,9.71454,1.563947,1.58616,1.517033,22.867912,51.339653,20.709118,5.688374,51.298534,44.778847,104.265587,0,637.031616,525.852047918387,2.2135708992759,0.0560909372548105,1.09514653881073,-4.66834485273296,606.691911675519,2.28502125599148,0.02172864215075,1.17798280160472,39.3357960048885,580.280026589695,85.7099458819006,0.0196319829285228,1.23439700285978
7,6.980816,24.5,24.385057,5.4075,5.420126,107.68428,NaN,1.00901,NaN,28.302971,400,399.932281,25,28.803102,9.259749,41.008011,50.014549,401.807648,399.292084,398.526489,4788.652344,10.251162,9.829638,9.699758,1.557105,1.565973,1.505764,22.878139,51.159988,20.666862,5.733857,51.403419,44.865986,104.220528,0,641.244934,525.87576107429,2.21368746412683,0.0561108370523475,1.09492205639945,-4.67507381974434,606.689788532432,2.2850106431489,0.0217276557008692,1.17799462429954,39.3372752650167,580.323592800674,85.7464104604512,0.0196347721325677,1.23427105266427
7,6.982144,24.5,24.382957,5.4075,5.434295,107.671432,NaN,1.008621,NaN,28.329796,400,399.874481,25,28.811691,9.262348,40.693176,50.014549,401.792908,399.298309,398.52475,4788.598145,10.251967,9.815327,9.684209,1.567524,1.575506,1.515673,22.861156,51.086979,20.64146,5.762247,51.3787,44.837318,104.236412,0,644.239929,525.886781153436,2.21370027591942,0.0561031047376008,1.09490139165183,-4.66934916785357,606.677394743435,2.28499008037536,0.0217286494337395,1.17798925987282,39.3337571391932,580.324067398226,85.7440145734449,0.0196365927741874,1.23424076109117
7,6.979981,24.5,24.382114,5.4075,5.444227,107.657166,NaN,1.008728,NaN,28.338675,400,399.858154,25,28.810486,9.251768,40.298397,50.014549,401.792908,399.298309,398.52475,4788.598145,10.251967,9.815327,9.684209,1.567524,1.575506,1.515673,22.861156,51.086979,20.64146,5.762247,51.3787,44.837318,104.236412,0,644.239929,525.904972072931,2.21380914061772,0.0561263598109658,1.09469015488863,-4.67867370499363,606.66168992406,2.28495365025045,0.0217282164420713,1.1780011114935,39.332344798287,580.361484355241,85.7732159248796,0.0196403473280539,1.23411079650524
7,6.980285,24.5,24.379381,5.4075,5.451056,107.653168,NaN,1.009026,NaN,28.323454,400,399.833679,25,28.813437,9.259319,40.036144,50.014549,401.676514,399.170044,398.38028,4785.034668,10.248735,9.828548,9.701037,1.558094,1.568518,1.50936,22.855219,51.123775,20.669369,5.750173,51.302956,44.813175,104.244766,0,644.757568,525.911419386939,2.21382615828511,0.0561257461205083,1.09465887966205,-4.67736305017274,606.660548258777,2.28496624722196,0.0217306722119385,1.1779745707832,39.3277657442817,580.362224333079,85.770197813954,0.0196427276614663,1.23407100588201
7,6.981563,24.5,24.380348,5.4075,5.464085,107.697998,NaN,1.008332,NaN,28.321272,400,399.836273,25,28.81982,9.261232,40.044697,50.014549,401.976776,399.461304,398.684326,4785.657227,10.249528,9.816715,9.678257,1.561721,1.568298,1.515387,22.87627,51.174473,20.679565,5.743156,51.315239,44.843941,104.249527,0,642.127319,525.921359654561,2.21383609299552,0.0561181054920375,1.0946435923736,-4.67185360114411,606.712093401017,2.28509607998215,0.0217337687488894,1.17791727065757,39.3293859663561,580.367689563576,85.7759064648941,0.0196423505596006,1.23406697506658
7,6.981178,24.5,24.379229,5.4075,5.464085,107.697998,NaN,1.008542,NaN,28.321272,400,399.836273,25,28.81982,9.264899,39.989418,50.014549,401.976776,399.461304,398.684326,4785.657227,10.249528,9.816715,9.678257,1.561721,1.568298,1.515387,22.87627,51.174473,20.679565,5.743156,51.315239,44.843941,104.249527,0,642.127319,525.92266151871,2.21384852050758,0.0561216739366664,1.09461912980509,-4.67351325270062,606.71355367059,2.28510630018273,0.0217349239719247,1.1779038974235,39.3275110617125,580.369952079353,85.7762586726789,0.0196434844302534,1.23404448921175
7,6.981244,24.5,24.37989,5.4075,5.486022,107.746422,NaN,1.00874,NaN,28.31498,400,399.958221,25,28.819708,9.262707,40.171722,50.014549,401.844238,399.336304,398.535522,4787.270508,10.238539,9.817084,9.675781,1.550604,1.563596,1.498631,22.873072,51.187363,20.652901,5.775018,51.320992,44.74477,104.299248,0,638.409912,525.946449314775,2.21393256668867,0.0561281428020239,1.09446099868384,-4.67322873606111,606.769728485364,2.2852500177115,0.0217386639078931,1.17783757659334,39.3286185870064,580.401418070997,85.8026327206775,0.019645478961119,1.23395411247119
7,6.982393,24.5,24.377111,5.4075,5.491874,107.739632,NaN,1.008232,NaN,28.332937,400,399.947113,25,28.830555,9.256821,40.177235,50.014549,401.844238,399.336304,398.535522,4787.270508,10.238539,9.817084,9.675781,1.550604,1.563596,1.498631,22.873072,51.187363,20.652901,5.775018,51.320992,44.74477,104.299248,0,638.409912,525.94897060921,2.21391847201211,0.0561193822263948,1.09449065891806,-4.66827588782314,606.765356044809,2.28525439964181,0.0217409133927654,1.17781478787389,39.3239621357812,580.390899147111,85.790430269354,0.019646984574902,1.23394927363045
7,6.981138,24.5,24.378393,5.4075,5.500979,107.713531,NaN,1.008005,NaN,28.326008,400,399.874969,25,28.843504,9.267049,40.054016,50.014549,401.743256,399.21582,398.369843,4787.050781,10.267121,9.832075,9.701036,1.563013,1.578069,1.519685,22.875198,51.226948,20.633938,5.802544,51.355606,44.762768,104.291084,0,633.760925,525.963176524869,2.21399473285864,0.0561339524947012,1.09434373212194,-4.673685688023,606.732940663989,2.28516197514004,0.021737205798208,1.17787008559177,39.3261102860398,580.420792067617,85.8163529967694,0.0196483238700018,1.23387243814773
7,6.982276,24.5,24.379539,5.4075,5.529513,107.70507,NaN,1.008508,NaN,28.314684,400,399.85321,25,28.846151,9.25674,40.434967,50.009953,402.173065,399.629333,398.854706,4786.695801,10.252775,9.83663,9.692039,1.554174,1.56587,1.502009,22.887009,51.186596,20.636862,5.800803,51.404556,44.847637,104.256592,0,630.015869,525.99055607455,2.21407006188709,0.0561326111254454,1.09420525939495,-4.6687801965009,606.721479253156,2.28512534118487,0.021735249832243,1.17789675287258,39.3280304788329,580.450085385708,85.841610956288,0.0196497297253274,1.23379570582247
7,6.980147,24.5,24.377995,5.4075,5.561795,107.657784,NaN,1.009535,NaN,28.313007,400,400.039734,25,28.845028,9.246714,40.738304,50.009953,402.173065,399.629333,398.854706,4786.695801,10.252775,9.83663,9.692039,1.554174,1.56587,1.502009,22.887009,51.186596,20.636862,5.800803,51.404556,44.847637,104.256592,0,630.015869,526.033061259947,2.21426546869469,0.056162764282169,1.09383269359463,-4.67795801309859,606.667795121754,2.28499318712479,0.0217325247312274,1.1779508983531,39.3254433967742,580.517205469381,85.8939751957687,0.019656492402398,1.23356312423022
7,6.981201,24.5,24.378815,5.4075,5.579712,107.652664,NaN,1.007977,NaN,28.294249,400,400.119263,25,28.849928,9.267284,40.944572,50.009953,402.13797,399.539825,398.787964,4787.020996,10.274556,9.842615,9.709591,1.551495,1.568552,1.501348,22.871845,51.12891,20.623537,5.816874,51.41819,44.831036,104.252213,0,628.455811,526.049102065678,2.21430178267842,0.0561587695906064,1.09376762094641,-4.67341410273031,606.660693479184,2.28496985851701,0.0217312104645806,1.177968575971,39.3268173807085,580.531855875237,85.906936142334,0.0196569854312963,1.23352824359804
7,6.980949,24.5,24.378227,5.4075,5.581853,107.626976,NaN,1.008424,NaN,28.295486,400,400.184998,25,28.858652,9.265465,40.684464,50.009953,402.229431,399.654144,398.888184,4787.233398,10.267734,9.843051,9.714308,1.56567,1.58377,1.513591,22.850149,51.244476,20.595608,5.847445,51.24585,44.861229,104.224373,0,625.664185,526.052294040955,2.21431831194143,0.0561617968384876,1.09373595812756,-4.67450045508656,606.631201133095,2.28489576356858,0.0217294707586729,1.17800105831027,39.3258321372501,580.53663499073,85.9100330663867,0.0196578731400876,1.23350516991109
7,6.982832,24.5,24.379892,5.4075,5.592705,107.610123,NaN,1.008126,NaN,28.31172,400,400.237091,25,28.862,9.264487,40.586136,50.009953,402.229431,399.654144,398.888184,4787.233398,10.267734,9.843051,9.714308,1.56567,1.58377,1.513591,22.850149,51.244476,20.595608,5.847445,51.24585,44.861229,104.224373,0,625.664185,526.057810709899,2.21430016839327,0.0561478399160382,1.09377523882462,-4.66638370999948,606.60917353832,2.28482841220663,0.0217262123900182,1.17804693852101,39.3286219380315,580.533393267758,85.9096064929771,0.0196561952422835,1.2335381359648
7,6.982832,24.5,24.379892,5.4075,5.609901,107.61512,NaN,1.008126,NaN,28.325756,400,400.227234,25,28.860519,9.261199,40.723343,50.009953,402.220947,399.625549,398.832886,4788.323242,10.287932,9.853088,9.731757,1.557111,1.572371,1.498775,22.858,51.109196,20.602503,5.849777,51.239483,44.824532,104.264236,0,625.18988,526.076618182987,2.21436763883342,0.056153384610868,1.09364896338771,-4.66638370999948,606.615060219637,2.28484387244611,0.0217266689154474,1.17803924019553,39.3286219380315,580.557619841315,85.929247005975,0.0196581624731394,1.23346195308417
7,6.982081,24.5,24.381008,5.4075,5.622328,107.638275,NaN,1.00827,NaN,28.318262,400,400.247192,25,28.857269,9.259528,40.721142,50.009953,402.348694,399.744293,399.002869,4790.766113,10.266296,9.831395,9.699059,1.546612,1.571747,1.499669,22.882765,51.245697,20.60998,5.839034,51.323357,44.858433,104.259712,0,626.23114,526.092740486834,2.21444060263295,0.0561643530482124,1.09351039700803,-4.66962072524694,606.640880146015,2.28490531311863,0.0217276323497103,1.1780169433872,39.3304917776181,580.586014449451,85.9537431205565,0.0196595197796522,1.23338798762798
7,6.982084,24.5,24.380007,5.4075,5.621667,107.699615,NaN,1.009031,NaN,28.327707,400,400.284363,25,28.848337,9.260847,40.747044,50.009953,402.348694,399.744293,399.002869,4790.766113,10.266296,9.831395,9.699059,1.546612,1.571747,1.499669,22.882765,51.245697,20.60998,5.839034,51.323357,44.858433,104.259712,0,626.23114,526.092007560035,2.21443791306558,0.0561641121189482,1.09351543237948,-4.66960779390013,606.7144430833,2.28510419557098,0.0217342684609754,1.17791071414266,39.3288146216361,580.583080671896,85.9500414401315,0.0196601321214276,1.23338352165615
7,6.982606,24.5,24.379965,5.4075,5.628391,107.736893,NaN,1.009242,NaN,28.322697,400,400.226166,25,28.840372,9.258825,40.799641,50.009953,402.124329,399.460175,398.742798,4787.570801,10.286722,9.839114,9.725082,1.532127,1.559322,1.498124,22.874428,51.267502,20.600395,5.854164,51.457191,44.838959,104.279381,0,625.162231,526.097600410484,2.21444745894754,0.0561614407327859,1.09349908253735,-4.66735780391122,606.758406963023,2.28521986593857,0.0217377162913143,1.17785306429995,39.3287442503125,580.58642603816,85.9526982884758,0.0196604394395843,1.23337244039532
7,6.983442,24.5,24.379187,5.4075,5.645218,107.731705,NaN,1.007653,NaN,28.30562,400,400.235992,25,28.834061,9.259657,40.775826,50.009953,402.331543,399.688141,399.00119,4789.168945,10.260839,9.8323,9.70614,1.528562,1.557684,1.500476,22.894876,51.257732,20.590607,5.874587,51.301361,44.7374,104.323936,0,624.37616,526.113182125066,2.21448650927252,0.0561591160709623,1.0934285284639,-4.66375463816985,606.75331119798,2.28521092737663,0.0217380457775087,1.17785171946114,39.3274406886845,580.598919646171,85.9617998694272,0.0196621150052555,1.23332257832254
7,6.982827,24.5,24.380844,5.4075,5.664766,107.720261,NaN,1.007871,NaN,28.282524,400,400.290649,25,28.832808,9.254023,40.411118,50.009953,402.331543,399.688141,399.00119,4789.168945,10.260839,9.8323,9.70614,1.528562,1.557684,1.500476,22.894876,51.257732,20.590607,5.874587,51.301361,44.7374,104.323936,0,624.37616,526.136627045481,2.21458298916308,0.0561711172102499,1.09324670117161,-4.66640526049031,606.737669852038,2.28516040407596,0.0217352899457018,1.17788905007634,39.3302170023953,580.636826454596,85.9947261981585,0.0196637845161004,1.23322627755621
7,6.982446,24.5,24.379997,5.4075,5.673069,107.709076,NaN,1.008252,NaN,28.265541,400,400.320496,25,28.836922,9.255713,40.263229,49.997639,402.360352,399.783966,399.051178,4789.429688,10.294058,9.848851,9.720042,1.547461,1.568599,1.507221,22.873367,51.317287,20.544975,5.923615,51.355888,44.753586,104.333382,0,626.769287,526.146987405011,2.21462782327074,0.0561773254402549,1.09316200281126,-4.6680474424175,606.725600276377,2.28513354781,0.0217351428656163,1.17789608123473,39.3287978665676,580.651263023281,86.0053137634757,0.0196656764256919,1.23316944808565
7,6.9823,24.5,24.37672,5.4075,5.673069,107.709076,NaN,1.008727,NaN,28.265541,400,400.320496,25,28.836922,9.262226,40.627907,49.997639,402.028748,399.44519,398.7995,4787.743164,10.271805,9.829693,9.711446,1.555868,1.579184,1.516042,22.867935,51.219181,20.523745,5.932395,51.347801,44.715416,104.357841,0,628.860291,526.147479193978,2.21463252871999,0.0561786791144928,1.09315280841582,-4.6686767480428,606.729876203646,2.2851634777465,0.0217385264266015,1.17785692696543,39.3233069496472,580.646508155267,85.9971283956962,0.0196680759970068,1.23313959787845
7,6.980711,24.5,24.379276,5.4075,5.671803,107.68795,NaN,1.009139,NaN,28.261671,400,400.308197,25,28.842222,9.24501,41.27523,49.997639,402.028748,399.44519,398.7995,4787.743164,10.271805,9.829693,9.711446,1.555868,1.579184,1.516042,22.867935,51.219181,20.523745,5.932395,51.347801,44.715416,104.357841,0,628.860291,526.151447563999,2.21467878145566,0.0561930074245366,1.0930620005907,-4.67552648192213,606.701656675452,2.28507479337329,0.0217339577026199,1.17791987961044,39.3275898123721,580.668147284819,86.0180533877145,0.0196676600494775,1.23310669476429
7,6.981758,24.5,24.37837,5.4075,5.666779,107.69854,NaN,1.008759,NaN,28.258966,400,400.218781,25,28.855911,9.244692,41.554115,49.997639,401.994202,399.391327,398.710571,4789.056641,10.27216,9.83771,9.71789,1.554058,1.574835,1.508231,22.87159,51.260536,20.534153,5.936005,51.344845,44.757751,104.323334,0,630.517883,526.142428983502,2.2146253368207,0.0561816775237863,1.09316464290692,-4.67101302496542,606.715313055225,2.28511582222896,0.0217358603542992,1.17789280024451,39.3260717474377,580.647170316951,85.9998453660932,0.0196667270872353,1.23316005702384
7,6.981224,24.5,24.378174,5.4075,5.67328,107.78199,NaN,1.007619,NaN,28.256645,400,400.128876,25,28.865061,9.248362,41.128628,49.997639,402.189026,399.680725,398.958923,4783.48877,10.254932,9.82056,9.69491,1.553787,1.57335,1.509633,22.892178,51.19767,20.541872,5.9355,51.307755,44.810799,104.285973,0,634.604797,526.151334140054,2.21466803621473,0.0561887252313642,1.09308351215536,-4.67331495300857,606.813858450555,2.285375664773,0.021743683713038,1.17776269146688,39.325743330406,580.662120570422,86.0117101983578,0.0196681075374119,1.23311052880576
7,6.981845,24.5,24.377617,5.4075,5.67794,107.857628,NaN,1.008494,NaN,28.249832,400,400.20166,25,28.861607,9.264023,40.683945,49.997639,402.189026,399.680725,398.958923,4783.48877,10.254932,9.82056,9.69491,1.553787,1.57335,1.509633,22.892178,51.19767,20.541872,5.9355,51.307755,44.810799,104.285973,0,634.604797,526.154336321773,2.21466628958203,0.0561844680357777,1.09308857205987,-4.67063800443105,606.903663499238,2.2856145718426,0.0217511647294969,1.17764067884691,39.3248100118813,580.660397725674,86.0095772030737,0.0196684411770697,1.23310832087203
7,6.9819,24.5,24.378227,5.4075,5.679407,107.920067,NaN,1.009151,NaN,28.243458,400,400.235474,25,28.856565,9.273071,40.624252,49.997639,402.073334,399.54892,398.854675,4794.603027,10.293416,9.842626,9.744651,1.544308,1.563355,1.501669,22.877821,51.245869,20.538115,5.932446,51.292786,44.854336,104.269447,0,637.053284,526.15575463852,2.2146702680189,0.0561844308122306,1.09308131986906,-4.67040092431796,606.976396832022,2.28580197099578,0.0217562339184818,1.17755301227446,39.3258321372501,580.66302639102,86.0125147970536,0.0196681360258316,1.2331084145169
7,6.980621,24.5,24.376133,5.4075,5.68719,107.94902,NaN,1.008568,NaN,28.242081,400,400.185425,25,28.863047,9.272391,40.885872,49.997639,402.08017,399.549774,398.878235,4785.245605,10.284994,9.826747,9.727528,1.555637,1.579023,1.511002,22.895048,51.14468,20.521467,5.960993,51.304993,44.775879,104.317123,0,640.208435,526.168568696069,2.21474199892528,0.056198801879555,1.09294400834326,-4.67591448219645,607.013216185848,2.28591054431136,0.0217610397818883,1.17748417492383,39.322323317637,580.68467109699,86.0273023187348,0.01967167376784,1.23301203779141
7,6.982268,24.5,24.378248,5.4075,5.690997,107.992844,NaN,1.008879,NaN,28.23749,400,400.172882,25,28.873068,9.286463,41.506424,49.997639,402.08017,399.549774,398.878235,4785.245605,10.284994,9.826747,9.727528,1.555637,1.579023,1.511002,22.895048,51.14468,20.521467,5.960993,51.304993,44.775879,104.317123,0,640.208435,526.167183816357,2.21470384191768,0.0561847535397045,1.09301985938768,-4.66881467938003,607.062064261159,2.28602663718352,0.0217628535774659,1.17744295860696,39.3258673248267,580.67512634687,86.0223552522679,0.019669100565033,1.23307079881992
7,6.983774,24.5,24.379631,5.4075,5.698651,107.978455,NaN,1.009068,NaN,28.237555,400,400.184875,25,28.878225,9.280206,41.99588,49.991634,402.17627,399.621002,398.947968,4788.28125,10.271638,9.840419,9.725986,1.570121,1.590902,1.522761,22.900036,51.185921,20.533957,5.958448,51.271179,44.790436,104.297264,0,641.829956,526.170478998533,2.21468531772211,0.0561732582553746,1.09305875180353,-4.66232380690462,607.043321730178,2.28596956526158,0.0217601118111413,1.17748118130151,39.3281846274657,580.671193113679,86.0209923834784,0.0196676055617608,1.23310200045297
7,6.985116,24.5,24.378819,5.4075,5.707702,107.885559,NaN,1.008671,NaN,28.240993,400,400.224854,25,28.870968,9.258275,42.038013,49.991634,402.143158,399.618164,398.948334,4789.69873,10.279243,9.826387,9.716983,1.558306,1.583716,1.51669,22.868999,51.109531,20.540428,5.952202,51.275826,44.756981,104.328674,0,642.528137,526.17585400975,2.21467756166496,0.0561637376562581,1.09307711688154,-4.65654067275005,606.934989714294,2.28568992622394,0.0217524727728016,1.17761249628614,39.3268240829831,580.666810357429,86.016365494483,0.0196679399878384,1.23310464315811
7,6.987502,24.5,24.379387,5.4075,5.691435,107.759888,NaN,1.009234,NaN,28.243637,400,400.236023,25,28.862938,9.261565,41.79858,49.991634,402.143158,399.618164,398.948334,4789.69873,10.279243,9.826387,9.716983,1.558306,1.583716,1.51669,22.868999,51.109531,20.540428,5.952202,51.275826,44.756981,104.328674,0,642.528137,526.150036073316,2.21453692905605,0.0561363980166281,1.09334614267205,-4.6462606743126,606.78624513833,2.28529625033394,0.0217404129310201,1.1778109622406,39.3277757975162,580.617419626829,85.9770646271523,0.0196634471339722,1.23326724941426
7,6.986767,24.5,24.380833,5.4075,5.674863,107.670563,NaN,1.008372,NaN,28.241829,400,400.211792,25,28.870113,9.271476,41.492897,49.991634,402.10553,399.612976,398.904236,4789.062988,10.273527,9.836027,9.731359,1.563362,1.581802,1.51763,22.861185,51.228008,20.544367,5.943077,51.254246,44.780106,104.324013,0,641.619324,526.134392436897,2.21449562278638,0.0561378653482,1.09342108301555,-4.64942711179384,606.679143585787,2.28500679224764,0.0217307623031028,1.17796519746873,39.3301985722998,580.605428763496,85.9692528806517,0.0196612447490935,1.23332463663607
7,6.987796,24.5,24.382011,5.4075,5.681278,107.623184,NaN,1.008798,NaN,28.244493,400,400.202667,25,28.888908,9.26335,41.130993,49.991634,402.059174,399.624847,398.9245,4787.895996,10.259337,9.808808,9.704238,1.569674,1.590347,1.516603,22.870731,51.273224,20.502697,5.978517,51.400047,44.74049,104.341553,0,638.535156,526.137940152116,2.21448763045177,0.0561304043035861,1.0934389697907,-4.64499417025195,606.621792709165,2.28484946313548,0.0217252186236383,1.17805218020526,39.3321722321482,580.604874590934,85.9703603022896,0.0196601988116018,1.2333424720886
7,6.986567,24.5,24.383217,5.4075,5.687294,107.579872,NaN,1.008855,NaN,28.255894,400,400.204773,25,28.907568,9.263267,41.083759,49.991634,402.059174,399.624847,398.9245,4787.895996,10.259337,9.808808,9.704238,1.569674,1.590347,1.516603,22.870731,51.273224,20.502697,5.978517,51.400047,44.74049,104.341553,0,638.535156,526.148657839713,2.21455081110607,0.0561437222317494,1.09331754177872,-4.65028877128475,606.569191924347,2.28470443277163,0.0217200173087777,1.17813340582568,39.3341927291488,580.629935824842,85.9922741785673,0.019661208670051,1.23328030295744
7,6.986567,24.5,24.383217,5.4075,5.690121,107.578209,NaN,1.008855,NaN,28.251682,400,400.193573,25,28.913239,9.267923,41.05785,49.991634,402.114349,399.681824,398.908905,4792.856934,10.251427,9.833349,9.709543,1.559292,1.578378,1.5091,22.885977,51.29813,20.499777,5.985044,51.328468,44.793003,104.315521,0,635.270447,526.151748619185,2.21456189557673,0.0561446329271041,1.09329687117468,-4.65028877128475,606.567232686358,2.28469928675496,0.0217198653731478,1.17813597305056,39.3341927291488,580.633916744945,85.9955021067587,0.0196615318366863,1.23326781554519
7,6.984059,24.5,24.381609,5.4075,5.677727,107.607361,NaN,1.009229,NaN,28.255413,400,400.155884,25,28.912388,9.272727,40.789257,49.991634,402.032288,399.61496,398.887054,4787.242188,10.279052,9.825136,9.731915,1.562887,1.577771,1.507516,22.870018,51.125687,20.48439,6.013758,51.3797,44.811264,104.303459,0,632.362122,526.146646248203,2.21459410512815,0.0561638748108895,1.09322953969724,-4.66109557434504,606.603677241927,2.28480418029218,0.0217241879869535,1.17807174873101,39.331498716293,580.642322997294,86.0001939825166,0.0196635806341748,1.23321949022959
7,6.985659,24.5,24.382595,5.4075,5.662365,107.663048,NaN,1.009151,NaN,28.260876,400,400.203583,25,28.903387,9.268113,40.794353,49.991634,402.032288,399.61496,398.887054,4787.242188,10.279052,9.825136,9.731915,1.562887,1.577771,1.507516,22.870018,51.125687,20.48439,6.013758,51.3797,44.811264,104.303459,0,632.362122,526.124459967875,2.21448230929887,0.0561441004097442,1.09344274194777,-4.65420094132247,606.667990991909,2.28496745224667,0.021728257275483,1.1779978194794,39.3331506580767,580.604111795502,85.9705135888382,0.0196596406970214,1.23335284635485
7,6.98571,24.5,24.383057,5.4075,5.662365,107.663048,NaN,1.007839,NaN,28.260876,400,400.203583,25,28.903387,9.26466,41.177769,49.991634,401.997498,399.560852,398.793396,4791.917969,10.279938,9.843324,9.745525,1.563179,1.578263,1.512737,22.894337,51.251457,20.477495,6.027376,51.371941,44.796776,104.325081,0,629.799194,526.124288115387,2.21448066594924,0.0561436280054505,1.09344595683844,-4.65398119464822,606.667387884542,2.28496323248096,0.0217277804771198,1.17800334481652,39.3339246742083,580.604429901215,85.9713820422949,0.0196592740082639,1.23335816032438
7,6.986006,24.5,24.382053,5.4075,5.660579,107.710899,NaN,1.0091,NaN,28.26001,400,400.180359,25,28.896957,9.258496,41.179031,49.99765,402.082916,399.601074,398.841187,4791.833008,10.269404,9.83524,9.716108,1.560905,1.577425,1.514736,22.904903,51.199623,20.477087,6.027593,51.35149,44.81546,104.30011,0,628.696533,526.121337748782,2.21446412369986,0.0561403108589481,1.09347769569004,-4.65270582627829,606.725064835231,2.28512040916166,0.0217331869526668,1.17791785185687,39.3322425989897,580.596515487618,85.9636382799313,0.0196594844765327,1.23336929047857
7,6.987675,24.5,24.386057,5.4075,5.665357,107.729034,NaN,1.00838,NaN,28.26672,400,400.145721,25,28.897194,9.252873,40.644814,49.99765,402.082916,399.601074,398.841187,4791.833008,10.269404,9.83524,9.716108,1.560905,1.577425,1.514736,22.904903,51.199623,20.477087,6.027593,51.35149,44.81546,104.30011,0,628.696533,526.120938330357,2.21442908919246,0.0561263956245463,1.09354792272135,-4.64551541361396,606.741202298795,2.28513993286254,0.021730710575263,1.17793787494615,39.338950482213,580.591804992547,85.9651107551346,0.019655700761672,1.23343879972544
7,6.990279,24.5,24.38533,5.4075,5.672377,107.75515,NaN,1.008719,NaN,28.249334,400,400.179688,25,28.899824,9.261592,40.243118,49.99765,402.02298,399.495392,398.750214,4787.067871,10.264511,9.840876,9.72191,1.553635,1.576658,1.51576,22.899961,51.175877,20.476259,6.034588,51.408657,44.867161,104.281197,0,627.672119,526.119840451283,2.21437274311694,0.056104558340994,1.09366066787471,-4.63429942735456,606.772913068995,2.28522733480006,0.021733845351892,1.17788916795841,39.3377326044851,580.570141858081,85.9465871187671,0.019654559648866,1.23349693181298
7,6.990816,24.5,24.385941,5.4075,5.677361,107.808258,NaN,1.008415,NaN,28.22086,400,400.122162,25,28.895643,9.255133,40.044628,49.99765,402.156677,399.641418,398.942566,4786.325195,10.259335,9.819984,9.705853,1.556045,1.574893,1.512452,22.859983,51.194466,20.491879,6.025671,51.381451,44.891777,104.261467,0,627.050964,526.123481721572,2.21437499738425,0.0561011959811133,1.09365799698178,-4.63198684848197,606.834669674502,2.28538596832467,0.0217380631300158,1.17781522052311,39.3387561596917,580.572152243413,85.9490245335811,0.019654203932762,1.23349896468094
7,6.993342,24.5,24.386705,5.4075,5.67854,107.861412,NaN,1.008543,NaN,28.217113,400,400.13736,25,28.893555,9.258456,40.018867,49.99765,402.156677,399.641418,398.942566,4786.325195,10.259335,9.819984,9.705853,1.556045,1.574893,1.512452,22.859983,51.194466,20.491879,6.025671,51.381451,44.891777,104.261467,0,627.050964,526.116259206727,2.21429828063283,0.05607821863243,1.09380863580984,-4.62111049636383,606.8962775429,2.28554331559887,0.021742126170784,1.17774321417681,39.3400359951192,580.546105578336,85.928919133447,0.01965144069866,1.23359130821019
7,6.993131,24.5,24.387432,5.4075,5.685012,107.904327,NaN,1.008218,NaN,28.206451,400,400.190002,25,28.895927,9.264724,40.245819,49.99765,402.084808,399.570313,398.88031,4791.762207,10.25581,9.826884,9.712944,1.574202,1.589406,1.529933,22.831432,51.194138,20.475422,6.042959,51.318947,44.891884,104.255203,0,627.73114,526.124049150754,2.2143304621766,0.0560822528970407,1.09374786908565,-4.6220188975405,606.945872005581,2.28566932492494,0.0217452920789255,1.17768652482972,39.3412538207343,580.559090153494,85.9404061137276,0.019651877433602,1.23356041003341
7,6.993449,24.5,24.38862,5.4075,5.685546,107.905426,NaN,1.008307,NaN,28.198811,400,400.186798,25,28.897947,9.275229,40.3965,49.99765,402.084808,399.570313,398.88031,4791.762207,10.25581,9.826884,9.712944,1.574202,1.589406,1.529933,22.831432,51.194138,20.475422,6.042959,51.318947,44.891884,104.255203,0,627.73114,526.123561712393,2.21432231826451,0.0560794853330544,1.0937640036116,-4.62064984591319,606.945618805944,2.28566188118487,0.0217441661271774,1.1776990004614,39.3432438258541,580.558500328698,85.9414982916942,0.0196508208420123,1.23357850540252
7,6.993531,24.5,24.388954,5.4075,5.693492,107.879944,NaN,1.008538,NaN,28.18325,400,400.155304,25,28.896088,9.279977,40.515034,49.99765,402.040405,399.426117,398.794617,4795.510742,10.296413,9.845055,9.743663,1.563424,1.574487,1.517993,22.83028,51.260941,20.488533,6.027572,51.347385,44.868454,104.278664,0,625.4776,526.131976269611,2.21435084613634,0.0560812856197831,1.09371092597394,-4.62029682770037,606.915173016927,2.28558007407816,0.0217414961647719,1.17774177417404,39.3438032921593,580.569400925346,85.950776431221,0.019651422065611,1.23354879678203
7,6.993587,24.5,24.390053,5.4075,5.695099,107.853462,NaN,1.00845,NaN,28.164831,400,400.154358,25,28.895702,9.273382,40.935268,49.99765,402.100616,399.542725,398.928253,4792.563477,10.25754,9.828751,9.720067,1.57834,1.585703,1.51574,22.820961,51.303276,20.499777,6.012365,51.303307,44.847214,104.288582,0,624.119751,526.133545193169,2.2143553463839,0.0560812853560365,1.09370267900631,-4.6200557439011,606.882551281636,2.28548818590016,0.0217379453696191,1.1777952424125,39.3456441297672,580.573176635045,85.95528980767,0.0196507954546087,1.23355194875205
7,6.994184,24.5,24.39016,5.4075,5.692355,107.797791,NaN,1.009802,NaN,28.141417,400,400.187683,25,28.894882,9.263929,40.70602,49.99765,402.100616,399.542725,398.928253,4792.563477,10.25754,9.828751,9.720067,1.57834,1.585703,1.51574,22.820961,51.303276,20.499777,6.012365,51.303307,44.847214,104.288582,0,624.119751,526.128532653914,2.21432536399554,0.0560748842732259,1.09376042116481,-4.6174857096504,606.816840359939,2.28531509480055,0.0217327539713864,1.17788155772497,39.3458233526316,580.562620184841,85.9468735829592,0.0196498477940446,1.23358660173914
7,6.992743,24.5,24.389744,5.4075,5.683868,107.761337,NaN,1.008527,NaN,28.114815,400,399.94223,25,28.900757,9.268522,40.828831,49.986065,401.110474,398.737854,398.415985,4787.049805,10.271663,9.748251,9.761619,1.598192,1.597263,1.528352,22.865324,51.21571,20.462711,6.039059,51.312988,44.831215,104.31221,0,624.325562,526.124105279245,2.2143384675806,0.0560854714526362,1.09373179332389,-4.62368937686631,606.774443449151,2.28520616944406,0.0217298555338598,1.17793239566784,39.345126557584,580.566508210909,85.9494755704913,0.0196505165426302,1.23356868981278
7,6.992743,24.5,24.389744,5.4075,5.681104,107.74752,NaN,1.008527,NaN,28.099573,400,399.713165,25,28.90889,9.271605,41.368664,49.986065,401.306946,398.89447,398.5867,4788.400879,10.272338,9.756741,9.761778,1.571374,1.576778,1.508157,22.84413,51.288654,20.414165,6.077207,51.416946,44.812092,104.343597,0,625.21875,526.121082176563,2.21432762557748,0.0560845814754736,1.09375205802017,-4.62368937686631,606.758167810967,2.28516344051531,0.0217285941602974,1.17795357089528,39.345126557584,580.562614870178,85.9463194256857,0.0196502005308648,1.23358093184701
