P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.995052,24.5,24.391052,5.4075,5.685484,107.736336,NaN,1.00868,NaN,28.102901,400,399.645508,25,28.90556,9.276451,41.390701,49.986065,401.306946,398.89447,398.5867,4788.400879,10.272338,9.756741,9.761778,1.571374,1.576778,1.508157,22.84413,51.288654,20.414165,6.077207,51.416946,44.812092,104.343597,0,625.21875,526.118092333268,2.21427046786942,0.0560646517125857,1.09386554069759,-4.61374934106328,606.743287024783,2.28511691096197,0.0217262238136427,1.17798634637575,39.3473174116095,580.54466019158,85.9334938860649,0.0196476328458964,1.23365529030874
7,6.996708,24.5,24.392542,5.4075,5.685484,107.736336,NaN,1.008253,NaN,28.102901,400,399.645508,25,28.90556,9.275922,41.094231,49.986065,401.467987,399.044678,398.739807,4790.806152,10.287148,9.756977,9.745529,1.564791,1.580809,1.507373,22.827921,51.252808,20.415421,6.079681,51.383263,44.797348,104.363693,0,626.760864,526.112511715049,2.21421716167723,0.0560493552623958,1.09396999186927,-4.60662194767951,606.741343102373,2.28510330843867,0.0217246869421568,1.17800414664043,39.3498130006034,580.528446419931,85.9223211074564,0.0196450522269602,1.23372669513866
7,6.995798,24.5,24.394407,5.4075,5.689129,107.790947,NaN,1.008438,NaN,28.102839,400,399.699707,25,28.886139,9.264191,40.543163,49.986065,401.433899,398.995758,398.728149,4787.26123,10.290896,9.764718,9.766376,1.551206,1.575982,1.498791,22.848068,51.339024,20.430195,6.056269,51.311111,44.865849,104.312378,0,627.018494,526.119565679695,2.21426075301697,0.0560589333498055,1.09388584492176,-4.61053841203005,606.803240819186,2.28525516904707,0.0217277482752221,1.17794271458915,39.3529365110497,580.54776306051,85.9404438420594,0.0196450372396004,1.23369139668865
7,6.99764,24.5,24.394564,5.4075,5.697397,107.8386,NaN,1.009215,NaN,28.101236,400,399.736267,25,28.882723,9.263288,40.020771,49.986065,401.433899,398.995758,398.728149,4787.26123,10.290896,9.764718,9.766376,1.551206,1.575982,1.498791,22.848068,51.339024,20.430195,6.056269,51.311111,44.865849,104.312378,0,627.018494,526.122403370486,2.21423390265335,0.0560445835498878,1.09394133860051,-4.60261120113472,606.859166944196,2.28540107483802,0.0217319352015334,1.17787171404134,39.3531994470901,580.538429869905,85.9330862133481,0.019644146576976,1.23372291654386
7,6.998209,24.5,24.392948,5.4075,5.702506,107.88575,NaN,1.00887,NaN,28.110647,400,399.731323,25,28.887636,9.264679,39.617439,49.986065,401.571289,399.169403,398.880951,4787.982422,10.274168,9.749463,9.732962,1.556574,1.574154,1.50019,22.879971,51.22921,20.413549,6.066046,51.321594,44.934204,104.268188,0,628.465454,526.126075138307,2.21423563452991,0.0560409746185915,1.0939397297337,-4.6001627798538,606.916807359216,2.28556157568868,0.0217379046053438,1.17778051445924,39.350492986675,580.535877165412,85.9288808813754,0.0196453107626215,1.2337088552414
7,6.997101,24.5,24.393394,5.4075,5.706553,107.935387,NaN,1.00846,NaN,28.124166,400,399.776886,25,28.884525,9.267361,39.592094,49.986065,401.451965,399.099091,398.783783,4787.86084,10.273353,9.753143,9.738761,1.559828,1.5769,1.505767,22.846209,51.339722,20.382284,6.100055,51.329399,44.813129,104.334084,0,631.293152,526.134235007738,2.21428716623107,0.0560525070269002,1.09384019863664,-4.60493067132114,606.974686154964,2.28571091991187,0.021741973030334,1.17771027214089,39.3512399565479,580.555257739524,85.9451799714041,0.0196465051570329,1.23365396748014
7,6.994469,24.5,24.393862,5.4075,5.711271,107.95137,NaN,1.008682,NaN,28.11581,400,399.826172,25,28.875736,9.279824,40.102947,49.986065,401.451965,399.099091,398.783783,4787.86084,10.273353,9.753143,9.738761,1.559828,1.5769,1.505767,22.846209,51.339722,20.382284,6.100055,51.329399,44.813129,104.334084,0,631.293152,526.148261021279,2.21439038126671,0.0560783395637698,1.09363978715213,-4.61625886771441,606.992899920725,2.28575604328472,0.0217429481592655,1.177691550049,39.3520237613242,580.593242903659,85.9765906602336,0.0196491905759385,1.23354093680412
7,6.997485,24.5,24.394426,5.4075,5.716376,107.922523,NaN,1.008689,NaN,28.129686,400,399.705414,25,28.862438,9.283477,40.66629,49.986065,401.356598,399.03714,398.664978,4793.935059,10.30912,9.771294,9.7793,1.550066,1.585459,1.517265,22.849461,51.17358,20.428556,6.067698,51.396877,44.808868,104.364128,0,633.570679,526.143686045219,2.21431333918622,0.0560521222051249,1.09379239213754,-4.60327819626673,606.958191838319,2.28566174907071,0.021739734725806,1.17774212438232,39.352968331403,580.566683983312,85.9558061593356,0.0196465566114288,1.23363213474244
7,6.998006,24.5,24.397278,5.4075,5.723122,107.915077,NaN,1.007978,NaN,28.145607,400,399.694244,25,28.852383,9.280025,40.652283,49.974003,401.309845,398.868378,398.56601,4788.823242,10.28488,9.751793,9.760584,1.563043,1.584329,1.513468,22.863262,51.275784,20.402292,6.081059,51.370201,44.826969,104.358185,0,632.843628,526.149309934294,2.21432303418643,0.0560494824266787,1.09377578307816,-4.60103627657526,606.945707436853,2.28561271840381,0.0217361134507855,1.17778742037473,39.3577445206366,580.575768526829,85.9669393116982,0.0196448736591848,1.23364254705888
7,6.998168,24.5,24.395475,5.4075,5.733157,107.918922,NaN,1.009245,NaN,28.143909,400,399.643982,25,28.856672,9.27569,40.794018,49.974003,401.309845,398.868378,398.56601,4788.823242,10.28488,9.751793,9.760584,1.563043,1.584329,1.513468,22.863262,51.275784,20.402292,6.081059,51.370201,44.826969,104.358185,0,632.843628,526.159740101174,2.21435717867422,0.0560512154479091,1.09371248457643,-4.60033919882096,606.952584455145,2.28564105000649,0.0217383240264998,1.17776009534995,39.3547251206799,580.584488298657,85.9716251416162,0.0196471111800151,1.233590492504
7,6.999345,24.5,24.398081,5.4075,5.742637,107.846298,NaN,1.008348,NaN,28.135904,400,399.592316,25,28.864841,9.263531,40.865688,49.974003,401.240295,398.816345,398.445862,4790.98291,10.29427,9.767583,9.767157,1.562584,1.580665,1.520556,22.873865,51.249725,20.408337,6.083508,51.390579,44.771584,104.384872,0,633.60321,526.16614541057,2.2143564921664,0.0560434003418859,1.09371717873418,-4.59527499619946,606.863650163887,2.28539278231783,0.0217290104179551,1.17790189386581,39.3590892127554,580.589361557357,85.9790191813793,0.0196452952588453,1.23361078556964
7,6.999793,24.5,24.399364,5.4075,5.740921,107.775772,NaN,1.008313,NaN,28.12389,400,399.637909,25,28.867126,9.254005,40.908348,49.974003,401.240295,398.816345,398.445862,4790.98291,10.29427,9.767583,9.767157,1.562584,1.580665,1.520556,22.873865,51.249725,20.408337,6.083508,51.390579,44.771584,104.384872,0,633.60321,526.162760132032,2.21433535164403,0.0560387137826556,1.09375794811889,-4.59334758543406,606.778900301112,2.28516300239427,0.0217212519408689,1.17802513909805,39.3612376361886,580.584289802824,85.9766032602503,0.0196437952336272,1.2336442615504
7,7.000647,24.5,24.398058,5.4075,5.742594,107.72084,NaN,1.008244,NaN,28.135622,400,399.70517,25,28.872528,9.268192,40.877384,49.974003,401.455811,399.077759,398.736206,4790.171387,10.273079,9.743503,9.739463,1.561238,1.57653,1.51033,22.873823,51.207962,20.387306,6.096451,51.381287,44.82843,104.344101,0,633.345581,526.161714493086,2.2143144437777,0.0560313718174083,1.09379946624047,-4.58967371853322,606.715890913768,2.28500502628752,0.0217175845774371,1.17809385456112,39.3590506977573,580.574215835925,85.96671147099,0.0196440858753097,1.23365808992253
7,7.000647,24.5,24.398058,5.4075,5.753795,107.699333,NaN,1.008244,NaN,28.139713,400,399.682892,25,28.876743,9.271212,40.963902,49.974003,401.390839,399.018799,398.590546,4789.441895,10.272063,9.752601,9.73947,1.572614,1.590556,1.522429,22.882847,51.309704,20.388538,6.091596,51.386951,44.834343,104.352753,0,632.433167,526.173965681539,2.21435837087619,0.0560349743605468,1.09371745345736,-4.58967371853322,606.690553293703,2.28493849891704,0.0217156213082987,1.17812692233818,39.3590506977573,580.58999107278,85.979499093531,0.0196453658509481,1.23360849254502
7,7.000919,24.5,24.398874,5.4075,5.761369,107.650635,NaN,1.008198,NaN,28.13636,400,399.639099,25,28.874956,9.268687,41.15556,49.974003,401.32254,398.923004,398.607391,4791.508301,10.277388,9.744894,9.74895,1.561692,1.573958,1.507255,22.8965,51.338734,20.375826,6.102646,51.315166,44.852226,104.337273,0,630.2771,526.181333737412,2.21437932371487,0.0560349006363727,1.09367914414027,-4.58850365919471,606.632113558697,2.28478039081842,0.0217103343250271,1.17821168533862,39.3604171260571,580.599119008437,85.987976718032,0.0196454141010523,1.23359095425251
7,7.000828,24.5,24.401459,5.4075,5.761369,107.650635,NaN,1.008693,NaN,28.13636,400,399.639099,25,28.874956,9.269243,41.810669,49.974003,401.32254,398.923004,398.607391,4791.508301,10.277388,9.744894,9.74895,1.561692,1.573958,1.507255,22.8965,51.338734,20.375826,6.102646,51.315166,44.852226,104.337273,0,630.2771,526.181640044216,2.21438225019371,0.0560357402125337,1.09367341873282,-4.58889510902191,606.62873817153,2.2847567901113,0.0217076703574702,1.17824262194053,39.3647455945987,580.605248151304,85.9963605706207,0.0196437183150954,1.23360701113291
7,7.001711,24.5,24.401299,5.4075,5.751858,107.593781,NaN,1.008929,NaN,28.148706,400,399.602448,25,28.875324,9.264451,42.067146,49.974003,401.182709,398.844513,398.43161,4791.165527,10.291813,9.759945,9.767646,1.564461,1.57889,1.512721,22.889385,51.242752,20.359594,6.120048,51.320656,44.836823,104.348831,0,627.722656,526.168265011557,2.21431655618378,0.056024535920008,1.09379860569809,-4.58509691860047,606.561956902672,2.28458231837957,0.0217026441823999,1.17832852161127,39.3644776917555,580.581340743888,85.9767696555669,0.0196419145202972,1.23367997690884
7,7.00082,24.5,24.401564,5.4075,5.752987,107.595619,NaN,1.008842,NaN,28.15748,400,399.563354,25,28.884615,9.265931,42.470642,49.974003,401.182709,398.844513,398.43161,4791.165527,10.291813,9.759945,9.767646,1.564461,1.57889,1.512721,22.889385,51.242752,20.359594,6.120048,51.320656,44.836823,104.348831,0,627.722656,526.172499548788,2.21434963838375,0.056033118354653,1.09373425584295,-4.58892952237852,606.563776463612,2.28458558682234,0.0217025389847639,1.17832885379384,39.3649214051146,580.593742141337,85.9871723130699,0.0196426958235138,1.23364460775683
7,7.001504,24.5,24.40239,5.4075,5.762676,107.638779,NaN,1.00826,NaN,28.161566,400,399.627838,25,28.891935,9.270723,42.593418,49.970383,401.400238,399.01236,398.681366,4792.975586,10.287439,9.762435,9.76325,1.575515,1.585204,1.523677,22.885061,51.255272,20.348763,6.1306,51.409271,44.828976,104.366806,0,626.198669,526.180794069114,2.21436563637223,0.0560299241676536,1.09370638807112,-4.58598728841866,606.613553007454,2.28471160552015,0.0217056286587169,1.17827206035496,39.3663044278179,580.601110153076,85.9942362327558,0.0196425929078845,1.23363273451276
7,7.001541,24.5,24.404472,5.4075,5.770314,107.66687,NaN,1.008668,NaN,28.148035,400,399.672791,25,28.895367,9.267776,42.37146,49.970383,401.442627,399.115997,398.744965,4793.926758,10.288318,9.755765,9.757072,1.563443,1.570297,1.509357,22.854342,51.419838,20.366232,6.117322,51.358727,44.774006,104.379845,0,626.210693,526.189023059508,2.2143943965062,0.0560320389491178,1.09365283916625,-4.58582813872101,606.643932981377,2.28477951682942,0.0217060480435779,1.1782536389126,39.36979029109,580.615528923776,86.0086749114836,0.0196419966540866,1.23361586805538
7,7.004536,24.5,24.404913,5.4075,5.772079,107.686707,NaN,1.008007,NaN,28.147224,400,399.700684,25,28.89255,9.261328,42.136459,49.970383,401.442627,399.115997,398.744965,4793.926758,10.288318,9.755765,9.757072,1.563443,1.570297,1.509357,22.854342,51.419838,20.366232,6.117322,51.358727,44.774006,104.379845,0,626.210693,526.180873064324,2.21430502524277,0.0560049901740514,1.09382834241374,-4.57294773681872,606.666730024985,2.28483686515062,0.0217074044214868,1.17822833860537,39.3705286222115,580.58429771079,85.9839418058433,0.0196390893573095,1.23372006391896
7,7.007907,24.5,24.409824,5.4075,5.775644,107.680908,NaN,1.008629,NaN,28.150967,400,399.746429,25,28.890701,9.266284,41.538506,49.970383,401.370789,398.975006,398.644653,4792.395508,10.30115,9.764174,9.776604,1.571025,1.58652,1.524062,22.866642,51.431644,20.367895,6.120521,51.3727,44.830811,104.361382,0,627.669739,526.173425661953,2.21421065668534,0.0559750802345811,1.09401438314407,-4.5584553056176,606.653486275143,2.28477410054432,0.0217018166820063,1.17829602665237,39.3787500336096,580.560050630473,85.970778517438,0.0196329592905755,1.23386347238124
7,7.01013,24.5,24.411676,5.4075,5.781598,107.608261,NaN,1.007989,NaN,28.148851,400,399.687012,25,28.898096,9.271599,41.074589,49.970383,401.319977,398.953613,398.560486,4790.805664,10.310513,9.774259,9.78199,1.570114,1.586307,1.530561,22.906017,51.470821,20.378721,6.130112,51.479282,44.856678,104.359253,0,631.801147,526.17245640642,2.21416257824256,0.0559565295058967,1.09411067566444,-4.54890119820618,606.565463116621,2.28453239136943,0.0216932789258172,1.17843043984315,39.3818501055076,580.546420645176,85.9621795963749,0.0196302843609475,1.23393170622277
7,7.01013,24.5,24.411676,5.4075,5.78104,107.484001,NaN,1.007989,NaN,28.145435,400,399.64624,25,28.904934,9.293154,40.515125,49.970383,401.319977,398.953613,398.560486,4790.805664,10.310513,9.774259,9.78199,1.570114,1.586307,1.530561,22.906017,51.470821,20.378721,6.130112,51.479282,44.856678,104.359253,0,631.801147,526.171845891521,2.21416038947831,0.0559563502223276,1.09411476690652,-4.54890119820618,606.419019377399,2.28414771779581,0.0216819335366191,1.17862333097882,39.3818501055076,580.545634633931,85.9615425996489,0.0196302206156299,1.23393418190275
7,7.012255,24.5,24.41217,5.4075,5.770342,107.327774,NaN,1.009222,NaN,28.145672,400,399.660126,25,28.901787,9.290859,39.98513,49.970383,401.393463,399.058075,398.660339,4789.666016,10.278298,9.754271,9.743286,1.556169,1.5647,1.51005,22.918844,51.366302,20.354158,6.141126,51.429276,44.855282,104.365685,0,634.390503,526.152985332357,2.21405014921715,0.055933363426061,1.09432709405002,-4.53977043336397,606.234220524299,2.28365930180841,0.0216671543122852,1.17887338149026,39.3826769843788,580.50701741588,85.9309011329799,0.0196266701279892,1.23406264321331
7,7.011551,24.5,24.413614,5.4075,5.760314,107.262558,NaN,1.008949,NaN,28.14818,400,399.704712,25,28.895727,9.282713,39.784168,49.970383,401.393463,399.058075,398.660339,4789.666016,10.278298,9.754271,9.743286,1.556169,1.5647,1.51005,22.918844,51.366302,20.354158,6.141126,51.429276,44.855282,104.365685,0,634.390503,526.144382089704,2.21403342220762,0.0559366168065038,1.09435638214248,-4.54279516891495,606.155443336447,2.28344401352231,0.0216597095457705,1.17899322247857,39.3850939421129,580.503845055979,85.9302392702836,0.0196251895357972,1.23409239729831
7,7.012087,24.5,24.41433,5.4075,5.756084,107.267204,NaN,1.008007,NaN,28.155453,400,399.768463,25,28.887337,9.279836,40.019733,49.970383,401.489258,399.194061,398.735962,4791.377441,10.311436,9.772145,9.780798,1.555691,1.557232,1.504915,22.90078,51.292297,20.360418,6.131425,51.472473,44.867344,104.368782,0,636.895569,526.137947538567,2.21399960253046,0.0559303276761529,1.09442124805988,-4.5404922242754,606.159982595636,2.28345186924851,0.0216593977526859,1.17899454568914,39.3862923379832,580.493106319518,85.9224841810648,0.0196237121341991,1.23413606733201
7,7.015253,24.5,24.416796,5.4075,5.759204,107.263786,NaN,1.007885,NaN,28.165459,400,399.719604,25,28.87866,9.268019,40.258457,49.970383,401.393982,399.030396,398.628265,4789.388672,10.28934,9.758748,9.756536,1.56099,1.562172,1.504209,22.916561,51.381905,20.348532,6.143424,51.519329,44.80481,104.417648,0,639.482544,526.130697983758,2.21391013690353,0.0559022249040663,1.09459793090118,-4.5268921135829,606.152720917737,2.28341874090764,0.0216565495492734,1.17902965656062,39.390419569913,580.465821193539,85.9036367422037,0.0196194109593505,1.23425593547988
7,7.017774,24.5,24.420116,5.4075,5.764692,107.276955,NaN,1.008294,NaN,28.149731,400,399.663391,25,28.874878,9.264572,40.674316,49.970383,401.393982,399.030396,398.628265,4789.388672,10.28934,9.758748,9.756536,1.56099,1.562172,1.504209,22.916561,51.381905,20.348532,6.143424,51.519329,44.80481,104.417648,0,639.482544,526.128213132443,2.21385070916947,0.0558808300181281,1.09471654275442,-4.51606605194308,606.163896755118,2.28342921939436,0.0216543395711391,1.17904895932487,39.3959756031254,580.450996653704,85.896015940606,0.0196153980347448,1.23434819960311
7,7.018054,24.5,24.421131,5.4075,5.764692,107.276955,NaN,1.008528,NaN,28.149731,400,399.663391,25,28.874878,9.268362,41.171284,49.960651,401.477325,399.124298,398.665619,4786.28125,10.296789,9.760291,9.759694,1.566173,1.577673,1.515897,22.94754,51.416328,20.351234,6.143221,51.538601,44.795895,104.418221,0,641.538635,526.127269896084,2.21384171766176,0.055878258973795,1.09473420373928,-4.51486381586022,606.162566632862,2.28341994564358,0.0216532962185189,1.17906119621051,39.397674095239,580.449759201386,85.8963554876932,0.0196144385508387,1.23436600047409
7,7.018268,24.5,24.422417,5.4075,5.767631,107.340607,NaN,1.008939,NaN,28.13006,400,399.700897,25,28.8615,9.280936,41.399498,49.960651,401.325317,398.888947,398.499207,4792.84668,10.30737,9.771327,9.775853,1.565926,1.580562,1.515263,22.884792,51.385998,20.37936,6.135303,51.553669,44.83139,104.385452,0,642.894104,526.1297664167,2.21384638120221,0.0558772378465363,1.0947260670778,-4.51394498859111,606.235928762923,2.2836054512253,0.0216577891936393,1.17897664579729,39.3998259994366,580.453956009509,85.901455785845,0.0196136903938171,1.23437033508089
7,7.017954,24.5,24.424316,5.4075,5.765612,107.401848,NaN,1.008682,NaN,28.111115,400,399.679199,25,28.846111,9.287073,41.249439,49.960651,401.325317,398.888947,398.499207,4792.84668,10.30737,9.771327,9.775853,1.565926,1.580562,1.515263,22.884792,51.385998,20.37936,6.135303,51.553669,44.83139,104.385452,0,642.894104,526.128613914296,2.21384853983279,0.0558794726141229,1.09472112399268,-4.51529318170225,606.305641758137,2.28377784590593,0.0216614303207496,1.17890350319072,39.4030034985367,580.458455597865,85.9076117256839,0.0196124481196065,1.23438210045374
7,7.018125,24.5,24.427982,5.4075,5.76686,107.425148,NaN,1.008614,NaN,28.094662,400,399.648987,25,28.833805,9.278721,41.170586,49.960651,401.529938,399.12085,398.687347,4791.750488,10.293629,9.753421,9.750684,1.560079,1.574545,1.502996,22.864437,51.440769,20.378935,6.128455,51.425297,44.926327,104.358109,0,642.195923,526.129404092332,2.21384794699908,0.0558783032444125,1.09472272306692,-4.51455896893708,606.328311944318,2.28381655010799,0.0216597899257569,1.17891113010264,39.4091370975783,580.465432192559,85.918110080039,0.0196099118794621,1.23441021314068
7,7.020897,24.5,24.429543,5.4075,5.761684,107.475578,NaN,1.009016,NaN,28.103281,400,399.681396,25,28.823626,9.277555,41.293297,49.960651,401.592651,399.146179,398.70874,4790.756348,10.286786,9.761558,9.746177,1.575623,1.59096,1.511611,22.885557,51.431538,20.362896,6.152039,51.515285,44.950745,104.34745,0,640.255371,526.114398387898,2.21373862518919,0.0558511993668003,1.09493573861435,-4.50265889103281,606.385720404297,2.28395850250214,0.021662789603053,1.17885107215901,39.4117486007572,580.429240480045,85.8908564670769,0.0196056578216542,1.23454601166257
7,7.022827,24.5,24.429888,5.4075,5.756022,107.538048,NaN,1.0086,NaN,28.099337,400,399.721191,25,28.825134,9.27894,41.406158,49.960651,401.592651,399.146179,398.70874,4790.756348,10.286786,9.761558,9.746177,1.575623,1.59096,1.511611,22.885557,51.431538,20.362896,6.152039,51.515285,44.950745,104.34745,0,640.255371,526.101694794144,2.21365443642585,0.055831679680797,1.095099335082,-4.49437559308512,606.458909126719,2.28414880847251,0.0216681368171079,1.17875781745546,39.4123257576568,580.399690609972,85.8673778227181,0.0196029707365575,1.2346442689352
7,7.021105,24.5,24.430111,5.4075,5.749673,107.562805,NaN,1.008948,NaN,28.109516,400,399.777222,25,28.841877,9.28352,41.484226,49.960651,401.552826,399.039246,398.632019,4790.890137,10.323796,9.777099,9.785224,1.557148,1.579444,1.508686,22.866249,51.509037,20.345802,6.147191,51.507225,44.944244,104.342781,0,639.019104,526.100545586353,2.21368479176913,0.0558454348580925,1.09503743787042,-4.50176610002273,606.487799667635,2.28422342703574,0.0216701668858183,1.17872197103066,39.4126988152021,580.411026004565,85.8768539552662,0.0196037010104411,1.23461143157193
7,7.021105,24.5,24.430111,5.4075,5.745875,107.5784,NaN,1.008948,NaN,28.127052,400,399.743347,25,28.840397,9.290762,41.454514,49.960651,401.629669,399.048584,398.731262,4793.16748,10.299706,9.7724,9.763745,1.533359,1.553448,1.502513,22.905113,51.522568,20.329762,6.169492,51.520794,44.930607,104.359535,0,637.005127,526.096386580953,2.21366987947585,0.0558442154035593,1.09506545952435,-4.50176610002273,606.50618164771,2.28427170910915,0.0216715899490362,1.17869772741108,39.4126988152021,580.405672122868,85.8725174937618,0.0196032670258122,1.23462838174909
7,7.022149,24.5,24.432951,5.4075,5.742562,107.605698,NaN,1.008375,NaN,28.115053,400,399.754822,25,28.84136,9.293135,41.222282,49.960651,401.629669,399.048584,398.731262,4793.16748,10.299706,9.7724,9.763745,1.533359,1.553448,1.502513,22.905113,51.522568,20.329762,6.169492,51.520794,44.930607,104.359535,0,637.005127,526.089239544463,2.21362335066203,0.0558335758829736,1.09515586023151,-4.49728527974258,606.534646331985,2.28433030524688,0.0216711617318266,1.17868937709069,39.417449635931,580.394534211771,85.8672523447012,0.0195999629358411,1.23470254024047
7,7.025026,24.5,24.434401,5.4075,5.745812,107.653313,NaN,1.009034,NaN,28.101135,400,399.702209,25,28.849915,9.280649,40.929871,49.947453,401.235992,398.789856,398.412231,4795.447266,10.298444,9.769436,9.76861,1.562914,1.564345,1.509195,22.920139,51.503231,20.374758,6.140788,51.512554,44.993073,104.322906,0,633.850037,526.083100793338,2.21354375622218,0.0558082451390968,1.09531364318248,-4.48493989337805,606.588874049595,2.28446446475816,0.0216740152023153,1.17863289675936,39.4198750694027,580.368800941053,85.8483293069434,0.0195966514919079,1.23480394932131
7,7.025691,24.5,24.436022,5.4075,5.749671,107.661301,NaN,1.008632,NaN,28.102596,400,399.606628,25,28.858406,9.262804,40.998589,49.947453,401.235992,398.789856,398.412231,4795.447266,10.298444,9.769436,9.76861,1.562914,1.564345,1.509195,22.920139,51.503231,20.374758,6.140788,51.512554,44.993073,104.322906,0,633.850037,526.085085891661,2.21353756761503,0.0558033904983707,1.09532715094895,-4.48208688402707,606.596171890237,2.28447440300953,0.0216730779987146,1.17863993512393,39.4225864074314,580.369755745031,85.8512466298674,0.0195953588584271,1.23482312402152
7,7.025587,24.5,24.439959,5.4075,5.748696,107.616707,NaN,1.009039,NaN,28.094414,400,399.621918,25,28.864006,9.269858,41.374836,49.947453,401.374146,398.897034,398.580994,4792.93457,10.297194,9.769257,9.774983,1.579292,1.591147,1.523378,22.908913,51.438007,20.392475,6.115829,51.541641,44.990658,104.349312,0,632.564331,526.084368531282,2.21353707639169,0.0558040304260866,1.09532778382591,-4.48253305540004,606.538466129424,2.28430045666624,0.0216649658245993,1.1787562898256,39.4291709950427,580.377293551353,85.8625580169339,0.0195926429989773,1.23485314379194
7,7.026677,24.5,24.440826,5.4075,5.748696,107.616707,NaN,1.007613,NaN,28.094414,400,399.621918,25,28.864006,9.283645,41.543102,49.947453,401.586273,399.164886,398.814117,4792.124023,10.292434,9.763295,9.760161,1.568108,1.579405,1.515463,22.918568,51.422886,20.400602,6.099111,51.519413,44.942745,104.357452,0,631.46167,526.080694016902,2.21350209376319,0.0557940451352688,1.09539667164569,-4.4778570857294,606.53733331471,2.2842925485992,0.0216640753213595,1.17876668321693,39.4306209344913,580.366433093921,85.8549099191245,0.019591030499174,1.23489945806066
7,7.029775,24.5,24.443775,5.4075,5.739992,107.623993,NaN,1.008978,NaN,28.083549,400,399.678833,25,28.861397,9.301414,41.847027,49.947453,401.586273,399.164886,398.814117,4792.124023,10.292434,9.763295,9.760161,1.568108,1.579405,1.515463,22.918568,51.422886,20.400602,6.099111,51.519413,44.942745,104.357452,0,631.46167,526.060712878684,2.21336849009782,0.0557628887916574,1.0956569684627,-4.46457004745383,606.542068827527,2.28428820772966,0.0216617113477384,1.17879071472521,39.4355524432574,580.324247264997,85.8246518703804,0.0195851214810443,1.23507375786391
7,7.029273,24.5,24.443777,5.4075,5.732454,107.65728,NaN,1.008924,NaN,28.075899,400,399.795502,25,28.856476,9.313156,42.116615,49.947453,401.564636,399.057251,398.781586,4793.827148,10.326135,9.78465,9.796782,1.574028,1.584801,1.525089,22.865763,51.419365,20.412476,6.083178,51.53923,44.904228,104.374168,0,629.688477,526.054146712158,2.21335498346107,0.0557650642151588,1.09568103959308,-4.46672277710849,606.581303761442,2.28439123179997,0.0216647449395437,1.17873906072733,39.4355557876335,580.319402667967,85.8207320244307,0.0195847272436681,1.23508917444003
7,7.027971,24.5,24.444859,5.4075,5.725037,107.699516,NaN,1.008323,NaN,28.055168,400,399.801697,25,28.854092,9.299654,41.916443,49.947453,401.474976,398.983734,398.723694,4793.678711,10.296689,9.763469,9.754254,1.578376,1.582594,1.529331,22.896925,51.453384,20.403931,6.083945,51.603622,44.932831,104.361084,0,627.099121,526.050411535421,2.2133676271479,0.055774602353029,1.09565359360177,-4.47230669654942,606.629674898176,2.28451209165022,0.0216674850026858,1.17868655720418,39.4373650647527,580.326060472312,85.8275540165954,0.0195843530767534,1.23508285225513
7,7.028415,24.5,24.446609,5.4075,5.721765,107.714294,NaN,1.008592,NaN,28.023609,400,399.726929,25,28.849442,9.279632,41.617226,49.947453,401.474976,398.983734,398.723694,4793.678711,10.296689,9.763469,9.754254,1.578376,1.582594,1.529331,22.896925,51.453384,20.403931,6.083945,51.603622,44.932831,104.361084,0,627.099121,526.045328829733,2.21334052171421,0.055769487460965,1.09570593713884,-4.47040241443273,606.644808770807,2.28454187213196,0.0216670352771547,1.17868462589586,39.4402912160997,580.319757355443,85.8247658292216,0.0195823648867785,1.23512685596166
7,7.030469,24.5,24.45013,5.4075,5.71729,107.688774,NaN,1.008424,NaN,27.997162,400,399.728333,25,28.841059,9.278067,41.528183,49.947453,401.446655,399.006897,398.711517,4800.703125,10.293616,9.77008,9.771444,1.575268,1.578934,1.513119,22.908747,51.571644,20.424948,6.077979,51.501286,44.970303,104.344894,0,625.4776,526.033495959023,2.2132570208546,0.0557492540021865,1.09586916150766,-4.46159415555383,606.610130469529,2.28443078890234,0.0216610938895823,1.17876631152443,39.4461781509119,580.296677336876,85.8107387124041,0.0195775231326534,1.2352484742368
7,7.030691,24.5,24.450645,5.4075,5.716232,107.636208,NaN,1.009402,NaN,27.977901,400,399.703308,25,28.830507,9.285064,41.296188,49.947453,401.442474,398.914886,398.736267,4800.401367,10.332318,9.76444,9.782003,1.575386,1.574106,1.517273,22.910076,51.606812,20.433483,6.056625,51.553139,44.950085,104.358818,0,624.619263,526.031587513021,2.2132457392909,0.0557468835056908,1.09589107041927,-4.46064226034986,606.547492467108,2.28426337471977,0.0216557726859042,1.17885408308016,39.4470391510549,580.293635933268,85.8089579417182,0.0195768421519189,1.2352652056683
7,7.031725,24.5,24.452316,5.4075,5.712849,107.583145,NaN,1.009067,NaN,27.966406,400,399.673126,25,28.818806,9.288166,41.225552,49.947453,401.442474,398.914886,398.736267,4800.401367,10.332318,9.76444,9.782003,1.575386,1.574106,1.517273,22.910076,51.606812,20.433483,6.056625,51.553139,44.950085,104.358818,0,624.619263,526.024391095452,2.21319926475464,0.0557363400220006,1.09598167603899,-4.45620895951043,606.48275255959,2.28408384404992,0.0216492192880099,1.17895671131552,39.4498327091634,580.280224764229,85.8003122927106,0.0195743457950228,1.23533077567697
7,7.031725,24.5,24.452316,5.4075,5.699868,107.595657,NaN,1.009067,NaN,27.962324,400,399.668945,25,28.820276,9.285158,41.1716,49.939426,401.543121,399.02005,398.814941,4796.719238,10.327309,9.770845,9.783807,1.572778,1.577225,1.520427,22.905844,51.476803,20.442881,6.041893,51.515213,44.940975,104.347534,0,624.728821,526.010163531641,2.21314824363432,0.0557321745698472,1.09607808805748,-4.45620895951043,606.497503543992,2.28412258704412,0.0216503602775541,1.17893721674055,39.4498327091634,580.261911094348,85.7854877305591,0.0195728622438105,1.23538906589419
7,7.032588,24.5,24.45561,5.4075,5.689273,107.622482,NaN,1.009675,NaN,27.953335,400,399.717865,25,28.826498,9.273809,40.68858,49.939426,401.461273,398.964355,398.681763,4796.969727,10.314597,9.764547,9.756305,1.573916,1.581554,1.518527,22.922001,51.520924,20.440372,6.050062,51.519138,44.960503,104.356384,0,624.287048,525.99563675841,2.21307890044203,0.0557208833346003,1.09621157355128,-4.4525092049945,606.524823816939,2.28417560954485,0.0216494267029823,1.17893495731173,39.4553391552333,580.243468324661,85.7749189580476,0.0195685898349131,1.23549297713269
7,7.032946,24.5,24.456665,5.4075,5.683434,107.565178,NaN,1.009082,NaN,27.953392,400,399.732239,25,28.824284,9.269347,40.597084,49.939426,401.461273,398.964355,398.681763,4796.969727,10.314597,9.764547,9.756305,1.573916,1.581554,1.518527,22.922001,51.520924,20.440372,6.050062,51.519138,44.960503,104.356384,0,624.287048,525.988027106971,2.2130444559845,0.0557157366521686,1.09627772472334,-4.4509745298206,606.45588428822,2.28398854620952,0.0216431195075842,1.17903692808661,39.4571026368809,580.233169864865,85.7679799046379,0.0195668659861395,1.23554026505194
7,7.03264,24.5,24.457899,5.4075,5.680787,107.481003,NaN,1.008218,NaN,27.952309,400,399.741241,25,28.817453,9.267839,40.955547,49.939426,401.526184,398.884918,398.794128,4805.328125,10.367181,9.767807,9.79011,1.586097,1.600203,1.528193,22.910618,51.620285,20.425982,6.07253,51.572472,44.956562,104.371338,0,624.793884,525.986158459838,2.21304386883624,0.0557176846517218,1.09627800785264,-4.45228628759401,606.355018752672,2.28371656547851,0.0216341772625177,1.17918339988623,39.4591652521042,580.235373624102,85.7713967579531,0.0195660039777962,1.23555016679543
7,7.033165,24.5,24.460312,5.4075,5.679918,107.434464,NaN,1.008268,NaN,27.951185,400,399.738068,25,28.803596,9.279896,40.946003,49.939426,401.526184,398.884918,398.794128,4805.328125,10.367181,9.767807,9.79011,1.586097,1.600203,1.528193,22.910618,51.620285,20.425982,6.07253,51.572472,44.956562,104.371338,0,624.793884,525.983433060817,2.2130236040261,0.0557126063799492,1.09631778984792,-4.45003574943394,606.296980471388,2.28355036339648,0.0216274583928354,1.17928544993222,39.4631983225249,580.232821145156,85.7725245015314,0.0195637629203471,1.2355913996922
7,7.03273,24.5,24.46183,5.4075,5.679918,107.434464,NaN,1.007961,NaN,27.951185,400,399.738068,25,28.803596,9.284796,40.795441,49.939426,401.488068,398.884644,398.749146,4802.05957,10.364132,9.761012,9.777801,1.588832,1.601735,1.526426,22.917898,51.613571,20.390156,6.083977,51.612179,44.973961,104.358528,0,624.702393,525.984901898123,2.21303756387015,0.0557165829671001,1.09629018609364,-4.45190047197849,606.294993409239,2.28353651629357,0.0216259025196062,1.17930371787353,39.4657353418012,580.240801438441,85.780992159897,0.019563129615931,1.23558678134441
7,7.033531,24.5,24.464836,5.4075,5.674914,107.529984,NaN,1.008455,NaN,27.962446,400,399.734344,25,28.792551,9.283078,41.021648,49.939426,401.598785,398.980194,398.875275,4799.916992,10.345473,9.752695,9.766656,1.567045,1.590498,1.506632,22.896816,51.622143,20.391195,6.080906,51.565685,44.973446,104.350418,0,625.251282,525.976711002649,2.21299218298049,0.055707655121252,1.09637827724469,-4.44846687840817,606.403701867924,2.28380503498514,0.0216315330524051,1.17919006248936,39.4707588890462,580.230393100554,85.7765467484674,0.0195597533748054,1.23566119261031
7,7.036102,24.5,24.466091,5.4075,5.666322,107.678337,NaN,1.008116,NaN,27.966534,400,399.784912,25,28.802261,9.290226,41.239582,49.939426,401.598785,398.980194,398.875275,4799.916992,10.345473,9.752695,9.766656,1.567045,1.590498,1.506632,22.896816,51.622143,20.391195,6.080906,51.565685,44.973446,104.350418,0,625.251282,525.95860626551,2.21287589387303,0.0556814079361445,1.09660557556993,-4.43744795192254,606.57698188921,2.28425299988434,0.0216437698357341,1.17897370785011,39.4728560730371,580.191110085691,85.7464185913786,0.0195555150568728,1.23580375769566
7,7.035604,24.5,24.468004,5.4075,5.671963,107.765266,NaN,1.007638,NaN,27.980824,400,399.849854,25,28.81282,9.281724,41.447174,49.939426,401.725281,399.138855,399.023804,4802.450195,10.357965,9.751227,9.762151,1.561739,1.575159,1.50071,22.885006,51.696175,20.377016,6.083268,51.62709,44.95203,104.379105,0,625.427063,525.966474164541,2.21291405836697,0.0556877666028233,1.09653188189007,-4.43958206727518,606.676966383339,2.28450464222464,0.0216497292111103,1.17886172402079,39.4760526593592,580.208548455543,85.7630618644531,0.0195553155277983,1.2357743386187
7,7.035354,24.5,24.467316,5.4075,5.670485,107.751442,NaN,1.008563,NaN,27.992216,400,399.912567,25,28.820063,9.287412,41.292252,49.943588,401.532104,398.913422,398.7724,4800.003418,10.344118,9.758098,9.757416,1.554245,1.57489,1.496833,22.884485,51.601776,20.359535,6.095311,51.509594,44.901321,104.405754,0,624.78302,525.965697900126,2.21291626749711,0.0556895760838926,1.09652702321862,-4.44065345363384,606.661567673938,2.28446812628335,0.0216491751520351,1.17887490799746,39.4749030463944,580.207995915507,85.7617041278385,0.019555850355821,1.23576666314748
7,7.035488,24.5,24.470097,5.4075,5.664707,107.755249,NaN,1.0081,NaN,27.974829,400,399.857391,25,28.817451,9.278134,41.263172,49.943588,401.532104,398.913422,398.7724,4800.003418,10.344118,9.758098,9.757416,1.554245,1.57489,1.496833,22.884485,51.601776,20.359535,6.095311,51.509594,44.901321,104.405754,0,624.78302,525.958909386725,2.21288924361768,0.0556864979664813,1.0965786161771,-4.44007918694535,606.662425790349,2.28445457384,0.0216466712092868,1.17890228773334,39.4795498049302,580.203734834035,85.761936923388,0.0195531628899047,1.2358184182644
7,7.0356,24.5,24.472778,5.4075,5.667328,107.818825,NaN,1.008438,NaN,27.970423,400,399.796082,25,28.819019,9.271139,41.185661,49.943588,401.64267,399.049896,398.860291,4801.885254,10.339277,9.761988,9.739452,1.551903,1.564257,1.494458,22.887762,51.561775,20.38558,6.065234,51.628376,44.909996,104.397537,0,625.18988,525.961405170758,2.21289595806792,0.0556863159145255,1.0965661849812,-4.4395992092289,606.733875188187,2.28462690026452,0.0216497140558479,1.17883594053326,39.4840290945219,580.211386747086,85.7716769944574,0.0195515246134871,1.23583077290951
7,7.035318,24.5,24.473452,5.4075,5.676356,107.853638,NaN,1.008436,NaN,27.981941,400,399.893036,25,28.821226,9.26698,41.180061,49.943588,401.820862,399.267456,399.129547,4803.604004,10.344427,9.756393,9.754551,1.543892,1.555472,1.473818,22.887362,51.5807,20.377663,6.066618,51.601692,44.874226,104.424675,0,625.611206,525.972257063685,2.2129405109771,0.0556917887666906,1.09648097999275,-4.44080773565435,606.77403410291,2.28472847779483,0.0216521934639037,1.1787902166325,39.4851551236567,580.2286958857,85.7865752789325,0.0195523582239856,1.23578478083166
7,7.037016,24.5,24.477055,5.4075,5.685038,107.844437,NaN,1.008952,NaN,28.012756,400,399.980896,25,28.820879,9.273486,41.053299,49.943588,401.820862,399.267456,399.129547,4803.604004,10.344427,9.756393,9.754551,1.543892,1.555472,1.473818,22.887362,51.5807,20.377663,6.066618,51.601692,44.874226,104.424675,0,625.611206,525.976042512867,2.21292017628533,0.0556790656893342,1.09652408337505,-4.43353142059772,606.758488832953,2.28466720273416,0.0216476634132194,1.17884747482662,39.4911741353985,580.228441139452,85.7911368180702,0.0195493041371588,1.23583500981173
7,7.037016,24.5,24.477055,5.4075,5.692862,107.793327,NaN,1.008952,NaN,28.022604,400,399.955322,25,28.80839,9.270904,40.488731,49.943588,401.640045,399.051666,398.903717,4802.020508,10.370097,9.770046,9.772838,1.57144,1.580252,1.503032,22.906023,51.507549,20.383297,6.057939,51.565891,44.887604,104.432152,0,626.526062,525.984621489243,2.21295094306443,0.05568157552802,1.0964657928394,-4.43353142059772,606.698235918906,2.28450904568504,0.0216430093504879,1.17892653606237,39.4911741353985,580.239484740189,85.8000730903808,0.0195501979430303,1.23579977520049
7,7.03716,24.5,24.480453,5.4075,5.694841,107.742798,NaN,1.008399,NaN,28.021168,400,399.871033,25,28.801762,9.28305,40.054234,49.943588,401.671143,399.064972,398.981689,4803.708008,10.35342,9.765816,9.769111,1.577316,1.587812,1.517469,22.916838,51.553513,20.411827,6.024557,51.661606,44.927994,104.421692,0,627.767212,525.986305178614,2.21295410569317,0.0556808954177886,1.09646019135347,-4.43291440936326,606.634227917137,2.28432170638474,0.0216349270656987,1.17904556563096,39.4968500670918,580.247262762036,85.810862700741,0.019547967195096,1.23582155960481
7,7.038048,24.5,24.482977,5.4075,5.688419,107.768387,NaN,1.008011,NaN,28.008633,400,399.871735,25,28.795076,9.27781,40.200603,49.943588,401.671143,399.064972,398.981689,4803.708008,10.35342,9.765816,9.769111,1.577316,1.587812,1.517469,22.916838,51.553513,20.411827,6.024557,51.661606,44.927994,104.421692,0,627.767212,525.976264872274,2.21290036795536,0.0556707279941241,1.09656440091995,-4.42910971890444,606.661103651254,2.28437792795522,0.0216346728080244,1.17903605296402,39.5010657046427,580.232906731404,85.8025858293005,0.0195446815395137,1.23590197583826
7,7.037334,24.5,24.485044,5.4075,5.672984,107.820602,NaN,1.007974,NaN,27.999767,400,399.927948,25,28.796017,9.283045,40.724777,49.943588,401.732971,399.177551,399.027161,4804.55127,10.353579,9.764069,9.764382,1.587077,1.584186,1.514733,22.884758,51.536118,20.403292,6.044329,51.691841,44.977077,104.400978,0,631.444763,525.961750328257,2.21286256868132,0.0556722951086234,1.09663414538964,-4.4321688669317,606.719968273242,2.28452071112543,0.0216373105822971,1.17897983839341,39.5045178055584,580.223378304189,85.7976111681281,0.0195421715617148,1.23596074026348
7,7.039057,24.5,24.484844,5.4075,5.672984,107.820602,NaN,1.00788,NaN,27.999767,400,399.927948,25,28.796017,9.287885,40.884335,49.943588,401.846985,399.296692,399.163574,4804.48877,10.361706,9.779099,9.78954,1.57911,1.577402,1.506645,22.898106,51.548782,20.412872,6.044433,51.619328,44.928658,104.440941,0,635.213867,525.955930068995,2.21280729619105,0.055656567510385,1.09674360485472,-4.42478703956596,606.720229197494,2.28452253192868,0.0216375153625166,1.17897744693658,39.5041837948168,580.203148005641,85.7809788586689,0.0195407029278662,1.23602260836417
7,7.041513,24.5,24.488588,5.4075,5.656762,107.875191,NaN,1.008049,NaN,27.98531,400,399.998932,25,28.803064,9.283259,41.080738,49.943588,401.846985,399.296692,399.163574,4804.48877,10.361706,9.779099,9.78954,1.57911,1.577402,1.506645,22.898106,51.548782,20.412872,6.044433,51.619328,44.928658,104.440941,0,635.213867,525.929837977737,2.21266469994717,0.0556289593504031,1.09702093169297,-4.41426720440228,606.779703962919,2.28465737116946,0.0216386512707956,1.17893775146729,39.5104361324574,580.159282756379,85.7504476646334,0.0195340051223765,1.23621422932697
7,7.040256,24.5,24.490791,5.4075,5.644263,107.879593,NaN,1.00911,NaN,27.973475,400,400.037415,25,28.809164,9.284917,41.308609,49.949886,401.832428,399.253723,399.130646,4802.625977,10.342762,9.756145,9.752811,1.572254,1.579691,1.508134,22.906141,51.583046,20.393702,6.066047,51.720135,44.941505,104.433502,0,637.343384,525.920374726898,2.21265583976937,0.0556364146144656,1.0970344527258,-4.41965098962089,606.782020994331,2.28465094181755,0.0216367968110346,1.1789572665091,39.5141147196283,580.160405965242,85.7542721652745,0.0195322439178296,1.2362408714569
7,7.03848,24.5,24.491985,5.4075,5.629462,107.828499,NaN,1.008681,NaN,27.965576,400,400.028748,25,28.813496,9.27199,41.425941,49.949886,401.832428,399.253723,399.130646,4802.625977,10.342762,9.756145,9.752811,1.572254,1.579691,1.508134,22.906141,51.583046,20.393702,6.066047,51.720135,44.941505,104.433502,0,637.343384,525.910141266679,2.21265457925157,0.0556478701965185,1.09703217032126,-4.42725892040801,606.720223646643,2.2844819661033,0.0216309245377148,1.17905060348701,39.5161083655071,580.162285657354,85.7573729930148,0.0195313923137025,1.23625124375844
7,7.039926,24.5,24.492683,5.4075,5.62462,107.79715,NaN,1.007883,NaN,27.974339,400,400.013855,25,28.816088,9.283063,41.094021,49.949886,401.708618,399.114014,398.962585,4808.046875,10.373913,9.785667,9.799431,1.580555,1.586832,1.516515,22.901459,51.548164,20.383917,6.060317,51.654949,44.989574,104.407013,0.0910963118076324,642.454712,525.899940091515,2.21258912626151,0.0556331228781,1.09716048088663,-4.42106451499956,606.682349951683,2.28437858748869,0.0216273567586684,1.17910756365905,39.5172737960146,580.140157859252,85.7403983686378,0.0195290155738242,1.23633165682154
7,7.041589,24.5,24.494583,5.4075,5.607528,107.764771,NaN,1.008614,NaN,27.99682,400,399.965973,25,28.818958,9.281679,40.610317,49.949886,401.895416,399.259369,399.203003,4804.433594,10.357198,9.760572,9.765995,1.585693,1.597088,1.525902,22.885036,51.516678,20.391836,6.053615,51.684673,44.923805,104.445946,0.0786556079983711,648.834839,525.875561088742,2.21246849080023,0.0556124722669794,1.09739455859566,-4.41394171655548,606.64169059012,2.28426106463193,0.0216224653803985,1.17918059610481,39.5204460436157,580.10057478495,85.7108992074151,0.0195242168314513,1.23648458094644
7,7.041669,24.5,24.496014,5.4075,5.586126,107.765381,NaN,1.008385,NaN,27.992392,400,400.039246,25,28.822414,9.278685,40.26878,49.949886,401.895416,399.259369,399.203003,4804.433594,10.357198,9.760572,9.765995,1.585693,1.597088,1.525902,22.885036,51.516678,20.391836,6.053615,51.684673,44.923805,104.445946,0.0786556079983711,648.834839,525.851802203157,2.21238166019744,0.055604875518963,1.09756034735513,-4.41359910065552,606.640541875074,2.28424992621987,0.0216210571259684,1.17919678053314,39.5228351236339,580.072209254229,85.6898546640744,0.0195207199988147,1.2365952307104
7,7.041338,24.5,24.498926,5.4075,5.580514,107.75531,NaN,1.008736,NaN,27.966465,400,400.038483,25,28.825857,9.280413,40.909374,49.949886,401.764099,399.177521,399.039032,4809.474121,10.347734,9.771893,9.775421,1.585083,1.592079,1.513355,22.874809,51.489227,20.406216,6.033439,51.717449,45.013145,104.40979,0.0788850113749504,654.829712,525.846762825265,2.21237018386454,0.0556060923849445,1.09758139621052,-4.41501669315556,606.624864388042,2.28419224080384,0.0216171622157873,1.17924731580693,39.5276964324522,580.07377515554,85.6949771844951,0.0195184009032221,1.23663021086008
7,7.041338,24.5,24.498926,5.4075,5.580824,107.735016,NaN,1.008736,NaN,27.961809,400,399.98587,25,28.823563,9.282558,41.347389,49.949886,401.717438,399.105743,398.968689,4807.40918,10.359875,9.763709,9.768421,1.587313,1.600868,1.519733,22.893187,51.68148,20.424515,6.010998,51.740547,44.98439,104.42556,0,659.407776,525.847103075137,2.21237140457654,0.0556061918700272,1.09757906651434,-4.41501669315556,606.600932422449,2.28412940995712,0.0216153148492752,1.17927891302375,39.5276964324522,580.07421320215,85.6953314107264,0.0195184363353538,1.23662880487206
7,7.041995,24.5,24.498928,5.4075,5.576342,107.717896,NaN,1.00833,NaN,27.953495,400,399.969635,25,28.828899,9.283585,41.27586,49.949886,401.717438,399.105743,398.968689,4807.40918,10.359875,9.763709,9.768421,1.587313,1.600868,1.519733,22.893187,51.68148,20.424515,6.010998,51.740547,44.98439,104.42556,0,659.407776,525.839959880769,2.21233267056138,0.0555987638500418,1.09765469172864,-4.41220297147021,606.580740327123,2.28407638379097,0.0216137542668344,1.17930561556369,39.5276997711129,580.060317802019,85.6840977454357,0.0195173106904731,1.23667344125362
7,7.043175,24.5,24.499771,5.4075,5.575209,107.7183,NaN,1.008402,NaN,27.94776,400,399.968597,25,28.844063,9.28838,40.965038,49.949886,401.698944,399.081207,398.909302,4804.807617,10.357322,9.782788,9.789991,1.591415,1.60361,1.531155,22.884245,51.663284,20.440973,6.003922,51.750584,44.942936,104.433426,0,662.193298,525.834721975427,2.21229034256559,0.0555876453985693,1.09773854778857,-4.4071499086287,606.580115810093,2.28406996025026,0.021612929110609,1.17931508835079,39.5291069979985,580.046774514592,85.6742630722806,0.0195155073329735,1.23672852279506
7,7.044264,24.5,24.502083,5.4075,5.584969,107.75853,NaN,1.008021,NaN,27.959623,400,399.929535,25,28.865805,9.284748,40.464264,49.949886,401.698944,399.081207,398.909302,4804.807617,10.357322,9.782788,9.789991,1.591415,1.60361,1.531155,22.884245,51.663284,20.440973,6.003922,51.750584,44.942936,104.433426,0,662.193298,525.841749784077,2.21229383943904,0.055580854508579,1.09773465651868,-4.40248710234727,606.624540003388,2.28417347385813,0.0216142274028502,1.17928011231692,39.5329662501388,580.052541106479,85.6819878532343,0.0195140326523148,1.23674176922735
7,7.043311,24.5,24.504482,5.4075,5.584969,107.75853,NaN,1.007634,NaN,27.959623,400,399.929535,25,28.865805,9.279952,40.143841,49.948372,401.782959,399.132904,399.049896,4813.608398,10.360235,9.762607,9.765183,1.588458,1.600026,1.531792,22.872803,51.713348,20.493042,5.942922,51.754181,44.997688,104.420219,0,660.95105,525.844975259533,2.21232441595644,0.0555895377611549,1.0976738271015,-4.40656756310182,606.621407970475,2.28415163924104,0.0216117750630762,1.17930884406508,39.5369704328009,580.068194508875,85.6978218305698,0.0195132847800045,1.23672445664285
7,7.046128,24.5,24.506657,5.4075,5.58847,107.80426,NaN,1.008365,NaN,27.950542,400,399.956573,25,28.887854,9.289742,40.321072,49.948372,401.771606,399.131073,399.011993,4811.751465,10.380405,9.783476,9.803487,1.577899,1.585466,1.519498,22.898195,51.646526,20.493469,5.947473,51.784279,44.964779,104.438408,0,656.351379,525.839284069393,2.21224783004259,0.0555650003905535,1.09782731397334,-4.39450722567415,606.672497687039,2.28427341692947,0.0216137135534127,1.17926373700095,39.5406004787915,580.044956165191,85.6819126589792,0.0195095801126207,1.23682899383471
7,7.044766,24.5,24.507027,5.4075,5.593371,107.814102,NaN,1.008057,NaN,27.95562,400,399.988098,25,28.897604,9.289644,40.858139,49.948372,401.771606,399.131073,399.011993,4811.751465,10.380405,9.783476,9.803487,1.577899,1.585466,1.519498,22.898195,51.646526,20.493469,5.947473,51.784279,44.964779,104.438408,0,656.351379,525.8492738475,2.21231082288509,0.055578976905682,1.09770351491012,-4.40033785740962,606.683621101353,2.28430051615127,0.021614230924052,1.179252869505,39.5412179795171,580.068282501738,85.7012629513186,0.0195111558717933,1.23675913794754
7,7.044011,24.5,24.508474,5.4075,5.589707,107.836029,NaN,1.008651,NaN,27.968388,400,399.965759,25,28.90353,9.285888,41.130772,49.948372,401.675995,399.02771,398.980377,4804.538574,10.346631,9.749799,9.75787,1.583527,1.594475,1.522096,22.927006,51.640423,20.454517,5.979806,51.707912,44.946266,104.445602,NaN,647.764648,525.847806996248,2.212320615386,0.0555846796009478,1.09768288016071,-4.40357033168846,606.707590337573,2.28435522214532,0.0216147470564093,1.17923612537314,39.543632840079,580.074619801479,85.7083030283378,0.0195104540149572,1.236758664828
7,7.044108,24.5,24.509361,5.4075,5.571074,107.859444,NaN,1.009238,NaN,27.963839,400,399.910126,25,28.907316,9.290492,41.671196,49.948372,401.601379,398.995697,398.891266,4805.95459,10.371819,9.765843,9.786679,1.576065,1.587127,1.518656,22.903873,51.678253,20.43993,5.989204,51.779888,45.046783,104.390068,NaN,637.988647,525.827024173594,2.21224411866545,0.0555778175009089,1.09782924717506,-4.40315501891814,606.734044714707,2.28441962435158,0.0216159707114921,1.1792103990073,39.5451130777431,580.048899519347,85.688681827308,0.0195076301103811,1.23685347768574
7,7.046123,24.5,24.51273,5.4075,5.549542,107.860649,NaN,1.009238,NaN,27.946594,400,399.8414,25,28.912291,9.285041,41.98708,49.948372,401.601379,398.995697,398.891266,4805.95459,10.371819,9.765843,9.786679,1.576065,1.587127,1.518656,22.903873,51.678253,20.43993,5.989204,51.779888,45.046783,104.390068,NaN,637.988647,525.796559077537,2.2120946391523,0.0555525570513242,1.09812028901812,-4.39452862877528,606.731071079153,2.28439270775261,0.0216126377552779,1.17924881234201,39.5507349402583,580.001833999512,85.6550943011454,0.0195009987170954,1.23705116572486
