P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.046754,24.5,24.513668,5.4075,5.53828,107.901085,NaN,1.009008,NaN,27.937178,400,399.843597,25,28.925913,9.283237,42.109776,49.948372,401.626129,398.993286,398.917969,4811.509766,10.365084,9.75713,9.770377,1.569651,1.573182,1.508736,22.911936,51.60099,20.473896,5.961122,51.723972,45.084171,104.369911,0,629.878662,525.782053745019,2.2120300148354,0.0555431990000616,1.09824565522166,-4.39182764864984,606.777530804755,2.28450931860108,0.0216153571763425,1.17919733730317,39.5523000798788,579.980476057813,85.6390722488836,0.0194984853169721,1.23713283841599
7,7.048297,24.5,24.515141,5.4075,5.544802,107.946373,NaN,1.008015,NaN,27.942865,400,399.857025,25,28.936907,9.276301,42.002323,49.948372,401.626129,398.993286,398.917969,4811.509766,10.365084,9.75713,9.770377,1.569651,1.573182,1.508736,22.911936,51.60099,20.473896,5.961122,51.723972,45.084171,104.369911,0,629.878662,525.783989022851,2.21200621032474,0.0555312489115272,1.09829513729691,-4.38522364943231,606.829012755905,2.2846360599977,0.0216179705427799,1.17914485011924,39.5547578246598,579.974807292819,85.6364415931603,0.0194967920061327,1.23717135804371
7,7.047452,24.5,24.516298,5.4075,5.546972,107.939934,NaN,1.008543,NaN,27.949986,400,399.889954,25,28.939774,9.273355,41.983776,49.948372,401.726715,399.043518,399.161072,4810.621582,10.394631,9.745775,9.799002,1.572642,1.57619,1.507719,22.915955,51.694145,20.478048,5.951757,51.758125,45.04208,104.393288,0,624.978027,525.789234899911,2.21204187149644,0.0555396346907883,1.09822468931457,-4.38884009090248,606.819912038139,2.28460561648383,0.0216162030096277,1.17916862183031,39.556688235339,579.989858076017,85.6501399686008,0.0194970388410042,1.23713878368078
7,7.047452,24.5,24.516298,5.4075,5.53226,107.917885,NaN,1.008543,NaN,27.953936,400,399.985962,25,28.935867,9.280364,41.936165,49.946922,401.816406,399.181244,399.236755,4811.865234,10.372369,9.739984,9.766273,1.573593,1.579308,1.511566,22.863874,51.642292,20.479929,5.950058,51.750061,45.066368,104.39817,0,622.418701,525.77307700107,2.21198389338055,0.0555349143169957,1.0983358018426,-4.38884009090248,606.793912173099,2.28453738949881,0.0216141980785818,1.1792027423293,39.556688235339,579.969056006206,85.6333257625393,0.019495357108544,1.23720580323367
7,7.046998,24.5,24.519571,5.4075,5.529594,107.924629,NaN,1.009606,NaN,27.956142,400,400.02478,25,28.937492,9.30116,41.748646,49.946922,401.816406,399.181244,399.236755,4811.865234,10.372369,9.739984,9.766273,1.573593,1.579308,1.511566,22.863874,51.642292,20.479929,5.950058,51.750061,45.066368,104.39817,0,622.418701,525.771687273984,2.21198795405458,0.0555381908698721,1.09832688353569,-4.39078326190622,606.797597587442,2.28452849755048,0.0216114682120827,1.17923139824747,39.56214873739,579.976893415845,85.6439965312654,0.0194932473972487,1.2372255578565
7,7.047021,24.5,24.518776,5.4075,5.535077,107.973976,NaN,1.00871,NaN,27.961782,400,399.993408,25,28.948751,9.302739,41.622162,49.946922,401.673553,398.97464,399.033691,4808.705078,10.400023,9.759865,9.795061,1.569747,1.57879,1.51277,22.855537,51.720642,20.472836,5.948152,51.714813,45.057549,104.398239,0,622.202087,525.777631355895,2.21200882492276,0.0555397409123883,1.09828693241069,-4.39068481703333,606.856823239058,2.28468841380771,0.0216167667105317,1.17914558388024,39.5608224518381,579.982832038675,85.6477433960459,0.0194943937319917,1.23719549014035
7,7.048887,24.5,24.519819,5.4075,5.535077,107.973976,NaN,1.008224,NaN,27.961782,400,399.993408,25,28.948751,9.30101,42.04607,49.946922,401.872864,399.157837,399.244202,4812.875,10.381023,9.753576,9.771051,1.577726,1.58405,1.524217,22.888201,51.650681,20.486595,5.932859,51.762344,45.065456,104.397713,0,623.606873,525.771308488252,2.21194895448005,0.0555227610307503,1.09840637743409,-4.38269875559064,606.855464052885,2.28467893196031,0.0216157013593408,1.17915803174722,39.5625624650712,579.963384224837,85.6334063466302,0.0194919475513854,1.23727251194047
7,7.047381,24.5,24.522741,5.4075,5.538756,108.061615,NaN,1.008994,NaN,27.962681,400,400.039948,25,28.949507,9.304994,42.178711,49.946922,401.872864,399.157837,399.244202,4812.875,10.381023,9.753576,9.771051,1.577726,1.58405,1.524217,22.888201,51.650681,20.486595,5.932859,51.762344,45.065456,104.397713,0,623.606873,525.780452188397,2.21201177245819,0.0555376448086772,1.09828218386082,-4.38914397259907,606.954993545199,2.28492347690406,0.0216206824986943,1.1790577247655,39.5674368722076,579.99161863595,85.6600974545526,0.0194917812478849,1.23722170055725
7,7.049115,24.5,24.522964,5.4075,5.536178,108.099129,NaN,1.008941,NaN,27.969889,400,400.043701,25,28.944769,9.297568,42.008888,49.946922,401.63324,398.961853,398.945496,4815.98877,10.389139,9.764043,9.785754,1.574842,1.577445,1.518148,22.885481,51.888466,20.493845,5.92762,51.824696,45.069496,104.393227,0,625.528137,525.771745234665,2.21194597925335,0.0555210401424494,1.09841265179106,-4.38172307695561,606.998933355966,2.28503747000986,0.0216238635332102,1.17900268422608,39.5678088571086,579.968446618602,85.6416643641568,0.019489721562783,1.23729944538808
7,7.049234,24.5,24.525484,5.4075,5.531859,108.077362,NaN,1.008304,NaN,27.971966,400,399.917908,25,28.937658,9.289886,41.354233,49.946922,401.706512,399.011383,399.018921,4813.200195,10.370782,9.749903,9.756368,1.577155,1.592031,1.520688,22.87738,51.78722,20.501572,5.913747,51.83741,45.085751,104.389359,0,625.421021,525.766597843347,2.21192513816945,0.0555185720406521,1.09845292310731,-4.38121385070792,606.96998867702,2.28494725524395,0.0216193120740027,1.1790661731991,39.5720122748533,579.965880116036,85.6429284566859,0.0194874031207713,1.23734237768914
7,7.051164,24.5,24.526581,5.4075,5.525399,107.955986,NaN,1.009015,NaN,27.95233,400,399.922668,25,28.940573,9.290641,40.852455,49.946922,401.706512,399.011383,399.018921,4813.200195,10.370782,9.749903,9.756368,1.577155,1.592031,1.520688,22.87738,51.78722,20.501572,5.913747,51.83741,45.085751,104.389359,0,625.421021,525.752960001584,2.21183775783304,0.0554989486776938,1.09862541795109,-4.37295588386212,606.825437115305,2.28456180041346,0.021607161433538,1.17926657492238,39.5738419935676,579.936667223937,85.6207734716414,0.0194841234389814,1.23745171171557
7,7.050853,24.5,24.527973,5.4075,5.514318,107.797646,NaN,1.007933,NaN,27.941397,400,399.97049,25,28.957115,9.283592,40.525002,49.946922,401.806152,399.062225,399.092621,4814.806641,10.407454,9.772115,9.796455,1.573668,1.588558,1.514366,22.876244,51.679211,20.491798,5.925253,51.754166,45.117565,104.363266,0,626.166199,525.741840058405,2.21180404791824,0.0554982213069081,1.09868939611323,-4.37428645560186,606.636875558431,2.28405903218527,0.0215913444669086,1.17952922334435,39.5761636620742,579.927285244115,85.6150363265588,0.0194821995876362,1.23750115040903
7,7.051816,24.5,24.527454,5.4075,5.520161,107.654045,NaN,1.008396,NaN,27.940222,400,399.971222,25,28.96874,9.273805,40.195313,49.946922,401.807098,399.059631,399.085602,4817.945313,10.378296,9.76198,9.75231,1.568931,1.574948,1.515587,22.905691,51.737835,20.51512,5.908274,51.915115,45.072594,104.391411,0,624.722778,525.744994997825,2.21179619192477,0.0554913415056317,1.0987068624008,-4.37016653425894,606.468156236111,2.28361899624783,0.0215788109573744,1.17974768720834,39.5752980516737,579.923455673523,85.6112540327307,0.0194823246729883,1.23750637481329
7,7.05208,24.5,24.529915,5.4075,5.522712,107.57457,NaN,1.008677,NaN,27.935343,400,399.967316,25,28.959841,9.28022,40.120567,49.946922,401.807098,399.059631,399.085602,4817.945313,10.378296,9.76198,9.75231,1.568931,1.574948,1.515587,22.905691,51.737835,20.51512,5.908274,51.915115,45.072594,104.391411,0,624.722778,525.746902828437,2.21179778118011,0.0554897602663919,1.09870446051559,-4.36903716013995,606.371171751523,2.28335034230679,0.0215690690329433,1.17990227219793,39.5794024894057,579.928820243214,85.6188498750888,0.0194806976850201,1.23752291357178
7,7.05208,24.5,24.529915,5.4075,5.526505,107.557701,NaN,1.008677,NaN,27.944897,400,399.956116,25,28.947124,9.279166,40.185974,49.950443,401.759796,399.013367,399.023438,4820.038086,10.408039,9.780375,9.792713,1.563613,1.574459,1.515998,22.911549,51.685993,20.530127,5.895858,51.752842,45.097439,104.399345,0,624.372498,525.751070159978,2.21181273529295,0.0554909769251763,1.09867573629727,-4.36903716013995,606.351267755777,2.28329806189655,0.0215675337490143,1.1799288707815,39.5794024894057,579.934185345792,85.6231852615853,0.0194811312276212,1.23750559124533
7,7.051778,24.5,24.532045,5.4075,5.526958,107.555069,NaN,1.008162,NaN,27.97179,400,399.944977,25,28.94837,9.285875,40.435772,49.950443,401.756439,399.001648,398.977936,4815.107422,10.385096,9.767413,9.756245,1.580525,1.590896,1.526506,22.919117,51.844086,20.499269,5.92816,51.695641,45.022648,104.453636,0,622.106934,525.752591540069,2.21182420826818,0.055493867211775,1.09865295576366,-4.37032909833232,606.345375512075,2.28327051869784,0.0215651227453378,1.17995864626608,39.5829546354299,579.942450958991,85.6326864926548,0.0194800159971068,1.23750821029344
7,7.052639,24.5,24.533648,5.4075,5.520133,107.564865,NaN,1.008113,NaN,28.002354,400,399.864319,25,28.954,9.27288,41.122776,49.950443,401.756439,399.001648,398.977936,4815.107422,10.385096,9.767413,9.756245,1.580525,1.590896,1.526506,22.919117,51.844086,20.499269,5.92816,51.695641,45.022648,104.453636,0,622.106934,525.742174131784,2.21176968210535,0.0554838527605873,1.09875982600435,-4.36664590211058,606.354837273623,2.28328629168095,0.0215643802822801,1.17996247251781,39.5856277627644,579.926010651879,85.6215256689003,0.0194773459308372,1.23758334765211
7,7.051111,24.5,24.533144,5.4075,5.513608,107.595085,NaN,1.01018,NaN,28.021097,400,400.327454,25,28.955669,9.271819,41.197895,49.950443,403.133209,400.13623,400.025085,4816.955078,10.440041,9.85464,9.769179,1.588563,1.60437,1.531489,22.904581,51.663776,20.509506,5.919031,51.744202,44.999775,104.455925,0,620.031616,525.74018527356,2.21179297147433,0.0554956479458638,1.098711312617,-4.37318263409094,606.391154169876,2.28338453407255,0.0215676440231477,1.17990876919087,39.5847873178046,579.933384592411,85.6268163266504,0.0194783635479632,1.23755259984176
7,7.050695,24.5,24.534485,5.4075,5.522069,107.684334,NaN,1.008449,NaN,28.021444,400,401.129333,25,28.944899,9.282962,40.943287,49.950443,403.553741,400.592438,400.522766,4821.397461,10.446875,9.845995,9.760315,1.590487,1.605508,1.535975,22.867313,51.659779,20.55575,5.877842,51.743252,45.052765,104.408127,0,619.910034,525.750891358263,2.21183967524487,0.0555021444734455,1.0986205761678,-4.3749624544825,606.494701202821,2.28364886463935,0.0215743968026107,1.17978455447937,39.5870234727593,579.952753308897,85.6442439619809,0.0194788060525057,1.23750852030542
7,7.050286,24.5,24.536154,5.4075,5.522069,107.684334,NaN,1.008383,NaN,28.021444,400,401.129333,25,28.944899,9.301875,40.714058,49.950443,403.553741,400.592438,400.522766,4821.397461,10.446875,9.845995,9.760315,1.590487,1.605508,1.535975,22.867313,51.659779,20.55575,5.877842,51.743252,45.052765,104.408127,0,619.910034,525.752277759686,2.21185279645646,0.0555058634506464,1.09859437008714,-4.37671240382696,606.492520176248,2.28363368310003,0.0215726954012002,1.17980458721818,39.5898064472846,579.960712131203,85.6528861096546,0.0194780522300556,1.2375057908919
7,7.050351,24.5,24.539953,5.4075,5.531509,107.737213,NaN,1.009258,NaN,28.016819,400,401.367767,25,28.933033,9.304115,40.51305,49.950443,403.129822,400.630951,400.09082,4823.100098,10.370537,9.873698,9.805194,1.577475,1.584533,1.526086,22.889198,51.659027,20.540337,5.887215,51.769089,45.10955,104.382156,0,619.209412,525.762427861857,2.21188792426949,0.0555083007846654,1.09852710219801,-4.3764342893586,606.54994268887,2.28376293470884,0.0215736324490706,1.17976725194984,39.5961405551461,579.980715880772,85.6740823827096,0.019476489215052,1.23749349506557
7,7.051709,24.5,24.541077,5.4075,5.518951,107.699631,NaN,1.008375,NaN,28.010668,400,401.268799,25,28.923319,9.280876,40.480099,49.950443,403.129822,400.630951,400.09082,4823.100098,10.370537,9.873698,9.805194,1.577475,1.584533,1.526086,22.889198,51.659027,20.540337,5.887215,51.769089,45.10955,104.382156,0,619.209412,525.744028303622,2.21179485365973,0.0554919259408973,1.09870916962104,-4.37062428216836,606.504134885581,2.28363629668792,0.0215690693588728,1.17983966526743,39.598014468054,579.949509970074,85.6503552362504,0.0194730284117624,1.23760965712147
7,7.052635,24.5,24.540337,5.4075,5.501235,107.714317,NaN,1.008281,NaN,28.001541,400,401.204529,25,28.911442,9.26167,40.956978,49.950443,403.110657,400.527039,400.074982,4818.656738,10.38332,9.879184,9.814972,1.578304,1.586292,1.523886,22.939915,51.681614,20.550331,5.890677,51.836151,45.082794,104.419365,0,616.866882,525.72142198085,2.21169529070458,0.0554778269785789,1.09890284352063,-4.36666301256832,606.522428639653,2.28368852086624,0.0215711590089354,1.17980774505055,39.5967807604774,579.912347371933,85.6193485174537,0.0194706456208888,1.23771953125534
7,7.054133,24.5,24.540394,5.4075,5.481946,107.71331,NaN,1.008563,NaN,28.012619,400,401.2034,25,28.901262,9.277561,41.39093,49.950226,402.714813,400.303833,399.680054,4819.277344,10.357985,9.886921,9.83306,1.567093,1.578645,1.514897,22.93392,51.684807,20.535543,5.913479,51.861847,45.003719,104.482864,0,616.338379,525.695141399595,2.21157115389917,0.0554580300159204,1.09914546066143,-4.36025566217421,606.521166102403,2.28368488310287,0.0215710093449098,1.17981000821803,39.596875790308,579.867924083951,85.5835349052344,0.0194670094159243,1.23786400197688
7,7.055834,24.5,24.542858,5.4075,5.478773,107.715149,NaN,1.008882,NaN,28.026072,400,401.021271,25,28.89855,9.293097,41.084801,49.950226,402.714813,400.303833,399.680054,4819.277344,10.357985,9.886921,9.83306,1.567093,1.578645,1.514897,22.93392,51.684807,20.535543,5.913479,51.861847,45.003719,104.482864,0,616.338379,525.685881778308,2.21150406992495,0.0554415663814215,1.09927885243051,-4.35298128037869,606.520116595046,2.28366817290843,0.0215686658453014,1.17983668741062,39.6009835863343,579.848655449971,85.5712352772734,0.0194633925847264,1.2379603168669
7,7.054432,24.5,24.54599,5.4075,5.486711,107.665176,NaN,1.008628,NaN,28.018814,400,400.81424,25,28.90303,9.291134,40.818954,49.950226,402.634796,399.820557,399.290771,4821.685059,10.354592,9.88553,9.7216,1.572165,1.581369,1.520506,22.935078,51.789196,20.563644,5.888132,51.920704,45.034397,104.455307,0,620.720154,525.699364335289,2.2115803586456,0.0554568430214983,1.09912845182389,-4.35897688233359,606.457060777925,2.28348486789235,0.0215609308876206,1.17995278861747,39.6062045700218,579.882118973459,85.6024179837239,0.0194634771499807,1.23789509560202
7,7.054432,24.5,24.54599,5.4075,5.487305,107.593445,NaN,1.008628,NaN,28.039116,400,400.646423,25,28.921314,9.291702,41.275948,49.950226,402.499939,399.732788,399.096924,4819.625,10.365129,9.901693,9.746645,1.579775,1.590982,1.529701,22.917091,51.714409,20.572615,5.890078,51.820782,45.039604,104.456459,0,619.944946,525.700017216249,2.21158270176924,0.0554570335700542,1.09912393844273,-4.35897688233359,606.372417532952,2.28326257838498,0.0215544066900641,1.18006581467663,39.6062045700218,579.882959575572,85.6030970421027,0.0194635450401185,1.23789237529303
7,7.054952,24.5,24.546379,5.4075,5.478639,107.597298,NaN,1.008677,NaN,28.05555,400,400.540222,25,28.945866,9.299698,41.579449,49.950226,402.499939,399.732788,399.096924,4819.625,10.365129,9.901693,9.746645,1.579775,1.590982,1.529701,22.917091,51.714409,20.572615,5.890078,51.820782,45.039604,104.456459,0,619.944946,525.688727431501,2.21153183429532,0.0554495313640361,1.09922320677821,-4.35675301556159,606.37645552326,2.28327098170387,0.021554361052652,1.18006441185151,39.6068529902252,579.865468155191,85.589482890926,0.0194618071959975,1.23795434984715
7,7.055624,24.5,24.546526,5.4075,5.471833,107.638062,NaN,1.007691,NaN,28.038582,400,400.563293,25,28.953382,9.301913,41.524139,49.950226,402.701141,399.920074,399.363159,4818.079102,10.351057,9.89353,9.736144,1.569401,1.588649,1.51692,22.929903,51.736675,20.585318,5.87077,51.834129,45.042835,104.449669,0,623.194031,525.678965312744,2.21148342500876,0.0554412466188643,1.09931815614228,-4.35387928004394,606.424366161927,2.2833959759352,0.0215579190966977,1.18000190864941,39.6070980210216,579.848388238579,85.5758811471334,0.0194603048584259,1.23801169131302
7,7.056721,24.5,24.548693,5.4075,5.475295,107.668976,NaN,1.007565,NaN,28.044195,400,400.566467,25,28.958357,9.299141,41.461308,49.950226,402.583496,399.74057,399.231995,4822.537598,10.378707,9.897882,9.753958,1.587972,1.610106,1.532882,22.938374,51.705795,20.589281,5.867082,51.860649,45.047821,104.444893,0,625.880859,525.67904818946,2.21146189580765,0.0554323994208037,1.0993623128796,-4.34918852504501,606.458011500335,2.28347206155519,0.0215585237631606,1.17997927445716,39.6107100124392,579.844881977663,85.5759211763199,0.0194582106972311,1.23805289134628
7,7.057713,24.5,24.551273,5.4075,5.475295,107.668976,NaN,1.00798,NaN,28.044195,400,400.566467,25,28.958357,9.289777,41.442478,49.950226,402.583496,399.74057,399.231995,4822.537598,10.378707,9.897882,9.753958,1.587972,1.610106,1.532882,22.938374,51.705795,20.589281,5.867082,51.860649,45.047821,104.444893,0,625.880859,525.675681432674,2.21143007814986,0.0554233973794167,1.09942607267948,-4.34494722583236,606.454639114291,2.28344860120563,0.0215558968817627,1.18001026238538,39.6150100834696,579.838488060357,85.5741763511202,0.0194555386763512,1.23810914138019
7,7.057647,24.5,24.550892,5.4075,5.483481,107.691933,NaN,1.006851,NaN,28.057793,400,400.511841,25,28.958569,9.283153,41.091274,49.950226,402.539917,399.69873,399.180206,4824.380859,10.376006,9.903047,9.753871,1.590499,1.608023,1.539373,22.94418,51.766758,20.598434,5.867826,51.805901,45.081661,104.425438,0,629.287659,525.684905048004,2.2114644945496,0.0554266216569071,1.09935952518691,-4.3452293949685,606.482226109833,2.28352319692676,0.021558372153908,1.17996957386702,39.6143750945687,579.850092928283,85.5830446066287,0.0194567941135123,1.23806628651036
7,7.05743,24.5,24.554487,5.4075,5.485608,107.739143,NaN,1.007447,NaN,28.066616,400,400.4888,25,28.959436,9.284531,40.663242,49.950226,402.539917,399.69873,399.180206,4824.380859,10.376006,9.903047,9.753871,1.590499,1.608023,1.539373,22.94418,51.766758,20.598434,5.867826,51.805901,45.081661,104.425438,0,629.287659,525.687979714913,2.21147984603221,0.0554292728863567,1.09932939985329,-4.34615714703068,606.53323452809,2.28363677525191,0.0215590041085241,1.17993855801173,39.6203663588223,579.862594486564,85.5979064139054,0.0194548003351372,1.23807527993988
7,7.056653,24.5,24.55596,5.4075,5.474718,107.771347,NaN,1.008782,NaN,28.065195,400,400.478516,25,28.967224,9.270604,40.620045,49.950901,402.447815,399.684509,399.086426,4823.741699,10.346487,9.883309,9.72071,1.587036,1.602482,1.533867,22.944563,51.763,20.586355,5.873269,51.837639,45.097885,104.421936,0,632.436707,525.678644638117,2.21146180030453,0.0554328315097046,1.0993623339043,-4.34947927586927,606.569308786564,2.28372314453265,0.0215604317534385,1.17990571116951,39.6228210016277,579.858986208175,85.5969439621691,0.0194532787171859,1.23810724893878
7,7.057425,24.5,24.556747,5.4075,5.448514,107.768227,NaN,1.008374,NaN,28.059547,400,400.464661,25,28.980455,9.28437,40.530281,49.950901,402.071198,399.452576,398.761475,4822.413086,10.340683,9.892478,9.768233,1.587453,1.603297,1.534973,22.936499,51.762997,20.589897,5.872049,51.931919,45.122883,104.404518,0,634.705872,525.647212930444,2.21133362715808,0.0554174201332769,1.09961161284508,-4.34617852406205,606.564599648935,2.28370632760388,0.0215593471147375,1.17992003921983,39.6241324316378,579.814537520982,85.5620887356279,0.0194490328503037,1.23826220475434
7,7.058171,24.5,24.557823,5.4075,5.437402,107.708313,NaN,1.008258,NaN,28.05681,400,400.403534,25,28.989084,9.302919,40.632484,49.950901,402.071198,399.452576,398.761475,4822.413086,10.340683,9.892478,9.768233,1.587453,1.603297,1.534973,22.936499,51.762997,20.589897,5.872049,51.931919,45.122883,104.404518,0,634.705872,525.632459825614,2.21126583341665,0.0554070874290454,1.09974441667929,-4.34298919831173,606.492497059841,2.28351093691045,0.0215528063103426,1.18002702777079,39.6259253897813,579.792312216354,85.5455669483352,0.0194463400463122,1.23834916671593
7,7.058137,24.5,24.557331,5.4075,5.433096,107.64608,NaN,1.00787,NaN,28.061947,400,400.254517,25,28.986654,9.295277,40.899521,49.950901,402.248718,399.605194,398.903778,4822.19873,10.341168,9.886759,9.748304,1.592207,1.613775,1.546222,22.910583,51.656021,20.605953,5.857167,51.845936,45.154999,104.391464,0,636.966614,525.627839746131,2.21124992554922,0.0554060144412729,1.09977510219695,-4.34313455074664,606.419700670914,2.28332256770098,0.0215476493006876,1.18011911912901,39.6251055687367,579.785649425591,85.5395343317801,0.019446212836184,1.23836402352828
7,7.058137,24.5,24.557331,5.4075,5.43249,107.575775,NaN,1.00787,NaN,28.051098,400,400.269653,25,28.981453,9.288748,41.243568,49.950901,402.343353,399.634369,398.980316,4820.724121,10.342211,9.896771,9.749075,1.580697,1.604534,1.534184,22.903708,51.743248,20.623646,5.83922,51.88092,45.122086,104.415726,0,639.465698,525.627173281018,2.21124753320794,0.0554058200264859,1.09977972954238,-4.34313455074664,606.336728494724,2.28310465622279,0.0215412563039922,1.18023016772566,39.6251055687367,579.784791318594,85.5388413965726,0.0194461435516987,1.23836681031607
7,7.05958,24.5,24.558788,5.4075,5.425412,107.552979,NaN,1.009445,NaN,28.044554,400,400.333008,25,28.974365,9.284382,41.359852,49.950901,402.343353,399.634369,398.980316,4820.724121,10.342211,9.896771,9.749075,1.580697,1.604534,1.534184,22.903708,51.743248,20.623646,5.83922,51.88092,45.122086,104.415726,0,639.465698,525.614486393136,2.21117329630126,0.0553904623818775,1.09992676576089,-4.3369660905895,606.307916916094,2.28302073535558,0.0215377009709439,1.18028379281963,39.6275333359051,579.76099708338,85.5215597571728,0.0194430061521273,1.23846419541365
7,7.058522,24.5,24.560684,5.4075,5.412056,107.581131,NaN,1.008709,NaN,28.025047,400,400.372864,25,28.972145,9.269055,41.285545,49.950901,402.330353,399.639771,398.959351,4820.329102,10.337907,9.889615,9.733646,1.593917,1.610919,1.549118,22.934849,51.788406,20.597809,5.855075,51.870754,45.172714,104.390335,0,640.868103,525.603390490394,2.21115450269552,0.0553957719489581,1.09996068802276,-4.34148867929656,606.338663127566,2.28309076795103,0.0215383326540673,1.18026204160975,39.6306924354406,579.757942571622,85.5216074688623,0.0194411771379699,1.2385002571014
7,7.058459,24.5,24.56201,5.4075,5.40226,107.627113,NaN,1.008378,NaN,28.033684,400,400.333893,25,28.973217,9.269254,40.557224,49.950901,402.330353,399.639771,398.959351,4820.329102,10.337907,9.889615,9.733646,1.593917,1.610919,1.549118,22.934849,51.788406,20.597809,5.855075,51.870754,45.172714,104.390335,0,640.868103,525.592829034975,2.21111784066812,0.0553932001279904,1.10003156280319,-4.34175799904403,606.391198188369,2.28322124294084,0.0215411649089449,1.18020529837786,39.6329016956757,579.747370837228,85.5148300188088,0.019439217147486,1.23855290857675
7,7.058335,24.5,24.56312,5.4075,5.40226,107.627113,NaN,1.007728,NaN,28.033684,400,400.333893,25,28.973217,9.282568,40.20842,49.950901,402.269714,399.592041,398.867188,4822.888672,10.334686,9.909233,9.755137,1.608602,1.625252,1.553523,22.94466,51.830353,20.62134,5.829473,51.912651,45.161392,104.392769,0,636.069824,525.593250488251,2.21112181958371,0.055394324776398,1.10002356561733,-4.34228809404573,606.389746571361,2.28321115141085,0.0215400359966813,1.18021864500008,39.634751006798,579.750955661063,85.5191962574673,0.0194385803939519,1.2385565515232
7,7.059371,24.5,24.564083,5.4075,5.40427,107.661354,NaN,1.008933,NaN,28.052576,400,400.291595,25,28.969225,9.27963,40.560707,49.950901,402.515137,399.828125,399.180206,4817.009766,10.326632,9.885736,9.721456,1.59159,1.612184,1.547819,22.962141,51.728344,20.596151,5.853842,51.954983,45.179974,104.378616,0,631.734924,525.591940397486,2.21109651566371,0.0553855746234453,1.10007500067553,-4.33785945336518,606.42889852239,2.28330852038235,0.0215421693711998,1.18017617238928,39.6363553577565,579.743751850137,85.5146569998989,0.0194371954287052,1.23859325569199
7,7.05872,24.5,24.563353,5.4075,5.397295,107.662827,NaN,1.007991,NaN,28.066635,400,400.342651,25,28.961636,9.280476,40.899868,49.950901,402.515137,399.828125,399.180206,4817.009766,10.326632,9.885736,9.721456,1.59159,1.612184,1.547819,22.962141,51.728344,20.596151,5.853842,51.954983,45.179974,104.378616,0,631.734924,525.586480100374,2.21108985771471,0.0553892398939786,1.10008639883558,-4.34064225770396,606.431591282779,2.28331972110534,0.0215430456980396,1.18016507701857,39.6351391874734,579.739944966038,85.5106154230445,0.0194374971289765,1.23859557570969
7,7.058889,24.5,24.565435,5.4075,5.387015,107.635078,NaN,1.007917,NaN,28.067778,400,400.402222,25,28.950661,9.271019,41.143902,49.948807,402.374481,399.679657,399.06601,4816.657715,10.323017,9.886424,9.730954,1.581873,1.603208,1.53902,22.936298,51.74221,20.604275,5.845243,51.969852,45.132587,104.418571,0,630.321655,525.574596229267,2.21104383269404,0.0553844085453887,1.10017603011372,-4.33991982123234,606.396119670833,2.28321479331912,0.021538405949433,1.1802338984075,39.6386076993005,579.727484372641,85.5033164321023,0.0194347544359964,1.2386648249242
7,7.058186,24.5,24.565334,5.4075,5.37751,107.614571,NaN,1.007602,NaN,28.056349,400,400.39151,25,28.948645,9.272528,40.807266,49.948807,401.915588,399.409515,398.703735,4817.152344,10.309911,9.872078,9.755293,1.572254,1.594307,1.527819,22.905062,51.844456,20.608215,5.843379,51.938332,45.162827,104.398445,0,629.647522,525.566529218223,2.21102884925832,0.0553877335859391,1.10020348146629,-4.3429250724069,606.372048384377,2.2831521480077,0.0215366443823907,1.1802650906461,39.6384394433105,579.721914258925,85.4986856484524,0.0194343890392588,1.23868156248718
7,7.058137,24.5,24.567377,5.4075,5.381702,107.60585,NaN,1.007647,NaN,28.031166,400,400.228271,25,28.952988,9.276753,40.464939,49.948807,401.915588,399.409515,398.703735,4817.152344,10.309911,9.872078,9.755293,1.572254,1.594307,1.527819,22.905062,51.844456,20.608215,5.843379,51.938332,45.162827,104.398445,0,629.647522,525.571307808877,2.2110469801673,0.0553895233794597,1.10016819625537,-4.34313455074664,606.359082867657,2.2831065414566,0.021533774456695,1.18030345848271,39.6418427767143,579.732387345562,85.5098500146331,0.0194335304809183,1.23867564292452
7,7.05808,24.5,24.567717,5.4075,5.38895,107.580719,NaN,1.007908,NaN,28.017263,400,400.101257,25,28.959713,9.277434,40.565193,49.948807,402.015839,399.419464,398.781036,4816.803223,10.304636,9.875634,9.74651,1.568249,1.587009,1.516829,22.885386,51.819054,20.609676,5.836734,51.923775,45.179134,104.384575,0,625.492065,525.579475405363,2.21107743707557,0.0553923664505532,1.10010900036405,-4.34337823102271,606.328975314428,2.28302554289899,0.0215311440840022,1.18034733363635,39.6424091451694,579.743971916795,85.5196533731789,0.0194341819731856,1.23864263483805
7,7.05845,24.5,24.569559,5.4075,5.383148,107.540947,NaN,1.007569,NaN,28.000614,400,400.054108,25,28.963663,9.279943,41.029705,49.948807,402.214874,399.660461,398.951294,4819.279297,10.314857,9.880469,9.749599,1.564235,1.584659,1.518134,22.912827,51.791363,20.616764,5.828108,51.942745,45.124641,104.423866,0,623.882568,525.57183443416,2.21104264663366,0.0553871486939188,1.10017732132435,-4.34179647344297,606.279618358001,2.28288548256146,0.0215256557944143,1.1804325778145,39.6454774261302,579.735073291896,85.514911839955,0.0194319276598703,1.23869698361211
7,7.05845,24.5,24.569559,5.4075,5.374657,107.477486,NaN,1.007569,NaN,27.984329,400,400.181732,25,28.973463,9.274634,41.376198,49.948807,402.214874,399.660461,398.951294,4819.279297,10.314857,9.880469,9.749599,1.564235,1.584659,1.518134,22.912827,51.791363,20.616764,5.828108,51.942745,45.124641,104.423866,0,623.882568,525.562492552279,2.2110091065529,0.0553844236517458,1.10024239520589,-4.34179647344297,606.204703726712,2.28268868020307,0.0215198849528913,1.18053345964856,39.6454774261302,579.723043803972,85.5052005885676,0.0194309567587827,1.23873614143264
7,7.059963,24.5,24.57025,5.4075,5.370459,107.392616,NaN,1.008078,NaN,27.986216,400,400.236298,25,28.983358,9.293632,41.680336,49.948807,402.221161,399.615662,398.962097,4820.187988,10.337026,9.89224,9.774887,1.559079,1.58406,1.514879,22.914902,51.801498,20.604263,5.842175,51.870995,45.139565,104.410095,0,623.760986,525.552727936979,2.21094396590884,0.0553693581362086,1.10037230991862,-4.33532902344064,606.103600439913,2.28241912147953,0.0215114633138273,1.18067718310903,39.6466284028821,579.701023918954,85.4883414995962,0.0194286033823257,1.23881738672203
7,7.059385,24.5,24.570395,5.4075,5.368894,107.27005,NaN,1.007525,NaN,27.982378,400,400.225067,25,28.977041,9.296895,41.717281,49.948807,402.221161,399.615662,398.962097,4820.187988,10.337026,9.89224,9.774887,1.559079,1.58406,1.514879,22.914902,51.801498,20.604263,5.842175,51.870995,45.139565,104.410095,0,623.760986,525.552971735385,2.21095633230343,0.0553740958525767,1.10034697810414,-4.33779961025408,605.958687269491,2.28203743388007,0.0215001637761114,1.18087540111739,39.6468699216576,579.705740723845,85.492341338459,0.0194288631952125,1.23880401994724
7,7.060815,24.5,24.572056,5.4075,5.363297,107.142776,NaN,1.007989,NaN,27.963728,400,400.217133,25,28.961399,9.295781,41.451633,49.948807,402.189514,399.598724,398.967682,4824.930664,10.307546,9.871187,9.743757,1.562772,1.584344,1.518112,22.926937,51.825901,20.621965,5.821368,51.948875,45.112492,104.437607,0,623.404663,525.54194864072,2.21088832713108,0.0553593374200051,1.10048233348321,-4.33168753924264,605.806197423106,2.28162713470186,0.0214868918966653,1.18110074502746,39.6496364836845,579.684578571837,85.4774623084721,0.0194257705868523,1.23889589220793
7,7.062153,24.5,24.572018,5.4075,5.363297,107.142776,NaN,1.00911,NaN,27.963728,400,400.217133,25,28.961399,9.299002,41.271885,49.955997,402.064301,399.435364,398.801971,4820.060547,10.33918,9.878949,9.768935,1.566153,1.594488,1.525934,22.928061,51.747772,20.636143,5.800415,51.913441,45.109894,104.428535,0,623.060364,525.537396932769,2.21084539210316,0.0553472138653103,1.10056881697788,-4.32596954473058,605.806247344266,2.28162748067588,0.0214869304706621,1.1811002839279,39.6495731924618,579.669107344405,85.4649242374352,0.0194245535869047,1.23894581552625
7,7.061193,24.5,24.574774,5.4075,5.355936,107.077721,NaN,1.009414,NaN,27.954283,400,400.203278,25,28.950525,9.294792,41.077049,49.955997,402.064301,399.435364,398.801971,4820.060547,10.33918,9.878949,9.768935,1.566153,1.594488,1.525934,22.928061,51.747772,20.636143,5.800415,51.913441,45.109894,104.428535,0,623.060364,525.532561725717,2.21084710992387,0.0553535497361596,1.10056330720205,-4.33007205818865,605.725784624414,2.28140031173863,0.0214782099120689,1.1812391357133,39.6541632789702,579.675076545262,85.4733980503836,0.0194227385224586,1.23896436939
7,7.061819,24.5,24.578629,5.4075,5.349015,106.997429,NaN,1.008048,NaN,27.948235,400,400.15741,25,28.945328,9.276584,41.076759,49.955997,402.079315,399.487518,398.814117,4820.682129,10.305118,9.87587,9.743114,1.567046,1.589693,1.520013,22.931213,51.813477,20.604052,5.824147,51.836201,45.132221,104.42614,0,623.262634,525.522814389159,2.21079966969307,0.0553456567453012,1.10065698349324,-4.32739682942997,605.625863961408,2.28111571971757,0.0214669870647684,1.18141657588366,39.6605830818697,579.6655501278,85.4708228549446,0.0194187579740991,1.23904862963403
7,7.061358,24.5,24.577503,5.4075,5.343298,106.914589,NaN,1.008931,NaN,27.9384,400,400.131195,25,28.941637,9.284566,41.511257,49.955997,401.297241,398.824036,398.396423,4821.279785,10.320615,9.799697,9.777304,1.579491,1.593426,1.523947,22.96743,51.817619,20.633217,5.777072,51.954124,45.122253,104.43367,0,622.588501,525.518090676282,2.21079186985789,0.0553479987784736,1.10067112315021,-4.32936690850516,605.52947225457,2.28086848635914,0.021460583026798,1.1815381033083,39.6587080122464,579.660566383301,85.4653069647384,0.0194192938252058,1.23904935650791
7,7.060349,24.5,24.577822,5.4075,5.342936,106.908195,NaN,1.008147,NaN,27.948107,400,400.052917,25,28.927658,9.275469,41.649212,49.955997,401.297241,398.824036,398.396423,4821.279785,10.320615,9.799697,9.777304,1.579491,1.593426,1.523947,22.96743,51.817619,20.633217,5.777072,51.954124,45.122253,104.43367,0,622.588501,525.521125940623,2.210822823344,0.0553570261610924,1.10060863667995,-4.33367920163965,605.521497462023,2.28084570222248,0.0214596769966265,1.18155245044917,39.6592392330854,579.672286417173,85.4751891368779,0.0194199737988694,1.23901551882312
7,7.05869,24.5,24.57909,5.4075,5.342456,106.926422,NaN,1.007944,NaN,27.943659,400,399.756195,25,28.910061,9.269445,41.568626,49.955997,401.347687,398.866058,398.523499,4825.004883,10.32901,9.806599,9.80049,1.567165,1.586065,1.513201,22.971905,51.740929,20.633228,5.784691,51.820755,45.089329,104.465736,0,623.416687,525.526243019428,2.2108741785296,0.0553719115109936,1.10050502965617,-4.34077050223948,605.541364132688,2.2808908141263,0.0214600517175965,1.18153809250481,39.6613507425362,579.693166650048,85.4937235471338,0.0194206022529652,1.23896491481353
7,7.059268,24.5,24.578699,5.4075,5.338177,106.949173,NaN,1.008654,NaN,27.921915,400,399.677338,25,28.897095,9.280743,41.433556,49.955997,401.347687,398.866058,398.523499,4825.004883,10.32901,9.806599,9.80049,1.567165,1.586065,1.513201,22.971905,51.740929,20.633228,5.784691,51.820755,45.089329,104.465736,0,623.416687,525.519566920559,2.21083871444479,0.0553652973892626,1.10057529604929,-4.33829973045698,605.568759494575,2.28096509827428,0.0214625207157456,1.18149615207742,39.6606996470998,579.679688549264,85.4823266197133,0.0194198404775847,1.23900347245968
7,7.060438,24.5,24.577652,5.4075,5.343157,106.988289,NaN,1.008153,NaN,27.923683,400,399.623688,25,28.888756,9.287896,41.32513,49.955997,401.337006,398.781738,398.499969,4821.120605,10.343991,9.798608,9.798052,1.574977,1.589575,1.515626,22.962624,51.774342,20.648636,5.79725,51.867977,45.088951,104.448792,0,625.429443,525.521066309296,2.21082084015055,0.0553562904727236,1.10061269453114,-4.33329881204281,605.616351143821,2.2810962126164,0.0214671455221926,1.18141958252072,39.6589561379919,579.671245054986,85.4741231663892,0.0194200313941184,1.23901657065436
7,7.060438,24.5,24.577652,5.4075,5.34738,107.038567,NaN,1.008153,NaN,27.91568,400,399.665009,25,28.884396,9.290539,40.957638,49.955997,401.53241,399.020844,398.780121,4817.269531,10.320973,9.776539,9.773482,1.567687,1.582912,1.51519,22.974115,51.868523,20.660706,5.78707,51.893368,45.160542,104.423676,0,627.496338,525.525714128162,2.21083752919123,0.055357645882065,1.1005802343242,-4.33329881204281,605.675748498908,2.28125245425051,0.0214717245276561,1.18133772194771,39.6589561379919,579.677230188213,85.478953755846,0.0194205143464398,1.23899704769289
7,7.060704,24.5,24.5814,5.4075,5.346121,107.083427,NaN,1.007685,NaN,27.904716,400,399.677185,25,28.876396,9.286111,40.370762,49.955997,401.53241,399.020844,398.780121,4817.269531,10.320973,9.776539,9.773482,1.567687,1.582912,1.51519,22.974115,51.868523,20.660706,5.78707,51.893368,45.160542,104.423676,0,627.496338,525.523423340282,2.21082401641661,0.0553548310946479,1.10060711456451,-4.3321619390278,605.723814867066,2.28135770820976,0.0214720076245259,1.18131037955002,39.6651972073102,579.679662330075,85.4858878789997,0.019417588553087,1.2390408160288
7,7.060408,24.5,24.580786,5.4075,5.346121,107.083427,NaN,1.007644,NaN,27.904716,400,399.677185,25,28.876396,9.281858,40.461906,49.959843,401.553345,399.085724,398.748291,4822.568848,10.358079,9.803,9.805431,1.589777,1.605939,1.536609,22.966642,51.849068,20.663414,5.77305,51.982559,45.187027,104.403786,0,630.475708,525.524430575504,2.2108335166492,0.0553575136943109,1.10058797048144,-4.33342703284802,605.724621990421,2.28136329825942,0.021472630357577,1.18130291922795,39.6641748404194,579.681877197993,85.4868611069217,0.0194182786412178,1.23902512207509
7,7.061816,24.5,24.578735,5.4075,5.344013,107.129929,NaN,1.00913,NaN,27.893465,400,399.727631,25,28.876703,9.28609,40.822071,49.959843,401.392731,398.969818,398.661713,4821.853516,10.325903,9.790049,9.795647,1.582866,1.592432,1.532263,22.951807,51.809635,20.651339,5.793019,51.847881,45.123028,104.442581,0,634.892517,525.517319016273,2.21077999702519,0.0553440786833913,1.10069525404542,-4.32740964958538,605.782248104159,2.28152642701281,0.0214789443574513,1.18120259898346,39.6607595948345,579.658700987506,85.4654357771406,0.0194181170171299,1.23907244279367
7,7.060826,24.5,24.581415,5.4075,5.337655,107.186935,NaN,1.008763,NaN,27.905987,400,399.732635,25,28.881823,9.278193,41.169308,49.959843,401.392731,398.969818,398.661713,4821.853516,10.325903,9.790049,9.795647,1.582866,1.592432,1.532263,22.951807,51.809635,20.651339,5.793019,51.847881,45.123028,104.442581,0,634.892517,525.513690109378,2.21078664176774,0.0553510082745188,1.10068010332473,-4.33164052695997,605.846061557887,2.28167908406927,0.0214814143163428,1.18114288608559,39.6652221834576,579.66628776585,85.4751136768138,0.0194164969963693,1.23908465945466
7,7.061026,24.5,24.580055,5.4075,5.3353,107.278008,NaN,1.008991,NaN,27.924717,400,399.665009,25,28.882462,9.276505,41.90456,49.959843,401.343994,398.918396,398.616638,4822.337891,10.326342,9.771285,9.777426,1.577379,1.588072,1.524391,22.968201,51.73138,20.655935,5.779037,51.851574,45.116802,104.457603,0,639.41156,525.51041726903,2.21077091448766,0.055348440067799,1.10071116034539,-4.33078576789984,605.955409641403,2.28197423493058,0.0214910815032911,1.18097954672416,39.6629576324072,579.658006959208,85.466626687897,0.0194169615470427,1.2390929209308
7,7.061747,24.5,24.5823,5.4075,5.334006,107.389236,NaN,1.009291,NaN,27.92482,400,399.619141,25,28.877197,9.280301,42.187737,49.959843,401.298309,398.860413,398.536102,4822.567383,10.334989,9.796132,9.807959,1.584815,1.606239,1.541647,22.928921,51.817581,20.620508,5.808378,51.905571,45.093624,104.463562,0,643.839111,525.506538837357,2.2107426586982,0.0553414921650341,1.10076777841462,-4.32770451429479,606.083814887573,2.28229903109112,0.0214989209050568,1.18082815971289,39.6666957556669,579.652232832649,85.464944883049,0.0194146260359428,1.23914274655531
7,7.060256,24.5,24.580879,5.4075,5.329028,107.53302,NaN,1.008857,NaN,27.941895,400,399.594025,25,28.880556,9.294052,42.261246,49.959843,401.298309,398.860413,398.536102,4822.567383,10.334989,9.796132,9.807959,1.584815,1.606239,1.541647,22.928921,51.817581,20.620508,5.808378,51.905571,45.093624,104.463562,0,643.839111,525.506134493091,2.21077083995894,0.05535340479398,1.10070958355268,-4.33407669129389,606.25544279614,2.28275798756132,0.0215134364325521,1.18058155419822,39.6643296952822,579.659580166635,85.4689893745394,0.019416402205268,1.2390991553083
7,7.060708,24.5,24.583012,5.4075,5.329245,107.66819,NaN,1.008358,NaN,27.949778,400,399.646729,25,28.896488,9.298525,42.463146,49.959843,401.430878,398.991943,398.678131,4819.951172,10.3136,9.776661,9.772409,1.593046,1.601589,1.531264,22.917526,51.739811,20.624063,5.80853,51.916656,45.045948,104.49765,0,647.238586,525.504834783845,2.2107571886952,0.0553493781648888,1.10073716895318,-4.33214484344154,606.412218661412,2.28315768744464,0.0215235544225441,1.18039288834934,39.6678812444138,579.658825871879,85.4712100230249,0.0194145650721594,1.23913104709781
7,7.062005,24.5,24.584509,5.4075,5.32472,107.759415,NaN,1.008665,NaN,27.954262,400,399.685486,25,28.915318,9.285481,42.358772,49.959843,401.443878,398.989807,398.664337,4819.972168,10.320223,9.789257,9.781167,1.574005,1.589725,1.520114,22.947378,51.749008,20.639059,5.805172,51.940567,45.083794,104.476265,0,648.988953,525.495438430602,2.21069767098879,0.0553361745057957,1.10085597086202,-4.32660198790472,606.517937754686,2.28342680336143,0.0215303207814667,1.18026693350611,39.6703736827919,579.640388098539,85.4583167330688,0.0194118311754475,1.23921190959996
7,7.062318,24.5,24.58285,5.4075,5.320012,107.790291,NaN,1.009024,NaN,27.975296,400,399.713989,25,28.926809,9.292698,42.011795,49.959843,401.443878,398.989807,398.664337,4819.972168,10.320223,9.789257,9.781167,1.574005,1.589725,1.520114,22.947378,51.749008,20.639059,5.805172,51.940567,45.083794,104.476265,0,648.988953,525.489189814713,2.21066901259713,0.0553318281843495,1.10091250698645,-4.32526446793838,606.556545625605,2.28353753418723,0.0215348098485593,1.18019844982337,39.6676115147145,579.626890700607,85.4452239424369,0.0194121234431964,1.23923310818082
7,7.062318,24.5,24.58285,5.4075,5.316968,107.806969,NaN,1.009024,NaN,27.968803,400,399.712585,25,28.94042,9.297605,41.776672,49.959843,401.455811,399.0578,398.746979,4820.279297,10.334634,9.779687,9.794321,1.578781,1.590508,1.522942,22.940319,51.805756,20.668629,5.774445,52.008545,45.15797,104.426384,0,649.419861,525.485838601344,2.21065697815342,0.0553308511460597,1.10093596247924,-4.32526446793838,606.576228756772,2.2835892029153,0.0215363244130796,1.18017224147627,39.6676115147145,579.622575227278,85.4417415881105,0.0194117752608518,1.23924720974246
7,7.062387,24.5,24.585823,5.4075,5.317641,107.799255,NaN,1.009208,NaN,27.961094,400,399.739044,25,28.949936,9.296175,41.967434,49.959843,401.455811,399.0578,398.746979,4820.279297,10.334634,9.779687,9.794321,1.578781,1.590508,1.522942,22.940319,51.805756,20.668629,5.774445,52.008545,45.15797,104.426384,0,649.419861,525.486344585774,2.21065742417694,0.0553304421894802,1.1009352458397,-4.3249696213577,606.563242341149,2.28353830790683,0.0215326043248068,1.18022001646487,39.6725613393651,579.628505994179,85.4504717312459,0.0194097787485937,1.23926886406123
7,7.062016,24.5,24.586407,5.4075,5.322834,107.774986,NaN,1.009072,NaN,27.972754,400,399.79715,25,28.939901,9.287987,42.11797,49.961044,401.566925,399.121033,398.856995,4816.372559,10.337254,9.78767,9.809087,1.569512,1.587214,1.518304,22.91604,51.835411,20.677582,5.767024,51.878197,45.160568,104.408218,0,646.566895,525.493324752109,2.21068986218209,0.0553354695163764,1.10087120898719,-4.32655498164667,606.533836276212,2.28345781302795,0.0215298074598692,1.18026519708523,39.6735336026847,579.641272005497,85.4615478650767,0.0194103224708428,1.23923521467384
7,7.061994,24.5,24.585518,5.4075,5.322834,107.774986,NaN,1.009002,NaN,27.972754,400,399.79715,25,28.939901,9.283658,41.835472,49.961044,401.449005,399.02774,398.778961,4815.811523,10.320752,9.760761,9.778194,1.573457,1.589434,1.511068,22.927166,51.92083,20.670277,5.761401,51.926517,45.15131,104.427971,NaN,640.398621,525.493399652956,2.21069056831595,0.0553356688051785,1.1008697843184,-4.32664899421866,606.5349975192,2.28346588622638,0.0215307102169685,1.18025453004425,39.6720535578881,579.639799626973,85.4591803987345,0.0194109437198712,1.23922775618723
7,7.058955,24.5,24.586664,5.4075,5.328352,107.732811,NaN,1.008788,NaN,27.971825,400,399.69577,25,28.917456,9.296305,41.590057,49.961044,401.449005,399.02774,398.778961,4815.811523,10.320752,9.760761,9.778194,1.573457,1.589434,1.511068,22.927166,51.92083,20.670277,5.761401,51.926517,45.15131,104.427971,NaN,640.398621,525.509818760594,2.21080993271127,0.0553649810527252,1.10063058811398,-4.33963768985018,606.483721356728,2.28332479211836,0.0215257162836887,1.18033472869315,39.6739614595833,579.684831704763,85.497041177279,0.0194136222941711,1.23909656091331
7,7.059351,24.5,24.585241,5.4075,5.336035,107.725594,NaN,1.007985,NaN,27.990505,400,399.702271,25,28.914192,9.290431,41.216515,49.961044,401.484619,399.008759,398.773743,4817.601563,10.356272,9.788265,9.818126,1.570389,1.588051,1.516706,22.925615,51.782001,20.653635,5.766508,51.996044,45.208908,104.39814,0,634.578308,525.5169270005,2.21082758485931,0.0553638573351464,1.10059713169427,-4.33794494368044,606.477062456011,2.28331535150017,0.0215265056544881,1.18032902240535,39.6715923882722,579.688399941034,85.4980337898605,0.0194150948721276,1.23906529454364
7,7.06201,24.5,24.58884,5.4075,5.339842,107.72419,NaN,1.00924,NaN,28.021523,400,399.737,25,28.910994,9.275417,40.784889,49.961044,401.288605,398.816742,398.559875,4818.761719,10.308244,9.772209,9.774447,1.574127,1.585672,1.522855,22.956795,51.857845,20.66404,5.767063,51.917202,45.215553,104.400162,0,630.279541,525.512067676907,2.21075728547115,0.055340982585998,1.10073989140758,-4.32658062141695,606.47070189671,2.28327831238713,0.0215227241897054,1.180374462387,39.6775839562471,579.670174241155,85.488098237397,0.0194106286825669,1.23917440688135
7,7.060294,24.5,24.590715,5.4075,5.334093,107.721161,NaN,1.009287,NaN,28.043947,400,399.668182,25,28.908865,9.26494,40.203979,49.961044,401.288605,398.816742,398.559875,4818.761719,10.308244,9.772209,9.774447,1.574127,1.585672,1.522855,22.956795,51.857845,20.66404,5.767063,51.917202,45.215553,104.400162,0,630.279541,525.511580153535,2.21078963946244,0.0553546862334892,1.10067307767387,-4.33391427568529,606.464676057039,2.28325189635132,0.0215205459013662,1.18040176535556,39.6807051678754,579.685417317145,85.50288592873,0.0194102975584298,1.23915052335034
7,7.06119,24.5,24.588957,5.4075,5.326919,107.705025,NaN,1.008674,NaN,28.063679,400,399.670044,25,28.911495,9.271832,40.002415,49.961044,401.517975,399.026367,398.798035,4823.674805,10.343327,9.780403,9.799541,1.569444,1.588063,1.515055,22.959702,51.900948,20.679863,5.74906,52.00721,45.186092,104.41906,0,627.081055,525.500633656086,2.21073252303935,0.0553442639700267,1.10078627213737,-4.33008487920785,606.447926798795,2.28321785283677,0.0215208647792163,1.1804061272279,39.6777787251384,579.661520673474,85.4812701653619,0.0194098333263358,1.23920427122315
7,7.060554,24.5,24.588995,5.4075,5.331208,107.694885,NaN,1.008245,NaN,28.065929,400,399.718475,25,28.909571,9.271562,40.333302,49.961044,401.517975,399.026367,398.798035,4823.674805,10.343327,9.780403,9.799541,1.569444,1.588063,1.515055,22.959702,51.900948,20.679863,5.74906,52.00721,45.186092,104.41906,0,627.081055,525.507519701241,2.21076989090197,0.055351403849445,1.10071209703959,-4.33280302882872,606.435907724748,2.28318607955873,0.0215199052054371,1.18042260475645,39.6778419832592,579.674995921755,85.4921948683639,0.0194108885731607,1.23916080746799
7,7.060788,24.5,24.590801,5.4075,5.335836,107.724808,NaN,1.009701,NaN,28.061882,400,399.789703,25,28.915522,9.273013,40.581024,49.961044,401.552917,399.047394,398.810516,4823.016602,10.331043,9.789858,9.805605,1.561329,1.580588,1.498954,22.940491,51.946133,20.696102,5.731312,51.999786,45.181965,104.420166,0,624.455627,525.511817293733,2.21078067206794,0.0553507687863636,1.10069163608156,-4.33180293326296,606.468868579385,2.28326241808629,0.0215207898248056,1.18039704092645,39.6808483231155,579.68236807278,85.5005392308941,0.0194099800666844,1.23916165946478
7,7.060788,24.5,24.590801,5.4075,5.332603,107.724854,NaN,1.009701,NaN,28.070583,400,399.771667,25,28.913826,9.273573,40.964809,49.96703,401.45874,398.912933,398.713684,4824.462891,10.356339,9.789803,9.817362,1.557443,1.572899,1.500339,22.946579,52.009605,20.685677,5.745411,51.971447,45.204803,104.408318,0,623.445618,525.508258717469,2.21076789369123,0.0553497310729979,1.10071650794606,-4.33180293326296,606.468922877648,2.28326256064825,0.0215207940023595,1.18039696831293,39.6808483231155,579.677785124456,85.4968408267093,0.0194096104530437,1.2391766158179
7,7.062858,24.5,24.590199,5.4075,5.327219,107.706802,NaN,1.00824,NaN,28.071095,400,399.794403,25,28.910486,9.285463,41.458477,49.96703,401.45874,398.912933,398.713684,4824.462891,10.356339,9.789803,9.817362,1.557443,1.572899,1.500339,22.946579,52.009605,20.685677,5.745411,51.971447,45.204803,104.408318,0,623.445618,525.495285513598,2.21068017289955,0.0553292504376699,1.10089195791291,-4.32295703146889,606.448400969622,2.28321207991258,0.0215197655280965,1.18041824304195,39.6798462284545,579.645157133196,85.4697130516818,0.0194074798733901,1.23927484996965
