P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.062073,24.5,24.590691,5.4075,5.330814,107.63031,NaN,1.008761,NaN,28.064569,400,399.876892,25,28.912317,9.287704,41.387478,49.96703,401.644135,399.163635,398.921173,4825.135254,10.320679,9.775207,9.789324,1.551116,1.555059,1.481174,22.929434,51.842785,20.645294,5.766429,52.045204,45.163532,104.428688,0,623.234924,525.501915426922,2.21071957832396,0.0553375144347348,1.10081344977954,-4.32631140465423,606.357460244043,2.28297049684404,0.0215123180692491,1.180545214166,39.6806652175081,579.660243816674,85.4825396434014,0.0194082872622767,1.23923236316774
7,7.059268,24.5,24.591068,5.4075,5.330814,107.63031,NaN,1.008553,NaN,28.064569,400,399.876892,25,28.912317,9.275538,41.65831,49.96703,401.469025,398.959229,398.693878,4823.666016,10.345198,9.783329,9.808125,1.548034,1.55445,1.485204,22.941959,51.702251,20.653856,5.757824,51.905094,45.178875,104.407318,0,624.153381,525.511463176256,2.21080961499963,0.0553629337588514,1.1006319074201,-4.33829973045698,606.356967118385,2.28296707194837,0.0215119355170181,1.18054975031657,39.6812927677758,579.693266859115,85.5096886936017,0.0194106368285679,1.23912978204177
7,7.058972,24.5,24.591999,5.4075,5.330321,107.59758,NaN,1.009294,NaN,28.046579,400,399.836273,25,28.921734,9.285052,41.695309,49.96703,401.469025,398.959229,398.693878,4823.666016,10.345198,9.783329,9.808125,1.548034,1.55445,1.485204,22.941959,51.702251,20.653856,5.757824,51.905094,45.178875,104.407318,0,624.153381,525.511928026735,2.21081716895828,0.0553654590409018,1.10061654580964,-4.33956501997079,606.317108730297,2.28285713252924,0.0215080173828183,1.18061289272691,39.682842469376,579.697783289516,85.5145680293003,0.0194102262632881,1.23912788804357
7,7.058692,24.5,24.592216,5.4075,5.326027,107.630684,NaN,1.008619,NaN,28.050703,400,399.733002,25,28.929007,9.282418,41.061256,49.96703,401.384521,398.918152,398.637238,4818.714355,10.316331,9.776217,9.796919,1.553104,1.565767,1.487484,22.959667,51.854519,20.656122,5.760565,51.899418,45.156384,104.433708,0,625.127258,525.508154977475,2.2108091870036,0.0553666191694858,1.10063145048443,-4.34076195259092,606.355907026329,2.28295780257305,0.021510804656707,1.18056297051699,39.6832036716191,579.695341649601,85.5128853223235,0.0194098487777812,1.23913884528481
7,7.058483,24.5,24.590645,5.4075,5.327482,107.688065,NaN,1.008459,NaN,28.0574,400,399.674835,25,28.93924,9.277311,40.805542,49.96703,401.384521,398.918152,398.637238,4818.714355,10.316331,9.776217,9.796919,1.553104,1.565767,1.487484,22.959667,51.854519,20.656122,5.760565,51.899418,45.156384,104.433708,0,625.127258,525.510467757414,2.21082164753005,0.0553689813600816,1.10060673605017,-4.34165540082921,606.42570012813,2.28314995378827,0.0215176110660117,1.18045321609452,39.680588645888,579.696761373133,85.5119479499749,0.0194112706994533,1.23911254950116
7,7.059435,24.5,24.589743,5.4075,5.331044,107.729782,NaN,1.008453,NaN,28.069189,400,399.73175,25,28.94405,9.281038,40.803474,49.96703,401.474304,399.019714,398.736023,4819.840332,10.33423,9.773975,9.786998,1.558663,1.575255,1.504171,22.948984,51.736378,20.643642,5.781051,51.854309,45.208561,104.393593,0,626.48999,525.511147922695,2.21080516298012,0.0553614936602047,1.10064094463724,-4.33758588559414,606.476122473892,2.28328744156472,0.0215223154269074,1.18037648331321,39.6790871543215,579.689098150063,85.5045674553257,0.0194114033965361,1.2391251082585
7,7.058649,24.5,24.590984,5.4075,5.333312,107.750046,NaN,1.00908,NaN,28.057144,400,399.758331,25,28.952003,9.279502,41.041588,49.96703,401.316101,398.848846,398.572205,4821.026367,10.327064,9.782376,9.802416,1.563436,1.575142,1.505403,22.963697,51.775143,20.635515,5.787022,51.868839,45.176865,104.410461,0,624.943115,525.516319216221,2.21083935912026,0.0553693478441189,1.10057265124708,-4.34094577044124,606.498419832009,2.28333896932124,0.0215228960013776,1.18035942165415,39.6811529428844,579.703771947968,85.518055228986,0.0194115539376518,1.23909435938709
7,7.058649,24.5,24.590984,5.4075,5.341168,107.749138,NaN,1.00908,NaN,28.032303,400,399.67923,25,28.970795,9.281831,41.558502,49.96703,401.316101,398.848846,398.572205,4821.026367,10.327064,9.782376,9.802416,1.563436,1.575142,1.505403,22.963697,51.775143,20.635515,5.787022,51.868839,45.176865,104.410461,0,624.943115,525.524965077788,2.21087040492893,0.0553718698122189,1.10051227421462,-4.34094577044124,606.497348065004,2.28333615554295,0.021522813547582,1.18036085337728,39.6811529428844,579.714907227909,85.5270419885582,0.0194124519446513,1.23905805163254
7,7.058641,24.5,24.590776,5.4075,5.352659,107.76162,NaN,1.008842,NaN,28.048267,400,399.654083,25,28.997389,9.296778,41.516014,49.971691,401.406708,398.985474,398.755005,4820.039063,10.31339,9.762048,9.774776,1.556842,1.57696,1.509344,22.955023,51.726582,20.638855,5.783746,51.865173,45.199364,104.39592,0,624.111267,525.537637773686,2.21091606789425,0.0553756309886376,1.10042349960503,-4.34097996920502,606.512352947458,2.283376723547,0.0215241581205442,1.18033868047754,39.6808067082594,579.730881979981,85.5396591764364,0.0194139133362637,1.23900311851426
7,7.058837,24.5,24.591444,5.4075,5.354199,107.702751,NaN,1.008155,NaN,28.05534,400,399.683197,25,29.006939,9.298086,41.294945,49.971691,401.222839,398.904663,398.563019,4814.744141,10.323771,9.784593,9.809793,1.557347,1.568312,1.495772,22.943922,51.793362,20.646759,5.780135,51.813347,45.191166,104.396118,0,622.127441,525.538665628734,2.21091586145246,0.0553743480548124,1.10042434490417,-4.34014210797676,606.441991675685,2.2831882167402,0.0215181340427586,1.18043960344822,39.681918646179,579.732104765514,85.54153163263,0.0194134559276272,1.23900834226737
7,7.060223,24.5,24.593122,5.4075,5.349078,107.611893,NaN,1.008816,NaN,28.034664,400,399.617889,25,29.005737,9.309043,41.166061,49.971691,401.222839,398.904663,398.563019,4814.744141,10.323771,9.784593,9.809793,1.557347,1.568312,1.495772,22.943922,51.793362,20.646759,5.780135,51.813347,45.191166,104.396118,0,622.127441,525.52831445934,2.2108511398608,0.0553601395071175,1.10055328213204,-4.33421773696676,606.332537498242,2.28289131045877,0.0215081784043897,1.18060368668374,39.684711706458,579.71214745267,85.5276492974957,0.0194104500668442,1.23909652705502
7,7.060444,24.5,24.592609,5.4075,5.349078,107.611893,NaN,1.007498,NaN,28.034664,400,399.617889,25,29.005737,9.306072,41.348251,49.971691,401.337982,398.956238,398.722595,4822.322266,10.345326,9.774945,9.803159,1.562794,1.591663,1.519079,22.957684,51.805965,20.659464,5.77513,51.862408,45.130993,104.450722,0,620.989807,525.527562486659,2.21084404680454,0.0553581364793445,1.10056757314036,-4.33327316793191,606.333208639923,2.28289597091617,0.0215086988537497,1.18059751174842,39.683857824361,579.708607584504,85.5241123387653,0.0194105915196596,1.23910099671226
7,7.057821,24.5,24.592287,5.4075,5.350722,107.606667,NaN,1.007618,NaN,28.013645,400,399.660522,25,29.004877,9.302858,41.386093,49.971691,401.337982,398.956238,398.722595,4822.322266,10.345326,9.774945,9.803159,1.562794,1.591663,1.519079,22.957684,51.805965,20.659464,5.77513,51.862408,45.130993,104.450722,0,620.989807,525.538295973425,2.210934736653,0.0553824456531556,1.10038536834899,-4.34448549884655,606.327460096896,2.28288269227643,0.0215085507619599,1.18060193131838,39.6833218524729,579.740511768571,85.5494344353456,0.0194134322096977,1.23899257130552
7,7.054585,24.5,24.593563,5.4075,5.353799,107.640564,NaN,1.009098,NaN,28.002213,400,399.642059,25,28.997746,9.293271,41.152542,49.971691,401.350403,398.990723,398.715149,4820.880371,10.342061,9.783323,9.804643,1.564889,1.579932,1.51272,22.951641,51.526344,20.68055,5.748088,51.825294,45.222229,104.393593,0,621.898743,525.552689270408,2.21105078586005,0.0554127968730201,1.10015267578846,-4.35832253935996,606.365809137979,2.2829761977997,0.0215103355179982,1.1805635121029,39.6854457346452,579.784618032929,85.5867258937893,0.0194159265237257,1.23886655927954
7,7.052555,24.5,24.593666,5.4075,5.354253,107.631615,NaN,1.008944,NaN,27.995821,400,399.634094,25,28.985302,9.290673,41.195232,49.971691,401.314301,398.983673,398.680054,4817.865234,10.325676,9.782923,9.802407,1.551486,1.578676,1.510747,22.925592,51.713772,20.67906,5.734952,51.898594,45.21973,104.391701,0,621.491821,525.560092906538,2.21111776629047,0.0554313763762364,1.10001809695589,-4.36700522327436,606.355109483603,2.28294751711412,0.0215094181161971,1.18057894147645,39.6856171728954,579.808847027819,85.6064203725454,0.019417794251996,1.23878917611057
7,7.050774,24.5,24.591715,5.4075,5.356425,107.607567,NaN,1.008372,NaN,27.98955,400,399.674011,25,28.978325,9.283099,41.493557,49.971691,401.314301,398.983673,398.680054,4817.865234,10.325676,9.782923,9.802407,1.551486,1.578676,1.510747,22.925592,51.713772,20.67906,5.734952,51.898594,45.21973,104.391701,0,621.491821,525.568538583645,2.21118354423299,0.0554482552120722,1.09988648960086,-4.37462445360228,606.329270992031,2.28289067952877,0.0215092128675863,1.18059361707284,39.6823697402037,579.828657002975,85.6198275638846,0.0194210156903836,1.23869792701928
7,7.049836,24.5,24.592239,5.4075,5.359185,107.627678,NaN,1.008047,NaN,28.003122,400,399.642578,25,28.980217,9.27562,41.859825,49.971691,401.338928,399.024841,398.679901,4818.413574,10.330698,9.771346,9.781585,1.565401,1.579604,1.518448,22.920738,51.769829,20.662802,5.749258,51.824482,45.261299,104.384125,0,625.827881,525.574763606312,2.21122457184587,0.0554576671883387,1.09980483649147,-4.37863786516402,606.352328161227,2.28294827384934,0.0215105082459723,1.18056801437982,39.6832419555857,579.844394431396,85.633226753372,0.0194218482195021,1.23865402318234
7,7.049836,24.5,24.592239,5.4075,5.361192,107.668373,NaN,1.008047,NaN,28.014528,400,399.659851,25,28.974161,9.287877,42.203587,49.971691,401.338928,399.024841,398.679901,4818.413574,10.330698,9.771346,9.781585,1.565401,1.579604,1.518448,22.920738,51.769829,20.662802,5.749258,51.824482,45.261299,104.384125,0,625.827881,525.576970899214,2.21123249720369,0.0554583118425496,1.09978948550607,-4.37863786516402,606.400370064141,2.28307443496301,0.0215142048658093,1.18050353370988,39.6832419555857,579.847237926104,85.6355223946517,0.0194220774699182,1.23864478949842
7,7.050072,24.5,24.594093,5.4075,5.359499,107.696213,NaN,1.008178,NaN,27.998549,400,399.669525,25,28.966249,9.306171,41.522881,49.95961,401.315796,399.005829,398.585236,4822.994629,10.315589,9.778144,9.776278,1.564929,1.558797,1.504802,22.924458,51.625141,20.650951,5.764045,51.796822,45.242401,104.384575,0,631.417114,525.574306522436,2.21121823144563,0.0554556228245168,1.09981766338234,-4.37762805600852,606.430811014095,2.28314389376904,0.021514852222574,1.1804817736532,39.6863278868195,579.845720268677,85.6367529644668,0.0194204115114113,1.2386752394276
7,7.050875,24.5,24.593075,5.4075,5.370104,107.758125,NaN,1.00886,NaN,27.982958,400,399.675049,25,28.954315,9.317014,40.999577,49.95961,401.423828,399.026306,398.785645,4823.537109,10.35731,9.781674,9.824675,1.558375,1.564208,1.492373,22.92639,51.622631,20.666786,5.747266,51.822605,45.222233,104.413849,0,634.625244,525.583239859297,2.21123431822666,0.0554517306227581,1.09978836254617,-4.37419233008922,606.505224009279,2.2833450177859,0.0215215073928161,1.18037178689644,39.6846334761073,579.849514949918,85.6384680703627,0.0194215649741742,1.23864890360149
7,7.050681,24.5,24.595394,5.4075,5.370104,107.758125,NaN,1.008014,NaN,27.982958,400,399.675049,25,28.954315,9.294471,40.813301,49.95961,401.423828,399.026306,398.785645,4823.537109,10.35731,9.781674,9.824675,1.558375,1.564208,1.492373,22.92639,51.622631,20.666786,5.747266,51.822605,45.222233,104.413849,0,634.625244,525.583899372875,2.21124054863599,0.0554534937182707,1.09977584823789,-4.37502235367293,606.502194177674,2.28332396179948,0.0215191541687223,1.18039962699852,39.6884932595495,579.856254076087,85.6469803294333,0.0194201776197461,1.23865894201225
7,7.051424,24.5,24.593843,5.4075,5.386844,107.840973,NaN,1.007852,NaN,27.959953,400,399.713593,25,28.949568,9.279415,40.844498,49.95961,401.393585,398.913422,398.739929,4820.19873,10.34086,9.768672,9.792736,1.545336,1.559944,1.491974,22.93318,51.675442,20.632614,5.775185,51.849663,45.237576,104.394928,0,639.221313,525.599783446901,2.21128278464301,0.0554521172870673,1.09969581734392,-4.3718435430244,606.602007405515,2.28359473664332,0.0215282494140454,1.18025062283558,39.6859117791016,579.868396146444,85.654728966984,0.0194224476853238,1.23859818185735
7,7.051318,24.5,24.593115,5.4075,5.393301,107.888802,NaN,1.007836,NaN,27.977411,400,399.685272,25,28.956432,9.270093,41.08569,49.95961,401.393585,398.913422,398.739929,4820.19873,10.34086,9.768672,9.792736,1.545336,1.559944,1.491974,22.93318,51.675442,20.632614,5.775185,51.849663,45.237576,104.394928,0,639.221313,525.607244228813,2.21131168027149,0.0554551538241251,1.09963966591672,-4.37229703206179,606.659405820948,2.28374949662506,0.0215333296302371,1.18016685955148,39.6847000551363,579.877350123003,85.6609940688957,0.0194237756758429,1.23855910948008
7,7.051126,24.5,24.593801,5.4075,5.389122,107.919807,NaN,1.009265,NaN,27.995247,400,399.708862,25,28.960188,9.292376,41.220512,49.95961,401.536438,399.09259,398.877502,4822.112793,10.359676,9.772026,9.80321,1.553549,1.56631,1.497719,22.895575,51.680977,20.62928,5.778932,51.760372,45.190071,104.434219,0,644.00885,525.603301261927,2.21130134706425,0.0554555567805297,1.09965920666374,-4.3731184593662,606.695101200556,2.28383929516608,0.021535447037147,1.18012651709535,39.6858418726898,579.874974904636,85.6599848454672,0.0194230129970208,1.23857625577948
7,7.05172,24.5,24.592068,5.4075,5.38803,107.953293,NaN,1.007647,NaN,28.007183,400,399.75769,25,28.956236,9.294535,41.175827,49.95961,401.438934,398.922119,398.761353,4823.055664,10.368992,9.780694,9.817842,1.554395,1.563186,1.492845,22.93923,51.675049,20.625324,5.794241,51.854954,45.176586,104.451561,0,647.762268,525.600081713579,2.21127796273527,0.0554498084794674,1.0997058381367,-4.37057722372839,606.73687817106,2.2839587154901,0.0215402452113086,1.18005342120156,39.6829573219641,579.863218459858,85.6481978081957,0.01942350823665,1.23859055727343
7,7.050379,24.5,24.591282,5.4075,5.38229,107.971863,NaN,1.008889,NaN,28.020641,400,399.748169,25,28.958347,9.292053,41.223309,49.95961,401.438934,398.922119,398.761353,4823.055664,10.368992,9.780694,9.817842,1.554395,1.563186,1.492845,22.93923,51.675049,20.625324,5.794241,51.854954,45.176586,104.451561,0,647.762268,525.598327088798,2.21129836191229,0.0554601520725411,1.09966323982127,-4.37631448680378,606.759816388399,2.28402334567979,0.0215427283919867,1.18001502469078,39.6816489866938,579.869010953316,85.6518335265476,0.0194246297754624,1.2385609420474
7,7.051342,24.5,24.594362,5.4075,5.386233,108.02916,NaN,1.00826,NaN,28.025997,400,399.819305,25,28.973021,9.276446,40.854225,49.95961,401.673889,399.059113,399.014954,4823.337891,10.372099,9.755368,9.774634,1.564263,1.574324,1.507369,22.939096,51.613327,20.597837,5.813559,51.826851,45.110924,104.484428,0,651.182251,525.599390218213,2.21128300537141,0.0554526662303507,1.09969519909018,-4.37219435484462,606.823411095326,2.28417278592998,0.0215447990621722,1.17996251291384,39.6867756151376,579.869483361213,85.656294099137,0.019422103216797,1.23860179592036
7,7.051342,24.5,24.594362,5.4075,5.396071,108.047768,NaN,1.00826,NaN,28.049126,400,399.893799,25,28.975172,9.279318,40.470112,49.95961,401.558014,398.874084,398.822937,4824.293945,10.397602,9.782363,9.806219,1.571321,1.592116,1.51695,22.953094,51.695732,20.594908,5.80795,51.865879,45.199657,104.450127,0,652.201843,525.610208649941,2.21132184498866,0.0554558251289532,1.09962006178506,-4.37219435484462,606.845367568245,2.28423038597563,0.0215464869807722,1.17993354874953,39.6867756151376,579.883419479617,85.667545796701,0.0194232266342313,1.23855657849431
7,7.049088,24.5,24.595448,5.4075,5.407439,108.006134,NaN,1.008253,NaN,28.068863,400,399.84671,25,28.97459,9.28314,40.616863,49.95961,401.558014,398.874084,398.822937,4824.293945,10.397602,9.782363,9.806219,1.571321,1.592116,1.51695,22.953094,51.695732,20.594908,5.80795,51.865879,45.199657,104.450127,0,652.201843,525.630365587402,2.21143909214353,0.0554799650682894,1.0993881537712,-4.38183861659383,606.794825197827,2.28409165236673,0.0215416076290074,1.18001136762276,39.6885831347858,579.927601500775,85.7046577399803,0.0194258837272415,1.23842828623302
7,7.047234,24.5,24.59499,5.4075,5.417262,107.963463,NaN,1.008296,NaN,28.078728,400,399.861176,25,28.9799,9.291213,40.955574,49.950314,401.661285,398.967041,399.009033,4820.703613,10.37177,9.764424,9.774333,1.565215,1.587728,1.510585,22.967609,51.723923,20.579695,5.811235,51.796547,45.211025,104.440804,0,650.091614,525.647460800948,2.21153739349172,0.0554999832013718,1.09919400098327,-4.3897731435124,606.745068778696,2.28396369267433,0.0215382013121003,1.18007248473837,39.6878208548823,579.961988956601,85.7318198263456,0.0194290367547546,1.2383106417436
7,7.047945,24.5,24.594706,5.4075,5.433102,107.966972,NaN,1.008771,NaN,28.080788,400,399.824646,25,28.982912,9.2911,41.120815,49.950314,401.661285,398.967041,399.009033,4820.703613,10.37177,9.764424,9.774333,1.565215,1.587728,1.510585,22.967609,51.723923,20.579695,5.811235,51.796547,45.211025,104.440804,0,650.091614,525.662457277448,2.21157706133561,0.0554986011930076,1.099119192057,-4.38673010332582,606.749579987674,2.28397713454775,0.0215388080049832,1.18006360716685,39.6873481693542,579.975673433394,85.7424950985952,0.0194303762243251,1.23826246063415
7,7.048321,24.5,24.593494,5.4075,5.433102,107.966972,NaN,1.008817,NaN,28.080788,400,399.824646,25,28.982912,9.282962,41.37011,49.950314,401.558441,398.833893,398.894348,4823.53125,10.385437,9.770228,9.791905,1.576535,1.593135,1.522606,22.976526,51.748405,20.61323,5.774505,51.841938,45.227821,104.44783,0,643.964233,525.661180744607,2.21156498875863,0.0554951809204247,1.09914336912681,-4.38512093875039,606.751160461317,2.2839881313074,0.0215400385093071,1.18004911221282,39.6853308873567,579.96898572782,85.7354902014847,0.0194308466878278,1.23826743716452
7,7.048338,24.5,24.592646,5.4075,5.441452,107.998383,NaN,1.009105,NaN,28.083694,400,399.799866,25,28.983768,9.28697,41.56842,49.950314,401.725525,399.100861,399.108826,4826.48291,10.377018,9.761005,9.785102,1.577404,1.590971,1.51643,22.992977,51.703209,20.610945,5.762029,51.830639,45.166271,104.464401,0,638.984192,525.670300619529,2.21159738625742,0.0554977071743911,1.09908095342624,-4.38504818551127,606.789331696296,2.28409307635669,0.0215437494754906,1.17998996313011,39.6839194108516,579.978965033041,85.7424271377854,0.0194323574223559,1.23822350047193
7,7.04901,24.5,24.596165,5.4075,5.439067,108.023788,NaN,1.008043,NaN,28.065203,400,399.886322,25,28.97525,9.276158,41.71545,49.950314,401.725525,399.100861,399.108826,4826.48291,10.377018,9.761005,9.785102,1.577404,1.590971,1.51643,22.992977,51.703209,20.610945,5.762029,51.830639,45.166271,104.464401,0,638.984192,525.665398021093,2.21156640235556,0.0554908294393131,1.09914229227295,-4.38217239966161,606.814722366531,2.28413980108449,0.0215424811511242,1.17999242071528,39.6897764639992,579.974682796923,85.7436259358971,0.0194290812836032,1.23828571859956
7,7.047918,24.5,24.59437,5.4075,5.432876,108.021568,NaN,1.00842,NaN,28.050537,400,399.904266,25,28.96859,9.264079,41.900475,49.950314,401.720764,399.036591,399.109589,4823.620605,10.399319,9.773428,9.815826,1.551771,1.570922,1.497687,22.984234,51.590088,20.603464,5.760972,51.847965,45.194363,104.464844,0,634.833496,525.66230054168,2.21157703660577,0.05549877424622,1.0991191751302,-4.38684565754949,606.814442348074,2.28414921152392,0.0215441022430124,1.17997443296755,39.6867889304211,579.975011693542,85.7415160183922,0.0194306027414259,1.23825998312975
7,7.045427,24.5,24.593658,5.4075,5.418495,107.991776,NaN,1.008798,NaN,28.041809,400,399.930389,25,28.958672,9.274094,42.361965,49.950314,401.554871,398.865326,398.897125,4820.827637,10.388223,9.771908,9.80682,1.547219,1.576716,1.500224,22.974434,51.745377,20.595526,5.780113,51.824173,45.224892,104.426064,0,632.335632,525.654952056371,2.21160029243012,0.0555168240334546,1.09906838199435,-4.39750805316368,606.780216109397,2.28406344005118,0.0215421224530272,1.18001236276656,39.685603857323,579.981974566338,85.7461969396666,0.0194317569957122,1.23822767590479
7,7.04528,24.5,24.594587,5.4075,5.410703,107.943085,NaN,1.008878,NaN,28.022345,400,399.900391,25,28.953936,9.287198,42.848911,49.950314,401.554871,398.865326,398.897125,4820.827637,10.388223,9.771908,9.80682,1.547219,1.576716,1.500224,22.974434,51.745377,20.595526,5.780113,51.824173,45.224892,104.426064,0,632.335632,525.646887094951,2.21157427019796,0.0555156594237662,1.09911821339526,-4.39813735677097,606.72154657576,2.28390424883328,0.0215367614313279,1.18009951059261,39.6871501062289,579.974440495095,85.7413419119964,0.0194303759656233,1.23826481351693
7,7.04528,24.5,24.594587,5.4075,5.407073,107.894989,NaN,1.008878,NaN,28.027313,400,399.856049,25,28.957388,9.284369,42.578037,49.950314,401.727295,399.059723,399.088623,4821.818848,10.364052,9.755816,9.773879,1.56065,1.585628,1.50825,22.948996,51.721092,20.602402,5.769275,51.744434,45.232132,104.402496,0,628.633972,525.642897245692,2.21155994701736,0.0555144934300959,1.09914584264377,-4.39813735677097,606.664786699989,2.28375529977059,0.021532396900745,1.18017479260638,39.6871501062289,579.969300059037,85.7371906177957,0.0194299616552547,1.23828144410802
7,7.046169,24.5,24.592026,5.4075,5.405392,107.898277,NaN,1.009188,NaN,28.049076,400,399.901642,25,28.960028,9.28404,42.118946,49.950314,401.727295,399.059723,399.088623,4821.818848,10.364052,9.755816,9.773879,1.56065,1.585628,1.50825,22.948996,51.721092,20.602402,5.769275,51.744434,45.232132,104.402496,0,628.633972,525.638030175072,2.21152475869896,0.0555058619333567,1.09921585083851,-4.39433172068027,606.672008788314,2.28378872587956,0.0215352951439552,1.18013897463562,39.6828874117222,579.951695626256,85.7195842367939,0.0194306758048571,1.23830320862271
7,7.048063,24.5,24.593876,5.4075,5.39781,107.874855,NaN,1.009175,NaN,28.063963,400,399.907623,25,28.964565,9.283368,41.478233,49.954319,401.769073,399.030731,399.111877,4820.563965,10.375103,9.757788,9.771171,1.549,1.576435,1.511382,22.913694,51.771858,20.626556,5.728968,51.720726,45.292259,104.386238,0,626.329895,525.623261542667,2.21143400502917,0.0554861947414502,1.09939556232154,-4.38622509252048,606.641952686984,2.2836993912497,0.0215312912916231,1.18019783957917,39.685966705504,579.922722160096,85.6986366620829,0.019426799476838,1.23842247540582
8,8.068201,28,27.915359,9.4939,10.474789,111.693008,NaN,1.007736,NaN,28.137787,400,399.683563,25,29.481491,9.287432,46.088417,49.985676,401.663574,399.005188,398.462006,5398.766113,10.91831,10.436632,10.370033,1.445454,1.459313,1.390528,23.624914,59.13319,22.843678,11.135406,59.212063,51.21019,109.008667,0.608731389045715,573.518005,527.878795710749,2.20057791857119,0.0488415775131347,1.12361879855565,-0.241833238243316,606.895835423289,2.26688619462978,0.0188749795180136,1.21346497213463,44.9510315778012,582.052954271975,91.6661784232149,0.0171453418847796,1.27577205189062
8,8.069107,28,27.915859,9.4939,10.461583,111.758614,NaN,1.007824,NaN,28.153008,400,399.68927,25,29.493183,9.270306,46.141918,49.985676,401.68808,398.993317,398.548126,5400.921875,10.928731,10.434744,10.377108,1.455638,1.464846,1.396549,23.638523,59.005569,22.826622,11.140997,59.089828,51.163368,109.024811,0.758825063705444,586.282959,527.861012607648,2.2004996172176,0.0488313753740482,1.12377717489526,-0.23833427366128,606.974795330967,2.26708889906373,0.0188800030821682,1.21333913539628,44.9517872757946,582.025246706844,91.6450863671426,0.0171430466389892,1.27587693169799
8,8.069328,28,27.916014,9.4939,10.444249,111.786972,NaN,1.008398,NaN,28.144817,400,399.715759,25,29.493744,9.265841,46.179817,49.985676,401.796448,399.110565,398.647797,5398.249023,10.928592,10.440245,10.387755,1.431367,1.44346,1.378921,23.605949,58.995583,22.812876,11.130712,59.159634,51.16116,109.011444,0.788060247898102,603.942627,527.84081351666,2.20042458910262,0.0488248399494083,1.12392684986558,-0.237480818681092,607.009002080643,2.26717700528416,0.0188822227709891,1.21328410929439,44.9520215400732,581.998143310233,91.6240381137986,0.0171410183787768,1.27597522417154
8,8.068919,28,27.917326,9.4939,10.444249,111.786972,NaN,1.008145,NaN,28.144817,400,399.715759,25,29.493744,9.259488,46.161793,49.985676,401.796448,399.110565,398.647797,5398.249023,10.928592,10.440245,10.387755,1.431367,1.44346,1.378921,23.605949,58.995583,22.812876,11.130712,59.159634,51.16116,109.011444,0.788060247898102,603.942627,527.842142956957,2.20043631866159,0.0488277355600641,1.12390216349854,-0.239060303619169,607.007306505825,2.26716616492809,0.0188811770357898,1.21330003833658,44.9540044340413,582.004670864642,91.6307950896799,0.0171406306819056,1.27596923403721
8,8.069984,28,27.918995,9.4939,10.432714,111.761269,NaN,1.007269,NaN,28.141537,400,399.780945,25,29.481577,9.275172,46.208721,49.985676,401.697662,399.056641,398.508575,5394.262695,10.928415,10.440464,10.39443,1.446885,1.448399,1.394328,23.622974,59.073257,22.767866,11.147036,59.140686,51.136627,109.030876,0.721193850040436,614.455444,527.825715680692,2.20036005726918,0.0488168882160531,1.12405728237175,-0.234947590667616,606.973962898928,2.26707135510662,0.0188777231946318,1.21337189811625,44.9565267778464,581.979713372138,91.6133241967966,0.0171377721798493,1.27607981463345
8,8.070305,28,27.918449,9.4939,10.413426,111.743401,NaN,1.008257,NaN,28.123886,400,399.778534,25,29.47212,9.267111,46.353195,49.985676,401.74234,399.043732,398.557678,5394.764648,10.9388,10.453218,10.403817,1.427339,1.426847,1.363574,23.621717,59.026962,22.776417,11.132321,59.224556,51.182636,108.994057,0.660539388656616,623.585022,527.802989350248,2.20027438895331,0.0488090842968945,1.12422872176362,-0.233708064972234,606.952987977438,2.26701953877706,0.0188766818222863,1.21340116415966,44.9557016259232,581.947530152367,91.5874217166522,0.0171358377711979,1.27618712726281
8,8.070992,28,27.91917,9.4939,10.400326,111.762817,NaN,1.007755,NaN,28.094421,400,399.816132,25,29.469267,9.254498,46.213921,49.985676,401.74234,399.043732,398.557678,5394.764648,10.9388,10.453218,10.403817,1.427339,1.426847,1.363574,23.621717,59.026962,22.776417,11.132321,59.224556,51.182636,108.994057,0.660539388656616,623.585022,527.786026222081,2.20020274189439,0.0488004652637374,1.12437365197945,-0.231055373955712,606.975614977795,2.26707478892698,0.0188777116502587,1.21337091489505,44.9567912470081,581.922633868478,91.5688164176677,0.0171335991035079,1.2762852146426
8,8.068598,28,27.919127,9.4939,10.391541,111.799232,NaN,1.007619,NaN,28.074242,400,399.763336,25,29.471197,9.260196,46.213604,49.985676,401.619324,399.024414,398.53302,5395.155273,10.913865,10.428085,10.380262,1.422295,1.435686,1.368295,23.615168,59.170403,22.791178,11.097518,59.121727,51.115059,109.027382,0.62807834148407,625.940918,527.78393778245,2.20023658515211,0.0488148889245463,1.12429820271341,-0.24029999081165,607.01985411485,2.26718992726345,0.0188807545995841,1.21329731415897,44.9567262632741,581.934903626768,91.578376419839,0.0171344996658038,1.2762409630358
8,8.069969,28,27.919031,9.4939,10.383744,111.800522,NaN,1.008296,NaN,28.058928,400,399.731171,25,29.489079,9.268273,46.448456,49.985676,401.753021,399.133698,398.607178,5396.922852,10.905411,10.428712,10.374862,1.421062,1.430449,1.370622,23.615955,59.033112,22.855362,11.038604,59.180168,51.209068,108.989136,0.609223484992981,623.552551,527.770709954124,2.20016633158436,0.0488029475122707,1.12444274038388,-0.235005513343708,607.021543319725,2.26719478623628,0.0188809376809303,1.213293562111,44.9565811830344,581.909116388267,91.5580513703528,0.0171327279004925,1.27633153829318
8,8.069969,28,27.919031,9.4939,10.369503,111.778847,NaN,1.008296,NaN,28.058617,400,399.758514,25,29.501783,9.268508,46.734959,49.985676,401.753021,399.133698,398.607178,5396.922852,10.905411,10.428712,10.374862,1.421062,1.430449,1.370622,23.615955,59.033112,22.855362,11.038604,59.180168,51.209068,108.989136,0.609223484992981,623.552551,527.75469596352,2.20010985014916,0.0487988615706263,1.12455532495822,-0.235005513343708,606.995244710608,2.26712646745756,0.018879146902301,1.21333704355062,44.9565811830344,581.888517609804,91.5419127844351,0.0171312627893507,1.27640494463054
8,8.071322,28,27.920937,9.4939,10.353899,111.785995,NaN,1.008166,NaN,28.094536,400,399.747314,25,29.496319,9.264021,47.088284,49.982197,401.77005,399.141144,398.568726,5401.334961,10.914473,10.441406,10.382018,1.41888,1.433145,1.372759,23.632883,59.042679,22.840572,11.052701,59.20451,51.235363,108.966927,0.625634670257568,623.137268,527.732741847096,2.20000912890287,0.0487848111028791,1.12476080250227,-0.229781216456388,607.001454269768,2.26713325119954,0.0188782186576692,1.21334584301312,44.959461558977,581.855051459907,91.5180813698211,0.0171276457024399,1.27654932823444
8,8.07047,28,27.92201,9.4939,10.347109,111.784676,NaN,1.006825,NaN,28.093513,400,399.823151,25,29.480877,9.25485,46.857029,49.982197,401.807831,399.180054,398.616302,5393.578125,10.939696,10.442468,10.396624,1.421977,1.437588,1.376175,23.65114,59.137276,22.826597,11.034349,59.143879,51.204994,108.9842,0.653449714183807,626.864136,527.727879175456,2.20000663849475,0.0487888904873734,1.12476294152892,-0.233070940148025,606.998467081525,2.26712022883207,0.018877254741365,1.21336151958354,44.9610830266825,581.855981047567,91.5201530030584,0.0171270157031986,1.27656010171731
8,8.069418,28,27.922005,9.4939,10.338772,111.760017,NaN,1.00797,NaN,28.104122,400,399.85376,25,29.466286,9.257463,46.548656,49.982197,401.807831,399.180054,398.616302,5393.578125,10.939696,10.442468,10.396624,1.421977,1.437588,1.376175,23.65114,59.137276,22.826597,11.034349,59.143879,51.204994,108.9842,0.653449714183807,626.864136,527.721928087674,2.20000375224724,0.0487939422024272,1.12476521024738,-0.237133262909708,606.968552653056,2.26704253786235,0.0188752214073293,1.21341097957747,44.9610754710248,581.854919956962,91.5193155332892,0.0171269434778979,1.27656382258509
8,8.069066,28,27.922958,9.4939,10.318103,111.625366,NaN,1.007502,NaN,28.121223,400,399.802979,25,29.458868,9.252189,46.158176,49.982197,401.618744,399.02298,398.432159,5398.117676,10.924114,10.43911,10.387694,1.428652,1.443229,1.386904,23.617151,59.032372,22.827452,11.019814,59.137459,51.285225,108.939201,0.703578174114227,629.973572,527.699825480005,2.19993184158738,0.0487905007555457,1.12490772205381,-0.238492608888009,606.803913854471,2.26661005714413,0.0188633341996457,1.21369390862627,44.9625155605984,581.830329080386,91.5012462275394,0.0171245762785835,1.27666412645861
8,8.068638,28,27.923447,9.4939,10.299089,111.491714,NaN,1.007617,NaN,28.113419,400,399.718414,25,29.459204,9.258634,45.810482,49.982197,401.650024,399.018677,398.457062,5395.65332,10.915103,10.42779,10.368982,1.410543,1.421806,1.366103,23.611551,58.998734,22.81975,11.001521,59.229034,51.279125,108.947792,0.743042171001434,632.774719,527.679829992746,2.1998686672611,0.0487880713863565,1.12503265302379,-0.240145510616514,606.641049398086,2.26618431510976,0.0188518937917457,1.21397074825827,44.9632544797087,581.808130358806,91.4844711185581,0.0171226802287206,1.27674985388217
8,8.06873,28,27.921768,9.4939,10.291342,111.39064,NaN,1.008147,NaN,28.117697,400,399.71283,25,29.455481,9.266236,45.865273,49.982197,401.650024,399.018677,398.457062,5395.65332,10.915103,10.42779,10.368982,1.410543,1.421806,1.366103,23.611551,58.998734,22.81975,11.001521,59.229034,51.279125,108.947792,0.743042171001434,632.774719,527.670814238055,2.19983527600521,0.0487851959834952,1.12509977841545,-0.239790208372142,606.520516204576,2.26587913766866,0.0188448692473395,1.21415607805588,44.9607173316919,581.793080088162,91.4705804306743,0.0171226986663769,1.27678158477144
8,8.068908,28,27.924713,9.4939,10.287736,111.260361,NaN,1.007527,NaN,28.129202,400,399.758331,25,29.463421,9.275635,45.783836,49.982197,401.71225,399.114685,398.549286,5401.017578,10.91468,10.429019,10.375694,1.415687,1.436932,1.37433,23.604729,59.040028,22.802452,10.990673,59.124992,51.204742,108.975082,0.783115983009338,635.897339,527.666176815012,2.19981585112495,0.0487829008706845,1.125139248801,-0.239102784492673,606.358494694094,2.26544329872873,0.0188317436926706,1.21445880300357,44.9651674636327,581.791039688894,91.4726710446615,0.0171206436488905,1.27682758136482
8,8.071541,28,27.92779,9.4939,10.274766,111.237076,NaN,1.00788,NaN,28.157932,400,399.732513,25,29.469637,9.277179,45.78495,49.982197,401.775879,399.098236,398.60791,5403.141602,10.932064,10.431541,10.374682,1.41067,1.433951,1.369688,23.621969,59.043835,22.835991,10.952356,59.255634,51.251846,108.938065,0.818200469017029,639.60144,527.642997130021,2.19968876111698,0.0487605494103076,1.12540248608516,-0.228935661019136,606.326217920732,2.26534425930452,0.0188273683170878,1.21454438381039,44.9698166752523,581.749968855272,91.4443614793338,0.0171157276505077,1.27701497413592
8,8.070732,28,27.926926,9.4939,10.274766,111.237076,NaN,1.008249,NaN,28.157932,400,399.732513,25,29.469637,9.269234,45.905434,49.982197,401.775879,399.098236,398.60791,5403.141602,10.932064,10.431541,10.374682,1.41067,1.433951,1.369688,23.621969,59.043835,22.835991,10.952356,59.255634,51.251846,108.938065,0.818200469017029,639.60144,527.645635316433,2.19971198825554,0.0487662714517105,1.12535328420885,-0.23205928345385,606.327340412757,2.26535141148654,0.0188280555943694,1.21453378079445,44.9685112487765,581.756958545505,91.4487526289411,0.0171167848484422,1.27697859332967
8,8.071845,28,27.92692,9.4939,10.253632,111.34066,NaN,1.008096,NaN,28.1852,400,399.755249,25,29.459614,9.263193,46.072998,49.983536,401.853119,399.226532,398.653259,5402.776367,10.921277,10.451049,10.392398,1.396907,1.410865,1.356263,23.647604,59.069756,22.832027,10.954639,59.120323,51.145847,109.009956,1.194245,650.05481,527.618219319765,2.19959610518733,0.0487523315586995,1.12558935853454,-0.227761950808258,606.453143457321,2.26567867898132,0.0188366334090505,1.21432128021206,44.9685021832072,581.714699371877,91.4156539762831,0.01711378300965,1.27712986841928
8,8.071845,28,27.92692,9.4939,10.240779,111.487823,NaN,1.008096,NaN,28.178858,400,399.787842,25,29.450455,9.259779,45.940857,49.983536,401.853119,399.226532,398.653259,5402.776367,10.921277,10.451049,10.392398,1.396907,1.410865,1.356263,23.647604,59.069756,22.832027,10.954639,59.120323,51.145847,109.009956,1.194245,650.05481,527.603751461014,2.19954505366502,0.0487486407598855,1.12569187400045,-0.227761950808258,606.631824507315,2.2661433115038,0.0188488073543696,1.21402107261917,44.9685021832072,581.696088112147,91.4010816339277,0.0171124591972777,1.27719658417973
8,8.07194,28,27.92573,9.4939,10.234523,111.617439,NaN,1.00825,NaN,28.190697,400,399.836121,25,29.456377,9.255878,45.582554,49.983536,401.792297,399.10556,398.635803,5406.162109,10.945565,10.449202,10.407297,1.41064,1.428014,1.365919,23.661161,59.007084,22.867659,10.905394,59.216595,51.165779,109.00486,0.860729932785034,755.064575,527.596398933148,2.19951747438201,0.0487461724560028,1.12574759065525,-0.227395173243281,606.79070448855,2.26656213808033,0.0188604715234504,1.2137437014386,44.9667041491799,581.683997828365,91.3901240523176,0.017112370447159,1.27722428571611
8,8.071936,28,27.929296,9.4939,10.233987,111.704437,NaN,1.008493,NaN,28.196253,400,399.839996,25,29.466488,9.259702,45.48695,49.983536,401.808228,399.168732,398.685669,5404.646484,10.942494,10.43763,10.390961,1.412852,1.431263,1.366052,23.670855,59.045292,22.868694,10.888879,59.069157,51.119305,109.008316,0.21581694483757,840.713806,527.595808585908,2.19951545998359,0.0487460468104386,1.12575162572327,-0.227410616443194,606.891677597833,2.26680705494887,0.0188648221619903,1.21361146538946,44.9720920323751,581.689365417942,91.3987958181386,0.0171104412660641,1.27725195204971
8,8.070633,28,27.929405,9.4939,10.230237,111.776581,NaN,1.007756,NaN,28.19858,400,399.866272,25,29.477348,9.262249,45.448051,49.983536,401.730804,399.089325,398.573273,5404.321289,10.927568,10.437644,10.379066,1.419656,1.443611,1.371593,23.652376,59.065647,22.847025,10.888,59.179306,51.190426,108.976089,0.800102293491364,883.525269,527.595839666739,2.19953798512051,0.048754184500966,1.12570216484489,-0.232441547749886,606.979086248249,2.26703362066099,0.0188706956503462,1.21346759193201,44.9722567126203,581.697763511796,91.4055076195334,0.0171109679504077,1.27722326806445
8,8.072722,28,27.928144,9.4939,10.218787,111.838478,NaN,1.008523,NaN,28.210577,400,399.840546,25,29.47765,9.261021,45.388233,49.983536,401.730804,399.089325,398.573273,5404.321289,10.927568,10.437644,10.379066,1.419656,1.443611,1.371593,23.652376,59.065647,22.847025,10.888,59.179306,51.190426,108.976089,0.800102293491364,883.525269,527.576130230472,2.19943249822016,0.0487361245031613,1.12592095286216,-0.224376139160086,607.055821436777,2.26723913727813,0.0188768123860152,1.21332806892243,44.9703515285797,581.657151879031,91.3721319303605,0.0171088964092696,1.27735238415607
8,8.072893,28,27.932064,9.4939,10.196364,111.853363,NaN,1.007457,NaN,28.22938,400,399.779816,25,29.465151,9.255998,45.488182,49.983536,401.689301,399.063965,398.556458,5400.521484,10.920022,10.434637,10.379276,1.417094,1.43559,1.366075,23.64164,59.148655,22.870758,10.851507,59.233269,51.199787,108.971931,1.08692,857.246094,527.550323194201,2.19933848146907,0.0487284753748468,1.12611074095259,-0.223715996302531,607.068818180177,2.26725367614368,0.0188749197176662,1.21334579790065,44.9762738520457,581.629587281066,91.3554678700678,0.017104396262617,1.27750298550465
8,8.072406,28,27.931602,9.4939,10.179058,111.879128,NaN,1.008322,NaN,28.224432,400,399.788177,25,29.447483,9.264565,45.859543,49.983536,401.757202,399.059662,398.610291,5401.052734,10.935813,10.441393,10.383937,1.426806,1.444059,1.376485,23.693449,59.159561,22.868465,10.844648,59.208836,51.137383,109.003922,0.579539120197296,828.499878,527.532424608276,2.19928368626952,0.0487269463877018,1.12621959832609,-0.225596080187529,607.100675994155,2.26733868526554,0.0188774151028642,1.21328860019913,44.9755758969275,581.608824396343,91.3386363520219,0.0171032186776602,1.27757153114371
8,8.072231,28,27.93232,9.4939,10.164253,111.850754,NaN,1.007858,NaN,28.219074,400,399.789978,25,29.434792,9.266575,46.035576,49.983536,401.757202,399.059662,398.610291,5401.052734,10.935813,10.441393,10.383937,1.426806,1.444059,1.376485,23.693449,59.159561,22.868465,10.844648,59.208836,51.137383,109.003922,0.579539120197296,828.499878,527.516321943344,2.19922986062832,0.0487239298582672,1.12632757936,-0.226271696025151,607.065321868129,2.26724333982329,0.0188745004247743,1.21335413132439,44.9766605939417,581.590433872297,91.3251421936743,0.0171014455600661,1.27764712648785
8,8.073273,28,27.934414,9.4939,10.161093,111.823143,NaN,1.00795,NaN,28.201048,400,399.828186,25,29.418533,9.262699,46.131298,49.983536,401.887817,399.212677,398.712585,5402.976074,10.951541,10.448554,10.402796,1.417737,1.432492,1.368101,23.712999,59.114433,22.867432,10.837679,59.297138,51.173912,108.972496,NaN,834.739258,527.50935721217,2.19918735870454,0.0487156570344463,1.1264166233793,-0.222249050146957,607.029113548001,2.26713902400839,0.0188705530944165,1.21343491121674,44.97982392015,581.578523931854,91.3184466180711,0.0170992424921402,1.27771756288301
8,8.074841,28,27.936357,9.4939,10.150626,111.779175,NaN,1.007534,NaN,28.190739,400,399.864014,25,29.406071,9.254734,46.071632,49.987919,401.752472,399.078613,398.617218,5400.359375,10.940434,10.433466,10.385871,1.403493,1.415106,1.356618,23.699696,59.181194,22.889082,10.816658,59.212364,51.24453,108.930153,NaN,860.785583,527.492440659523,2.19910068890075,0.0487015707998569,1.1265965538767,-0.216196520922324,606.973247694104,2.26698437607954,0.0188653752602871,1.21354683150438,44.9827589743878,581.550258441266,91.2987626969129,0.0170959742145246,1.27784493315005
8,8.075794,28,27.937529,9.4939,10.131259,111.734138,NaN,1.008143,NaN,28.200184,400,399.814545,25,29.402287,9.240895,46.368645,49.987919,401.752472,399.078613,398.617218,5400.359375,10.940434,10.433466,10.385871,1.403493,1.415106,1.356618,23.699696,59.181194,22.889082,10.816658,59.212364,51.24453,108.930153,NaN,860.785583,527.467503609507,2.19899628131332,0.048689275087913,1.12681058726846,-0.212518346554305,606.917075506155,2.26683269531119,0.0188607225668591,1.21365173566987,44.9845292971224,581.514212074297,91.2720257369485,0.0170926518339355,1.27799029492117
8,8.075645,28,27.938866,9.4939,10.114311,111.70179,NaN,1.008178,NaN,28.218639,400,399.816101,25,29.412457,9.236231,46.441338,49.987919,401.834381,399.153778,398.680176,5398.334961,10.928344,10.429523,10.372421,1.411606,1.420867,1.36777,23.665157,59.090237,22.88389,10.804295,59.202099,51.267929,108.924072,NaN,869.144958,527.448892730258,2.19893314274705,0.04868545738591,1.12693788908172,-0.213093401420224,606.876085684195,2.26671964030291,0.0188569865041294,1.21373323078154,44.9865487854414,581.493488580081,91.257488042136,0.0170903126727275,1.27808267658892
8,8.076279,28,27.938992,9.4939,10.103745,111.67778,NaN,1.008452,NaN,28.224628,400,399.837006,25,29.425613,9.25193,46.309357,49.987919,401.734009,399.079498,398.556702,5405.742188,10.954196,10.462187,10.426751,1.405266,1.416949,1.359963,23.676559,59.071785,22.888687,10.796072,59.253376,51.257175,108.936653,0,850.877441,527.43491045065,2.19887288447548,0.0486779440074728,1.12706189027612,-0.210646579396325,606.846780334404,2.26664287346159,0.0188549026647965,1.21378324404685,44.9867390999057,581.47174585003,91.2406346857359,0.0170886846626232,1.27816281968265
8,8.07572,28,27.940041,9.4939,10.100706,111.661026,NaN,1.007672,NaN,28.223476,400,399.811401,25,29.429535,9.245472,46.203846,49.987919,401.755005,399.033691,398.555847,5400.317871,10.957262,10.456029,10.412171,1.404858,1.426039,1.361361,23.699617,59.14537,22.86451,10.809241,59.202629,51.211987,108.948196,0.719872355461121,761.727722,527.433314565524,2.19887685725224,0.0486810179143499,1.12705211130213,-0.212803943267204,606.82508679146,2.26658136069565,0.0188526839034537,1.2138298761718,44.9883235178935,581.474986079868,91.2444860703045,0.0170882364530939,1.27816495532366
8,8.076942,28,27.941893,9.4939,10.103306,111.625877,NaN,1.007739,NaN,28.217104,400,399.811096,25,29.432014,9.244345,46.262032,49.987919,401.755005,399.033691,398.555847,5400.317871,10.957262,10.456029,10.412171,1.404858,1.426039,1.361361,23.699617,59.14537,22.86451,10.809241,59.202629,51.211987,108.948196,0.719872355461121,761.727722,527.432246084747,2.19885208489596,0.048673136874299,1.12710608513805,-0.208087992327023,606.780023099644,2.26645517662625,0.0188483065476985,1.21392356344945,44.9911206825754,581.469123789671,91.2422235881313,0.0170866214485757,1.27821054917177
8,8.07515,28,27.940081,9.4939,10.10346,111.568169,NaN,1.008393,NaN,28.214695,400,399.825012,25,29.444031,9.244627,46.07309,49.987919,401.813843,399.142151,398.652435,5400.631348,10.921839,10.440892,10.389082,1.405701,1.418472,1.360267,23.697264,59.182545,22.855963,10.795933,59.255924,51.272858,108.916649,1.040864,646.574768,527.438283579508,2.19890419674858,0.0486858349061513,1.12699496569811,-0.215003876373544,606.712313652168,2.26628806828712,0.0188449786671632,1.21401847657768,44.9883839333139,581.485016903939,91.2523842028259,0.0170889240076689,1.27812927159313
8,8.073685,28,27.940823,9.4939,10.098742,111.49839,NaN,1.00677,NaN,28.214277,400,399.84259,25,29.451193,9.252078,45.975849,49.987919,401.588898,398.880127,398.439972,5405.050293,10.935446,10.443317,10.400802,1.417342,1.424246,1.363764,23.741861,59.089272,22.853062,10.771682,59.200611,51.255207,108.940155,1.106921,541.48584,527.437760261216,2.19892753228082,0.0486948276141854,1.1269431662312,-0.220658630856803,606.626633992304,2.26606170616939,0.0188386205135558,1.21416938713324,44.9895046273837,581.494788533796,91.2609605136216,0.0170891389336502,1.27810378948056
8,8.073064,28,27.943867,9.4939,10.095535,111.409134,NaN,1.007654,NaN,28.221704,400,399.743439,25,29.448833,9.249237,45.929359,49.987919,401.588898,398.880127,398.439972,5405.050293,10.935446,10.443317,10.400802,1.417342,1.424246,1.363764,23.741861,59.089272,22.853062,10.771682,59.200611,51.255207,108.940155,1.106921,541.48584,527.436178237355,2.19893262335626,0.0486982935677389,1.12693093200405,-0.223055864051332,606.514305211506,2.26575473630085,0.0188288204820037,1.21438869987394,44.994101953806,581.501845511895,91.2703008843039,0.0170876716325149,1.27811845837597
8,8.073064,28,27.943867,9.4939,10.084345,111.328094,NaN,1.007654,NaN,28.225269,400,399.681732,25,29.445297,9.238729,45.886482,49.987919,401.538666,398.984467,398.466309,5406.858398,10.934463,10.454389,10.438608,1.405949,1.418719,1.355571,23.720524,59.071022,22.894728,10.718131,59.226742,51.237099,108.941818,1.081641,515.46698,527.423567375682,2.19888809975666,0.0486950767760727,1.12702112049442,-0.223055864051332,606.415884430504,2.26549877786862,0.0188221178071555,1.21455465717082,44.994101953806,581.485620490827,91.257606717095,0.0170865178201708,1.27817701697428
8,8.071848,28,27.944796,9.4939,10.075395,111.249481,NaN,1.007872,NaN,28.233946,400,399.724426,25,29.451838,9.230113,45.935284,49.987919,401.538666,398.984467,398.466309,5406.858398,10.934463,10.454389,10.438608,1.405949,1.418719,1.355571,23.720524,59.071022,22.894728,10.718131,59.226742,51.237099,108.941818,1.081641,515.46698,527.417460707377,2.19888744664421,0.0487010970141608,1.12701869002892,-0.227750368308705,606.319191339309,2.26524271283737,0.018814875749028,1.21472758935645,44.9955049381419,581.486969805026,91.2598279402389,0.0170860129164608,1.27818439589308
8,8.071195,28,27.946835,9.4939,10.073215,111.158516,NaN,1.008354,NaN,28.215559,400,399.757172,25,29.46138,9.240842,46.558777,49.983353,401.678528,399.00647,398.50354,5406.760742,10.9532,10.464943,10.425521,1.40715,1.412595,1.354983,23.719105,59.009304,22.879534,10.713517,59.249882,51.263103,108.927155,1.217283,520.396362,527.417141329833,2.19889754794651,0.0487050858742107,1.12699620553625,-0.230271569362174,606.206033730762,2.26493832409541,0.0188057280316966,1.21494025867713,44.9985841297644,581.494134615691,91.2679915132993,0.0170852037364298,1.27818541745632
8,8.070911,28,27.946785,9.4939,10.067647,111.051216,NaN,1.008559,NaN,28.196486,400,399.784882,25,29.463181,9.234256,47.113525,49.983353,401.494446,398.955139,398.419678,5407.689941,10.940441,10.453486,10.439872,1.405157,1.420254,1.354971,23.736603,59.023159,22.87224,10.70686,59.210045,51.209602,108.950264,1.156651,532.687195,527.411795816876,2.19888355784441,0.0487054924278906,1.12702368238837,-0.231368127745668,606.075723809077,2.26459944506466,0.0187968846732751,1.21516190309469,44.9985086244208,581.488950974379,91.2638733444732,0.0170848674811019,1.27820347026678
8,8.070627,28,27.947464,9.4939,10.064119,110.926392,NaN,1.008643,NaN,28.196667,400,399.973236,25,29.470976,9.248045,47.290657,49.983353,402.421478,399.538177,399.424438,5405.024414,11.000272,10.424375,10.399354,1.401165,1.412776,1.345764,23.737411,59.153332,22.876173,10.689266,59.187561,51.240433,108.934303,1.175111,539.32373,527.408749402808,2.1988776854196,0.0487064856452957,1.12703471067836,-0.232464715397214,605.923141357634,2.26419891694484,0.0187860072100293,1.21543011144645,44.9995339781743,581.487971026285,91.2639585540558,0.0170843587238293,1.27821596107207
8,8.068676,28,27.95046,9.4939,10.054995,110.797882,NaN,1.007913,NaN,28.208202,400,400.279572,25,29.480316,9.244142,47.144241,49.983353,402.421478,399.538177,399.424438,5405.024414,11.000272,10.424375,10.399354,1.401165,1.412776,1.345764,23.737411,59.153332,22.876173,10.689266,59.187561,51.240433,108.934303,1.175111,539.32373,527.404854047733,2.19889748831781,0.0487176577535055,1.12698856450843,-0.239998754969236,605.763019929764,2.26376729577687,0.0187729811661686,1.21573614980793,45.0040579922632,581.500305926743,91.2773671901521,0.0170832985879779,1.27821093427984
