P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.068369,28,27.950459,9.4939,10.037726,110.722595,NaN,1.008127,NaN,28.19865,400,400.404175,25,29.493423,9.245626,47.000763,49.983353,402.463501,399.486084,399.453552,5403.294434,11.021474,10.42258,10.396839,1.40131,1.419169,1.3466,23.718161,59.107552,22.878265,10.682049,59.319328,51.254086,108.928734,1.118948,547.225525,527.386396342024,2.19883759306874,0.0487148616964103,1.12710907711712,-0.241184401111923,605.671486152733,2.26352887572095,0.0187667413108612,1.21589442292239,45.004056482307,581.478477261886,91.2602889481697,0.017081747270126,1.2782897359152
8,8.068897,28,27.950151,9.4939,10.037726,110.722595,NaN,1.007236,NaN,28.19865,400,400.404175,25,29.493423,9.250063,47.203594,49.983353,402.473938,399.50528,399.467529,5404.60498,11.030081,10.428053,10.412533,1.403199,1.418965,1.346797,23.728632,58.945877,22.84705,10.702011,59.158104,51.221249,108.948212,1.062,552.406677,527.384667067488,2.19882240413133,0.048711127330102,1.12714150920741,-0.239145265410173,605.6718883288,2.26353142916049,0.0187669856305719,1.2158906034612,45.0035914138179,581.472416181474,91.2551609963259,0.0170815154432866,1.27830756706399
8,8.068625,28,27.951027,9.4939,10.028055,110.704582,NaN,1.007141,NaN,28.208675,400,400.464844,25,29.5044,9.245917,47.356995,49.983353,402.473938,399.50528,399.467529,5404.60498,11.030081,10.428053,10.412533,1.403199,1.418965,1.346797,23.728632,58.945877,22.84705,10.702011,59.158104,51.221249,108.948212,1.062,552.406677,527.374657109742,2.19879173481108,0.0487102688824978,1.12720291733449,-0.240195716616199,605.648842099923,2.26346710912149,0.0187647973844798,1.21593941422877,45.0049141308124,581.4627365079,91.2486879971017,0.0170802609397337,1.27835409175925
8,8.070395,28,27.952213,9.4939,10.023739,110.779785,NaN,1.00732,NaN,28.220835,400,400.460388,25,29.507572,9.248757,47.162987,49.983353,402.358673,399.43219,399.38678,5408.411133,11.014762,10.409081,10.38844,1.414941,1.43131,1.358121,23.730907,59.06406,22.84411,10.692752,59.223972,51.195076,108.937782,1.093806,554.507202,527.36399326014,2.1987236345603,0.0486965117135951,1.12734659625627,-0.233360541115985,605.73873062384,2.26369546153203,0.0187700906083913,1.21579586729659,45.0067048821296,581.439946999457,91.2323496677697,0.0170778740517476,1.27845211410905
8,8.07012,28,27.951517,9.4939,10.022566,110.920547,NaN,1.008005,NaN,28.213724,400,400.419403,25,29.514439,9.256071,47.236443,49.983353,402.305817,399.362854,399.307129,5407.934082,11.002327,10.406876,10.377871,1.41609,1.422268,1.362508,23.722733,59.143456,22.848053,10.67854,59.146294,51.265675,108.896469,1.051826,561.047546,527.363571867674,2.1987268756292,0.0486981184174297,1.12733917551932,-0.234422428797643,605.910754826337,2.26414684422544,0.0187823063359314,1.21549238129274,45.005653992946,581.439939350657,91.2314702702046,0.0170783233409454,1.27844295975743
8,8.070395,28,27.953251,9.4939,10.016249,111.071777,NaN,1.007561,NaN,28.22134,400,400.36554,25,29.519814,9.260049,47.452583,49.983353,402.305817,399.362854,399.307129,5407.934082,11.002327,10.406876,10.377871,1.41609,1.422268,1.362508,23.722733,59.143456,22.848053,10.67854,59.146294,51.265675,108.896469,1.051826,561.047546,527.355549207262,2.19869381482989,0.0486943570383751,1.12740718098439,-0.233360541115985,606.092293152903,2.26461093974271,0.0187934538644996,1.21519888433052,45.0082721193802,581.430853917554,91.2265398423713,0.0170765567307316,1.2784986942788
8,8.069586,28,27.952555,9.4939,10.004333,111.152283,NaN,1.007739,NaN,28.237106,400,400.337463,25,29.51289,9.258974,47.484177,49.982296,402.352753,399.407532,399.33139,5406.496094,11.041289,10.420853,10.422071,1.42871,1.4423,1.379391,23.728767,59.130947,22.855555,10.659093,59.24667,51.279388,108.899063,1.046172,571.801025,527.344765872442,2.19866964523805,0.0486966482498608,1.127453851753,-0.236484500003201,606.191022373854,2.26487127641217,0.0188006701475746,1.21502349263384,45.0072212600071,581.420858670998,91.2178484864382,0.017076295853362,1.27852566940919
8,8.069845,28,27.954674,9.4939,10.000011,111.208847,NaN,1.007255,NaN,28.252573,400,400.377106,25,29.505182,9.251312,47.54789,49.982296,402.360229,399.418579,399.357117,5403.458496,11.013759,10.411765,10.393164,1.420633,1.437329,1.366608,23.694515,59.036312,22.864738,10.641108,59.191818,51.267952,108.900726,1.146425,588.855042,527.339044034817,2.19864498344242,0.048693573538991,1.12750477951539,-0.235484343927112,606.256991382454,2.26503255640054,0.0188036686239712,1.21493265879567,45.0104205814371,581.415491006122,91.2163097001285,0.0170745449738078,1.27857305392364
8,8.069962,28,27.954874,9.4939,9.991532,111.307816,NaN,1.008098,NaN,28.280485,400,400.390991,25,29.503803,9.26606,47.151367,49.982296,402.360229,399.418579,399.357117,5403.458496,11.013759,10.411765,10.393164,1.420633,1.437329,1.366608,23.694515,59.036312,22.864738,10.641108,59.191818,51.267952,108.900726,1.146425,588.855042,527.329100083268,2.19860785187166,0.0486903066756132,1.12758066049506,-0.23503254395365,606.376962238345,2.26534367011353,0.0188116969235739,1.21473124485604,45.0107225370821,581.402303179684,91.2062464374291,0.0170734781459242,1.27862342830904
8,8.068688,28,27.958725,9.4939,9.977933,111.395645,NaN,1.007892,NaN,28.282883,400,400.364258,25,29.498146,9.270806,46.973267,49.982296,402.316925,399.364136,399.345734,5413.634766,11.024857,10.417917,10.411281,1.415249,1.437237,1.369223,23.710297,59.166206,22.858881,10.631907,59.287891,51.265099,108.906914,1.143148,597.00116,527.317942719299,2.19859035527434,0.0486954010338203,1.12761242534643,-0.239952411189677,606.478646121676,2.26558928328559,0.0188159018000068,1.21459818382701,45.0165363712375,581.402502661683,91.2112359571902,0.0170710046249627,1.27867353089503
8,8.06999,28,27.956093,9.4939,9.961203,111.449631,NaN,1.008234,NaN,28.296856,400,400.34024,25,29.488714,9.260955,46.964287,49.982296,402.376709,399.441711,399.354462,5409.465332,11.026208,10.428278,10.419261,1.411683,1.430673,1.372825,23.726158,59.078438,22.874313,10.60555,59.310909,51.270973,108.906387,1.054278,610.429626,527.294806118781,2.19848624438856,0.0486813807640169,1.12782836160311,-0.234924421620121,606.547627839679,2.26578153546016,0.0188224547243356,1.21445549896631,45.0125629210563,581.360077674205,91.1747546670393,0.0170696885245182,1.27879248723567
8,8.06999,28,27.956093,9.4939,9.953384,111.427742,NaN,1.008234,NaN,28.311024,400,400.363464,25,29.485739,9.262437,46.750355,49.982296,402.376709,399.441711,399.354462,5409.465332,11.026208,10.428278,10.419261,1.411683,1.430673,1.372825,23.726158,59.078438,22.874313,10.60555,59.310909,51.270973,108.906387,1.054278,610.429626,527.285987380621,2.19845509457941,0.0486791303167623,1.1278918536615,-0.234924421620121,606.521044133512,2.26571241302595,0.0188206452934693,1.2145002544021,45.0125629210563,581.348729165757,91.1658804157352,0.0170688816493191,1.27883363116671
8,8.07052,28,27.958771,9.4939,9.948507,111.377762,NaN,1.008974,NaN,28.316763,400,400.381836,25,29.480516,9.258876,46.350136,49.982296,402.361786,399.40979,399.381927,5408.333008,11.020278,10.39715,10.384068,1.425636,1.440926,1.382181,23.712532,59.117992,22.84535,10.630563,59.265408,51.245312,108.917351,0.949639201164246,618.122009,527.27874768388,2.19842040888044,0.0486739804378371,1.12796416187055,-0.232877873969926,606.45686543678,2.2655324168425,0.0188143867879667,1.21463540296339,45.0166058134949,581.340663403962,91.1629359133022,0.0170665786928075,1.27889825060705
8,8.069296,28,27.960644,9.4939,9.93697,111.384979,NaN,1.008514,NaN,28.333233,400,400.392395,25,29.47868,9.247906,46.207714,49.982296,402.361786,399.40979,399.381927,5408.333008,11.020278,10.39715,10.384068,1.425636,1.440926,1.382181,23.712532,59.117992,22.84535,10.630563,59.265408,51.245312,108.917351,0.949639201164246,618.122009,527.269750433129,2.1984096730724,0.0486793115162921,1.12798241993814,-0.237604394775019,606.463200813103,2.26553972840476,0.0188134964826132,1.21464354647139,45.0194332469337,581.339948652775,91.1647287520683,0.0170653184819363,1.27892558020635
8,8.069942,28,27.961388,9.4939,9.927261,111.426689,NaN,1.007752,NaN,28.339806,400,400.389496,25,29.479036,9.253234,46.233421,49.982296,402.384949,399.507599,399.380432,5408.967285,11.002542,10.404373,10.387411,1.430161,1.454574,1.387839,23.704674,59.07925,22.858898,10.591485,59.243912,51.194149,108.968315,0.858194291591644,620.256409,527.256678232248,2.1983523870563,0.0486719499624933,1.12810124622677,-0.235109774366435,606.512896693315,2.26566531757955,0.0188163538222856,1.21456720693074,45.02055633037,581.320348515409,91.1503379674858,0.0170634447612576,1.27900653174094
8,8.068566,28,27.962807,9.4939,9.920701,111.414948,NaN,1.007799,NaN,28.366491,400,400.369843,25,29.491587,9.264902,46.244743,49.983559,402.376923,399.439178,399.366089,5410.74707,11.013569,10.40646,10.385584,1.42943,1.455044,1.387131,23.716496,59.046459,22.873278,10.566081,59.191631,51.192768,108.945938,0.724555790424347,622.635193,527.253794359436,2.19836586030725,0.0486797887981048,1.12806966741603,-0.240423575386103,606.496795366714,2.26561650675583,0.0188142568698719,1.21460861643105,45.0226982770215,581.327678150756,91.1578505205445,0.0170630497805847,1.27899867232502
8,8.069167,28,27.964424,9.4939,9.913607,111.400986,NaN,1.008777,NaN,28.391155,400,400.388519,25,29.502003,9.260875,46.246712,49.983559,402.443298,399.520386,399.420593,5410.012207,11.00988,10.420444,10.397681,1.426197,1.444731,1.381895,23.735239,59.136913,22.882217,10.545482,59.196236,51.271202,108.912773,0.637691736221313,623.398438,527.243818651886,2.19832028393567,0.048673497217257,1.12816451147597,-0.238102564673454,606.477738670935,2.26555904139056,0.0188118193084699,1.21465702322066,45.0251389987309,581.313833452293,91.1490566231523,0.0170610219019098,1.27907029070124
8,8.069318,28,27.964437,9.4939,9.903899,111.367569,NaN,1.008198,NaN,28.412205,400,400.428558,25,29.491171,9.243328,46.492775,49.983559,402.443298,399.520386,399.420593,5410.012207,11.00988,10.420444,10.397681,1.426197,1.444731,1.381895,23.735239,59.136913,22.882217,10.545482,59.196236,51.271202,108.912773,0.637691736221313,623.398438,527.232370241252,2.19827724216024,0.0486696344770485,1.12825289723454,-0.237519436170487,606.437130458607,2.26545337417619,0.0188090465323124,1.21472573046308,45.02515862067,581.298175815674,91.1368318013279,0.0170599004888112,1.27912732800495
8,8.068837,28,27.965572,9.4939,9.903899,111.367569,NaN,1.006945,NaN,28.412205,400,400.428558,25,29.491171,9.236251,46.667717,49.983559,402.175781,399.544159,399.171417,5408.578613,10.969604,10.434095,10.433885,1.419701,1.446568,1.376859,23.693174,59.166389,22.852633,10.561851,59.325081,51.2742,108.904488,0.444260001182556,624.372375,527.233949583706,2.19829109264476,0.048673034815233,1.12822317700208,-0.239376980279133,606.435657263971,2.26544399106709,0.018808145820707,1.21473963812815,45.0268717400434,581.305157697843,91.1437154895657,0.0170596643079759,1.27911696354912
8,8.067814,28,27.966682,9.4939,9.893868,111.377258,NaN,1.007771,NaN,28.403179,400,400.386261,25,29.478817,9.238899,46.517483,49.983559,402.175781,399.544159,399.171417,5408.578613,10.969604,10.434095,10.433885,1.419701,1.446568,1.376859,23.693174,59.166389,22.852633,10.561851,59.325081,51.2742,108.904488,0.444260001182556,624.372375,527.225991454502,2.19828056917794,0.0486773792358751,1.12824167532106,-0.243327919915203,606.445986153495,2.2654654233412,0.0188080659694198,1.21473334986841,45.0285470741387,581.303217640988,91.143592698306,0.0170588101104755,1.27913867565894
8,8.069339,28,27.968069,9.4939,9.882095,111.406158,NaN,1.008307,NaN,28.386364,400,400.30896,25,29.465517,9.246002,46.391632,49.983559,401.937073,399.282959,398.890472,5410.424316,10.974948,10.442943,10.435628,1.409685,1.434975,1.364439,23.719448,59.127453,22.86743,10.54432,59.282421,51.263927,108.912415,0.421019852161408,624.12323,527.20769889602,2.19818971643087,0.048663207119392,1.12843194195347,-0.237438339484811,606.479291429525,2.26554524955333,0.0188093542344021,1.21469105498476,45.0306404157114,581.272487422712,91.1213116869504,0.0170557308974414,1.27926868232434
8,8.068337,28,27.970562,9.4939,9.876673,111.387939,NaN,1.008616,NaN,28.381571,400,400.171539,25,29.454966,9.250775,46.457684,49.983559,401.97525,399.323456,398.978058,5411.968262,10.966763,10.42297,10.405186,1.406485,1.43339,1.360288,23.724533,59.223015,22.904072,10.493697,59.236378,51.238853,108.919754,0.411451697349548,624.633728,527.204872089607,2.19819695781176,0.0486687289131871,1.12841419733281,-0.241307988346705,606.453925307988,2.26546709303279,0.0188058704511685,1.21475896223787,45.0344027978416,581.279377135233,91.1298284282508,0.0170546123762031,1.27927658102368
8,8.067616,28,27.969189,9.4939,9.866434,111.320999,NaN,1.007857,NaN,28.385584,400,400.08847,25,29.444284,9.244262,47.017769,49.983559,401.97525,399.323456,398.978058,5411.968262,10.966763,10.42297,10.405186,1.406485,1.43339,1.360288,23.724533,59.223015,22.904072,10.493697,59.236378,51.238853,108.919754,0.411451697349548,624.633728,527.195686744602,2.19817690191098,0.0486708775124821,1.12845313799341,-0.244092661800664,606.374387704422,2.26526695007177,0.0188014259653106,1.21487970296998,45.0323307273831,581.269729655953,91.1205626950691,0.0170548123508856,1.27929351267605
8,8.068669,28,27.970144,9.4939,9.849211,111.222473,NaN,1.006914,NaN,28.402369,400,400.016785,25,29.439287,9.261205,47.318001,49.983559,401.949554,399.303467,398.949219,5404.530273,10.952805,10.418506,10.395282,1.451641,1.470822,1.394388,23.693817,59.229095,22.928028,10.445678,59.283451,51.233734,108.906372,0.402282178401947,622.130981,527.172789300729,2.19807788756624,0.048658471342027,1.12865898791856,-0.240025788864784,606.253439158125,2.26494765579955,0.0187925211238113,1.21509461369113,45.0337719790829,581.235291506183,91.0948440944285,0.0170517485449151,1.27943142994644
8,8.069098,28,27.972645,9.4939,9.842332,111.128998,NaN,1.007665,NaN,28.411827,400,400.029358,25,29.446638,9.268536,46.796467,49.983559,401.94046,399.341461,398.977142,5411.772461,10.959531,10.423855,10.412244,1.445942,1.464549,1.393381,23.705593,59.124588,22.898262,10.465641,59.245544,51.211903,108.914871,0.351797312498093,622.124939,527.163614838542,2.19803809261455,0.0486534572271256,1.1287418017599,-0.238369030122158,606.136595434718,2.26463140708683,0.0187828058549895,1.21531896389864,45.037546220326,581.22506084642,91.0899900416649,0.0170494085247412,1.27950174797986
8,8.068995,28,27.972048,9.4939,9.834532,111.078369,NaN,1.007607,NaN,28.417522,400,400.054962,25,29.467932,9.262786,46.409676,49.983559,401.94046,399.341461,398.977142,5411.772461,10.959531,10.423855,10.412244,1.445942,1.464549,1.393381,23.705593,59.124588,22.898262,10.465641,59.245544,51.211903,108.914871,0.351797312498093,622.124939,527.155149041293,2.19800994773807,0.0486519380955217,1.12879922234696,-0.238766800601752,606.075839443524,2.26447621073792,0.0187790899617295,1.21541679206108,45.0366453153129,581.213791654013,91.0804326225754,0.0170489925113255,1.27953489603154
8,8.069933,28,27.974203,9.4939,9.82972,111.05629,NaN,1.007738,NaN,28.426388,400,400.031372,25,29.485817,9.252928,46.245274,49.993927,401.81308,399.162445,398.825562,5407.546875,10.961345,10.430502,10.418686,1.441323,1.461129,1.385979,23.72098,59.185135,22.91408,10.447841,59.256321,51.259537,108.898964,0.379238873720169,620.922363,527.146632918528,2.19796372821598,0.0486439226608987,1.128896748775,-0.235144528099511,606.046198200053,2.26438853182841,0.0187755548605119,1.21548929896662,45.0398972566887,581.200631079899,91.0728551403831,0.0170466676873958,1.27961134846675
8,8.068973,28,27.975235,9.4939,9.830295,111.052574,NaN,1.007671,NaN,28.462782,400,400.01532,25,29.491426,9.25773,46.2747,49.993927,401.765442,399.096069,398.779785,5409.500977,10.976038,10.434274,10.429652,1.437009,1.455922,1.383956,23.715899,59.159122,22.908461,10.451005,59.287628,51.317192,108.88089,0.346637189388275,619.4646,527.150438581463,2.19799368020158,0.0486508728714688,1.1288325295914,-0.238851761785781,606.040337824004,2.26436823545858,0.018774429517925,1.21550976164881,45.041454499129,581.213299673653,91.0840522418758,0.0170469027614133,1.27957883697988
8,8.068973,28,27.975235,9.4939,9.825356,111.098274,NaN,1.007671,NaN,28.481588,400,399.965881,25,29.493748,9.265121,46.57045,49.993927,401.765442,399.096069,398.779785,5409.500977,10.976038,10.434274,10.429652,1.437009,1.455922,1.383956,23.715899,59.159122,22.908461,10.451005,59.287628,51.317192,108.88089,0.346637189388275,619.4646,527.144863177771,2.19797397758466,0.0486494498455911,1.12887295658136,-0.238851761785781,606.09588444671,2.26451280325484,0.0187782109927051,1.21541467598928,45.041454499129,581.20612336484,91.0784439625826,0.0170463927416603,1.27960498396512
8,8.069515,28,27.97327,9.4939,9.81533,111.119392,NaN,1.00805,NaN,28.488834,400,399.981598,25,29.483976,9.265898,46.7229,49.993927,401.829193,399.195129,398.765717,5406.439941,10.9416,10.427798,10.388884,1.440143,1.451239,1.39131,23.701498,59.147236,22.932419,10.409671,59.371349,51.348701,108.853638,0.311904788017273,619.903931,527.131762066351,2.19791836140473,0.048642730504034,1.12898868189241,-0.236758678314914,606.124107797703,2.26459585559199,0.0187815156765825,1.21534660023697,45.0384893631031,581.182517375798,91.0575274326125,0.0170459817300893,1.27966503392752
8,8.068775,28,27.974001,9.4939,9.809438,111.143616,NaN,1.007468,NaN,28.509542,400,399.99646,25,29.483152,9.261609,46.829872,49.993927,401.984528,399.395782,399.028595,5411.022949,10.949942,10.425,10.407006,1.43168,1.451532,1.373429,23.689384,59.312607,22.910097,10.411607,59.319866,51.299076,108.867554,0.29058575630188,619.383911,527.127544016453,2.19791617610665,0.0486462626145348,1.12899105244601,-0.239616420349876,606.15259685377,2.26466641864259,0.0187829402978065,1.21530532600256,45.03959244247,581.182967517621,91.0587977992662,0.0170455424754023,1.27967306375285
8,8.068993,28,27.97653,9.4939,9.807638,111.169525,NaN,1.007832,NaN,28.521467,400,400.071625,25,29.487177,9.247306,46.926437,49.993927,401.984528,399.395782,399.028595,5411.022949,10.949942,10.425,10.407006,1.43168,1.451532,1.373429,23.689384,59.312607,22.910097,10.411607,59.319866,51.299076,108.867554,0.29058575630188,619.383911,527.124794733215,2.19790271212234,0.0486442031390516,1.12901932967348,-0.238774524338623,606.180794522452,2.26472743098887,0.0187830789308223,1.21528272397874,45.0434085348737,581.182374404058,91.0615122909691,0.017043870158741,1.27970868459865
8,8.069536,28,27.978661,9.4939,9.810741,111.206573,NaN,1.007695,NaN,28.524021,400,400.08548,25,29.489576,9.250321,47.075584,49.993927,401.971436,399.338959,399.010803,5406.212891,10.954621,10.425093,10.404797,1.439916,1.447303,1.384734,23.715406,59.153595,22.938667,10.388576,59.32016,51.35384,108.846115,0.284860759973526,620.960938,527.126511975798,2.19789944642973,0.0486412598179472,1.12902758951613,-0.236677583130756,606.223046435212,2.26482695038918,0.0187844540713952,1.21523219355067,45.0466238672291,581.18481691466,91.0660986693781,0.0170426703520396,1.279727969649
8,8.068885,28,27.979134,9.4939,9.821586,111.236862,NaN,1.008331,NaN,28.534868,400,400.029388,25,29.482073,9.247621,47.128902,49.993927,401.809052,399.25293,398.857971,5407.07373,10.962378,10.427979,10.421777,1.452127,1.45852,1.391111,23.713505,59.204281,22.919493,10.393487,59.312866,51.371613,108.844162,0.273616969585419,621.987732,527.140896658976,2.1979614732122,0.0486489855779009,1.12889836673648,-0.23919160827927,606.259238888226,2.26491879871304,0.0187865838648571,1.21517534690694,45.0473375219151,581.208214803485,91.0849770180567,0.0170440282396839,1.2796489302029
8,8.067345,28,27.979183,9.4939,9.827516,111.327599,NaN,1.007455,NaN,28.51281,400,399.999084,25,29.473894,9.239406,47.117165,49.993927,401.809052,399.25293,398.857971,5407.07373,10.962378,10.427979,10.421777,1.452127,1.45852,1.391111,23.713505,59.204281,22.919493,10.393487,59.312866,51.371613,108.844162,0.273616969585419,621.987732,527.152654448203,2.19802950301468,0.0486615811827882,1.12875435979785,-0.245139377054727,606.369428121768,2.26520518771247,0.0187940464708401,1.21498870636332,45.0474114517895,581.233077820226,91.1044688176815,0.0170457634019076,1.27955900283201
8,8.068075,28,27.980221,9.4939,9.822313,111.436768,NaN,1.007288,NaN,28.488199,400,399.994995,25,29.470705,9.234091,47.429054,50.002525,401.794891,399.153076,398.848022,5410.28125,10.973923,10.436658,10.434526,1.430318,1.439772,1.373043,23.720942,59.051083,22.958683,10.342856,59.295666,51.297947,108.848961,0.302648782730102,622.442749,527.144380978617,2.19798771301389,0.0486549207433471,1.12884219054756,-0.242319872817177,606.500708400389,2.26554151595233,0.0188022452393345,1.21477708004305,45.0489775348607,581.219625083927,91.0952594276012,0.017044138512399,1.2796217290443
8,8.067702,28,27.980896,9.4939,9.822313,111.436768,NaN,1.00824,NaN,28.488199,400,399.994995,25,29.470705,9.225459,47.326332,50.002525,401.882019,399.293274,398.962433,5411.90332,10.952919,10.412179,10.409368,1.436806,1.450574,1.388689,23.731539,59.219177,22.97365,10.325955,59.228333,51.333591,108.858879,0.290240228176117,625.058594,527.145607520521,2.19799846113124,0.0486575577664317,1.12881906499854,-0.24376049943487,606.499832735438,2.26553593906144,0.0188017100785789,1.21478534354292,45.0499959176668,581.224690537418,91.1000659393347,0.0170440634457188,1.27961220112761
8,8.068482,28,27.982855,9.4939,9.814759,111.479469,NaN,1.007086,NaN,28.487837,400,400.013336,25,29.468794,9.254737,47.109341,50.002525,401.882019,399.293274,398.962433,5411.90332,10.952919,10.412179,10.409368,1.436806,1.450574,1.388689,23.731539,59.219177,22.97365,10.325955,59.228333,51.333591,108.858879,0.290240228176117,625.058594,527.134514910419,2.19794584892258,0.0486498669340553,1.12892928381311,-0.240747986662825,606.549163038886,2.26565462312686,0.0188036845840914,1.21472182327862,45.0529513846066,581.208865495664,91.0901602415806,0.0170416767253932,1.27969577004528
8,8.068418,28,27.983519,9.4939,9.804015,111.471855,NaN,1.008239,NaN,28.493465,400,400.00531,25,29.460491,9.274841,46.826321,50.002525,401.912628,399.260956,398.946014,5412.388184,10.988716,10.438167,10.446988,1.434983,1.451287,1.383884,23.73419,59.216858,22.965107,10.314971,59.37109,51.23267,108.914955,0.35506284236908,627.847839,527.122595751958,2.19790482604682,0.0486472232150236,1.12901334477489,-0.240995158878604,606.539052959906,2.26562509154225,0.018802529252748,1.21474553844595,45.0539530996566,581.195055041515,91.0802027124555,0.0170402676811514,1.27975489880825
8,8.069361,28,27.98148,9.4939,9.789795,111.440689,NaN,1.007927,NaN,28.48296,400,400.065155,25,29.451069,9.257908,46.46365,50.002525,401.985657,399.382263,399.039368,5412.037598,10.94629,10.426588,10.409488,1.442323,1.455944,1.396886,23.737644,59.171272,22.966576,10.317699,59.40168,51.298912,108.887802,0.359904825687409,628.127075,527.103437417355,2.19782090478856,0.0486364604459442,1.12918850647567,-0.2373533812235,606.503838304917,2.26554349922495,0.0188015710324812,1.21478445283635,45.0508769922409,581.161015209955,91.0510429351048,0.0170391625518956,1.27985209849788
8,8.068917,28,27.98344,9.4939,9.773819,111.418251,NaN,1.008842,NaN,28.475367,400,400.080505,25,29.453762,9.262688,46.691269,50.002525,401.985657,399.382263,399.039368,5412.037598,10.94629,10.426588,10.409488,1.442323,1.455944,1.396886,23.737644,59.171272,22.966576,10.317699,59.40168,51.298912,108.887802,0.359904825687409,628.127075,527.08685789192,2.19776993809338,0.048634993554974,1.12929208755417,-0.239068027410951,606.474037300748,2.26545642807119,0.0187981635018787,1.21485448584101,45.0538339206552,581.145792772739,91.0416126108797,0.0170368182689957,1.27993360609558
8,8.067459,28,27.983879,9.4939,9.757483,111.387238,NaN,1.00828,NaN,28.466146,400,400.07193,25,29.462374,9.267126,47.389942,50.002525,402.01358,399.330963,399.088806,5411.173828,10.966017,10.4259,10.41542,1.432866,1.454205,1.397942,23.755629,59.194714,22.967407,10.301701,59.301964,51.339664,108.841866,0.377322226762772,629.742615,527.073208983635,2.19774675974229,0.0486405897237554,1.12933567942491,-0.244699058162951,606.435790244076,2.26535482371974,0.0187952530758448,1.21492357056392,45.0544961905865,581.138099372998,91.0361536490713,0.0170359888383396,1.2799675118791
8,8.067966,28,27.98196,9.4939,9.752501,111.393646,NaN,1.007754,NaN,28.453188,400,400.06192,25,29.470118,9.272285,47.369507,50.002525,402.01358,399.330963,399.088806,5411.173828,10.966017,10.4259,10.41542,1.432866,1.454205,1.397942,23.755629,59.194714,22.967407,10.301701,59.301964,51.339664,108.841866,0.377322226762772,629.742615,527.065913171556,2.19771225429704,0.0486355695260359,1.12940815845535,-0.242740854995759,606.446065975273,2.26539092587049,0.0187973036050811,1.21488688661967,45.0516011526049,581.122264005611,91.0213700907023,0.0170360996007141,1.27999995662996
8,8.067966,28,27.98196,9.4939,9.7406,111.445633,NaN,1.007754,NaN,28.432972,400,400.006042,25,29.471436,9.26211,47.056477,50.002525,401.793579,399.133087,398.816528,5414.571777,10.97231,10.440559,10.440065,1.441329,1.45371,1.394865,23.726398,59.239048,22.950731,10.300631,59.336517,51.317692,108.849007,0.357365429401398,629.647461,527.052471502638,2.19766473986499,0.0486321382525918,1.129506049326,-0.242740854995759,606.509221525474,2.26555514983378,0.0188015989553587,1.21478019216571,45.0516011526049,581.104960930779,91.0078523969086,0.0170348699610321,1.28006319250236
8,8.068552,28,27.984718,9.4939,9.725733,111.504776,NaN,1.008455,NaN,28.431953,400,400.015961,25,29.471828,9.255526,47.157555,50.002525,401.870789,399.168396,398.882385,5412.87207,10.987005,10.439717,10.442093,1.424811,1.446365,1.378781,23.725653,59.256649,22.951769,10.288334,59.363842,51.296032,108.852264,0.339535564184189,626.834167,527.033747722047,2.19758847736686,0.0486237099710957,1.12966493016926,-0.240477643754389,606.577488001772,2.26571915526691,0.0188042979796832,1.21469281759092,45.0557618734558,581.081887644228,90.9932955058057,0.0170314541534101,1.28018409344781
8,8.069304,28,27.985184,9.4939,9.710569,111.478516,NaN,1.008277,NaN,28.392296,400,400.048462,25,29.473364,9.255886,47.035011,50.002525,401.870789,399.168396,398.882385,5412.87207,10.987005,10.439717,10.442093,1.424811,1.446365,1.378781,23.725653,59.256649,22.951769,10.288334,59.363842,51.296032,108.852264,0.339535564184189,626.834167,527.014138373335,2.19750622884426,0.0486140236345342,1.12983677340938,-0.237573500716621,606.544985146713,2.26563237559401,0.0188017596376278,1.21475226648057,45.0564648504659,581.052731918857,90.9711078189752,0.0170290822257869,1.28029697393741
8,8.069027,28,27.984533,9.4939,9.694463,111.383026,NaN,1.00748,NaN,28.390596,400,400.052155,25,29.474386,9.254929,46.801956,50.008186,401.93924,399.293396,398.944061,5411.47168,10.944051,10.418184,10.40023,1.425723,1.433824,1.38035,23.733065,59.275959,22.966764,10.272285,59.320221,51.347031,108.816269,0.331049174070358,624.655334,526.996853274493,2.19744987959255,0.0486113358747665,1.12995241412426,-0.23864322101133,606.429824090645,2.2653361119453,0.0187943867189916,1.21494024480051,45.0554827921204,581.031105908772,90.9533981870002,0.017027964459579,1.28036755457786
8,8.069738,28,27.985416,9.4939,9.680717,111.28537,NaN,1.007419,NaN,28.389433,400,400.005402,25,29.476028,9.248615,46.749634,50.008186,401.861206,399.172546,398.847595,5410.631348,10.946286,10.421297,10.399053,1.438687,1.450605,1.381703,23.726263,59.158836,22.955748,10.275862,59.289635,51.405403,108.785774,0.384265959262848,627.021973,526.978975743109,2.1973744529922,0.0486023483067282,1.13011031796629,-0.235897532867853,606.310020889752,2.26502020205935,0.01878561621322,1.21515229012451,45.0568148271018,581.005147012457,90.9342350939191,0.0170255511795015,1.28047439959018
8,8.069876,28,27.986574,9.4939,9.670517,111.24334,NaN,1.008606,NaN,28.370665,400,400.002014,25,29.487719,9.261447,46.773247,50.008186,401.861206,399.172546,398.847595,5410.631348,10.946286,10.421297,10.399053,1.438687,1.450605,1.381703,23.726263,59.158836,22.955748,10.275862,59.289635,51.405403,108.785774,0.384265959262848,627.021973,526.966993054372,2.19732971385486,0.0485984314462925,1.13020326728087,-0.235364635758117,606.257441149999,2.26487776497497,0.0187812243800732,1.21525337973781,45.0585616601012,580.990829872015,90.9245109566658,0.0170237883509323,1.28054225750815
8,8.07059,28,27.986649,9.4939,9.670517,111.24334,NaN,1.008544,NaN,28.370665,400,400.002014,25,29.487719,9.25391,46.590961,50.008186,401.860779,399.258728,398.858215,5406.490234,10.939029,10.425874,10.418635,1.440031,1.449888,1.389183,23.712337,59.172318,22.991781,10.235569,59.33049,51.458309,108.745537,0.413724809885025,633.550171,526.964638184426,2.1973091191046,0.0485933885867321,1.13024784662407,-0.232607582844992,606.257343671269,2.26487714493902,0.0187811649691923,1.21525430144345,45.0586747950497,580.983459582874,90.9188497705142,0.0170232162883718,1.28057029051078
8,8.070542,28,27.989439,9.4939,9.660453,111.225174,NaN,1.008508,NaN,28.375027,400,399.977783,25,29.496098,9.267113,46.530663,50.008186,401.860779,399.258728,398.858215,5406.490234,10.939029,10.425874,10.418635,1.440031,1.449888,1.389183,23.712337,59.172318,22.991781,10.235569,59.33049,51.458309,108.745537,0.413724809885025,633.550171,526.953421294376,2.19727028230632,0.0485908246441891,1.13032813550204,-0.232792925139165,606.231640147101,2.26479664489029,0.0187774533375367,1.21532619648168,45.0628832505652,580.974069522361,90.9150272380327,0.0170207536299275,1.28064174448239
8,8.070889,28,27.989494,9.4939,9.663848,111.201248,NaN,1.008038,NaN,28.372057,400,399.907684,25,29.489716,9.26948,46.572174,50.008186,401.837006,399.204773,398.837494,5412.268066,10.955828,10.415801,10.406367,1.447887,1.461912,1.396202,23.70723,59.250107,22.984476,10.235963,59.377586,51.414406,108.753868,0.475813627243042,633.95459,526.95611408554,2.19727384196623,0.0485893534760339,1.13032170693601,-0.231453073630576,606.202490145077,2.26472053648128,0.018775431675759,1.21537644717328,45.0629662097284,580.975459086432,90.9161814865116,0.0170208169882939,1.28063737364174
8,8.070664,28,27.991377,9.4939,9.669959,111.224152,NaN,1.007658,NaN,28.38027,400,399.944,25,29.481976,9.258904,46.478176,50.008186,402.084137,399.389954,399.060608,5412.06543,10.958741,10.419412,10.398854,1.454165,1.465314,1.400007,23.705151,59.263107,22.984892,10.228626,59.353954,51.403801,108.766586,0.637744903564453,630.635681,526.963763435403,2.19730475471548,0.04859270504096,1.13025708373783,-0.232321848446361,606.227878699007,2.26477739190002,0.0187758341474125,1.21535214097903,45.0658063547,580.989918586833,90.9298412638493,0.0170206329672881,1.28060927928741
8,8.069095,28,27.99127,9.4939,9.669726,111.268585,NaN,1.007398,NaN,28.397409,400,400.027771,25,29.486605,9.273438,46.41135,50.008186,401.921143,399.189056,398.856598,5414.568359,10.989987,10.437363,10.43183,1.451695,1.477488,1.400122,23.683949,59.324795,22.962589,10.238692,59.355202,51.405567,108.781418,0.706101596355438,631.696106,526.968674850455,2.19734908143053,0.0486037203375205,1.13016105108159,-0.238380615615483,606.282017438783,2.26491875551804,0.0187795918022707,1.21525887015548,45.0656449695984,581.005875196347,90.9421671356552,0.017021835615359,1.28054932896615
8,8.066758,28,27.991194,9.4939,9.666794,111.340111,NaN,1.008009,NaN,28.403988,400,400.068573,25,29.504726,9.275292,46.417175,50.008186,401.921143,399.189056,398.856598,5414.568359,10.989987,10.437363,10.43183,1.451695,1.477488,1.400122,23.683949,59.324795,22.962589,10.238692,59.355202,51.405567,108.781418,0.706101596355438,631.696106,526.973068602298,2.19740478600931,0.0486193894246042,1.13003941245933,-0.247406707822563,606.369033452921,2.26514546322105,0.0187855631665921,1.2151102731226,45.0655303406418,581.026027861448,90.9578095258912,0.0170233164368995,1.28047443641435
8,8.065031,28,27.993263,9.4939,9.663016,111.431114,NaN,1.008462,NaN,28.43125,400,399.989685,25,29.523682,9.267736,46.380581,50.007664,401.873047,399.20108,398.820679,5418.753906,10.981097,10.436761,10.43353,1.436267,1.462858,1.39562,23.721951,59.153946,22.96908,10.202273,59.385017,51.34779,108.811707,0.761027276515961,631.895935,526.974494736487,2.19743952131752,0.0486305094599173,1.129962846733,-0.254078098420223,606.476919141475,2.26541591501959,0.0187914426431423,1.21494838042449,45.0686508782895,581.04219762843,90.9730394904855,0.0170231340206883,1.28044259837114
8,8.065168,28,27.994663,9.4939,9.660068,111.557495,NaN,1.008405,NaN,28.448092,400,399.953491,25,29.52924,9.281511,46.042702,50.007664,401.873047,399.20108,398.820679,5418.753906,10.981097,10.436761,10.43353,1.436267,1.462858,1.39562,23.721951,59.153946,22.96908,10.202273,59.385017,51.34779,108.811707,0.761027276515961,631.895935,526.970711749489,2.19742378924207,0.048628689996373,1.12999575587185,-0.25354882867714,606.62863483906,2.26580350491252,0.0188007699099217,1.21470659172663,45.0707623069548,581.038852383068,90.9721874022325,0.01702199564549,1.28047340560694
8,8.064313,28,27.995333,9.4939,9.662023,111.634949,NaN,1.008169,NaN,28.43408,400,399.958221,25,29.531309,9.290442,45.937645,50.007664,401.89682,399.197723,398.828705,5417.757813,10.977833,10.427441,10.41662,1.446973,1.470934,1.388826,23.750525,59.229481,22.995312,10.17077,59.27977,51.340595,108.842445,1.082665,632.833374,526.975740477984,2.19745627299487,0.0486353007430746,1.12992624229386,-0.25685204700028,606.721844945789,2.2660424942878,0.0188066324285191,1.2145567544073,45.0717727478466,581.051821106644,90.9831580884339,0.0170224859246072,1.28043476806151
8,8.063856,28,27.996662,9.4939,9.65435,111.669502,NaN,1.00835,NaN,28.407967,400,399.946625,25,29.538599,9.285112,45.885376,50.007664,401.807617,399.085602,398.776855,5413.973633,10.977532,10.432657,10.430981,1.458418,1.477346,1.408566,23.710142,59.120197,22.965546,10.191036,59.138302,51.288189,108.873245,1.326229,711.276062,526.968577567023,2.19743880442539,0.0486363188207494,1.12996111204247,-0.25861773579453,606.762089791617,2.26614058448168,0.0188084308597229,1.21450262906872,45.0737769856353,581.047722446835,90.9816281661206,0.0170213398237303,1.28046739031254
8,8.06274,28,27.995502,9.4939,9.640899,111.67337,NaN,1.007902,NaN,28.421934,400,399.977661,25,29.542381,9.274599,46.110119,50.007664,401.807617,399.085602,398.776855,5413.973633,10.977532,10.432657,10.430981,1.458418,1.477346,1.408566,23.710142,59.120197,22.965546,10.191036,59.138302,51.288189,108.873245,1.326229,711.276062,526.957059247565,2.19741726859249,0.0486403313758293,1.13000261054484,-0.26292989003133,606.768289150464,2.26616236395618,0.0188096692040063,1.21448061842064,45.0720276173332,581.037906188823,90.9725034775623,0.0170213886887089,1.28048798980947
8,8.06274,28,27.995502,9.4939,9.621162,111.672943,NaN,1.007902,NaN,28.441578,400,400.000671,25,29.540285,9.253546,46.149128,50.007664,401.943146,399.196533,398.866821,5416.417969,10.991623,10.442919,10.437485,1.449183,1.475113,1.410883,23.730381,59.080288,22.951181,10.198433,59.218609,51.250141,108.876549,NaN,867.163513,526.934754775105,2.19733839317271,0.0486346338253801,1.13016588538923,-0.26292989003133,606.767770567055,2.26616101636729,0.0188096339685093,1.21448148679417,45.0720276173332,581.009186757736,90.9500758946399,0.0170193483930835,1.28059327916312
8,8.063569,28,27.996967,9.4939,9.596024,111.696373,NaN,1.00854,NaN,28.438906,400,400.071381,25,29.535391,9.253673,46.065666,50.007664,402.043793,399.335999,398.99115,5418.030762,10.996184,10.442386,10.442403,1.459803,1.481743,1.414382,23.740431,59.13327,22.934088,10.218354,59.248562,51.287086,108.856163,NaN,959.587219,526.903604981377,2.19721397233489,0.0486215119686632,1.13042601671378,-0.259726642613998,606.794329203144,2.2662228688217,0.0188104064034854,1.21445171488722,45.0742369396587,580.966380128397,90.918493768781,0.0170153650160427,1.28076980256177
8,8.063757,28,27.999641,9.4939,9.582259,111.729317,NaN,1.008357,NaN,28.424864,400,400.116058,25,29.530504,9.266436,46.240253,50.007664,402.043793,399.335999,398.99115,5418.030762,10.996184,10.442386,10.442403,1.459803,1.481743,1.414382,23.740431,59.13327,22.934088,10.218354,59.248562,51.287086,108.856163,NaN,959.587219,526.887422993864,2.19715350662788,0.0486162077169544,1.13055200031899,-0.259000247308393,606.830877134228,2.26630476279697,0.018811005623755,1.21441738767968,45.078269290711,580.948916292748,90.9082229436979,0.0170124050439038,1.280869419223
8,8.063576,28,28.00005,9.4939,9.571937,111.749992,NaN,1.007731,NaN,28.414175,400,400.106323,25,29.523533,9.275376,46.287373,50.007664,402.011627,399.291382,398.973969,5417.685547,10.991608,10.434906,10.429889,1.447731,1.47358,1.410637,23.726795,59.169701,22.942207,10.195492,59.389721,51.292133,108.850037,NaN,981.538574,526.876350880204,2.19711745710958,0.048614507060349,1.13062637728123,-0.259699595749851,606.855455675223,2.26636662245556,0.018812387053717,1.21438041947229,45.0788860305065,580.936488118601,90.8990348047132,0.0170112592031901,1.28092052175219
8,8.063368,28,28.002228,9.4939,9.556732,111.731201,NaN,1.006905,NaN,28.398798,400,400.097107,25,29.518169,9.282792,46.467926,50.007664,401.869659,399.195923,398.817535,5416.837891,10.970204,10.429543,10.414953,1.452036,1.475469,1.402291,23.754566,59.241802,22.91032,10.208166,59.265812,51.329971,108.837013,0,986.080505,526.85984601115,2.19706265367092,0.0486115867973848,1.13073970044222,-0.260503281591809,606.829817787418,2.2662893670763,0.0188091115724058,1.21444507391824,45.0821701671028,580.920242026068,90.8890925877781,0.0170087051530234,1.28100915340344
8,8.062229,28,28.002552,9.4939,9.556732,111.731201,NaN,1.00769,NaN,28.398798,400,400.097107,25,29.518169,9.286382,47.171406,50.007664,401.869659,399.195923,398.817535,5416.837891,10.970204,10.429543,10.414953,1.452036,1.475469,1.402291,23.754566,59.241802,22.91032,10.208166,59.265812,51.329971,108.837013,0,986.080505,526.863609326196,2.19709555219271,0.0486196433480703,1.13066830686034,-0.264904513199497,606.82939856073,2.26628669446526,0.0188088549200761,1.21444902045938,45.0826586996739,580.932769634888,90.8992799050329,0.0170093868420058,1.28096738269175
8,8.06321,28,28.003735,9.4939,9.542439,111.705658,NaN,1.007264,NaN,28.380598,400,400.023956,25,29.526461,9.280304,47.245415,50.006706,402.113556,399.425598,399.099396,5416.355469,10.97008,10.42701,10.411822,1.446891,1.470432,1.399939,23.776865,59.159187,22.938667,10.170634,59.316967,51.326317,108.828651,0.237068086862564,969.807556,526.844205693488,2.19701004560516,0.0486085757958278,1.13084867782254,-0.261113784231213,606.796846154595,2.26619633290018,0.0188058108395554,1.21451532591388,45.0844424100159,580.903653974219,90.878040139466,0.0170065583343709,1.28109017757783
8,8.064034,28,28.006359,9.4939,9.533998,111.692291,NaN,1.007493,NaN,28.360115,400,400.083069,25,29.539307,9.285486,46.931126,50.006706,402.046661,399.358185,399.040619,5418.436523,10.96484,10.427648,10.406864,1.4543,1.469944,1.396384,23.771975,59.1931,22.958658,10.149977,59.315647,51.356804,108.82103,0.386378854513168,922.364807,526.831936079498,2.19695247468767,0.0486003105229037,1.13097064476169,-0.257929996780376,606.777215012694,2.26613250170671,0.018802630124294,1.21457449372466,45.0883986339296,580.887158967369,90.8684670630685,0.0170037007120211,1.28118572097956
8,8.063019,28,28.004879,9.4939,9.523526,111.680634,NaN,1.007598,NaN,28.348833,400,400.153778,25,29.537622,9.263787,46.72123,50.006706,402.046661,399.358185,399.040619,5418.436523,10.96484,10.427648,10.406864,1.4543,1.469944,1.396384,23.771975,59.1931,22.958658,10.149977,59.315647,51.356804,108.82103,0.386378854513168,922.364807,526.823447945116,2.19693989860269,0.0486044629623028,1.13099416505591,-0.261851809030532,606.764972526512,2.26610792066442,0.0188028404406352,1.21458016990739,45.086167261969,580.880064505845,90.8610670088095,0.0170041475782065,1.28119220177467
8,8.065619,28,28.005602,9.4939,9.518062,111.6651,NaN,1.007861,NaN,28.354401,400,400.138885,25,29.537556,9.266699,46.873341,50.006706,402.029846,399.310822,399.044464,5415.40918,10.966641,10.424027,10.408503,1.447433,1.466676,1.395926,23.770432,59.22884,22.991564,10.113673,59.235477,51.331215,108.82608,0.495166212320328,872.372314,526.808670583125,2.19684292386105,0.0485845023287991,1.13120298057371,-0.25180653631071,606.745168892404,2.26605292649888,0.0188009863404645,1.21462061331329,45.0872573285804,580.845995167103,90.8353865621061,0.0170012629175464,1.28132733032292
8,8.066449,28,28.006474,9.4939,9.511533,111.667931,NaN,1.008348,NaN,28.362453,400,400.128998,25,29.543676,9.263992,46.952545,50.006706,402.095978,399.385254,399.081055,5424.490723,11.000475,10.439071,10.439535,1.450479,1.477714,1.405302,23.779699,59.218582,22.995314,10.103335,59.264343,51.313103,108.807014,0.495557129383087,739.181946,526.798539627018,2.19679281805295,0.0485767506943678,1.13130960628811,-0.248600293377649,606.747478481156,2.2660546680111,0.0188005294391466,1.21462548310985,45.0885720137896,580.829240118901,90.8234083864655,0.0169995125695676,1.2814006921966
8,8.066725,28,28.008741,9.4939,9.494551,111.67395,NaN,1.008277,NaN,28.365374,400,400.125336,25,29.545279,9.251949,46.964756,50.006706,402.095978,399.385254,399.081055,5424.490723,11.000475,10.439071,10.439535,1.450479,1.477714,1.405302,23.779699,59.218582,22.995314,10.103335,59.264343,51.313103,108.807014,0.495557129383087,739.181946,526.778413357342,2.19671687019387,0.0485698947094108,1.13146879053003,-0.247534176470538,606.751854279542,2.26605496390334,0.018799231125012,1.21464087342938,45.0919897474704,580.80545114703,90.8076986907785,0.016996366830902,1.28151857974483
8,8.065145,28,28.012175,9.4939,9.479741,111.654533,NaN,1.008153,NaN,28.370962,400,400.15152,25,29.545467,9.237901,46.936485,50.006706,401.957306,399.297272,398.987885,5416.402344,10.979675,10.425429,10.421163,1.464912,1.477165,1.412082,23.7796,59.105541,22.980755,10.106463,59.377991,51.361713,108.804123,0.526714146137238,661.907959,526.766884235791,2.19670323244575,0.0485767809414935,1.13149319518431,-0.253637683704937,606.723822435885,2.26596534466854,0.0187949110876765,1.21472233366694,45.0971664501428,580.806323734002,90.8127033248496,0.0169942240882803,1.28156097783763
8,8.066538,28,28.009956,9.4939,9.471636,111.61235,NaN,1.007807,NaN,28.353205,400,400.136353,25,29.549223,9.241961,46.815548,50.006706,402.083221,399.399261,399.104431,5415.697266,10.97327,10.422338,10.407501,1.475602,1.484598,1.421051,23.766901,59.279392,22.971142,10.101851,59.390766,51.344818,108.819023,0.551910042762756,543.881836,526.75310252879,2.19663052991146,0.0485645951796343,1.13164865989658,-0.248256506279802,606.675454586731,2.26585048148853,0.0187931871325223,1.21478133049355,45.0938213968847,580.776092743619,90.7863207051869,0.0169935012487956,1.28164313838661
8,8.066538,28,28.009956,9.4939,9.461224,111.600601,NaN,1.007807,NaN,28.330896,400,400.165436,25,29.552567,9.249373,46.502293,50.006706,402.083221,399.399261,399.104431,5415.697266,10.97327,10.422338,10.407501,1.475602,1.484598,1.421051,23.766901,59.279392,22.971142,10.101851,59.390766,51.344818,108.819023,0.551910042762756,543.881836,526.741319349209,2.19658883672474,0.0485615864697186,1.13173582571666,-0.248256506279802,606.661181979902,2.26581338631862,0.0187922176759363,1.21480533068488,45.0938213968847,580.760919325265,90.7744819288321,0.0169924233743538,1.28169920806987
8,8.067948,28,28.01285,9.4939,9.445679,111.596268,NaN,1.008194,NaN,28.317154,400,400.149261,25,29.556389,9.25878,46.304974,50.006706,402.094666,399.388855,399.061157,5417.631836,10.994431,10.456874,10.447807,1.465662,1.478769,1.409593,23.771849,59.251301,22.992809,10.072045,59.41296,51.386509,108.784012,0.563463151454926,497.981079,526.719055927283,2.19648583166035,0.0485471343553129,1.13195494865919,-0.242810375403337,606.652168605314,2.26577582551802,0.0187895698456091,1.21484953455796,45.098183945339,580.728351384888,90.752718753941,0.0169882523992832,1.2818581172003
8,8.067944,28,28.01482,9.4939,9.433084,111.59304,NaN,1.008822,NaN,28.317905,400,400.191711,25,29.560642,9.258049,46.419281,50.006706,402.094666,399.388855,399.061157,5417.631836,10.994431,10.456874,10.447807,1.465662,1.478769,1.409593,23.771849,59.251301,22.992809,10.072045,59.41296,51.386509,108.784012,0.563463151454926,497.981079,526.704811539963,2.19643549371374,0.0485435226637376,1.13206037235555,-0.242825824398949,606.645694508009,2.26574937820373,0.0187877447333674,1.21488020015803,45.1011534168058,580.713379957063,90.743521325397,0.0169859248542466,1.28193972081913
8,8.068542,28,28.014963,9.4939,9.433311,111.562973,NaN,1.009115,NaN,28.313602,400,400.139923,25,29.566853,9.253589,46.441219,50.011417,402.002991,399.288666,399.027496,5418.702148,11.001191,10.441866,10.442678,1.454911,1.469514,1.402496,23.769823,59.21188,22.984901,10.053965,59.416935,51.414921,108.761833,0.585887372493744,508.62619,526.703087523038,2.19641912049935,0.0485393653929372,1.13209618684678,-0.240516264060886,606.608980439377,2.26565325129266,0.0187851506434583,1.21494347501007,45.1013689610618,580.707664780546,90.7392432911806,0.0169854271477708,1.28196278106314
8,8.068056,28,28.018183,9.4939,9.425096,111.562485,NaN,1.008762,NaN,28.305481,400,400.101807,25,29.573902,9.243263,46.458374,50.011417,401.93219,399.26181,398.954071,5416.912598,10.984027,10.433811,10.429002,1.465573,1.476692,1.41058,23.770433,59.289589,22.991552,10.03977,59.368652,51.452309,108.737312,0.441422879695892,535.003845,526.695397297912,2.19640025433298,0.0485404230214928,1.13213450574745,-0.242393254721208,606.604214061868,2.265625139981,0.0187825632187716,1.21498383652711,45.1062222525321,580.706268516585,90.742210710779,0.0169832623355356,1.28201077481131
8,8.068374,28,28.018114,9.4939,9.425096,111.562485,NaN,1.008185,NaN,28.305481,400,400.101807,25,29.573902,9.245414,46.84515,50.011417,401.93219,399.26181,398.954071,5416.912598,10.984027,10.433811,10.429002,1.465573,1.476692,1.41058,23.770433,59.289589,22.991552,10.03977,59.368652,51.452309,108.737312,0.441422879695892,535.003845,526.69434369606,2.1963910633192,0.0485381774464256,1.13215457137652,-0.241165090639697,606.604303494801,2.26562570932256,0.0187826177946064,1.214982993016,45.1061182578977,580.702806807215,90.7394235787764,0.0169830607274065,1.28202267689221
8,8.066761,28,28.017654,9.4939,9.409182,111.537605,NaN,1.008508,NaN,28.309059,400,400.046326,25,29.578287,9.257325,47.072361,50.011417,401.92691,399.233246,398.956573,5418.663086,10.976569,10.427968,10.41269,1.454997,1.467105,1.407143,23.78191,59.170475,22.959913,10.052724,59.449074,51.465172,108.742241,0.320225805044174,557.859131,526.681671186597,2.1963739249013,0.0485449692418121,1.13218646507917,-0.247395119783334,606.574670441957,2.26555092614625,0.0187809285897569,1.21502835860883,45.1054249553313,580.695789153863,90.7333702019263,0.016982857347477,1.28204255081963
8,8.066478,28,28.018429,9.4939,9.41068,111.516579,NaN,1.008619,NaN,28.300268,400,400.02951,25,29.57959,9.265121,46.902039,50.011417,401.971161,399.259094,399.006104,5414.383789,10.96457,10.418547,10.398178,1.456252,1.469885,1.405447,23.796646,59.107857,23.000334,10.01608,59.251675,51.392456,108.769569,0.157099887728691,574.282532,526.684305015417,2.19638810839097,0.0485474014085312,1.13215601304922,-0.248488272546751,606.548117867711,2.26547811701408,0.0187785804801549,1.21508097332465,45.1065930144209,580.702266502746,90.7393989730735,0.0169828203075022,1.28202886736376
8,8.065229,28,28.020868,9.4939,9.402545,111.501183,NaN,1.008418,NaN,28.315191,400,400.035065,25,29.591402,9.262532,46.59259,50.011417,401.971161,399.259094,399.006104,5414.383789,10.96457,10.418547,10.398178,1.456252,1.469885,1.405447,23.796646,59.107857,23.000334,10.01608,59.251675,51.392456,108.769569,0.157099887728691,574.282532,526.679234146452,2.19639162310491,0.0485538739627089,1.13214551767112,-0.2533131706208,606.526247111531,2.26540935358989,0.0187753811857062,1.21514243558664,45.1102688483401,580.707687448891,90.7466999395583,0.0169816410430814,1.28204122794968
