P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.065229,28,28.020868,9.4939,9.385611,111.493729,NaN,1.008418,NaN,28.329527,400,400.051636,25,29.594976,9.263544,46.206181,50.011417,402.090118,399.356293,399.091278,5416.208984,10.963361,10.425138,10.395571,1.4591,1.471369,1.412206,23.75705,59.141285,23.020119,9.988581,59.292435,51.363956,108.780838,0,583.152161,526.660061189027,2.19632376481682,0.0485489774588879,1.13228788799925,-0.2533131706208,606.517189382738,2.2653858054586,0.0187747660139135,1.21515775121148,45.1102688483401,580.682994694967,90.7274401274985,0.0169798873883942,1.28213270708702
8,8.064986,28,28.020123,9.4939,9.379032,111.41861,NaN,1.008859,NaN,28.33057,400,400.094421,25,29.590969,9.268183,46.037491,50.011417,402.0466,399.316284,399.075073,5415.566895,10.963212,10.424816,10.402204,1.467287,1.484278,1.419588,23.770529,59.233696,23.003855,10.001078,59.299393,51.428177,108.762436,NaN,588.132263,526.653417378896,2.1963044251809,0.0485487919874931,1.13232788485132,-0.254251947633804,606.426869090044,2.2651546032857,0.0187691544956583,1.21530323237629,45.1091460795723,580.674692511885,90.7200262137511,0.0169797754847198,1.28215356726734
8,8.064173,28,28.021984,9.4939,9.377091,111.326988,NaN,1.008282,NaN,28.314499,400,400.08548,25,29.585812,9.276513,46.047276,50.011417,402.0466,399.316284,399.075073,5415.566895,10.963212,10.424816,10.402204,1.467287,1.484278,1.419588,23.770529,59.233696,23.003855,10.001078,59.299393,51.428177,108.762436,NaN,588.132263,526.653915137289,2.19632015808149,0.0485539760130515,1.13229283782607,-0.257392950164046,606.313094391689,2.26484963619798,0.0187601183737842,1.21551531457206,45.1119506982126,580.683577199832,90.729300515847,0.0169792131563598,1.28214539386269
8,8.0635,28,28.021946,9.4939,9.371894,111.269714,NaN,1.00893,NaN,28.300097,400,400.052185,25,29.583523,9.276686,46.060997,50.015686,402.103973,399.352112,399.077362,5419.27832,10.982247,10.435335,10.420644,1.474244,1.49667,1.430697,23.798651,59.227726,22.973024,10.00787,59.278271,51.39566,108.771988,NaN,588.90033,526.650262068589,2.19631879438865,0.0485572297337613,1.13229403256407,-0.259993248369085,606.243522960975,2.26466885729432,0.0187554181086084,1.21563353139089,45.1118934317649,580.683016459575,90.7288152943625,0.0169791976992469,1.2821469665537
8,8.062563,28,28.020901,9.4939,9.365321,111.270569,NaN,1.008709,NaN,28.280476,400,400.106415,25,29.576595,9.271692,46.098942,50.015686,402.103973,399.352112,399.077362,5419.27832,10.982247,10.435335,10.420644,1.474244,1.49667,1.430697,23.798651,59.227726,22.973024,10.00787,59.278271,51.39566,108.771988,NaN,588.90033,526.645926540328,2.19631955364985,0.0485619524510524,1.13229011830284,-0.263613848562784,606.245920557183,2.26468019276759,0.0187563145420643,1.21561891020762,45.1103185811941,580.681518382047,90.7263302569759,0.016979761378932,1.28213861741847
8,8.062967,28,28.018642,9.4939,9.360317,111.29705,NaN,1.00921,NaN,28.273643,400,400.099365,25,29.587988,9.274204,46.234348,50.015686,402.032227,399.304932,398.961182,5416.789063,10.979955,10.43095,10.405605,1.469818,1.48119,1.41459,23.786686,59.274075,22.973015,9.99969,59.282146,51.336449,108.812164,NaN,590.658997,526.638920624919,2.19628781090845,0.0485576487960067,1.13235778140299,-0.262052739544686,606.281045977632,2.26478258470003,0.018760287286387,1.2155362519611,45.1069140379496,580.666132416903,90.7114837662058,0.0169801172394677,1.28216559626321
8,8.063686,28,28.02128,9.4939,9.359253,111.317581,NaN,1.008929,NaN,28.270178,400,400.070038,25,29.602489,9.266323,46.391018,50.015686,402.009399,399.214233,398.825653,5416.654297,10.969136,10.438728,10.383067,1.478464,1.487502,1.430174,23.781599,59.189449,22.967823,9.990853,59.263424,51.384739,108.788582,NaN,590.964722,526.635331176875,2.19626274788555,0.0485522586505967,1.13241220809733,-0.259274575940651,606.302574560649,2.26482570956701,0.018759897902656,1.21552614097382,45.1108897522806,580.661492040218,90.7111888033722,0.016978096065866,1.28221790259032
8,8.062177,28,28.021839,9.4939,9.355279,111.326706,NaN,1.008735,NaN,28.275593,400,400.007996,25,29.603071,9.26346,46.37727,50.015686,402.064087,399.284393,398.954102,5421.65918,10.97369,10.433556,10.403558,1.464412,1.494513,1.420402,23.776705,59.188133,22.98303,9.974767,59.396725,51.389801,108.779945,NaN,591.641296,526.635835891355,2.19629047095444,0.0485617766128007,1.13235024434086,-0.265105458647952,606.312939979577,2.26484994209485,0.0187602096825827,1.21551411747947,45.1117321811846,580.672528605709,90.7205006833757,0.0169785214736786,1.28218441861452
8,8.062173,28,28.021639,9.4939,9.350794,111.338577,NaN,1.008846,NaN,28.278316,400,400.071167,25,29.603069,9.254384,46.324913,50.015686,402.064087,399.284393,398.954102,5421.65918,10.97369,10.433556,10.403558,1.464412,1.494513,1.420402,23.776705,59.188133,22.98303,9.974767,59.396725,51.389801,108.779945,NaN,591.641296,526.630770483484,2.19627260925824,0.0485605073721684,1.13238776040035,-0.265120916030867,606.32762898378,2.26488912258873,0.0187613480591706,1.21548709838258,45.1114307769695,580.665689744309,90.7149149675404,0.0169781640121622,1.28220711353682
8,8.060854,28,28.02178,9.4939,9.337185,111.335709,NaN,1.008204,NaN,28.281647,400,400.098236,25,29.609461,9.243728,46.8563,50.015686,402.155182,399.381653,399.077576,5416.717285,10.974437,10.431322,10.407412,1.473719,1.494461,1.425488,23.77285,59.256584,22.982599,9.95626,59.299267,51.329311,108.806381,NaN,593.440918,526.619735044013,2.19625621969496,0.0485658970589608,1.13241896161289,-0.270218305301228,606.323959807095,2.26487889153339,0.0187609997837946,1.21549476291203,45.1116432671121,580.659965580928,90.7106283737365,0.0169776670746655,1.28223021640367
8,8.060478,28,28.021437,9.4939,9.323846,111.345306,NaN,1.007965,NaN,28.290823,400,400.130646,25,29.615492,9.251124,47.554035,50.015686,402.155182,399.381653,399.077576,5416.717285,10.974437,10.431322,10.407412,1.473719,1.494461,1.425488,23.77285,59.256584,22.982599,9.95626,59.299267,51.329311,108.806381,NaN,593.440918,526.605876666344,2.196213624465,0.0485646963078624,1.13250760115664,-0.271671505615586,606.33607031227,2.26491206277029,0.0187620633777721,1.21547070062986,45.1111263570437,580.643884811711,90.6976551564211,0.0169767448908992,1.2822853022693
8,8.060024,28,28.023914,9.4939,9.323846,111.345306,NaN,1.008167,NaN,28.290823,400,400.130646,25,29.615492,9.266946,47.88623,50.015686,402.141846,399.391571,399.069458,5417.851074,10.980309,10.438925,10.429914,1.4619,1.487818,1.418677,23.769369,59.114037,23.011168,9.922729,59.405556,51.409317,108.763824,NaN,594.150024,526.607383177248,2.1962267634549,0.0485679075565577,1.1324788591538,-0.273426236224168,606.332853093847,2.264891609103,0.0187601057718709,1.21550111068701,45.1148591529358,580.652870491161,90.7077841692146,0.0169757951083473,1.28228492912622
8,8.059893,28,28.024343,9.4939,9.316538,111.374374,NaN,1.00812,NaN,28.292599,400,400.162598,25,29.625423,9.261916,47.652252,50.009701,402.067352,399.333435,399.045135,5418.40332,10.991105,10.442063,10.438695,1.469861,1.490826,1.425189,23.823353,59.214718,23.035728,9.892079,59.336548,51.39436,108.77832,NaN,602.29248,526.599541548964,2.19620125493512,0.0485667191336354,1.13253219254723,-0.273932571108332,606.367627352259,2.26497995380099,0.0187621668120559,1.21544628189359,45.1155056228598,580.644317338436,90.7016546287408,0.0169749126999934,1.28232237166284
8,8.059006,28,28.022022,9.4939,9.310597,111.414101,NaN,1.009112,NaN,28.305813,400,400.179962,25,29.638353,9.269225,47.227673,50.009701,402.067352,399.333435,399.045135,5418.40332,10.991105,10.442063,10.438695,1.469861,1.490826,1.425189,23.823353,59.214718,23.035728,9.892079,59.336548,51.39436,108.77832,NaN,602.29248,526.59575699092,2.19620310831385,0.0485712745518154,1.13252613209606,-0.277361124982463,606.418924410174,2.26512467668329,0.0187672810414402,1.21533581022405,45.1120079646015,580.641051665212,90.6961829621775,0.016976168625076,1.28230360012477
8,8.059755,28,28.024292,9.4939,9.29848,111.450447,NaN,1.008339,NaN,28.296551,400,400.121216,25,29.644264,9.268008,46.937298,50.009701,402.041931,399.331696,399.009583,5421.576172,10.970113,10.431188,10.406358,1.480428,1.50149,1.437345,23.829329,59.225746,23.020937,9.90133,59.333534,51.389034,108.789093,0,607.981628,526.579547045098,2.1961328399988,0.0485624684114045,1.1326758505697,-0.274465968806624,606.460150200856,2.26522079520862,0.018768486946315,1.21528872903755,45.1154287701879,580.619338551244,90.6821117180336,0.0169731714445309,1.28241441337902
8,8.059755,28,28.024292,9.4939,9.299448,111.485809,NaN,1.008339,NaN,28.296366,400,400.103577,25,29.648233,9.260094,46.472786,50.009701,402.178833,399.499268,399.174286,5422.772461,10.971769,10.437341,10.416759,1.483102,1.504287,1.424761,23.818724,59.198574,23.013859,9.904781,59.337872,51.363869,108.788406,0.06610257178545,616.705566,526.580643471366,2.19613672185502,0.0485627486187438,1.13266767678975,-0.274465968806624,606.503123953826,2.26533252616951,0.0187714054534544,1.21521595328881,45.1154287701879,580.620750897345,90.6832130383042,0.0169732717486151,1.28240916902864
8,8.059979,28,28.020649,9.4939,9.301867,111.506477,NaN,1.008359,NaN,28.301952,400,400.177124,25,29.645044,9.261035,46.366722,50.009701,402.178833,399.499268,399.174286,5422.772461,10.971769,10.437341,10.416759,1.483102,1.504287,1.424761,23.818724,59.198574,23.013859,9.904781,59.337872,51.363869,108.788406,0.06610257178545,616.705566,526.582639771564,2.19613993836208,0.0485618643810628,1.13266144719267,-0.273600167350764,606.532964055049,2.26542788487826,0.0187759912490548,1.21512888072871,45.1099388019016,580.615737432249,90.6747118523213,0.0169752508803228,1.28237928736121
8,8.05934,28,28.022753,9.4939,9.300144,111.538155,NaN,1.007706,NaN,28.301796,400,400.134216,25,29.628563,9.270525,46.555958,50.009701,401.851044,399.344299,398.926178,5417.091309,10.938213,10.42964,10.430102,1.475387,1.491442,1.419896,23.790752,59.155895,23.017408,9.899771,59.293709,51.334061,108.793396,0,636.253967,526.582809477966,2.19615152599304,0.0485658857924378,1.13263550212753,-0.276070068844263,606.568728118648,2.26551058772363,0.0187769417084225,1.21508959731433,45.1131095775288,580.623524858517,90.6834364301669,0.0169744552161966,1.2823783828503
8,8.059519,28,28.021969,9.4939,9.287693,111.558533,NaN,1.007892,NaN,28.305851,400,400.060577,25,29.618528,9.271821,46.765255,50.009701,401.910492,399.32074,398.915771,5420.45166,10.962227,10.449319,10.441692,1.469384,1.486293,1.410339,23.802221,59.122253,23.045744,9.874589,59.243683,51.317879,108.787743,0.0632787421345711,641.815491,526.568112016213,2.19609641152073,0.0485610151197322,1.132752007177,-0.275378172228557,606.594505025851,2.26558142013058,0.0187792430057714,1.21503822153191,45.1119280930428,580.602142099632,90.6657743717714,0.0169734390525996,1.28244735406752
8,8.059542,28,28.02169,9.4939,9.278196,111.611656,NaN,1.008156,NaN,28.314312,400,400.074402,25,29.613956,9.27571,46.96413,50.009701,401.910492,399.32074,398.915771,5420.45166,10.962227,10.449319,10.441692,1.469384,1.486293,1.410339,23.802221,59.122253,23.045744,9.874589,59.243683,51.317879,108.787743,0.0632787421345711,641.815491,526.557277504437,2.19605765471499,0.048558102942262,1.13283373586214,-0.275289270156463,606.659410074316,2.26575148273904,0.0187838462569661,1.21492605079635,45.111507635201,580.587568442163,90.654058938789,0.0169725827434742,1.2824977875022
8,8.059793,28,28.020233,9.4939,9.27108,111.664268,NaN,1.007873,NaN,28.313307,400,400.138702,25,29.613415,9.273268,46.962376,50.009701,401.917328,399.351776,398.910431,5426.559082,10.970663,10.461435,10.456511,1.462732,1.480335,1.412993,23.787409,59.149902,23.034489,9.885668,59.336288,51.390221,108.740799,0.0801719501614571,644.310974,526.54838233538,2.19602184364207,0.0485542672748144,1.13290984057088,-0.274319090488348,606.725213626817,2.26592960878755,0.0187893383076883,1.21480079868909,45.1093118589466,580.572067584416,90.6401357312513,0.0169724156026189,1.28253599872424
8,8.06022,28,28.022392,9.4939,9.268365,111.688393,NaN,1.008286,NaN,28.318201,400,400.131866,25,29.610474,9.271472,46.894413,50.009701,401.965851,399.364655,399.001862,5422.280762,10.954808,10.430828,10.415664,1.448694,1.471539,1.407141,23.808237,59.147884,23.020119,9.893022,59.238266,51.41143,108.733925,0.139039143919945,649.096069,526.543888052908,2.19599858935811,0.0485504611913476,1.13295990862121,-0.272668678130628,606.751725008454,2.26598795909077,0.0187896202034199,1.21477793713276,45.1125655552842,580.567272075473,90.6391188628923,0.0169706911584564,1.28258258707674
8,8.058406,28,28.021599,9.4939,9.263178,111.657234,NaN,1.008636,NaN,28.330643,400,400.089905,25,29.602324,9.261786,46.604412,50.009701,401.965851,399.364655,399.001862,5422.280762,10.954808,10.430828,10.415664,1.448694,1.471539,1.407141,23.808237,59.147884,23.020119,9.893022,59.238266,51.41143,108.733925,0.139039143919945,649.096069,526.544037378839,2.19603030645055,0.0485617910168802,1.13288867266836,-0.279680489452403,606.714899696822,2.26589613664533,0.0187876776910278,1.21483182147999,45.1113704959291,580.577464694211,90.646066144551,0.0169719233986586,1.2825341291501
8,8.059362,28,28.022108,9.4939,9.256096,111.542076,NaN,1.008572,NaN,28.328472,400,400.072998,25,29.59973,9.260732,46.663914,50.012474,401.951172,399.350647,398.972809,5422.331055,10.952164,10.43767,10.41991,1.461222,1.476582,1.408707,23.801777,59.165768,22.996992,9.903982,59.220768,51.373871,108.766426,0.13922081887722,654.666016,526.532837857721,2.19597421202263,0.0485529771715879,1.133009292586,-0.275985030643255,606.574328661987,2.26552829465886,0.0187777752262882,1.21507366468465,45.1121375672619,580.557921998383,90.6314708222422,0.0169702090233566,1.2826135769247
8,8.057862,28,28.021822,9.4939,9.250496,111.495415,NaN,1.007824,NaN,28.349468,400,400.036804,25,29.596514,9.261265,46.483356,50.012474,401.951172,399.350647,398.972809,5422.331055,10.952164,10.43767,10.41991,1.461222,1.476582,1.408707,23.801777,59.165768,22.996992,9.903982,59.220768,51.373871,108.766426,0.13922081887722,654.666016,526.531476902739,2.19599518439056,0.0485619674710974,1.13296146300179,-0.2817834931314,606.518000814245,2.26538325855712,0.0187741508738759,1.21516596492605,45.1117065618903,580.565066054093,90.6366801934252,0.0169708997767211,1.28258319768138
8,8.058545,28,28.022154,9.4939,9.250496,111.495415,NaN,1.008158,NaN,28.349468,400,400.036804,25,29.596514,9.270731,46.693634,50.012474,401.833282,399.205353,398.843079,5415.806152,10.95102,10.434747,10.422812,1.488136,1.51834,1.433852,23.781698,59.330009,23.000919,9.904088,59.278332,51.355995,108.768372,0.0939915701746941,657.077209,526.529207553897,2.19597540409177,0.0485571350183203,1.13300483096805,-0.279143158359034,606.517570213779,2.26538051863647,0.0187738883880626,1.21517002915185,45.11220688949,580.558433714305,90.6319277880598,0.0169702158909903,1.28261228641938
8,8.057607,28,28.022276,9.4939,9.229589,111.469688,NaN,1.007921,NaN,28.37521,400,400.040314,25,29.591515,9.275562,46.914597,50.012474,401.965729,399.35965,398.933868,5415.004883,10.95532,10.45073,10.44034,1.488891,1.513379,1.436452,23.770493,59.213223,23.028854,9.877345,59.39904,51.40134,108.751183,0.576738595962524,681.118042,526.508635813268,2.1959186844781,0.0485577162983959,1.13312236151577,-0.282769313178676,606.486148582641,2.26529823059576,0.018771668650958,1.21522442513966,45.1123907436752,580.538007618201,90.6161567251472,0.0169686867808931,1.28268990790105
8,8.056461,28,28.023153,9.4939,9.222153,111.459915,NaN,1.007927,NaN,28.372242,400,400.083588,25,29.575739,9.283334,46.91346,50.012474,401.965729,399.35965,398.933868,5415.004883,10.95532,10.45073,10.44034,1.488891,1.513379,1.436452,23.770493,59.213223,23.028854,9.877345,59.39904,51.40134,108.751183,0.576738595962524,681.118042,526.504019244585,2.19592204342964,0.0485636722736457,1.13311255884917,-0.28719999663042,606.473134248595,2.26526011312457,0.0187701687347661,1.21525527978419,45.1137123660068,580.540717634184,90.6193754334728,0.0169683172913711,1.28269150816302
8,8.054125,28,28.021708,9.4939,9.227447,111.455872,NaN,1.007872,NaN,28.378788,400,400.078827,25,29.555428,9.284599,46.924232,50.012474,402.01532,399.373779,398.971375,5419.010742,10.979093,10.460475,10.451434,1.476787,1.494904,1.418719,23.773531,59.189442,23.036774,9.855956,59.303505,51.373116,108.746452,0,804.806946,526.517781758592,2.19601096460285,0.0485817445483746,1.13291927511602,-0.29623295767567,606.470095810617,2.2652592652736,0.0187709773432225,1.2152459001498,45.1115347616097,580.57061324728,90.6408615107458,0.0169713668687326,1.2825610525987
8,8.054125,28,28.021708,9.4939,9.228035,111.371017,NaN,1.007872,NaN,28.364311,400,400.125671,25,29.537767,9.270107,47.072498,50.012474,401.825012,399.187225,398.765839,5418.64209,10.97622,10.45833,10.44909,1.471216,1.486497,1.422122,23.768774,59.131641,23.011164,9.872607,59.358299,51.37804,108.746849,NaN,914.36908,526.518447913662,2.19601332369485,0.0485819149146799,1.13291429639653,-0.29623295767567,606.366968700036,2.26499109856991,0.0187639721943501,1.21542088424485,45.1115347616097,580.571471464192,90.6415306547041,0.0169714278291812,1.28255786172353
8,8.051678,28,28.021545,9.4939,9.22569,111.330261,NaN,1.007476,NaN,28.369045,400,400.063477,25,29.523804,9.263826,47.074497,50.012474,401.825012,399.187225,398.765839,5418.64209,10.97622,10.45833,10.44909,1.471216,1.486497,1.422122,23.768774,59.131641,23.011164,9.872607,59.358299,51.37804,108.746849,NaN,914.36908,526.523923367229,2.19607482124649,0.0485985699006164,1.13277873056192,-0.30569727047839,606.317643028492,2.26486360893718,0.018760735619131,1.21550314982188,45.1112891164206,580.593567628446,90.6585539230137,0.0169731018051517,1.28247356395797
8,8.050295,28,28.020615,9.4939,9.214037,111.372635,NaN,1.008564,NaN,28.36725,400,399.956085,25,29.520275,9.263387,46.867035,50.012474,401.728058,399.127075,398.680084,5415.858398,10.968256,10.446881,10.438828,1.477789,1.483455,1.420168,23.759609,59.105381,22.992838,9.891335,59.308613,51.347355,108.772888,0.632189512252808,912.528381,526.515319257894,2.19606815451909,0.0486049941637031,1.13278950636589,-0.311047293409615,606.370354493105,2.26500523755859,0.0187649697467817,1.21540413063582,45.1098875616383,580.589563717273,90.6542594866959,0.01697341354597,1.28247605692512
8,8.048303,28,28.019117,9.4939,9.21306,111.409058,NaN,1.008058,NaN,28.37064,400,399.909821,25,29.526096,9.275807,46.51403,50.012276,401.931671,399.364716,398.896759,5416.216309,10.957023,10.444937,10.433295,1.448287,1.456394,1.39768,23.781166,59.111225,23.025957,9.866411,59.21764,51.41354,108.718811,1.224968,854.015015,526.520832981638,2.19612197597376,0.0486188340598175,1.13267125067035,-0.318754408687653,606.416566230635,2.26513272217941,0.018769161251877,1.21531059156395,45.1076299287749,580.606601718704,90.6656567334688,0.0169755841478058,1.28239281589285
8,8.04804,28,28.019722,9.4939,9.214281,111.402008,NaN,1.008575,NaN,28.396624,400,399.985901,25,29.539165,9.290163,46.864544,50.012276,401.931671,399.364716,398.896759,5416.216309,10.957023,10.444937,10.433295,1.448287,1.456394,1.39768,23.781166,59.111225,23.025957,9.866411,59.21764,51.41354,108.718811,1.224968,854.015015,526.523089984791,2.19613449779593,0.04862105316494,1.13264422181432,-0.319772072698527,606.407212884765,2.26510544693006,0.0187681008826422,1.2153325492136,45.1085417341895,580.61218440888,90.6707727237115,0.0169755928156129,1.2823801390825
8,8.0465,28,28.019608,9.4939,9.208697,111.352142,NaN,1.008159,NaN,28.437248,400,399.99411,25,29.537308,9.287863,47.118828,50.012276,401.784485,399.228912,398.822296,5413.852539,10.948444,10.42285,10.417268,1.44894,1.452638,1.389692,23.787508,59.192116,23.06427,9.820799,59.283855,51.484154,108.679016,0.945315957069397,801.233704,526.521883307545,2.19615674474398,0.048630358091079,1.13259365168013,-0.325731524233845,606.346754599795,2.2649487756431,0.0187640735885565,1.21543411539431,45.1083699240717,580.62008485237,90.6767898679244,0.0169762270833847,1.28234928770093
8,8.046874,28,28.01614,9.4939,9.199775,111.283081,NaN,1.008819,NaN,28.476791,400,399.987,25,29.535742,9.280044,46.902603,50.012276,401.846252,399.218994,398.818726,5419.136719,10.978302,10.456134,10.454208,1.466019,1.477877,1.412477,23.820303,59.177723,23.08573,9.813978,59.200031,51.477219,108.675262,0,772.766785,526.510534817595,2.19611011124011,0.0486251180561038,1.13269287842372,-0.324284149323205,606.267317414666,2.26475908393406,0.0187611112808355,1.21553444852975,45.1031430241632,580.597231391819,90.6545969014785,0.01697682734487,1.28238797825
8,8.046329,28,28.015875,9.4939,9.185846,111.218971,NaN,1.00845,NaN,28.484545,400,399.983765,25,29.540655,9.258211,46.421825,50.012276,401.846252,399.218994,398.818726,5419.136719,10.978302,10.456134,10.454208,1.466019,1.477877,1.412477,23.820303,59.177723,23.08573,9.813978,59.200031,51.477219,108.675262,0,772.766785,526.496568738205,2.1960700322484,0.0486249454843997,1.13277615497996,-0.326393308907086,606.18972982386,2.26455853689116,0.0187560242301721,1.21566421366729,45.1027436011593,580.582200837731,90.6425422851963,0.0169759294552264,1.28244029000355
8,8.046121,28,28.015675,9.4939,9.185846,111.218971,NaN,1.007827,NaN,28.484545,400,399.983765,25,29.540655,9.241486,46.293571,50.012276,401.696472,399.139343,398.754059,5417.490723,10.975668,10.436415,10.461165,1.473511,1.482326,1.40396,23.840384,59.047909,23.102419,9.804459,59.328365,51.451508,108.67881,NaN,725.446777,526.497260285501,2.1960760639356,0.0486264211735494,1.13276293361194,-0.327198301136036,606.189989887468,2.26456018943266,0.0187561823246287,1.21566175277897,45.1024421479239,580.584055602985,90.6437364053302,0.0169761894737577,1.282430734317
8,8.046357,28,28.016085,9.4939,9.166818,111.221436,NaN,1.00779,NaN,28.472273,400,399.944061,25,29.539499,9.247747,46.458984,50.012276,401.696472,399.139343,398.754059,5417.490723,10.975668,10.436415,10.461165,1.473511,1.482326,1.40396,23.840384,59.047909,23.102419,9.804459,59.328365,51.451508,108.67881,NaN,725.446777,526.474919612551,2.19599286882064,0.0486192286464658,1.13293916830263,-0.326284945774091,606.192453368969,2.2645645978922,0.0187560619067948,1.21566167624236,45.1030601252868,580.55448665377,90.6211974662845,0.0169738258286119,1.28254611283858
8,8.047106,28,28.014774,9.4939,9.175118,111.243332,NaN,1.007689,NaN,28.470661,400,399.923615,25,29.539419,9.272252,46.419483,50.012276,401.740631,399.152374,398.76944,5415.246094,10.971484,10.434215,10.440522,1.450554,1.462325,1.401563,23.858046,59.187256,23.088018,9.808789,59.2799,51.413418,108.703865,0,622.003479,526.481831906757,2.19600445429668,0.0486163226863476,1.13291644995488,-0.323386338124806,606.220775318548,2.26464467714951,0.018758907394596,1.21560008412155,45.1010840807122,580.55647578274,90.6210951719936,0.0169748077488276,1.28252124957583
8,8.047106,28,28.014774,9.4939,9.181474,111.258194,NaN,1.007689,NaN,28.459332,400,399.905365,25,29.5424,9.27625,46.078915,50.012276,401.874481,399.321869,398.89801,5414.994141,10.958822,10.430371,10.433407,1.456835,1.468747,1.393655,23.865381,59.144516,23.08761,9.803908,59.237774,51.470337,108.668129,0.286750197410583,510.564423,526.489032552521,2.19602995880993,0.0486181658309539,1.13286258582927,-0.323386338124806,606.238841337849,2.26469167502528,0.0187601352735683,1.2155692504697,45.1010840807122,580.565753679836,90.6283293771792,0.016975466939555,1.28248675426855
8,8.046451,28,28.013809,9.4939,9.181419,111.270767,NaN,1.007947,NaN,28.453964,400,399.977966,25,29.554575,9.282603,45.77166,50.012276,401.874481,399.321869,398.89801,5414.994141,10.958822,10.430371,10.433407,1.456835,1.468747,1.393655,23.865381,59.144516,23.08761,9.803908,59.237774,51.470337,108.668129,0.286750197410583,510.564423,526.491148198426,2.19604873209031,0.048622796204385,1.13282140548809,-0.325921157347921,606.255378703522,2.26473940425139,0.0187619369581408,1.21553131916365,45.0996295100068,580.570944838821,90.6311603306495,0.0169764545970377,1.28245460314052
8,8.041136,28,28.012259,9.4939,9.182294,111.283859,NaN,1.007865,NaN,28.459702,400,400.036926,25,29.568489,9.274343,45.674885,50.012276,401.823212,399.256592,398.870636,5413.624023,10.948318,10.422248,10.414121,1.450354,1.464581,1.402811,23.859425,59.053547,23.063671,9.832325,59.175461,51.397053,108.699509,0.441307932138443,474.70575,526.509809504578,2.19620639908156,0.0486607799493862,1.13247622074168,-0.346495747842198,606.273306474214,2.26479360448385,0.018764244162288,1.2154851440063,45.0972930727881,580.625672601928,90.6718841442395,0.0169813371486431,1.28223071556033
8,8.042078,28,28.012751,9.4939,9.184423,111.325722,NaN,1.008113,NaN,28.469011,400,399.981689,25,29.568821,9.265895,45.835453,50.011948,401.891296,399.326874,398.970581,5410.417969,10.938497,10.414062,10.408852,1.444871,1.458201,1.391149,23.881716,59.083382,23.099079,9.838316,59.17976,51.347313,108.723679,0.344422489404678,491.188141,526.509089250186,2.19618761343809,0.0486547069124511,1.13251805985206,-0.342848473891308,606.323549420697,2.26492188919109,0.0187673131976759,1.21540455483022,45.0980347138825,580.619673475317,90.667825722798,0.0169805953121639,1.28225952885018
8,8.041676,28,28.011036,9.4939,9.178497,111.383606,NaN,1.008738,NaN,28.467108,400,399.993317,25,29.560188,9.262265,46.075996,50.011948,401.891296,399.326874,398.970581,5410.417969,10.938497,10.414062,10.408852,1.444871,1.458201,1.391149,23.881716,59.083382,23.099079,9.838316,59.17976,51.347313,108.723679,0.344422489404678,491.188141,526.503714246442,2.19617550333994,0.0486558429355811,1.13254264056263,-0.344404914216,606.39612494496,2.26511901201453,0.0187734503219094,1.21526398163419,45.0954494787387,580.612355431403,90.6599566350463,0.0169811755332259,1.28226385824887
8,8.041903,28,28.010605,9.4939,9.16852,111.480148,NaN,1.008561,NaN,28.444752,400,400.021729,25,29.550547,9.257374,46.427814,50.011948,401.874939,399.292816,398.960022,5413.02002,10.943974,10.415973,10.414246,1.440598,1.464223,1.39557,23.884478,59.048893,23.155952,9.805626,59.213764,51.334221,108.725113,0.207423061132431,512.120972,526.491659646511,2.19612889356064,0.0486513364574381,1.13264149382623,-0.343526021505284,606.513998396343,2.26542761409478,0.0187817625730897,1.21506001597702,45.0947997592306,580.594666795981,90.6456187341493,0.0169801951744283,1.28232379503648
8,8.041699,28,28.009106,9.4939,9.163479,111.52314,NaN,1.008768,NaN,28.433193,400,399.992279,25,29.54323,9.26299,47.105873,50.011948,401.874939,399.292816,398.960022,5413.02002,10.943974,10.415973,10.414246,1.440598,1.464223,1.39557,23.884478,59.048893,23.155952,9.805626,59.213764,51.334221,108.725113,0.207423061132431,512.120972,526.486628282226,2.19611458733227,0.0486513227747173,1.13267120218708,-0.344315862555959,606.568177851396,2.26557578763608,0.0187864976244479,1.21495346461362,45.0925400024385,580.586916947333,90.6376851446796,0.0169806061403609,1.28233261513222
8,8.041609,28,28.01194,9.4939,9.16149,111.516136,NaN,1.006789,NaN,28.40369,400,399.923004,25,29.541693,9.271015,47.167343,50.011948,401.758789,399.149384,398.754059,5413.387695,10.93536,10.435846,10.412522,1.447648,1.455901,1.397755,23.869741,59.251755,23.161121,9.804269,59.11755,51.369637,108.707901,0.158000558614731,528.301208,526.484674680936,2.19610921832031,0.0486513849020168,1.13268232175419,-0.344664326675002,606.555993651567,2.26553027353301,0.0187836769572763,1.21500249186066,45.0968122066789,580.589775826372,90.6434878299993,0.0169789912880353,1.28235973979752
8,8.04307,28,28.009602,9.4939,9.157536,111.510956,NaN,1.00785,NaN,28.394758,400,399.935791,25,29.547863,9.272587,47.369869,50.011948,401.892059,399.323853,398.924927,5418.775391,10.957285,10.432322,10.431052,1.466756,1.48058,1.408129,23.859468,59.059734,23.159908,9.804033,59.348366,51.330997,108.732292,0,545.378235,526.475336843614,2.19605096678358,0.0486398634396039,1.13280873932663,-0.339007958217223,606.552731558198,2.26553321037637,0.0187850993985239,1.21498451294644,45.0932877373958,580.564615299098,90.6209197276067,0.0169787031681017,1.28242208621496
8,8.041244,28,28.008741,9.4939,9.157536,111.510956,NaN,1.008314,NaN,28.394758,400,399.935791,25,29.547863,9.26371,47.406773,50.011948,401.892059,399.323853,398.924927,5418.775391,10.957285,10.432322,10.431052,1.466756,1.48058,1.408129,23.859468,59.059734,23.159908,9.804033,59.348366,51.330997,108.732292,0,545.378235,526.481409888482,2.19610394400095,0.0486528300830759,1.13269259580147,-0.346077572596471,606.553847988931,2.26554031756279,0.0187857807621809,1.21497397949933,45.0919897474704,580.582425264918,90.633722183694,0.0169805211257931,1.28234443850438
8,8.041507,28,28.009026,9.4939,9.1601,111.529686,NaN,1.0079,NaN,28.385223,400,400.01886,25,29.552097,9.249531,47.211899,50.011948,401.939087,399.390442,398.967743,5413.372559,10.940511,10.426514,10.415912,1.459844,1.467923,1.402793,23.82966,59.166588,23.160305,9.800081,59.267059,51.449562,108.651604,0,558.881287,526.483439456667,2.19610660071405,0.0486517060452787,1.13268760662239,-0.345059256252682,606.576234607851,2.265597122583,0.0187871012495235,1.21493907059527,45.0924193990787,580.58387567962,90.6352126133216,0.0169804413502586,1.28234284654072
8,8.04145,28,28.008081,9.4939,9.169763,111.56189,NaN,1.008931,NaN,28.376972,400,400.057739,25,29.545929,9.260654,47.02623,50.011948,401.860992,399.28772,398.91217,5408.047852,10.930319,10.412452,10.403256,1.456254,1.46791,1.405263,23.850376,59.125351,23.15073,9.823162,59.140587,51.439152,108.661026,NaN,568.9823,526.494573745787,2.19614702228485,0.0486549143479972,1.13260217669089,-0.345279953848262,606.61658419983,2.2657066250401,0.0187905071606109,1.21486157503437,45.0909947519742,580.596975907556,90.6442371868058,0.016981978573186,1.28228160766341
8,8.04185,28,28.007637,9.4939,9.180094,111.596924,NaN,1.009423,NaN,28.359465,400,400.040192,25,29.529867,9.276563,46.843739,50.011948,401.860992,399.28772,398.91217,5408.047852,10.930319,10.412452,10.403256,1.456254,1.46791,1.405263,23.850376,59.125351,23.15073,9.823162,59.140587,51.439152,108.661026,NaN,568.9823,526.504944465146,2.19617686208579,0.0486550704166144,1.1325401877885,-0.343731223846191,606.659719652991,2.26582091270025,0.018793749839774,1.21478452039854,45.0903253812891,580.607077542378,90.6515553892336,0.0169829813053419,1.28223819201516
8,8.039956,28,28.004402,9.4939,9.189464,111.63044,NaN,1.00881,NaN,28.365566,400,399.969757,25,29.511995,9.280872,46.532784,50.012756,401.979797,399.40329,399.034119,5411.549805,10.940897,10.421783,10.418364,1.437413,1.457213,1.389622,23.876169,58.969772,23.176382,9.799624,59.223618,51.417969,108.680183,NaN,575.993103,526.521850963625,2.19626938805927,0.0486712431695275,1.132340680921,-0.351064977196188,606.704623115712,2.26595342027528,0.0187990767622534,1.21467661089154,45.0854480776192,580.635244809364,90.6694456693576,0.0169870591513898,1.28209061455048
8,8.038992,28,28.005791,9.4939,9.202123,111.640816,NaN,1.008251,NaN,28.389086,400,400.036133,25,29.494762,9.260251,46.590343,50.012756,401.960541,399.383362,398.971497,5417.217773,10.973207,10.433663,10.442761,1.438795,1.464339,1.393924,23.862579,58.977283,23.139927,9.850266,59.202881,51.350525,108.70829,NaN,579.231384,526.539387571328,2.19634811784118,0.0486817661052944,1.13217261219223,-0.354798182806007,606.715427681143,2.26597471366567,0.0187988330916628,1.21467240402297,45.0875422802083,580.666248849893,90.6953797396392,0.0169883707842907,1.28199416934968
8,8.038992,28,28.005791,9.4939,9.202465,111.627182,NaN,1.008251,NaN,28.395372,400,400.088531,25,29.499239,9.244453,46.969147,50.012756,401.960541,399.383362,398.971497,5417.217773,10.973207,10.433663,10.442761,1.438795,1.464339,1.393924,23.862579,58.977283,23.139927,9.850266,59.202881,51.350525,108.70829,NaN,579.231384,526.539774773867,2.19634948918666,0.048681865315235,1.132169726297,-0.354798182806007,606.698866648056,2.26593167384818,0.0187977081135839,1.21470020933023,45.0875422802083,580.666747807881,90.6957689444893,0.0169884062398169,1.28199232050072
8,8.040233,28,28.006416,9.4939,9.194724,111.58725,NaN,1.007761,NaN,28.388453,400,400.084656,25,29.501181,9.246729,47.440655,50.012756,401.865479,399.250397,398.860168,5413.248047,10.958949,10.436719,10.436034,1.432496,1.453748,1.383378,23.826284,59.00108,23.124508,9.871366,59.168533,51.408314,108.66716,NaN,587.621765,526.526886440857,2.19628244771279,0.048670800858854,1.13231383560273,-0.34999232427748,606.649549797313,2.26580044410891,0.0187939180828387,1.21478937349661,45.0884845701023,580.643417345639,90.6783587625692,0.0169863472196782,1.28208711673594
8,8.039967,28,28.004223,9.4939,9.192241,111.53698,NaN,1.008407,NaN,28.377888,400,400.039612,25,29.50601,9.261306,47.372639,50.012756,401.865479,399.250397,398.860168,5413.248047,10.958949,10.436719,10.436034,1.432496,1.453748,1.383378,23.826284,59.00108,23.124508,9.871366,59.168533,51.408314,108.66716,NaN,587.621765,526.524958884769,2.19628020612668,0.0486719706010259,1.13231792109028,-0.351022380336417,606.591322558731,2.26565980388752,0.0187915051124241,1.21486539967933,45.0851781926079,580.638876575102,90.6720527364416,0.0169874321476082,1.28207476410485
8,8.039896,28,28.003168,9.4939,9.195575,111.462357,NaN,1.007557,NaN,28.349953,400,400.031921,25,29.51248,9.259936,46.835106,50.012756,401.803162,399.168427,398.782654,5413.596191,10.968817,10.439568,10.440883,1.451209,1.470911,1.402594,23.848927,59.082561,23.147821,9.848506,59.20792,51.437244,108.64962,NaN,595.401978,526.52896992505,2.19629563630376,0.048673442256957,1.13228525647293,-0.351297324482516,606.502028503862,2.26543281335673,0.0187861794930163,1.21500550561674,45.0835875027752,580.642698202425,90.6737037113004,0.0169883809865142,1.2820465513622
8,8.036527,28,28.002792,9.4939,9.199245,111.409058,NaN,1.008178,NaN,28.365274,400,399.995636,25,29.503916,9.26494,46.563766,50.012756,401.944763,399.303558,398.936218,5422.495605,10.991268,10.444201,10.453407,1.438539,1.468711,1.390778,23.851236,59.148758,23.158224,9.833602,59.190563,51.448528,108.642174,0,605.251404,526.544319098268,2.19640809162587,0.0486984561644453,1.13204050924876,-0.364345735530662,606.437754998531,2.26526752582508,0.0187820756532437,1.21511047445313,45.0830205728679,580.682975033109,90.7046477442576,0.0169914847190725,1.2818923070924
8,8.037397,28,28.001642,9.4939,9.20224,111.371841,NaN,1.008107,NaN,28.367435,400,400.00943,25,29.492449,9.268686,46.325668,50.012756,401.944763,399.303558,398.936218,5422.495605,10.991268,10.444201,10.453407,1.438539,1.468711,1.390778,23.851236,59.148758,23.158224,9.833602,59.190563,51.448528,108.642174,0,605.251404,526.54481922935,2.19639485842786,0.0486931386080437,1.13207043764927,-0.3609757574132,606.394023850907,2.26515941929575,0.0187799119239799,1.215173027212,45.0812865756203,580.676206081386,90.697918037193,0.0169917420930522,1.28190207516847
8,8.039353,28,27.999172,9.4939,9.206617,111.393898,NaN,1.007264,NaN,28.368147,400,400.075531,25,29.489384,9.265603,46.085873,50.012756,402.073944,399.409119,399.065063,5408.567383,10.953835,10.421991,10.409343,1.45734,1.475194,1.404652,23.835974,59.037922,23.170744,9.839034,59.211044,51.39994,108.660164,0,617.406189,526.543276133136,2.19635566570677,0.0486805040337882,1.13215759650544,-0.353400127240945,606.424032508065,2.26524952280745,0.0187836891908173,1.21509730884023,45.0775620671688,580.657749240095,90.6804070779942,0.0169920164508035,1.28193758094278
8,8.040119,28,27.997786,9.4939,9.215729,111.427437,NaN,1.007967,NaN,28.350336,400,400.104156,25,29.479115,9.27195,46.254128,50.006393,401.903595,399.244293,398.871948,5414.388672,10.95927,10.43475,10.424485,1.438896,1.463723,1.398576,23.858107,59.027443,23.156374,9.865311,59.143986,51.441513,108.642883,0,627.870789,526.551047521497,2.19636998272129,0.0486777035507066,1.13212931926194,-0.350433773708573,606.466582945381,2.26536694023604,0.0187875568132511,1.21501133632839,45.0754720103744,580.660603039534,90.6808862426854,0.0169931094195051,1.28190856202987
8,8.040777,28,27.997124,9.4939,9.225059,111.478958,NaN,1.007789,NaN,28.351099,400,400.029755,25,29.469009,9.264131,46.430008,50.006393,401.903595,399.244293,398.871948,5414.388672,10.95927,10.43475,10.424485,1.438896,1.463723,1.398576,23.858107,59.027443,23.156374,9.865311,59.143986,51.441513,108.642883,0,627.870789,526.55942450351,2.19638830636295,0.0486757341521114,1.13209236837708,-0.347885823954698,606.530037391952,2.26553516125346,0.0187923359267214,1.2148974559415,45.074473701385,580.666144807384,90.6843749280466,0.0169939285202125,1.28187922299632
8,8.037729,28,27.998053,9.4939,9.227654,111.531342,NaN,1.00721,NaN,28.333492,400,400.045227,25,29.464621,9.256831,46.322021,50.006393,402.0224,399.358582,398.9758,5411.226074,10.971752,10.43876,10.43859,1.44773,1.47246,1.39009,23.888075,58.996922,23.165752,9.856552,59.08733,51.424458,108.65976,0,633.003723,526.572484485201,2.19648710982372,0.0486981503021865,1.13187731430004,-0.359689815720458,606.592471506571,2.26569293410538,0.0187959254171566,1.21480150562301,45.0758746465096,580.703673239583,90.7148232829933,0.0169959992026613,1.2817526451825
8,8.03812,28,27.996395,9.4939,9.227654,111.531342,NaN,1.008219,NaN,28.333492,400,400.045227,25,29.464621,9.254716,46.437389,50.006393,402.0224,399.358582,398.9758,5411.226074,10.971752,10.43876,10.43859,1.44773,1.47246,1.39009,23.888075,58.996922,23.165752,9.856552,59.08733,51.424458,108.65976,0,633.003723,526.571186082604,2.19647576882036,0.0486953703805219,1.13190209032524,-0.358175399912739,606.59462076465,2.26570662265953,0.0187972386650201,1.21478123582977,45.0733743342166,580.696728705802,90.7073159385154,0.0169965706877506,1.28175628862858
8,8.038582,28,27.994398,9.4939,9.228915,111.561478,NaN,1.008332,NaN,28.321627,400,400.098175,25,29.467018,9.252623,46.546082,50.006393,402.004333,399.328094,398.917572,5415.051758,10.980022,10.448606,10.445343,1.448926,1.467562,1.395629,23.86903,59.018768,23.186581,9.835525,59.225067,51.334499,108.699234,0,634.078735,526.571079234975,2.19646742360952,0.0486924517418639,1.13192074596336,-0.356386059905276,606.633816412617,2.26581826878317,0.0188013086837504,1.2146952158759,45.0703626498615,580.690297973472,90.699782091265,0.0169973965641139,1.28175352164621
8,8.038582,28,27.994398,9.4939,9.228254,111.514351,NaN,1.008332,NaN,28.317537,400,400.127991,25,29.475082,9.266465,46.582424,50.006393,401.953918,399.281921,398.874084,5412.938965,10.979055,10.442183,10.444002,1.447504,1.479331,1.405947,23.865238,59.031937,23.175953,9.83925,59.142742,51.28434,108.706314,0,636.476685,526.570331033522,2.19646477397002,0.0486922600277817,1.13192631337854,-0.356386059905276,606.576569200974,2.26566945409572,0.018797417708119,1.21479159186689,45.0703626498615,580.689333903699,90.6990299432004,0.0169973280339753,1.28175708984494
8,8.040088,28,27.993196,9.4939,9.234295,111.490913,NaN,1.008103,NaN,28.300337,400,400.095123,25,29.484959,9.248694,46.551941,50.006393,402.040283,399.38916,398.991028,5412.885254,10.975416,10.438001,10.443731,1.43294,1.45802,1.394824,23.849461,59.131557,23.173016,9.850719,59.146938,51.338497,108.682899,0,638.196899,526.572168121911,2.19644531343082,0.0486833082547746,1.13197086168117,-0.350553817796253,606.549655052511,2.26560535793233,0.0187964345276197,1.21482488946147,45.0685498293234,580.680210202982,90.6903969381415,0.0169974517581613,1.28177486993569
8,8.037518,28,27.99357,9.4939,9.236709,111.468842,NaN,1.008147,NaN,28.297726,400,400.122437,25,29.482128,9.255724,46.393997,50.006393,402.040283,399.38916,398.991028,5412.885254,10.975416,10.438001,10.443731,1.43294,1.45802,1.394824,23.849461,59.131557,23.173016,9.850719,59.146938,51.338497,108.682899,0,638.196899,526.583433830123,2.19652952368769,0.048702276967351,1.13178772208536,-0.36050708122599,606.522357067482,2.26553255825215,0.0187943155395082,1.21487470680103,45.069113891338,580.711486085706,90.7152697797638,0.0169994347198247,1.28166411245962
8,8.036113,28,27.992567,9.4939,9.242525,111.452576,NaN,1.008463,NaN,28.286148,400,400.068726,25,29.479668,9.268792,46.186657,50.006393,401.592346,399.142273,398.703247,5411.192871,10.941064,10.408546,10.446445,1.431784,1.456899,1.381803,23.885294,58.931026,23.163473,9.849622,59.166065,51.335205,108.697441,0,638.065674,526.594680200626,2.19659358362385,0.048713956122763,1.13164983318233,-0.365949477469201,606.503896752313,2.26548946201884,0.0187937666714361,1.21489579714264,45.0676011665881,580.733090618715,90.7308631863813,0.0170016150097349,1.28157088989342
8,8.036194,28,27.992649,9.4939,9.258324,111.40097,NaN,1.008968,NaN,28.268593,400,399.913208,25,29.48213,9.271191,46.22324,50.006393,401.592346,399.142273,398.703247,5411.192871,10.941064,10.408546,10.446445,1.431784,1.456899,1.381803,23.885294,58.931026,23.163473,9.849622,59.166065,51.335205,108.697441,0,638.065674,526.612289289694,2.19665454135733,0.0487179622018503,1.13152218571518,-0.365635696941013,606.441091682261,2.26532575176442,0.0187894389478674,1.21500281050028,45.0677248405547,580.755411925214,90.7483841952461,0.0170031489550943,1.28148949977452
8,8.036242,28,27.993212,9.4939,9.260051,111.33857,NaN,1.008807,NaN,28.261578,400,399.840485,25,29.470299,9.254753,46.428917,50.006393,401.661621,399.164124,398.74469,5411.662109,10.934729,10.410382,10.428337,1.44544,1.458125,1.398071,23.867851,59.076458,23.175735,9.839936,59.198322,51.305248,108.699081,0,641.099243,526.614084133229,2.19666006878704,0.0487181216153487,1.13151071659552,-0.365449754056499,606.364540380993,2.26512391821684,0.0187838375679664,1.21513820836045,45.068573960437,580.758380629405,90.7514100559283,0.0170029981167756,1.28148601820804
8,8.033996,28,27.994629,9.4939,9.259405,111.298264,NaN,1.007837,NaN,28.269777,400,399.804749,25,29.467976,9.249778,46.640549,50.003551,401.659088,399.189484,398.812408,5417.792969,10.966575,10.42983,10.464924,1.44713,1.461861,1.393793,23.863144,58.91843,23.142855,9.861081,59.094849,51.362286,108.666512,0,641.827576,526.620805966989,2.19672262221764,0.0487339150866474,1.13137408447004,-0.374151234263195,606.313720495327,2.2649848138387,0.0187793848257459,1.21523878791377,45.070711030357,580.783553968642,90.7728394067592,0.0170038766101883,1.28141189926499
8,8.035526,28,27.994225,9.4939,9.259405,111.298264,NaN,1.008577,NaN,28.269777,400,399.804749,25,29.467976,9.263697,46.733459,50.003551,401.659088,399.189484,398.812408,5417.792969,10.966575,10.42983,10.464924,1.44713,1.461861,1.393793,23.863144,58.91843,23.142855,9.861081,59.094849,51.362286,108.666512,0,641.827576,526.615729133233,2.19667824589866,0.0487230278295288,1.13147085066057,-0.368223489535012,606.31424534082,2.26498815249106,0.0187797047154933,1.21523382719254,45.0701017400865,580.766717777552,90.7591920365991,0.0170029396428864,1.281468691604
8,8.032833,28,27.992378,9.4939,9.256413,111.322601,NaN,1.007508,NaN,28.256062,400,399.87085,25,29.472914,9.278582,46.768013,50.003551,401.466583,399.045319,398.625305,5417.286133,10.956092,10.42538,10.46168,1.448754,1.46402,1.394484,23.843519,58.930408,23.137018,9.867294,59.118855,51.419662,108.622437,0,641.52417,526.621279878056,2.19674437124129,0.0487413256077974,1.1313256488272,-0.378657668012465,606.346218780924,2.26508033979927,0.0187831785002135,1.21516091158889,45.0673161121235,580.787641170785,90.7731938618523,0.0170056139779608,1.28136689963497
8,8.032087,28,27.990749,9.4939,9.257135,111.370209,NaN,1.008071,NaN,28.255222,400,399.81012,25,29.477135,9.277237,47.0863,50.003551,401.552399,399.123413,398.737091,5416.342285,10.953868,10.418226,10.449867,1.430541,1.445828,1.380986,23.807438,59.032379,23.110962,9.889036,59.153641,51.366905,108.645531,0,641.010193,526.624571889114,2.19676890436339,0.0487468464122035,1.1312724206939,-0.381548555895336,606.406182609445,2.26524425299358,0.0187884025874896,1.21504281310809,45.0648591531626,580.7937990413,90.7759478869074,0.0170070989105668,1.28132252946586
8,8.033237,28,27.988768,9.4939,9.262633,111.38269,NaN,1.008025,NaN,28.255342,400,399.794495,25,29.468243,9.275072,46.979839,50.003551,401.552399,399.123413,398.737091,5416.342285,10.953868,10.418226,10.449867,1.430541,1.445828,1.380986,23.807438,59.032379,23.110962,9.889036,59.153641,51.366905,108.645531,0,641.010193,526.626976208807,2.1967575691066,0.0487402538591522,1.13129900649216,-0.37709217835021,606.423918812884,2.26530005785072,0.0187910031722776,1.21499284311409,45.0618711387424,580.786304714706,90.7676038082168,0.0170078398747507,1.28132385707318
8,8.033237,28,27.988768,9.4939,9.257281,111.28653,NaN,1.008025,NaN,28.240688,400,399.780914,25,29.447109,9.275814,46.892418,50.003551,401.623596,399.197784,398.778259,5411.5625,10.934267,10.41437,10.432801,1.425193,1.444427,1.380769,23.818979,59.020264,23.118254,9.887865,59.1273,51.422012,108.632553,0,640.478088,526.620921376363,2.19673612923773,0.0487387014066536,1.1313439124617,-0.37709217835021,606.307075577451,2.26499616210717,0.0187830566592242,1.21519105570526,45.0618711387424,580.778502434182,90.7615146428451,0.0170072852333229,1.28135265147795
8,8.033604,28,27.989279,9.4939,9.248416,111.148285,NaN,1.008127,NaN,28.245022,400,399.818512,25,29.4464,9.27368,46.804489,50.003551,401.623596,399.197784,398.778259,5411.5625,10.934267,10.41437,10.432801,1.425193,1.444427,1.380769,23.818979,59.020264,23.118254,9.887865,59.1273,51.422012,108.632553,0,640.478088,526.609673732097,2.19668996731141,0.0487335175074526,1.13144154650183,-0.375670114509262,606.138396949238,2.26455481838288,0.0187712224997837,1.21548371623325,45.0626419141086,580.762572884495,90.7497268581038,0.0170058242937637,1.28141825249921
8,8.033665,28,27.989609,9.4939,9.244931,111.021278,NaN,1.007985,NaN,28.221203,400,399.875488,25,29.453991,9.260168,46.738338,50.003551,401.716522,399.240631,398.897186,5416.995117,10.939414,10.41221,10.428276,1.421067,1.441919,1.381427,23.810322,58.956535,23.093895,9.915468,59.237392,51.397526,108.626968,0,639.982117,526.605528153043,2.19667423465759,0.0487320723671817,1.13147467607499,-0.375433754451024,605.983575403795,2.2641502719233,0.018760455577713,1.2157523634,45.0631396693948,580.757408987083,90.7461128009747,0.017005245047267,1.2814417095918
8,8.034023,28,27.989124,9.4939,9.240677,110.996216,NaN,1.008315,NaN,28.211117,400,399.848541,25,29.444992,9.266835,46.650803,50.003551,401.589874,399.088013,398.728699,5409.064453,10.950979,10.429125,10.457787,1.425256,1.43917,1.380127,23.82822,59.065243,23.104706,9.901615,59.259285,51.369358,108.641739,0,640.330017,526.599526500838,2.19664680409779,0.0487282903693968,1.1315330719679,-0.374046619581236,605.953737414667,2.26407496933485,0.01875876581657,1.21579875085848,45.0624081184112,580.746602493582,90.737068798994,0.0170047886181513,1.28147517881559
8,8.032073,28,27.988131,9.4939,9.229006,111.031975,NaN,1.008039,NaN,28.206062,400,399.858368,25,29.440929,9.27297,46.493206,50.003551,401.589874,399.088013,398.728699,5409.064453,10.950979,10.429125,10.457787,1.425256,1.43917,1.380127,23.82822,59.065243,23.104706,9.901615,59.259285,51.369358,108.641739,0,640.330017,526.592793481831,2.19665661347975,0.0487387850319827,1.13150771875672,-0.381602810429797,605.998505049888,2.26419635123181,0.0187625106442006,1.21571178635234,45.0609102941222,580.748483388049,90.7372854680835,0.0170055607350494,1.28145502791452
8,8.031898,28,27.986841,9.4939,9.22056,111.052109,NaN,1.007994,NaN,28.220901,400,399.866638,25,29.455801,9.269709,46.300594,50.012733,401.737976,399.204224,398.878815,5416.462891,10.935194,10.413236,10.427604,1.42928,1.453405,1.3805,23.834684,59.037807,23.091381,9.904329,59.181709,51.411247,108.632065,0,642.691895,526.583817501719,2.19662784652743,0.0487375802307767,1.13156763678619,-0.382280998165527,606.024661451093,2.26427073314316,0.0187651977575193,1.21565386273992,45.0589644194616,580.7358219124,90.7257796605729,0.017005489962744,1.28148465407171
