P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.031932,28,27.986147,9.4939,9.234833,111.053253,NaN,1.007885,NaN,28.226032,400,399.883881,25,29.469707,9.26836,46.159069,50.012733,401.676575,399.15213,398.787537,5413.728516,10.931434,10.421695,10.43658,1.435678,1.451095,1.378257,23.833851,59.06028,23.096167,9.907161,59.14661,51.349159,108.664841,0.0902174934744835,644.680542,526.599854654941,2.19668405294538,0.0487414797060696,1.13144983359261,-0.382149235099405,606.026955784251,2.26428009450479,0.0187658419200796,1.21564291718815,45.0579175407152,580.755094220827,90.7399447606777,0.0170073064048354,1.28140423335113
8,8.03172,28,27.985058,9.4939,9.247629,111.078743,NaN,1.008161,NaN,28.218697,400,399.852203,25,29.474558,9.270123,46.237774,50.012733,401.676575,399.15213,398.787537,5413.728516,10.931434,10.421695,10.43658,1.435678,1.451095,1.378257,23.833851,59.06028,23.096167,9.907161,59.14661,51.349159,108.664841,0.0902174934744835,644.680542,526.615035511751,2.19674147056238,0.0487467018860963,1.13132897591083,-0.382970823475375,606.059359431073,2.26436975086732,0.0187688130712472,1.2155763698313,45.0562747760189,580.774136094244,90.7534334594734,0.0170093605419071,1.28131945625003
8,8.03159,28,27.982294,9.4939,9.247629,111.078743,NaN,1.008672,NaN,28.218697,400,399.852203,25,29.474558,9.288761,46.324959,50.012733,401.670715,399.168121,398.813538,5408.602539,10.937869,10.401826,10.425626,1.438368,1.465705,1.388994,23.831596,58.9842,23.118469,9.886347,59.132866,51.332314,108.656197,0.093242771923542,646.412842,526.615466907142,2.19674524222483,0.0487476276159341,1.13132075350197,-0.38347463580476,606.062957362639,2.26439261728267,0.0187710021993439,1.21554229744013,45.0521050419256,580.770807003373,90.7473531835943,0.0170109016272697,1.28129500347087
8,8.030605,28,27.982969,9.4939,9.249554,111.096291,NaN,1.008084,NaN,28.215496,400,399.858185,25,29.476017,9.295675,46.043705,50.012733,401.617706,399.139069,398.731323,5412.821777,10.922948,10.407317,10.421935,1.439869,1.461322,1.381193,23.798019,58.936226,23.11702,9.894157,59.07172,51.347534,108.633476,0.0887051001191139,645.729004,526.620913123523,2.19678153217456,0.0487552012814888,1.13124230882543,-0.387292184088551,606.083408876207,2.26444254587924,0.0187719192590272,1.21551409338149,45.053123367096,580.785161294577,90.759406675348,0.0170114880572871,1.28125100745034
8,8.031024,28,27.983995,9.4939,9.249848,111.11039,NaN,1.009157,NaN,28.2132,400,399.860657,25,29.479183,9.280753,45.799202,50.012733,401.617706,399.139069,398.731323,5412.821777,10.922948,10.407317,10.421935,1.439869,1.461322,1.381193,23.798019,58.936226,23.11702,9.894157,59.07172,51.347534,108.633476,0.0887051001191139,645.729004,526.619855404576,2.19677055305123,0.0487523022575721,1.13126633801941,-0.38566822927811,606.099211048499,2.26447865787561,0.0187722728917587,1.21549740696711,45.0546711854159,580.782911227468,90.7589429999916,0.0170106681234476,1.28127294512469
8,8.031522,28,27.982361,9.4939,9.243958,111.123917,NaN,1.007656,NaN,28.206039,400,399.832306,25,29.482126,9.264123,45.796345,50.012733,401.815369,399.240692,398.927032,5410.10791,10.928831,10.405149,10.412364,1.461669,1.484246,1.410823,23.781834,59.044357,23.107,9.906736,59.108986,51.376762,108.636497,0.0800202339887619,646.424866,526.611539439758,2.19673250837548,0.0487470467714908,1.13134726476074,-0.383738170872164,606.11777897088,2.2645349611759,0.0187746861278715,1.21544915839212,45.0522061209668,580.766287182985,90.7439100769213,0.0170105371504185,1.28131257666727
8,8.031522,28,27.982361,9.4939,9.249122,111.162468,NaN,1.007656,NaN,28.212349,400,399.927155,25,29.471546,9.247442,45.982689,50.012733,401.75946,399.241791,398.900604,5413.113281,10.928484,10.408698,10.434012,1.434531,1.457868,1.374182,23.837593,58.967503,23.101393,9.912676,59.124859,51.355717,108.636345,0.163667783141136,650.180664,526.617381605119,2.19675319618334,0.0487485450177814,1.13130392337948,-0.383738170872164,606.164634208007,2.26465688692974,0.0187778747245031,1.21536911054655,45.0522061209668,580.773815411148,90.7497855439462,0.0170110724389847,1.28128479128305
8,8.031347,28,27.984003,9.4939,9.250126,111.224457,NaN,1.008191,NaN,28.198023,400,400.003174,25,29.462561,9.254038,46.086231,50.012733,401.75946,399.241791,398.900604,5413.113281,10.928484,10.408698,10.434012,1.434531,1.457868,1.374182,23.837593,58.967503,23.101393,9.912676,59.124859,51.355717,108.636345,0.163667783141136,650.180664,526.619098120612,2.19676229544647,0.0487500825543231,1.13128443148176,-0.384416393901972,606.237835283897,2.2648393212414,0.0187816999449681,1.21526085184902,45.0546832540043,580.779919829256,90.7566183798818,0.0170104502928616,1.28128408934683
8,8.030204,28,27.981079,9.4939,9.251294,111.282356,NaN,1.008466,NaN,28.185965,400,399.932648,25,29.461956,9.248356,45.93045,50.018108,401.624115,399.085938,398.714752,5411.623535,10.940097,10.41658,10.434187,1.439767,1.455549,1.386101,23.834429,59.079865,23.056581,9.952819,59.047588,51.374222,108.624832,0.1971425563097,652.171753,526.624211985918,2.19680013700979,0.048758562545666,1.13120235917457,-0.388846434923721,606.311993051865,2.26504652693866,0.018788803726997,1.21510525889244,45.0502720093276,580.788716462775,90.7598006364272,0.0170129566880627,1.28121277410957
8,8.029414,28,27.981876,9.4939,9.253771,111.286629,NaN,1.007919,NaN,28.196264,400,399.878998,25,29.460434,9.26843,46.052185,50.018108,401.624115,399.085938,398.714752,5411.623535,10.940097,10.41658,10.434187,1.439767,1.455549,1.386101,23.834429,59.079865,23.056581,9.952819,59.047588,51.374222,108.624832,0.1971425563097,652.171753,526.62963495849,2.19683298072981,0.0487649094430772,1.13113164769778,-0.39190859760555,606.316149769932,2.26505344427192,0.018788525337838,1.21510622543973,45.0514744252262,580.802024751545,90.7711919892519,0.0170133902010426,1.28117428420016
8,8.029637,28,27.979733,9.4939,9.252634,111.284782,NaN,1.00794,NaN,28.193403,400,399.843384,25,29.465153,9.287745,46.352661,50.018108,401.599396,399.112335,398.67746,5409.324707,10.941879,10.425135,10.450974,1.456167,1.465953,1.398502,23.847086,58.939873,23.043488,9.958143,59.07539,51.306381,108.663963,0.224712386727333,655.269104,526.627608996012,2.19682195607238,0.0487629907058089,1.13115527655599,-0.391044191824676,606.316689537867,2.2650653222387,0.0187900710756131,1.21508372606364,45.0482412701204,580.794366633858,90.7625151725071,0.0170142244576395,1.28117404707706
8,8.030758,28,27.9783,9.4939,9.247257,111.273308,NaN,1.007321,NaN,28.216822,400,399.846649,25,29.475033,9.295524,46.589138,50.018108,401.791443,399.280487,398.902405,5411.369141,10.942849,10.407225,10.42152,1.441671,1.457472,1.397413,23.851076,58.979588,23.062019,9.933111,59.054935,51.306419,108.656715,0.272521883249283,658.821472,526.617806939509,2.19676789142772,0.0487534450454163,1.13127125512491,-0.386699181206723,606.30460938483,2.26504090284958,0.0187902583228595,1.21508981099099,45.0460791901146,580.772254256331,90.7434508604483,0.0170135740738717,1.28123657162077
8,8.031927,28,27.979389,9.4939,9.237696,111.260689,NaN,1.007828,NaN,28.222195,400,399.884552,25,29.483419,9.265961,47.212093,50.018108,401.791443,399.280487,398.902405,5411.369141,10.942849,10.407225,10.42152,1.441671,1.457472,1.397413,23.851076,58.979588,23.062019,9.933111,59.054935,51.306419,108.656715,0.272521883249283,658.821472,526.603110556886,2.19669566920763,0.0487423460013641,1.13142546871921,-0.382168611994473,606.287860930584,2.26499201164642,0.0187883518458067,1.21512924134796,45.0477222579332,580.747826347553,90.7257578660842,0.0170111362589213,1.28134122118474
8,8.031318,28,27.98049,9.4939,9.237696,111.260689,NaN,1.008475,NaN,28.222195,400,399.884552,25,29.483419,9.259021,47.350079,50.018108,401.673248,399.214111,398.73175,5413.041992,10.965141,10.434109,10.464115,1.436152,1.440471,1.379329,23.859369,59.061104,23.062836,9.92594,59.158237,51.434093,108.582138,0.329346477985382,664.729675,526.605131857805,2.19671333938911,0.0487466826065631,1.13138693304238,-0.384528786229794,606.286430253498,2.26498290881269,0.0187874792486596,1.21514276516421,45.0493833815174,580.756129087478,90.7336249166845,0.0170110183928383,1.281325203064
8,8.0313,28,27.97986,9.4939,9.232753,111.245621,NaN,1.008208,NaN,28.212257,400,399.925415,25,29.477587,9.260442,47.353519,50.018108,401.673248,399.214111,398.73175,5413.041992,10.965141,10.434109,10.464115,1.436152,1.440471,1.379329,23.859369,59.061104,23.062836,9.92594,59.158237,51.434093,108.582138,0.329346477985382,664.729675,526.599599057185,2.1966940570142,0.0487453765183434,1.13142730805615,-0.38459854713949,606.268939009473,2.26494048549712,0.0187867327180168,1.21516616106132,45.0484328809461,580.748040926588,90.7265188182608,0.0170108485136368,1.28134669140258
8,8.031139,28,27.97953,9.4939,9.227068,111.215958,NaN,1.008538,NaN,28.203508,400,399.95752,25,29.479698,9.263382,47.424946,50.018108,401.743134,399.273315,398.845093,5413.702148,10.935096,10.41636,10.429238,1.445819,1.449892,1.380877,23.852661,59.004333,23.081179,9.907816,59.18832,51.418934,108.588409,0.305979818105698,659.678528,526.59370122171,2.19667595006405,0.0487448734144771,1.13146487840517,-0.385222524998085,606.23332161978,2.26484943655645,0.0187845414760054,1.21522345320048,45.0479349931692,580.740890933673,90.7205229764229,0.0170105523435659,1.28136870919955
8,8.030758,28,27.979107,9.4939,9.238288,111.173912,NaN,1.00821,NaN,28.206318,400,399.958679,25,29.491484,9.267333,47.145672,50.018108,401.635406,399.21582,398.737427,5410.894531,10.933783,10.419642,10.446097,1.425474,1.436635,1.372077,23.868519,58.923782,23.05724,9.928983,59.154907,51.312435,108.655777,0.336727142333984,646.055176,526.607660230081,2.19673196023394,0.0487508426348504,1.13134653094125,-0.386699181206723,606.182774613373,2.26471998906722,0.018781399484676,1.21530533628206,45.0472967850037,580.76055221682,90.7353344171264,0.0170122226681588,1.28129048766896
8,8.030758,28,27.979107,9.4939,9.245273,111.163567,NaN,1.00821,NaN,28.205559,400,399.937073,25,29.493469,9.263717,46.506802,50.018108,401.635406,399.21582,398.737427,5410.894531,10.933783,10.419642,10.446097,1.425474,1.436635,1.372077,23.868519,58.923782,23.05724,9.928983,59.154907,51.312435,108.655777,0.336727142333984,646.055176,526.615562480825,2.19675994352272,0.0487528693911224,1.13128790283828,-0.386699181206723,606.170202168729,2.2646872754799,0.0187805438624046,1.21532678583472,45.0472967850037,580.770735036542,90.7432818491653,0.0170129467955358,1.28125290502694
8,8.032018,28,27.977808,9.4939,9.237358,111.198227,NaN,1.008095,NaN,28.191929,400,399.925323,25,29.484898,9.263594,46.185364,50.018108,401.783875,399.321594,398.860596,5410.57959,10.955732,10.426279,10.46048,1.459656,1.458008,1.382297,23.862463,59.000729,23.0516,9.925647,59.180328,51.325413,108.657059,0.417066901922226,623.701965,526.60242609394,2.19669167464415,0.0487415999895127,1.13143406619242,-0.381815953938883,606.214013092394,2.26480761649275,0.01878443989797,1.21523898338127,45.0453368514412,580.743683315339,90.7205322946975,0.0170118587816621,1.28133549834416
8,8.032445,28,27.978056,9.4939,9.23183,111.220367,NaN,1.008686,NaN,28.155218,400,399.96637,25,29.484226,9.264957,46.283802,50.011921,401.747253,399.305023,398.833527,5413.569336,10.961985,10.434315,10.476249,1.435405,1.456015,1.387647,23.872267,58.846542,23.05517,9.92041,59.069557,51.282116,108.680679,0.537822365760803,597.411011,526.594753962772,2.1966571355845,0.0487369559303769,1.13150753519403,-0.380161214309055,606.24059559876,2.26487556497795,0.0187860742721661,1.21519621114218,45.0457110396612,580.731537608875,90.7113660518269,0.0170108354361158,1.28138365733561
8,8.031828,28,27.978153,9.4939,9.233209,111.253746,NaN,1.007878,NaN,28.128399,400,399.990753,25,29.487171,9.274958,46.453125,50.011921,401.747253,399.305023,398.833527,5413.569336,10.961985,10.434315,10.476249,1.435405,1.456015,1.387647,23.872267,58.846542,23.05517,9.92041,59.069557,51.282116,108.680679,0.537822365760803,597.411011,526.598362384381,2.19668056352071,0.0487417490118949,1.13145689439171,-0.382552276398258,606.281030429659,2.26498028388647,0.0187887574556263,1.21512840055429,45.0458573948484,580.740227218528,90.7182697979093,0.0170113910227397,1.28135284975522
8,8.033831,28,27.977278,9.4939,9.233021,111.289413,NaN,1.008065,NaN,28.119957,400,399.995331,25,29.490637,9.28437,46.537846,50.011921,401.684601,399.200439,398.725006,5411.754395,10.965226,10.430627,10.464385,1.453369,1.465031,1.384458,23.853884,58.984085,23.029314,9.946008,59.059753,51.253426,108.702209,0.695662915706635,570.820251,526.591500624395,2.19662169562869,0.0487274357395519,1.13158526717378,-0.374790552005038,606.325505777198,2.26510025509957,0.018792399952433,1.21504403337355,45.0445371665089,580.717319168807,90.6992895740098,0.0170103247371962,1.28142584586012
8,8.033288,28,27.975861,9.4939,9.23661,111.34893,NaN,1.007362,NaN,28.112984,400,399.881653,25,29.494812,9.296536,46.659931,50.011921,401.658905,399.187439,398.669525,5412.409668,10.955756,10.427592,10.454858,1.449501,1.45818,1.386745,23.848446,58.933052,23.029324,9.927116,59.06213,51.151299,108.756081,0.808803200721741,548.553589,526.597364283869,2.19665183072082,0.0487323417573479,1.13152072728108,-0.376894558900972,606.399657617491,2.26530005044731,0.018798443398554,1.21490405822627,45.0423990841093,580.725873403715,90.7041793891987,0.0170118448471006,1.2813753903024
8,8.031132,28,27.977451,9.4939,9.243884,111.375046,NaN,1.007892,NaN,28.128265,400,399.860046,25,29.488411,9.290267,46.705189,50.011921,401.658905,399.187439,398.669525,5412.409668,10.955756,10.427592,10.454858,1.449501,1.45818,1.386745,23.848446,58.933052,23.029324,9.927116,59.06213,51.151299,108.756081,0.808803200721741,548.553589,526.612749977556,2.19674352747373,0.048749802683824,1.13132321583214,-0.385249654685254,606.429321535002,2.26536942382052,0.0187993411880789,1.21486985273664,45.0447981970136,580.761944039449,90.734334178944,0.0170133871472289,1.28126333464536
8,8.02992,28,27.976339,9.4939,9.243884,111.375046,NaN,1.007771,NaN,28.128265,400,399.860046,25,29.488411,9.255387,46.661068,50.011921,401.764374,399.192841,398.717407,5409.144043,10.954303,10.420574,10.425883,1.448366,1.456698,1.381055,23.848692,58.944233,23.011824,9.938874,59.140034,51.205612,108.725433,0.805583477020264,535.281738,526.616771972031,2.19677869464361,0.048758435615104,1.13124655800292,-0.389947236716353,606.430764910692,2.26537861414893,0.0188002229209701,1.21485622465134,45.043120337807,580.772848975225,90.7414443828887,0.0170148782516301,1.28120831004754
8,8.029346,28,27.971481,9.4939,9.247028,111.391495,NaN,1.007626,NaN,28.132807,400,399.897827,25,29.483681,9.256624,46.477482,50.011921,401.596558,399.075043,398.593994,5409.354492,10.932141,10.408316,10.421974,1.433605,1.449119,1.383788,23.850086,58.975777,23.048063,9.924438,59.024216,51.203472,108.723175,0.894606351852417,532.764465,526.622233177303,2.19680794470003,0.0487634373544196,1.13118388782319,-0.3921721868482,606.457052356952,2.26547073065305,0.0188054353391252,1.21476292196375,45.0357896683079,580.77522612967,90.7371790498563,0.0170181741894938,1.28113496361226
8,8.0304,28,27.970734,9.4939,9.254112,111.382523,NaN,1.008055,NaN,28.138779,400,399.887787,25,29.482552,9.261581,46.074173,50.011921,401.596558,399.075043,398.593994,5409.354492,10.932141,10.408316,10.421974,1.433605,1.449119,1.383788,23.850086,58.975777,23.048063,9.924438,59.024216,51.203472,108.723175,0.894606351852417,532.764465,526.626749393301,2.19680573803702,0.048757983973829,1.13119111840555,-0.388086743868087,606.44712291422,2.26544856196167,0.0188052863462348,1.2147721866389,45.0346623671056,580.773151886011,90.7346187737742,0.0170185075525071,1.28113268479795
8,8.0304,28,27.970734,9.4939,9.26287,111.355202,NaN,1.008055,NaN,28.140106,400,399.837952,25,29.485264,9.273328,45.990982,50.011921,401.632263,398.987366,398.576477,5404.751953,10.959369,10.427957,10.451638,1.425312,1.450081,1.382407,23.83832,58.926605,23.05682,9.924369,59.119144,51.2024,108.705925,0.951632022857666,541.414978,526.636656043575,2.19684081718864,0.0487605249140454,1.13111769730696,-0.388086743868087,606.413933356829,2.26536224745111,0.0188030279960455,1.21482830657693,45.0346623671056,580.785916824648,90.7445827481097,0.0170194155416428,1.28108560737242
8,8.031719,28,27.973083,9.4939,9.262046,111.316147,NaN,1.008162,NaN,28.14011,400,399.806458,25,29.486233,9.269114,46.154583,50.011921,401.632263,398.987366,398.576477,5404.751953,10.959369,10.427957,10.451638,1.425312,1.450081,1.382407,23.83832,58.926605,23.05682,9.924369,59.119144,51.2024,108.705925,0.951632022857666,541.414978,526.631348327158,2.19679925176203,0.0487508915300315,1.13120796816938,-0.382974698931207,606.363436092013,2.2652194241893,0.0187979363121004,1.21493745812408,45.0382071764717,580.774789100126,90.7388563783468,0.0170171118473946,1.28115787092241
8,8.032946,28,27.970627,9.4939,9.251082,111.321556,NaN,1.00774,NaN,28.139517,400,399.798737,25,29.490011,9.271829,46.363533,49.998169,401.54245,399.036133,398.592133,5402.631836,10.949432,10.425789,10.448261,1.433208,1.447499,1.384363,23.85471,58.931526,23.056196,9.939058,59.197132,51.251675,108.697456,0.958907723426819,545.637878,526.614873681362,2.19671973643934,0.0487389746918443,1.13137753798161,-0.37821978988751,606.373197029023,2.26525682124817,0.0188003313652121,1.21489619491388,45.0345008910208,580.741676202852,90.7099164037857,0.0170163374368934,1.28124741862858
8,8.033973,28,27.972038,9.4939,9.247867,111.354523,NaN,1.00861,NaN,28.138407,400,399.751587,25,29.505714,9.266571,46.353542,49.998169,401.460541,398.926971,398.537506,5406.91748,10.954674,10.416578,10.439679,1.443976,1.458759,1.389705,23.838541,59.040787,23.039093,9.957669,59.130093,51.30035,108.65641,0.967931032180786,543.017151,526.607827946272,2.19667706353942,0.0487307319603985,1.13146950327713,-0.374240350684659,606.41141564231,2.26534932288564,0.0188019375378227,1.21484568724188,45.0366302246514,580.728550300816,90.7014503231799,0.0170144954933523,1.28131465527532
8,8.032874,28,27.97179,9.4939,9.265506,111.343269,NaN,1.00753,NaN,28.168343,400,399.703094,25,29.514269,9.268003,46.319176,49.998169,401.460541,398.926971,398.537506,5406.91748,10.954674,10.416578,10.439679,1.443976,1.458759,1.389705,23.838541,59.040787,23.039093,9.957669,59.130093,51.30035,108.65641,0.967931032180786,543.017151,526.63143065814,2.19677960689879,0.0487436713713541,1.1312519609215,-0.378498791338473,606.398065626552,2.26531581502141,0.0188012039389598,1.21486578608419,45.0362559749317,580.765440317463,90.7299301186472,0.0170172792024063,1.28117517256978
8,8.032296,28,27.973064,9.4939,9.287388,111.296066,NaN,1.008247,NaN,28.177895,400,399.684967,25,29.515274,9.277144,46.113613,49.998169,401.509247,399.011536,398.57843,5406.854004,10.937726,10.413368,10.423692,1.445896,1.454927,1.397207,23.870478,58.993668,23.039728,9.953888,59.085045,51.320866,108.624458,0.953030407428741,544.621887,526.658099392934,2.1968840107948,0.0487541334736188,1.13103208012956,-0.380738621728824,606.339063197265,2.26515612130549,0.0187962911690248,1.21497859332573,45.0381785050222,580.805600651626,90.7628832801658,0.017019315535119,1.28104400815796
8,8.032327,28,27.970943,9.4939,9.298391,111.276886,NaN,1.008372,NaN,28.198797,400,399.710938,25,29.518299,9.278446,45.945641,49.998169,401.538666,398.984436,398.628754,5404.487793,10.93641,10.399887,10.404769,1.459233,1.475773,1.407388,23.881376,58.991699,23.068266,9.920414,59.147938,51.313637,108.628784,0.912375271320343,543.325378,526.670440857067,2.19692717110144,0.0487571037533847,1.13094194216078,-0.380618489314259,606.318515032808,2.26511304146801,0.0187963873312703,1.21499209884876,45.0349777723025,580.81769735661,90.7696546467785,0.0170215414794945,1.28097125158418
8,8.03224,28,27.969828,9.4939,9.305,111.280632,NaN,1.007714,NaN,28.230001,400,399.724304,25,29.527248,9.262299,46.14283,49.998169,401.538666,398.984436,398.628754,5404.487793,10.93641,10.399887,10.404769,1.459233,1.475773,1.407388,23.881376,58.991699,23.068266,9.920414,59.147938,51.313637,108.628784,0.912375271320343,543.325378,526.678203466396,2.1969561559059,0.0487596398521633,1.13088116705597,-0.380955636014107,606.324514864755,2.26513410049524,0.0187975814109576,1.21497068762476,45.0332950873942,580.826347598035,90.7750031847834,0.0170228747351431,1.28092457487875
8,8.032194,28,27.971937,9.4939,9.30526,111.306122,NaN,1.008376,NaN,28.232931,400,399.772858,25,29.537329,9.259384,46.431919,49.998169,401.811218,399.314514,398.917145,5406.72168,10.929619,10.40819,10.41527,1.45937,1.471799,1.406349,23.841505,58.982094,23.062437,9.927305,59.036766,51.312672,108.637573,0.901048183441162,595.77356,526.678649979593,2.19695853082636,0.0487600428216519,1.13087609037482,-0.381133898607118,606.352744664962,2.26519721861844,0.0187980163368888,1.21494404436617,45.036477808741,580.830801912829,90.7811369737927,0.0170218335074,1.28093618774725
8,8.032421,28,27.97106,9.4939,9.293942,111.365723,NaN,1.007793,NaN,28.239872,400,399.88443,25,29.54081,9.275987,46.983109,49.998169,401.811218,399.314514,398.917145,5406.72168,10.929619,10.40819,10.41527,1.45937,1.471799,1.406349,23.841505,58.982094,23.062437,9.927305,59.036766,51.312672,108.637573,0.901048183441162,595.77356,526.665097545482,2.19690663048224,0.0487551441741952,1.13098510634028,-0.380254218982145,606.426291286699,2.26539279263088,0.0188036390908821,1.21481068317439,45.0351543380625,580.810421426866,90.7641220799272,0.0170209486313384,1.28099961374587
8,8.033884,28,27.970284,9.4939,9.293942,111.365723,NaN,1.008703,NaN,28.239872,400,399.88443,25,29.54081,9.271836,47.16254,49.998169,401.596893,399.083405,398.724762,5403.206543,10.923379,10.398417,10.408441,1.471981,1.48156,1.412828,23.822861,58.995361,23.0516,9.92945,59.069084,51.323269,108.608597,NaN,764.599854,526.660246609877,2.1968642041828,0.0487447286299023,1.13107747049014,-0.37458519431118,606.42729857339,2.26539920712272,0.0188042546585698,1.21480117276853,45.0339832588946,580.793661396667,90.7500612094124,0.0170202561519687,1.28105107300092
8,8.03103,28,27.970106,9.4939,9.279199,111.427658,NaN,1.008236,NaN,28.238533,400,399.836609,25,29.537123,9.267051,46.804638,49.99559,401.409576,398.939484,398.53302,5401.928711,10.915193,10.404809,10.417792,1.469849,1.476547,1.411653,23.869974,58.965031,23.022652,9.954772,59.167698,51.388786,108.5765,NaN,895.181213,526.653035693373,2.19688793736474,0.0487607743140696,1.13102070299337,-0.385644975022046,606.5027642644,2.2655963235086,0.0188095149226598,1.21467192886828,45.0337146315655,580.801995010806,90.7563423421231,0.0170209635388324,1.28101798967426
8,8.03103,28,27.970106,9.4939,9.274558,111.361832,NaN,1.008236,NaN,28.242147,400,399.75354,25,29.535675,9.275529,46.45546,49.99559,401.409576,398.939484,398.53302,5401.928711,10.915193,10.404809,10.417792,1.469849,1.476547,1.411653,23.869974,58.965031,23.022652,9.954772,59.167698,51.388786,108.5765,NaN,895.181213,526.647786536099,2.19686935146633,0.0487594280781108,1.13105957176948,-0.385644975022046,606.422802826964,2.26538838557992,0.0188040742229062,1.21480698490885,45.0337146315655,580.795231533476,90.7510626258535,0.0170204824473704,1.28104291926492
8,8.028318,28,27.968544,9.4939,9.27459,111.214272,NaN,1.008939,NaN,28.257519,400,399.719635,25,29.529602,9.278527,46.354668,49.99559,401.589874,399.113159,398.765991,5405.390625,10.946909,10.401942,10.427218,1.469959,1.476667,1.412676,23.887514,58.886765,23.02829,9.962624,59.197041,51.407963,108.567047,NaN,965.029602,526.656816797706,2.19694815636399,0.0487787602311566,1.13088802865294,-0.396157242307936,606.245553929581,2.2649349638658,0.0187931117235929,1.215091899986,45.0313572952799,580.821250620092,90.7694067057841,0.0170233390760018,1.28092628885255
8,8.028765,28,27.969633,9.4939,9.283615,111.128433,NaN,1.008541,NaN,28.291786,400,399.769531,25,29.522278,9.277691,46.612514,49.99559,401.604584,399.136017,398.753937,5402.680176,10.929109,10.399611,10.412559,1.450757,1.462598,1.404095,23.896181,58.928879,23.022451,9.978044,59.054592,51.366508,108.592049,0,985.92157,526.665540629879,2.19697132477765,0.0487781927752609,1.13084073704482,-0.394424393394502,606.139827299161,2.2646545402914,0.018785147040786,1.21528305432025,45.033000800912,580.831536007771,90.7788081238735,0.0170233693535583,1.28090287722946
8,8.02989,28,27.96924,9.4939,9.300354,111.133308,NaN,1.008133,NaN,28.320122,400,399.811035,25,29.51473,9.284432,46.874489,49.99559,401.604584,399.136017,398.753937,5402.680176,10.929109,10.399611,10.412559,1.450757,1.462598,1.404095,23.896181,58.928879,23.022451,9.978044,59.054592,51.366508,108.592049,0,985.92157,526.680739548598,2.19700570900657,0.0487750316947397,1.13077175398267,-0.390063520320552,606.146263029863,2.26467320893088,0.0187858620014515,1.21526810342555,45.0324076957017,580.843380529878,90.7875603279437,0.0170244649275353,1.28085404872524
8,8.031255,28,27.970831,9.4939,9.31285,111.162109,NaN,1.007763,NaN,28.324642,400,399.748688,25,29.505133,9.284679,46.484238,49.99559,401.558533,399.079834,398.739349,5407.509277,10.930671,10.396743,10.415513,1.46045,1.472356,1.412219,23.920774,58.968681,22.995363,10.005119,59.192638,51.352325,108.611977,0.188396155834198,974.897217,526.690345233124,2.19701614710233,0.0487689314634066,1.13075341160741,-0.384772949933733,606.179193941816,2.26475112246371,0.0187869832523474,1.21522797527956,45.0348087515595,580.849887929744,90.7946445768853,0.0170239031470222,1.28085122778809
8,8.031177,28,27.970762,9.4939,9.310343,111.189461,NaN,1.008085,NaN,28.343166,400,399.754852,25,29.503967,9.286029,46.201504,49.99559,401.558533,399.079834,398.739349,5407.509277,10.930671,10.396743,10.415513,1.46045,1.472356,1.412219,23.920774,58.968681,22.995363,10.005119,59.192638,51.352325,108.611977,0.188396155834198,974.897217,526.687768930719,2.19700837292901,0.0487687600440698,1.13076944290915,-0.385075249865622,606.212521797443,2.26483817749654,0.0187893005593345,1.21517048453798,45.0347046224518,580.846941105881,90.7922570119533,0.0170237379939423,1.28086115791278
8,8.027744,28,27.969427,9.4939,9.306647,111.167732,NaN,1.007966,NaN,28.348358,400,399.781067,25,29.501646,9.280504,46.125088,49.99559,401.626892,399.127777,398.758728,5406.115234,10.925073,10.410396,10.412659,1.462698,1.470966,1.410612,23.904591,58.986568,22.981611,9.991409,59.040409,51.390514,108.579651,0.260224521160126,925.019104,526.694967674087,2.19709314670537,0.0487921515689625,1.13058384152295,-0.398382529234084,606.187853003335,2.26478051727554,0.0187885616913501,1.21519905361781,45.0326899119519,580.875521878171,90.8128906405396,0.0170266305558354,1.28073827208249
8,8.027306,28,27.968494,9.4939,9.309057,111.081062,NaN,1.008541,NaN,28.366457,400,399.831757,25,29.500124,9.274367,46.02182,49.99559,401.734955,399.208405,398.869629,5405.257324,10.935524,10.414613,10.424351,1.458468,1.467835,1.411112,23.930897,58.790108,23.002689,9.994914,59.031738,51.399414,108.580444,0.517707228660583,833.519775,526.699143831784,2.19711549813793,0.0487959732892687,1.13053610989449,-0.400080651669725,606.083738240425,2.26451413967764,0.0187821303089578,1.215367398242,45.0312818347105,580.882068379843,90.816827413557,0.0170276971527067,1.28070181118606
8,8.028661,28,27.966948,9.4939,9.317665,111.057739,NaN,1.00756,NaN,28.369427,400,399.840942,25,29.491709,9.262504,46.140739,49.99559,401.734955,399.208405,398.869629,5405.257324,10.935524,10.414613,10.424351,1.458468,1.467835,1.411112,23.930897,58.790108,23.002689,9.994914,59.031738,51.399414,108.580444,0.517707228660583,833.519775,526.704385517543,2.19711064907244,0.0487888107585034,1.13054966627941,-0.394827555288828,606.057404251351,2.26445315804539,0.0187814258834096,1.21539684280187,45.0289485430525,580.877670959041,90.8114471107689,0.0170283803107107,1.28069745395186
8,8.029455,28,27.965504,9.4939,9.331171,111.05735,NaN,1.007729,NaN,28.371769,400,399.731415,25,29.487076,9.263885,46.223495,49.99559,401.48645,398.925201,398.573334,5404.596191,10.940917,10.421009,10.42737,1.460612,1.472329,1.425782,23.947414,58.853508,23.028297,9.970914,59.03434,51.299953,108.637291,0.671859264373779,713.733643,526.717023655076,2.19714167621884,0.0487870687605806,1.13048700433748,-0.391749669615592,606.058811252469,2.26446387912419,0.0187825387119449,1.21537985233375,45.026769105312,580.886504712367,90.8165265946965,0.0170299389936154,1.28064580472434
8,8.029494,28,27.96719,9.4939,9.331171,111.05735,NaN,1.00812,NaN,28.371769,400,399.731415,25,29.487076,9.266151,46.258083,50.000381,401.589111,399.027039,398.658081,5404.282227,10.95638,10.418405,10.441166,1.461758,1.476651,1.412641,23.957521,59.050461,23.040758,9.961796,59.066761,51.344585,108.601143,0.767377555370331,592.046692,526.716894456065,2.19714054528315,0.0487867908311033,1.13048946110588,-0.391598494781874,606.056616425533,2.26444992454924,0.0187812018040854,1.21540063513694,45.029313786673,580.888964258295,90.8205700455275,0.0170290276775379,1.28065914699638
8,8.029006,28,27.964447,9.4939,9.338661,111.038063,NaN,1.00716,NaN,28.383169,400,399.726959,25,29.485355,9.26671,46.6106,50.000381,401.589111,399.027039,398.658081,5404.282227,10.95638,10.418405,10.441166,1.461758,1.476651,1.412641,23.957521,59.050461,23.040758,9.961796,59.066761,51.344585,108.601143,0.767377555370331,592.046692,526.726977984095,2.19718466962599,0.0487924406847691,1.1303962697436,-0.393490158462441,606.036746068223,2.26441161460089,0.0187817804784471,1.21540695057274,45.0251737144641,580.900352924817,90.8260094439639,0.0170316051376464,1.28058087891462
8,8.028964,28,27.963905,9.4939,9.334833,111.031593,NaN,1.008122,NaN,28.396231,400,399.737152,25,29.475121,9.265821,46.622684,50.000381,401.496033,398.987579,398.576965,5405.571289,10.951711,10.418272,10.450183,1.467197,1.482529,1.423437,23.944416,58.932365,23.061821,9.95133,59.158768,51.426991,108.563652,0.785595595836639,556.552795,526.72278989044,2.19717056925792,0.0487916299879103,1.13042553853146,-0.393652969658604,606.029588074634,2.26439563264766,0.0187816747228418,1.21541373486574,45.0243556248472,580.894297656393,90.8205985087554,0.0170315236735624,1.28059593459886
8,8.028964,28,27.963905,9.4939,9.338291,111.077568,NaN,1.008122,NaN,28.397011,400,399.707397,25,29.465961,9.258714,46.61311,50.000381,401.356689,398.868683,398.488129,5406.933594,10.914651,10.402234,10.411759,1.552726,1.536432,1.496181,23.934155,58.990936,23.031813,9.965208,59.117031,51.458447,108.533195,0.682018280029297,564.897583,526.726698852105,2.19718440694859,0.0487926327436363,1.13039670935662,-0.393652969658604,606.085464522353,2.26454106674883,0.0187854801938984,1.21531811619038,45.0243556248472,580.89933419622,90.8245315028296,0.0170318819448465,1.28057742734249
8,8.027557,28,27.965748,9.4939,9.340581,111.139061,NaN,1.008353,NaN,28.404152,400,399.649597,25,29.464647,9.264054,46.470951,50.000381,401.356689,398.868683,398.488129,5406.933594,10.914651,10.402234,10.411759,1.552726,1.536432,1.496181,23.934155,58.990936,23.031813,9.965208,59.117031,51.458447,108.533195,0.682018280029297,564.897583,526.733947428377,2.1972343714789,0.0488033268447667,1.1302890418732,-0.399107518114306,606.157796829324,2.26472029464408,0.0187891072432961,1.2152131931909,45.0271373819912,580.920659493187,90.8435050361321,0.017032211179954,1.28052355368964
8,8.02891,28,27.96439,9.4939,9.344822,111.184601,NaN,1.008291,NaN,28.407589,400,399.486176,25,29.458099,9.272221,46.281487,50.000381,401.199097,398.653625,398.264648,5404.766602,10.914589,10.411523,10.408102,1.574117,1.555451,1.524597,23.9468,58.9935,23.025352,9.975696,59.105515,51.42561,108.560883,0.61133486032486,571.878418,526.734260135028,2.19721210607486,0.0487949114295985,1.13033887901046,-0.393862299288628,606.214901182601,2.26487552338888,0.0187939522211503,1.21510218678115,45.0250876797792,580.910242156801,90.8336602491312,0.0170323453117985,1.28054379142836
8,8.029002,28,27.964581,9.4939,9.350349,111.189377,NaN,1.007953,NaN,28.435434,400,399.433777,25,29.448318,9.283242,46.016804,50.000381,401.263611,398.767761,398.392853,5406.012207,10.929921,10.411109,10.43574,1.586535,1.565184,1.525755,23.956015,58.962376,23.041815,9.96173,59.066738,51.402599,108.570412,0.440758407115936,579.768127,526.7402027325,2.1972315528957,0.0487958582814035,1.13029862449556,-0.393505664262818,606.22045615828,2.26488904279767,0.0187941958184545,1.21509465657066,45.0253759709154,580.917645862121,90.8396824541396,0.0170327488575351,1.28051913346572
8,8.02761,28,27.967339,9.4939,9.359177,111.216499,NaN,1.008074,NaN,28.445343,400,399.476868,25,29.4429,9.266197,45.796524,50.000381,401.263611,398.767761,398.392853,5406.012207,10.929921,10.411109,10.43574,1.586535,1.565184,1.525755,23.956015,58.962376,23.041815,9.96173,59.066738,51.402599,108.570412,0.440758407115936,579.768127,526.754789375196,2.19730723266381,0.0488083413945647,1.13013754827927,-0.39890203868174,606.249826257032,2.26495197103227,0.0187942516618287,1.2150724878811,45.029538666875,580.949891304858,90.8683364943479,0.0170332650211177,1.2804373554772
8,8.027038,28,27.9655,9.4939,9.365119,111.277885,NaN,1.008022,NaN,28.470909,400,399.564697,25,29.446836,9.260651,46.003578,50.000381,401.349884,398.900055,398.510345,5408.81543,10.942001,10.415158,10.455443,1.577486,1.566566,1.532979,23.953276,59.072742,23.022007,9.977625,59.130848,51.409283,108.555077,0.367048382759094,584.082642,526.763398001341,2.19734758713806,0.0488141430911117,1.13005214788237,-0.401119720150007,606.326799820842,2.26516120884576,0.0188007875266698,1.21492322356607,45.0267630679692,580.961448606974,90.8750482433084,0.0170352721289557,1.28037055881274
8,8.02735,28,27.965862,9.4939,9.370538,111.300537,NaN,1.008455,NaN,28.465754,400,399.748413,25,29.465651,9.259207,46.444603,50.000381,401.349884,398.900055,398.510345,5408.81543,10.942001,10.415158,10.455443,1.577486,1.566566,1.532979,23.953276,59.072742,23.022007,9.977625,59.130848,51.409283,108.555077,0.367048382759094,584.082642,526.768488928915,2.19736021620478,0.0488134894177916,1.13002670358272,-0.399910060852108,606.353849568396,2.26522980000295,0.0188023735081554,1.21488100728765,45.0273094448443,580.966662611591,90.8795761170998,0.0170354096507065,1.28035623659682
8,8.026431,28,27.965717,9.4939,9.375102,111.297089,NaN,1.008631,NaN,28.439634,400,400.084595,25,29.476048,9.279294,46.817192,50.003429,402.306,399.273895,399.283325,5410.64502,11.046277,10.421837,10.405053,1.579133,1.575444,1.521362,23.964363,58.902683,23.026621,9.972672,59.103405,51.416439,108.566025,0.242067337036133,588.722168,526.776687814781,2.19740511596719,0.0488213667290407,1.12993100715999,-0.403473230021461,606.34984897841,2.26522010311567,0.0188022034339009,1.21488632760253,45.0270905928771,580.982760708997,90.8919670812828,0.0170366480135062,1.28029528675163
8,8.025285,28,27.964828,9.4939,9.385737,111.271431,NaN,1.008528,NaN,28.438137,400,400.249359,25,29.4867,9.277446,46.57822,50.003429,402.267151,399.201874,399.270081,5410.405762,11.050617,10.409444,10.393078,1.58956,1.582186,1.534534,23.987936,58.893349,23.020998,9.986609,59.103947,51.298923,108.637917,0.158607020974159,590.104065,526.79249601441,2.19748087337909,0.0488326254219265,1.12977069269162,-0.407916962730098,606.319831691961,2.26514636922541,0.0188007869480497,1.21492827595795,45.0257487849708,581.00882564943,90.9112078596449,0.0170390747849332,1.28018798680668
8,8.026509,28,27.965944,9.4939,9.385737,111.271431,NaN,1.00783,NaN,28.438137,400,400.249359,25,29.4867,9.286902,46.365639,50.003429,402.267151,399.201874,399.270081,5410.405762,11.050617,10.409444,10.393078,1.58956,1.582186,1.534534,23.987936,58.893349,23.020998,9.986609,59.103947,51.298923,108.637917,0.158607020974159,590.104065,526.78844606923,2.19744538574755,0.0488238938189309,1.12984756967855,-0.403170794504319,606.318381838454,2.26513713984422,0.0187999015309543,1.21494197604216,45.0274332090215,580.997807584003,90.9040056186576,0.0170375718130795,1.28024314911365
8,8.027042,28,27.966291,9.4939,9.386741,111.251213,NaN,1.007246,NaN,28.408403,400,400.288666,25,29.495567,9.285796,46.44437,50.003429,402.363342,399.316528,399.365845,5415.887695,11.047499,10.410605,10.391276,1.577245,1.58254,1.537259,23.991236,59.010906,23.003061,9.99835,59.094624,51.25602,108.659431,0,592.845093,526.787816810231,2.19743394835106,0.0488203834571427,1.12987271272945,-0.401104211471761,606.293366825674,2.26507036934575,0.0187979541686503,1.21498793285236,45.0279569397252,580.994234962882,90.901651676469,0.0170370940757389,1.28026084198957
8,8.027042,28,27.966291,9.4939,9.39022,111.287132,NaN,1.007246,NaN,28.415676,400,400.311981,25,29.501724,9.289022,46.213165,50.003429,402.253632,399.177643,399.254303,5412.714844,11.038673,10.39816,10.371462,1.574825,1.573641,1.519329,23.999702,58.979462,23.00036,10.00788,59.079563,51.223492,108.688179,0,590.75415,526.791747587146,2.19744786071057,0.0488213920304803,1.12984382446305,-0.401104211471761,606.337006646932,2.2651838907943,0.0188009246572149,1.21491387913994,45.0279569397252,580.999299807912,90.9056078091392,0.0170374542714324,1.28024228211317
8,8.02926,28,27.965273,9.4939,9.393521,111.308281,NaN,1.007396,NaN,28.410456,400,400.258514,25,29.507607,9.277384,46.041294,50.003429,402.253632,399.177643,399.254303,5412.714844,11.038673,10.39816,10.371462,1.574825,1.573641,1.519329,23.999702,58.979462,23.00036,10.00788,59.079563,51.223492,108.688179,0,590.75415,526.788138554732,2.19739676750682,0.0488065348490681,1.12995572761384,-0.392505552138687,606.364022480399,2.26525914133488,0.0188034811894943,1.21485784046043,45.0264204476698,580.97896510619,90.8884437303623,0.0170366642485574,1.28030331321322
8,8.028236,28,27.968082,9.4939,9.391595,111.344238,NaN,1.008213,NaN,28.402935,400,400.274048,25,29.511707,9.253181,46.113857,50.003429,402.43222,399.361755,399.417633,5409.726563,11.051476,10.424002,10.405868,1.581667,1.573398,1.527199,23.968451,58.905022,23.002666,9.997211,59.1152,51.273743,108.669411,0,592.367188,526.789350533067,2.19741874689537,0.0488132765193001,1.12990740173895,-0.396475133050728,606.404056947839,2.26534953044007,0.0188042254504957,1.21481833151388,45.0306600356972,580.991752069809,90.9019659060906,0.0170357632018191,1.28029368991927
8,8.02606,28,27.967285,9.4939,9.387395,111.373604,NaN,1.008519,NaN,28.388233,400,400.337952,25,29.511467,9.243018,46.102448,50.003429,402.43222,399.361755,399.417633,5409.726563,11.051476,10.424002,10.405868,1.581667,1.573398,1.527199,23.968451,58.905022,23.002666,9.997211,59.1152,51.273743,108.669411,0,592.367188,526.791804968342,2.19746503338011,0.0488275772297997,1.12980560267788,-0.404911767939211,606.440764861217,2.26544889544835,0.0188072854439057,1.21474823835767,45.0294571667733,581.007245197883,90.913064657525,0.0170373786282904,1.28022635006905
8,8.025819,28,27.966209,9.4939,9.386314,111.34063,NaN,1.007882,NaN,28.34832,400,400.308594,25,29.508978,9.249709,46.054768,50.003429,402.42569,399.365967,399.410034,5405.681641,11.015997,10.404803,10.362241,1.597451,1.586129,1.545999,23.968847,59.016632,23.003895,9.997546,59.057106,51.370945,108.608391,0,596.521545,526.791381052247,2.19746769797216,0.0488289830174305,1.12979944043767,-0.405846262993578,606.402105625339,2.26535361587848,0.0188054132231284,1.21480278492412,45.0278331767219,581.006382018752,90.9110366244652,0.0170380107861416,1.28021524708203
8,8.027809,28,27.968218,9.4939,9.385689,111.309204,NaN,1.007941,NaN,28.342545,400,400.3302,25,29.50638,9.273478,46.039371,50.003429,402.353546,399.293121,399.341888,5409.22168,11.050486,10.416498,10.402413,1.595983,1.591473,1.543712,23.945574,59.029434,23.006599,10.007174,59.087223,51.388351,108.598938,0,601.081482,526.78409015284,2.19740750586706,0.0488146089892411,1.12992963432675,-0.398130530752042,606.361319114792,2.26523770689449,0.0188012210188105,1.21489206913307,45.0308652905147,580.98789145122,90.8991216352225,0.0170354010162065,1.28030964426662
8,8.025787,28,27.968096,9.4939,9.377419,111.290108,NaN,1.007248,NaN,28.341507,400,400.357025,25,29.508635,9.285139,46.282932,50.003429,402.353546,399.293121,399.341888,5409.22168,11.050486,10.416498,10.402413,1.595983,1.591473,1.543712,23.945574,59.029434,23.006599,10.007174,59.087223,51.388351,108.598938,0,601.081482,526.781437054905,2.1974330549831,0.0488266322627612,1.1298712918619,-0.405970346925642,606.338277632439,2.26517836982357,0.0187997388163217,1.21492990000975,45.0306811649046,580.99698483702,90.9060707134977,0.0170361262955996,1.28027469756374
8,8.026092,28,27.965801,9.4939,9.367217,111.28183,NaN,1.008547,NaN,28.34066,400,400.376617,25,29.523157,9.279841,46.831882,50.004761,402.382629,399.29303,399.350861,5410.111328,11.047699,10.412965,10.385717,1.584985,1.583297,1.53248,23.924507,58.95554,22.997658,10.011407,59.159714,51.323975,108.623009,0.150174602866173,607.750488,526.768900141085,2.19738340917842,0.0488214984194223,1.12997523063479,-0.404787687209364,606.331201669805,2.26517118711324,0.0188008749590246,1.2149187889855,45.0272173761911,580.975001696758,90.8860125275678,0.0170360420499273,1.28032484722969
8,8.027984,28,27.967163,9.4939,9.360738,111.308952,NaN,1.007527,NaN,28.326181,400,400.426605,25,29.534302,9.280003,46.938923,50.004761,402.520111,399.444855,399.53244,5413.539063,11.047922,10.408975,10.386179,1.586165,1.579079,1.523077,23.946487,59.032341,23.053885,9.95473,59.038395,51.344643,108.614174,0.228299483656883,615.654602,526.755315322967,2.19730263302843,0.0488061274402916,1.13014808285778,-0.39745208099373,606.362383106491,2.26524563378123,0.0188020371379308,1.21487964517227,45.0292730364714,580.947917172043,90.8665732139137,0.0170332380334081,1.28044226490942
8,8.028402,28,27.966116,9.4939,9.360738,111.308952,NaN,1.008121,NaN,28.326181,400,400.426605,25,29.534302,9.285604,46.45665,50.004761,402.520111,399.444855,399.53244,5413.539063,11.047922,10.408975,10.386179,1.586165,1.579079,1.523077,23.946487,59.032341,23.053885,9.95473,59.038395,51.344643,108.614174,0.228299483656883,615.654602,526.7539314401,2.19729051342995,0.0488031474375938,1.1301743747824,-0.395831600685938,606.363742849977,2.26525429103902,0.0188028678084097,1.21486680091791,45.0276928110277,580.941722082278,90.8604171577758,0.0170334721226223,1.28045110992129
8,8.028856,28,27.967098,9.4939,9.364519,111.344383,NaN,1.008351,NaN,28.320671,400,400.334412,25,29.537659,9.27941,46.063412,50.004761,402.041809,399.298981,398.981995,5410.45459,10.959403,10.428973,10.390796,1.580388,1.568119,1.529698,23.974979,58.928303,23.020161,9.975449,59.131947,51.395958,108.590775,0.169781342148781,620.610596,526.756701576627,2.1972924762527,0.0488010073352093,1.13017146528297,-0.394071629987025,606.405510603672,2.26535812362474,0.0188050181355778,1.21480596991931,45.0291749340107,580.944109237517,90.8635174952292,0.0170330090956149,1.28045537735717
8,8.028856,28,27.967098,9.4939,9.361006,111.409958,NaN,1.008351,NaN,28.324198,400,400.161896,25,29.545012,9.267835,46.227123,50.004761,402.041809,399.298981,398.981995,5410.45459,10.959403,10.428973,10.390796,1.580388,1.568119,1.529698,23.974979,58.928303,23.020161,9.975449,59.131947,51.395958,108.590775,0.169781342148781,620.610596,526.752731232916,2.19727842257358,0.0487999888281851,1.13020070225379,-0.394071629987025,606.485167090101,2.26556527800253,0.0188104388107922,1.21467137536915,45.0291749340107,580.938993536365,90.8595223043497,0.0170326452600791,1.28047415392769
8,8.02882,28,27.96715,9.4939,9.349065,111.452751,NaN,1.008539,NaN,28.328377,400,400.074219,25,29.557474,9.263401,46.523537,50.004761,402.029663,399.220184,399.00769,5406.561035,10.955729,10.416821,10.383237,1.57983,1.571198,1.5281,23.966526,58.962273,23.019318,9.99016,59.013821,51.379913,108.573112,0,626.166199,526.739354129084,2.19723169268212,0.0487967832291103,1.1302978653147,-0.394211184379003,606.537077205369,2.26570000188183,0.018813934234282,1.21458437785418,45.0292534159934,580.922072284476,90.8463732522346,0.0170314082707729,1.28053697105794
8,8.028414,28,27.966091,9.4939,9.340763,111.459023,NaN,1.007919,NaN,28.34483,400,400.076965,25,29.555218,9.265717,46.592506,50.004761,402.051544,399.280029,399.046631,5410.563477,10.957949,10.420024,10.397135,1.581243,1.574088,1.51454,23.963406,58.837776,23.040798,9.983947,59.124832,51.365486,108.578087,0,630.167603,526.731314801739,2.19721024745331,0.0487972699309196,1.13034147648817,-0.395785080665348,606.546068419223,2.26572856015878,0.0188152930211189,1.21455859256837,45.0276550782542,580.912462767524,90.8375358562628,0.0170314071497745,1.28055821102914
8,8.02704,28,27.965458,9.4939,9.33531,111.449402,NaN,1.008136,NaN,28.33709,400,400.11676,25,29.548328,9.265497,46.480457,50.004761,402.051544,399.280029,399.046631,5410.563477,10.957949,10.420024,10.397135,1.581243,1.574088,1.51454,23.963406,58.837776,23.040798,9.983947,59.124832,51.365486,108.578087,0,630.167603,526.729701955436,2.19722827463408,0.0488054845637389,1.13030041001757,-0.401111965810287,606.535204041383,2.26570340864265,0.0188150003326787,1.2145705292251,45.0266996758276,580.917946354772,90.8410211885808,0.0170322050756417,1.28052966901034
8,8.02943,28,27.963909,9.4939,9.322613,111.43322,NaN,1.008404,NaN,28.31155,400,400.098206,25,29.543501,9.252533,46.567909,50.004761,402.051239,399.263245,399.029694,5408.228516,10.97993,10.425014,10.416097,1.573642,1.579959,1.524295,23.979324,58.840935,23.017469,10.007403,59.067574,51.352577,108.586784,0.0701069459319115,633.323914,526.707431475011,2.19710815059057,0.048784765153941,1.13055683300628,-0.391846576853482,606.51755889646,2.26566510639995,0.018814892414413,1.21458469076749,45.0243616624536,580.87158646203,90.8028692603055,0.0170299055117017,1.28067947540672
8,8.032408,28,27.965733,9.4939,9.319972,111.442337,NaN,1.007984,NaN,28.297581,400,400.093231,25,29.548752,9.254081,46.571133,50.010872,402.088013,399.34256,399.08194,5412.760742,10.978046,10.422371,10.410014,1.584194,1.583963,1.523538,23.981302,59.046852,23.000141,10.020402,59.029911,51.420433,108.565742,0,633.443115,526.694577335666,2.19701122403595,0.0487627849362214,1.13076660667733,-0.380304596601377,606.526266358193,2.26567882417511,0.0188141981851296,1.2145883507033,45.0271147421021,580.839416808892,90.7800486422561,0.0170264418984692,1.2808220553791
8,8.031845,28,27.967871,9.4939,9.317301,111.455856,NaN,1.00826,NaN,28.286709,400,400.143005,25,29.557779,9.258269,46.384579,50.010872,402.088013,399.34256,399.08194,5412.760742,10.978046,10.422371,10.410014,1.584194,1.583963,1.523538,23.981302,59.046852,23.000141,10.020402,59.029911,51.420433,108.565742,0,633.443115,526.693422868481,2.19701685640876,0.0487660198916983,1.13075342460573,-0.382486394376826,606.539913405236,2.2657038492818,0.0188136186456111,1.21458684584077,45.0303415873763,580.845106768126,90.787183869197,0.0170254694511023,1.28082951088686
8,8.02735,28,27.96788,9.4939,9.309909,111.450623,NaN,1.007949,NaN,28.271976,400,400.148285,25,29.565449,9.253969,46.24403,50.010872,402.021484,399.278839,399.01236,5409.125977,10.958587,10.411939,10.39386,1.589786,1.589855,1.520514,23.953831,58.9142,23.00662,10.001781,58.989162,51.435314,108.536324,0,637.30249,526.69996123904,2.19711763191341,0.0487959067253698,1.1305317717443,-0.399910060852108,606.533545771423,2.26568724888634,0.0188131790581245,1.21459766342969,45.0303551705174,580.881799490112,90.8158443353831,0.0170280735564539,1.28069464791782
8,8.025688,28,27.966356,9.4939,9.315092,111.431648,NaN,1.007559,NaN,28.27986,400,400.138641,25,29.573799,9.258252,46.414448,50.010872,402.140015,399.349609,399.114502,5411.40332,10.959723,10.413469,10.388494,1.576534,1.570839,1.516063,23.912926,58.765385,23.020817,9.996947,59.089878,51.43364,108.538147,0.187996610999107,643.485168,526.711327418535,2.19718658679744,0.0488092622078848,1.13038379311494,-0.406354233965544,606.512475354001,2.26563991727989,0.018812820334988,1.21461785637253,45.0280550443487,580.904301977388,90.8314967297849,0.0170306559440581,1.28059170893429
