P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.026996,28,27.965429,9.4939,9.313087,111.434952,NaN,1.008568,NaN,28.283131,400,400.136444,25,29.578468,9.260091,47.146797,50.010872,402.140015,399.349609,399.114502,5411.40332,10.959723,10.413469,10.388494,1.576534,1.570839,1.516063,23.912926,58.765385,23.020817,9.996947,59.089878,51.43364,108.538147,0.187996610999107,643.485168,526.70472702638,2.19714061990815,0.0487993525960275,1.13048293812872,-0.401282561625635,606.517690900895,2.26565801359893,0.0188138291146384,1.21459974676685,45.0266559050199,580.885992526301,90.8160322138224,0.0170299508849746,1.28064669176966
8,8.026271,28,27.966534,9.4939,9.307283,111.445755,NaN,1.007807,NaN,28.290325,400,400.166138,25,29.572695,9.262516,47.167568,50.010872,402.25647,399.398651,399.177216,5412.38916,10.964078,10.420738,10.388178,1.581916,1.565591,1.512883,23.946445,58.987907,23.023273,9.997274,58.990757,51.394169,108.551918,0.199547201395035,646.38269,526.700568093545,2.19713842188722,0.0488028388521595,1.1304856770723,-0.404093617546891,606.529378893709,2.26568299879093,0.0188138449472828,1.21459115666344,45.0283236991939,580.88707429341,90.8182682806537,0.0170293158825091,1.28065738545266
8,8.02809,28,27.966408,9.4939,9.307283,111.445755,NaN,1.007864,NaN,28.290325,400,400.166138,25,29.572695,9.266187,46.901649,50.010872,402.359253,399.501953,399.313538,5411.349609,10.976896,10.418824,10.405292,1.569667,1.550934,1.499926,23.975819,59.006245,23.051182,9.98531,59.120937,51.370228,108.592026,0.797847509384155,677.70636,526.694540063933,2.19708565608067,0.0487898695475461,1.13060034515776,-0.397041139738633,606.529542319058,2.26568404009318,0.018813944945502,1.21458961496885,45.0281335279216,580.867655056995,90.8029465407496,0.0170280157598805,1.28072711783926
8,8.029557,28,27.967175,9.4939,9.303925,111.454826,NaN,1.008093,NaN,28.293421,400,400.23172,25,29.566368,9.255357,46.610443,50.010872,402.359253,399.501953,399.313538,5411.349609,10.976896,10.418824,10.405292,1.569667,1.550934,1.499926,23.975819,59.006245,23.051182,9.98531,59.120937,51.370228,108.592026,0.797847509384155,677.70636,526.685881227493,2.19702966330981,0.0487784401985722,1.13072090373701,-0.391354290458366,606.539565040481,2.2657063481534,0.0188140858703936,1.21458043839555,45.0292911476758,580.848582690543,90.7890211196511,0.0170261650120963,1.28080747358328
8,8.029557,28,27.967175,9.4939,9.292108,111.467773,NaN,1.008093,NaN,28.285793,400,400.312256,25,29.565722,9.252589,46.368229,50.010872,402.307587,399.440704,399.161072,5416.699707,10.984489,10.441287,10.416326,1.576097,1.560782,1.507968,23.970261,58.939838,23.013493,9.994789,59.117001,51.357212,108.591461,0.319288551807404,818.377319,526.672518914983,2.19698235438309,0.048775012607985,1.13081968766372,-0.391354290458366,606.555290041981,2.26574723359156,0.0188151557693882,1.21455395805356,45.0292911476758,580.831365443826,90.775578958249,0.0170249402960788,1.28087085189244
8,8.02906,28,27.966471,9.4939,9.284783,111.482368,NaN,1.008425,NaN,28.277317,400,400.300659,25,29.567944,9.252568,46.291645,50.010872,402.307587,399.440704,399.161072,5416.699707,10.984489,10.441287,10.416326,1.576097,1.560782,1.507968,23.970261,58.939838,23.013493,9.994789,59.117001,51.357212,108.591461,0.319288551807404,818.377319,526.665883335852,2.19696744343216,0.0487764293061269,1.13084958701534,-0.39328083073076,606.573929033251,2.26579913774938,0.0188169205425698,1.21451551640094,45.0282286136396,580.824740457286,90.7695199676596,0.0170249224826563,1.28088589427966
8,8.02701,28,27.968203,9.4939,9.28103,111.501266,NaN,1.007715,NaN,28.272171,400,400.257416,25,29.563925,9.259043,46.160431,50.020325,402.094391,399.306519,399.008667,5417.121094,10.987947,10.441157,10.428901,1.583089,1.572737,1.522406,23.944443,58.979988,23.010567,9.992468,59.040718,51.387558,108.581123,0,935.734192,526.668436426701,2.19701189166964,0.0487899527939188,1.13075158802129,-0.401228281061776,606.594635293058,2.26584449722986,0.0188171073865985,1.21449808757439,45.0308426521524,580.843865156882,90.7866326337005,0.0170251672938539,1.2808384907574
8,8.024966,28,27.968515,9.4939,9.280155,111.516708,NaN,1.008743,NaN,28.261536,400,400.179504,25,29.561718,9.261415,46.184708,50.020325,402.169373,399.422424,399.101318,5411.089844,10.957041,10.415764,10.386929,1.59174,1.575784,1.532765,23.988602,59.04467,22.989515,10.017685,59.14336,51.398602,108.571541,1.284188,944.637878,526.674223776459,2.19706769822954,0.0488042756012305,1.13062992055467,-0.409154003640822,606.612984921454,2.2658906745433,0.0188181355805146,1.21447037649768,45.0313135281621,580.864706878845,90.8032979566754,0.0170264487729403,1.28076594173892
8,8.023173,28,27.966166,9.4939,9.285909,111.528084,NaN,1.007892,NaN,28.256203,400,400.192688,25,29.559481,9.272718,46.582603,50.020325,402.169373,399.422424,399.101318,5411.089844,10.957041,10.415764,10.386929,1.59174,1.575784,1.532765,23.988602,59.04467,22.989515,10.017685,59.14336,51.398602,108.571541,1.284188,944.637878,526.686672652949,2.1971427630314,0.0488187381486686,1.13046876415517,-0.416107720840728,606.629844976388,2.26594599633027,0.0188209398941234,1.21441846835103,45.0277682764989,580.888027648317,90.8185493453438,0.0170296207903794,1.28064899537603
8,8.025324,28,27.96736,9.4939,9.292596,111.534081,NaN,1.006564,NaN,28.251982,400,400.249817,25,29.551437,9.282432,46.557518,50.020325,402.290771,399.482727,399.21347,5409.493164,10.962088,10.413091,10.382597,1.597827,1.585979,1.537662,24.005976,58.951389,23.009531,10.014702,59.033978,51.323338,108.603401,1.771725,898.734009,526.687102699482,2.19710711139306,0.0488053319511944,1.13054857767848,-0.407765728312768,606.635580443268,2.26595506429284,0.0188204875729616,1.21442082513422,45.0295703613264,580.877084942967,90.8115083312015,0.0170280732091938,1.28070507917276
8,8.025628,28,27.966284,9.4939,9.295785,111.555206,NaN,1.008306,NaN,28.25931,400,400.200592,25,29.541822,9.264962,46.361435,50.020325,402.150909,399.410583,399.090179,5413.547852,10.960061,10.423345,10.401829,1.595082,1.588252,1.540151,24.025621,58.907413,23.012871,10.010946,59.072315,51.384239,108.586014,0.966818749904633,840.255859,526.689700407729,2.19711105569458,0.048804088905936,1.13054111925989,-0.406586894526413,606.662628793335,2.26603064001212,0.0188230868529043,1.21436463068513,45.0279463746016,580.876688257139,90.8098436687919,0.0170287381899491,1.28069225107829
8,8.025231,28,27.966183,9.4939,9.29468,111.588684,NaN,1.007998,NaN,28.274277,400,400.212311,25,29.546619,9.270602,46.27364,50.020325,402.150909,399.410583,399.090179,5413.547852,10.960061,10.423345,10.401829,1.595082,1.588252,1.540151,24.025621,58.907413,23.012871,10.010946,59.072315,51.384239,108.586014,0.966818749904633,840.255859,526.689766984521,2.19711815140283,0.0488065999852965,1.13052531207479,-0.408126365151816,606.703412974512,2.26613714370732,0.0188259324301158,1.21429525154431,45.0277939347358,580.879098824806,90.8115987329865,0.0170289747266526,1.28068204650625
8,8.025227,28,27.966204,9.4939,9.292356,111.607506,NaN,1.008514,NaN,28.297514,400,400.232544,25,29.554737,9.266115,46.300152,50.020325,402.216309,399.438171,399.15094,5412.615234,10.974757,10.430696,10.409377,1.579155,1.567375,1.525732,24.009005,58.904301,22.98996,10.02782,59.067623,51.331261,108.618599,NaN,774.568848,526.687152879334,2.19710896520272,0.0488059542086158,1.13054446474021,-0.408141876484876,606.726240883522,2.26619637304007,0.0188274703635555,1.21425723693148,45.0278256301882,580.875791173016,90.8090424625076,0.0170287259201961,1.2806944875446
8,8.025005,28,27.967318,9.4939,9.292356,111.607506,NaN,1.008176,NaN,28.297514,400,400.232544,25,29.554737,9.27938,46.165127,50.020325,402.216309,399.438171,399.15094,5412.615234,10.974757,10.430696,10.409377,1.579155,1.567375,1.525732,24.009005,58.904301,22.98996,10.02782,59.067623,51.331261,108.618599,NaN,774.568848,526.687888704549,2.1971154066409,0.0488075377790235,1.13053046514843,-0.409002764662773,606.72479819397,2.26618717238659,0.0188265859466494,1.21427082568214,45.0295069724054,580.880032584839,90.8137570325235,0.0170283099265577,1.2806936828939
8,8.025005,28,27.967318,9.4939,9.285905,111.603867,NaN,1.008176,NaN,28.321547,400,400.317596,25,29.563324,9.290228,46.236664,50.020325,402.167175,399.431152,399.104279,5412.190918,10.97788,10.439507,10.424896,1.577285,1.55961,1.513176,24.005735,58.877476,22.984339,10.031885,59.069424,51.24157,108.665268,NaN,685.977783,526.680595478754,2.19708958434856,0.0488056659295446,1.13058434089741,-0.409002764662773,606.720379448975,2.26617568783899,0.0188262853990193,1.2142782234496,45.0295069724054,580.870634300941,90.8064186992283,0.0170276414398919,1.28072824402856
8,8.02536,28,27.965832,9.4939,9.276873,111.584389,NaN,1.007708,NaN,28.341444,400,400.24939,25,29.581596,9.295599,46.261425,50.023102,402.186798,399.405151,399.134979,5411.568359,10.997533,10.442375,10.432233,1.580794,1.566719,1.509417,24.000984,58.880356,22.973091,10.027993,59.069542,51.349312,108.616028,NaN,598.351257,526.669206692159,2.19704312599873,0.0488005128718769,1.1306822122121,-0.407626127806566,606.698652217699,2.26612648714749,0.0188258563311652,1.21429970547142,45.0272641651977,580.851195606189,90.7893697621566,0.0170272160170557,1.28078002065583
8,8.02696,28,27.965765,9.4939,9.273212,111.569084,NaN,1.007093,NaN,28.339054,400,400.243317,25,29.592421,9.285528,46.084431,50.023102,402.186798,399.405151,399.134979,5411.568359,10.997533,10.442375,10.432233,1.580794,1.566719,1.509417,24.000984,58.880356,22.973091,10.027993,59.069542,51.349312,108.616028,NaN,598.351257,526.659761757328,2.19698204069654,0.0487880408642643,1.13081381854083,-0.401422140547652,606.680153921719,2.26607873333924,0.0188246452898256,1.21433003406559,45.027163040521,580.828850717797,90.7718396149382,0.0170256696418493,1.28086137943919
8,8.027257,28,27.965597,9.4939,9.278153,111.556374,NaN,1.008545,NaN,28.337484,400,400.325226,25,29.586021,9.267766,45.85619,50.023102,402.224976,399.472626,399.214905,5410.981445,10.998782,10.445429,10.431642,1.5817,1.564992,1.51241,24.024635,58.91526,23.017036,9.99118,59.123043,51.355721,108.611176,0.175305366516113,576.687805,526.664364228334,2.19699320638204,0.0487873570745013,1.13079123714408,-0.400270628642318,606.664937294487,2.26604000215161,0.0188237287249097,1.21435386341245,45.0269094733522,580.832628135513,90.7745771417086,0.0170260465806351,1.28084523973693
8,8.026196,28,27.965631,9.4939,9.278726,111.555244,NaN,1.006998,NaN,28.330643,400,400.314117,25,29.570734,9.272856,45.78223,50.023102,401.881836,399.393188,399.034241,5405.789063,10.956471,10.418254,10.445796,1.577746,1.569494,1.512112,24.042702,58.938599,23.040155,9.970816,59.001621,51.375202,108.584427,0.0911620631814003,584.667725,526.668530077006,2.19702628590266,0.0487950884069462,1.13071947999043,-0.404384427428681,606.663521020217,2.26603615434191,0.0188236083840513,1.21435658012526,45.0269607906113,580.844724633111,90.78406428123,0.0170268851872153,1.28080116429483
8,8.027106,28,27.965822,9.4939,9.269753,111.551437,NaN,1.008542,NaN,28.312069,400,400.159027,25,29.558956,9.273021,45.844471,50.023102,401.881836,399.393188,399.034241,5405.789063,10.956471,10.418254,10.445796,1.577746,1.569494,1.512112,24.042702,58.938599,23.040155,9.970816,59.001621,51.375202,108.584427,0.0911620631814003,584.667725,526.655366047058,2.19696395425108,0.0487859962837328,1.13085197743177,-0.400856073417344,606.658650466067,2.2660225592413,0.0188231422575688,1.21436666730234,45.0272490719743,580.822365755248,90.7668484939152,0.0170251715965601,1.28088601692734
8,8.028067,28,27.966002,9.4939,9.266946,111.508667,NaN,1.008057,NaN,28.287018,400,400.193756,25,29.554621,9.258393,46.244854,50.023102,402.09845,399.55542,399.203735,5411.746582,10.944898,10.432255,10.434869,1.582882,1.57062,1.510644,24.04999,58.950809,23.047028,9.965917,59.106838,51.353092,108.586685,0,589.91748,526.649004520773,2.1969248296962,0.0487783313644112,1.13093616134427,-0.397130305887572,606.606476813995,2.26588604986068,0.0188194658304167,1.21445607753838,45.0275207493692,580.808434321825,90.7561990700296,0.0170240645844586,1.28093972496141
8,8.027911,28,27.964905,9.4939,9.273403,111.480972,NaN,1.008754,NaN,28.271143,400,400.224487,25,29.548334,9.268585,46.410591,50.023102,401.962372,399.372406,399.03952,5410.544434,10.957731,10.438027,10.43616,1.585202,1.574648,1.521363,24.041634,58.944309,23.040777,9.969997,59.094761,51.298351,108.638214,0,593.568604,526.65682412749,2.19695521198737,0.0487813167884334,1.13087226351024,-0.397735090100241,606.574264024066,2.26580767009116,0.0188180481917272,1.21449922111631,45.0258650058419,580.817623099499,90.7619907162684,0.0170254249030538,1.28089129995971
8,8.027819,28,27.966122,9.4939,9.288684,111.468231,NaN,1.008011,NaN,28.279327,400,400.137512,25,29.543858,9.269938,46.560646,50.023102,401.962372,399.372406,399.03952,5410.544434,10.957731,10.438027,10.43616,1.585202,1.574648,1.521363,24.041634,58.944309,23.040777,9.969997,59.094761,51.298351,108.638214,0,593.568604,526.674409009183,2.1970190636554,0.0487864060099889,1.13073864720413,-0.398091761892204,606.557211788866,2.26575738139733,0.0188160293475114,1.21454014286889,45.0277018668903,580.842932223287,90.7832832599643,0.0170264413812927,1.2808142831194
8,8.022143,28,27.96965,9.4939,9.304739,111.456642,NaN,1.007747,NaN,28.263456,400,400.009064,25,29.547493,9.270508,46.615295,50.023102,401.721313,399.185608,398.78186,5413.080078,10.957964,10.441121,10.448127,1.587938,1.58319,1.525643,24.045578,58.844166,22.993095,9.985746,59.047531,51.329823,108.620972,NaN,597.025879,526.711370645697,2.19724801165935,0.0488315541922179,1.13024677121076,-0.420102860052737,606.538560854683,2.26569163062044,0.0188122719125216,1.21460700180852,45.0330264567195,580.932270165204,90.857483988494,0.0170305228319819,1.28053269786509
8,8.014996,28,27.969776,9.4939,9.304739,111.456642,NaN,1.007887,NaN,28.263456,400,400.009064,25,29.547493,9.269555,46.456879,50.023102,401.721313,399.185608,398.78186,5413.080078,10.957964,10.441121,10.448127,1.587938,1.58319,1.525643,24.045578,58.844166,22.993095,9.985746,59.047531,51.329823,108.620972,NaN,597.025879,526.73504634179,2.19745545675485,0.0488826182031694,1.1297967651329,-0.447835194688935,606.538397441919,2.26569058943519,0.0188121719347535,1.21460854331256,45.0332166111522,581.008002502315,90.9167902038632,0.0170358270935919,1.28025659960788
8,8.014996,28,27.969776,9.4939,9.306323,111.460129,NaN,1.007887,NaN,28.259666,400,400.05719,25,29.554108,9.254949,46.330994,50.023102,401.99649,399.447571,399.074219,5406.500488,10.974027,10.436328,10.448098,1.570412,1.566176,1.51322,24.053581,58.76664,22.962904,9.995817,59.010464,51.343513,108.610252,NaN,596.408325,526.736835929435,2.1974617925757,0.0488830780744092,1.12978359466215,-0.447835194688935,606.54263276947,2.26570160148722,0.0188124600763094,1.21460140840535,45.0332166111522,581.010309170009,90.9185919327572,0.0170359911134638,1.28024814870062
8,8.011505,28,27.968998,9.4939,9.308183,111.438194,NaN,1.007491,NaN,28.233828,400,400.15686,25,29.555691,9.258919,46.274765,50.016933,401.83313,399.30896,398.880615,5411.344727,10.964828,10.438094,10.449153,1.586311,1.573116,1.527755,24.07575,58.775455,22.964989,9.994163,58.96994,51.319614,108.636543,NaN,599.523682,526.750498072582,2.19757059374265,0.0489085931940427,1.12954853235426,-0.461388059207763,606.5169991772,2.26563875676003,0.0188112647667898,1.21463678659272,45.0320424725321,581.048596306234,90.947521037492,0.0170392149478576,1.28009764899018
8,8.011799,28,27.970556,9.4939,9.314749,111.411362,NaN,1.008304,NaN,28.230928,400,400.138794,25,29.556046,9.264872,46.646175,50.016933,401.83313,399.30896,398.880615,5411.344727,10.964828,10.438094,10.449153,1.586311,1.573116,1.527755,24.07575,58.775455,22.964989,9.994163,58.96994,51.319614,108.636543,NaN,599.523682,526.756941100035,2.19758831339053,0.0489083956381117,1.12951250698273,-0.460246510881234,606.482385829271,2.26554113238081,0.018807811130747,1.21471083894145,45.034393743078,581.057702748508,90.9565945075649,0.017038858256863,1.28008497173256
8,8.012891,28,27.972841,9.4939,9.314797,111.380569,NaN,1.008251,NaN,28.228483,400,400.13858,25,29.55731,9.262704,46.689083,50.016933,401.904724,399.330536,398.901978,5406.637695,10.960856,10.428158,10.426126,1.578368,1.567121,1.518674,24.03443,58.792442,22.964985,9.985783,59.037788,51.312969,108.640167,NaN,595.52478,526.753379676302,2.1975567986833,0.0489005953823883,1.12958077047477,-0.456006752440942,606.442014613495,2.2654249738281,0.0188034535191862,1.21480201434906,45.0378419916331,581.050121233062,90.9535458435272,0.0170368466896469,1.28014299072056
8,8.012838,28,27.972027,9.4939,9.321116,111.294998,NaN,1.008997,NaN,28.225475,400,400.057831,25,29.546646,9.261589,46.88953,50.016933,401.904724,399.330536,398.901978,5406.637695,10.960856,10.428158,10.426126,1.578368,1.567121,1.518674,24.03443,58.792442,22.964985,9.985783,59.037788,51.312969,108.640167,NaN,595.52478,526.760692799242,2.19758360633277,0.0489028092357545,1.12952497745934,-0.456212518141626,606.339112596181,2.26516131999348,0.0187970252350975,1.21496806754857,45.0366136249194,581.05849522242,90.9590636339435,0.0170379665856486,1.28010156198397
8,8.012965,28,27.972527,9.4939,9.330925,111.201019,NaN,1.007581,NaN,28.209263,400,400.049957,25,29.540222,9.251502,46.918644,50.016933,401.862671,399.341644,398.882477,5410.07373,10.946723,10.430508,10.421523,1.594032,1.579801,1.533069,24.006256,58.83519,22.995182,9.961435,59.052498,51.367996,108.615562,NaN,599.396118,526.771351527436,2.19761914085421,0.0489047482674788,1.12945156614765,-0.455719458661406,606.224271955545,2.26486012101193,0.0187888571008683,1.21516826916984,45.037368153163,581.072285781258,90.9704656417039,0.0170386247929454,1.28005773783752
8,8.010555,28,27.974375,9.4939,9.337169,111.171951,NaN,1.008324,NaN,28.218494,400,400.05368,25,29.557693,9.242872,46.976761,50.016933,401.84375,399.279266,398.906036,5411.19043,10.938041,10.412093,10.403453,1.601441,1.589363,1.534443,23.992451,58.844032,22.954351,9.978227,58.984276,51.407204,108.598846,0,609.409363,526.786379615492,2.19771407162782,0.048923810017673,1.12924840959336,-0.465076953039897,606.186545323668,2.26475292729814,0.0187849877351236,1.21525118360422,45.0401568001426,581.110002403581,91.0022553697752,0.0170401150592469,1.27994433405021
8,8.010904,28,27.971672,9.4939,9.324382,111.180702,NaN,1.008301,NaN,28.206589,400,400.035126,25,29.572041,9.25389,47.265018,50.016933,401.84375,399.279266,398.906036,5411.19043,10.938041,10.412093,10.403453,1.601441,1.589363,1.534443,23.992451,58.844032,22.954351,9.978227,58.984276,51.407204,108.598846,0,609.409363,526.770783992781,2.19765281806012,0.048917598826676,1.12937632732479,-0.463721731373994,606.200694742131,2.26480295610635,0.0187878544936704,1.21519980828173,45.0360779036112,581.083091606477,90.9778323072259,0.0170399440424241,1.28000689701091
8,8.011422,28,27.97522,9.4939,9.301134,111.2005,NaN,1.007674,NaN,28.192324,400,400.094086,25,29.578745,9.249796,47.473164,50.016933,402.019745,399.468018,399.048126,5410.483398,10.935994,10.422114,10.40321,1.603259,1.589235,1.539643,24.003513,58.803101,22.942278,9.977916,58.919514,51.369148,108.609451,0.0918198823928833,618.843445,526.742810553175,2.197544814086,0.0489071402557173,1.12960185602377,-0.461710338807507,606.220140083652,2.26483620687199,0.018786679213697,1.21520245455474,45.0414318651055,581.049810463111,90.9562951646466,0.0170352917562446,1.28017565064511
8,8.012828,28,27.975489,9.4939,9.289072,111.239365,NaN,1.00788,NaN,28.176182,400,400.061401,25,29.580893,9.260454,47.223072,50.016933,401.802887,399.258606,398.821655,5408.013672,10.971478,10.435454,10.440676,1.619934,1.605327,1.557419,24.010298,58.795418,22.94582,9.985457,58.947758,51.326759,108.637306,0.0959277302026749,624.58075,526.724527163714,2.19745573914884,0.0488935762960689,1.12979059861869,-0.456251341974678,606.267017759217,2.26495685177596,0.0187896800697729,1.2151253847303,45.0418377671858,581.017837031143,90.9316588770093,0.0170328454596136,1.28029630089357
8,8.012134,28,27.972897,9.4939,9.289072,111.239365,NaN,1.007829,NaN,28.176182,400,400.061401,25,29.580893,9.258218,47.117455,50.016933,401.802887,399.258606,398.821655,5408.013672,10.971478,10.435454,10.440676,1.619934,1.605327,1.557419,24.010298,58.795418,22.94582,9.985457,58.947758,51.326759,108.637306,0.0959277302026749,624.58075,526.726826154347,2.19747589350316,0.0488985419455785,1.12974691114228,-0.458945805773851,606.270386417687,2.26497828631765,0.0187917350936135,1.21509353842437,45.0379264974303,581.020759695156,90.9306811128825,0.0170347231128117,1.28025123729027
8,8.012897,28,27.974085,9.4939,9.288965,111.28186,NaN,1.00841,NaN,28.163338,400,400.067749,25,29.58008,9.269735,47.293163,50.012901,401.910278,399.366241,398.886078,5407.447266,10.959764,10.435454,10.43745,1.605862,1.585592,1.541418,24.01285,58.897137,22.944342,9.983258,58.982273,51.377907,108.603714,0.0665474683046341,632.287476,526.724177697305,2.1974533073663,0.0488930515662009,1.12979583243343,-0.455983458275853,606.320476613623,2.26510278232152,0.0187943070043234,1.21502041383109,45.0397191971018,581.014560210284,90.9273332624627,0.0170335169596377,1.28028969560682
8,8.012897,28,27.974085,9.4939,9.300341,111.336594,NaN,1.00841,NaN,28.151274,400,400.031006,25,29.584892,9.284102,47.310547,50.012901,401.910278,399.366241,398.886078,5407.447266,10.959764,10.435454,10.43745,1.605862,1.585592,1.541418,24.01285,58.897137,22.944342,9.983258,58.982273,51.377907,108.603714,0.0665474683046341,632.287476,526.737029716613,2.19749881015482,0.0488963550200528,1.12970124446296,-0.455983458275853,606.386976454024,2.26527575213448,0.0187988320213157,1.21490765957924,45.0397191971018,581.031127038756,90.9402734752813,0.0170346947735141,1.28022901276148
8,8.012806,28,27.973989,9.4939,9.296574,111.356194,NaN,1.007977,NaN,28.140619,400,400.048706,25,29.584963,9.286317,47.005085,50.012901,402.029602,399.401978,399.016907,5405.413086,10.961843,10.435309,10.43241,1.591469,1.578859,1.53017,24.036966,58.818268,22.942898,9.982383,58.868282,51.455677,108.574745,0.0897167921066284,634.839478,526.733075488254,2.19748638568072,0.0488959122303849,1.12972683131017,-0.456336754536437,606.410912876352,2.26533847547765,0.0188005283101533,1.21486616900953,45.0395743346418,581.026439900265,90.9364915700006,0.0170344233953249,1.2802449060394
8,8.01298,28,27.974741,9.4939,9.293179,111.29818,NaN,1.008113,NaN,28.123962,400,400.098572,25,29.575008,9.274035,46.388504,50.012901,401.885132,399.292664,398.830139,5408.670898,10.958855,10.447461,10.440475,1.595318,1.578818,1.530403,24.044552,58.858124,22.953724,9.97489,58.983341,51.444504,108.559944,0.0777119472622871,635.992737,526.728663647016,2.19746775333459,0.0488936814798827,1.12976601045817,-0.455661223681204,606.339453382759,2.26514893733786,0.018795136165904,1.21499481767845,45.0407090804135,581.020937101628,90.9331393313809,0.0170335477102079,1.28027502931121
8,8.012821,28,27.975992,9.4939,9.294721,111.184372,NaN,1.008649,NaN,28.130735,400,400.073456,25,29.56872,9.273623,46.161568,50.012901,401.885132,399.292664,398.830139,5408.670898,10.958855,10.447461,10.440475,1.595318,1.578818,1.530403,24.044552,58.858124,22.953724,9.97489,58.983341,51.444504,108.559944,0.0777119472622871,635.992737,526.730932404681,2.19747853841178,0.0488952668225605,1.1297431810409,-0.456278518679653,606.199537176454,2.26477882792638,0.018784733366482,1.21524534211099,45.0425967508081,581.02699467382,90.9394444286095,0.0170331724634355,1.28026942146224
8,8.013732,28,27.97508,9.4939,9.291074,111.080093,NaN,1.008401,NaN,28.131235,400,400.085999,25,29.572689,9.274021,46.068207,50.012901,402.04184,399.400146,398.976807,5411.068359,10.97789,10.449726,10.446418,1.604645,1.581784,1.536886,24.027555,58.827877,22.947895,9.972555,58.912251,51.468914,108.54081,0.0726132616400719,637.442139,526.723794333002,2.19743749618525,0.0488876906762699,1.12983085688033,-0.452741815997229,606.073988397879,2.26445657526405,0.0187768295113805,1.2154505721775,45.0412206137724,581.010498521492,90.9254125297105,0.0170325872120786,1.28031776767179
8,8.012093,28,27.975664,9.4939,9.279611,110.994415,NaN,1.007723,NaN,28.142288,400,400.126556,25,29.570415,9.265054,46.246521,50.012901,402.069733,399.461212,399.057953,5408.581055,10.936977,10.427172,10.409313,1.589504,1.576238,1.526669,24.000187,58.842995,22.939354,9.970341,58.856945,51.49773,108.562286,0.0920811742544174,639.022705,526.716273087868,2.19743923865646,0.0488960876046252,1.12982302699591,-0.459104994332506,605.969082622757,2.26418066261714,0.0187692762391536,1.21563632991158,45.0421018282765,581.012127609682,90.9274196078144,0.0170323268368506,1.28031953975225
8,8.011272,28,27.97662,9.4939,9.277393,110.980301,NaN,1.007945,NaN,28.14213,400,400.102692,25,29.561323,9.256402,46.649529,50.012901,402.069733,399.461212,399.057953,5408.581055,10.936977,10.427172,10.409313,1.589504,1.576238,1.526669,24.000187,58.842995,22.939354,9.970341,58.856945,51.49773,108.562286,0.0920811742544174,639.022705,526.716487315691,2.19745421168969,0.0489013187142405,1.12978978061324,-0.462292778243807,605.950679400976,2.26412808383997,0.018767350578847,1.21567761106394,45.0435443340176,581.01920728854,90.9341518540475,0.01703221433824,1.280306272086
8,8.010121,28,27.975618,9.4939,9.286063,110.976532,NaN,1.007908,NaN,28.115282,400,399.901947,25,29.554607,9.242276,46.70377,50.012901,401.723175,399.021851,398.624603,5406.946289,10.939322,10.433541,10.397643,1.59699,1.578937,1.53032,24.00651,58.788143,22.919573,9.967873,58.985828,51.445679,108.582367,0.0879814028739929,639.563232,526.730095041851,2.19752232332552,0.04891207595504,1.12964522523904,-0.466762305504744,605.947402997245,2.26412444992225,0.0187678324414232,1.2156731126294,45.0420324180552,581.042299484799,90.9509286633989,0.0170345014001477,1.28020841975462
8,8.01157,28,27.976423,9.4939,9.286063,110.976532,NaN,1.008057,NaN,28.115282,400,399.901947,25,29.554607,9.257364,46.646152,50.009956,402.043457,399.376984,398.983734,5408.633789,10.957469,10.44378,10.429222,1.589375,1.571047,1.521695,24.020712,58.87849,22.933096,9.958405,58.842194,51.430866,108.596863,0.0970093607902527,641.135376,526.725295101029,2.19748023752025,0.0489017041457962,1.12973642982702,-0.461135673338276,605.946354168211,2.2641177864568,0.0187671946722233,1.21568305348586,45.0432470843458,581.02834742848,90.9410431790479,0.0170329909941977,1.2802701789594
8,8.01157,28,27.976423,9.4939,9.288657,111.000679,NaN,1.008057,NaN,28.114174,400,399.971283,25,29.54986,9.249756,46.790409,50.009956,402.043457,399.376984,398.983734,5408.633789,10.957469,10.44378,10.429222,1.589375,1.571047,1.521695,24.020712,58.87849,22.933096,9.958405,58.842194,51.430866,108.596863,0.0970093607902527,641.135376,526.728225609352,2.19749061330171,0.0489024575216971,1.12971486092282,-0.461135673338276,605.975708657915,2.2641942028578,0.0187691933524154,1.21563262191014,45.0432470843458,581.032125172922,90.9439939350033,0.0170332595469856,1.28025634298413
8,8.012808,28,27.977379,9.4939,9.278101,111.044632,NaN,1.008139,NaN,28.099588,400,400.100739,25,29.537336,9.248666,46.632603,50.009956,402.072601,399.412872,399.028198,5414.143066,10.975656,10.450144,10.450816,1.589984,1.573534,1.522746,24.009272,58.719719,22.916462,9.966801,58.878418,51.399124,108.596817,0.0834296941757202,641.934692,526.712197998629,2.19741243204387,0.0488905332502009,1.12988062278521,-0.456328989750887,606.027892572196,2.26432536638828,0.0187720734515538,1.215552746488,45.0446895601902,581.005288877608,90.9242357495697,0.017030736029965,1.28036733692825
8,8.011752,28,27.976662,9.4939,9.262579,111.061279,NaN,1.008129,NaN,28.117622,400,400.127991,25,29.539152,9.246742,46.335293,50.009956,401.698669,399.074463,398.684052,5406.866211,10.960315,10.428801,10.445459,1.607497,1.578816,1.530786,24.006334,58.77401,22.897289,9.979578,58.985512,51.455448,108.602715,0,640.739319,526.698158891934,2.19738100333908,0.0488935806037378,1.12994333153359,-0.460429001166744,606.049061022229,2.26438396686788,0.018774019092967,1.21550922879598,45.0436077068375,580.992625577327,90.9134434911198,0.0170302975804176,1.28040425308588
8,8.009086,28,27.976143,9.4939,9.256886,111.061844,NaN,1.007789,NaN,28.137632,400,399.959747,25,29.541294,9.248754,45.765255,50.009956,401.698669,399.074463,398.684052,5406.866211,10.960315,10.428801,10.445459,1.607497,1.578816,1.530786,24.006334,58.77401,22.897289,9.979578,58.985512,51.455448,108.602715,0,640.739319,526.700562063678,2.19743567752939,0.0489110103014122,1.1298227432323,-0.470781801239696,606.050423441925,2.26439004894194,0.0187744770963993,1.21550165367788,45.0428245947514,581.011646923571,90.9276467405587,0.0170319841207141,1.2803276507746
8,8.008879,28,27.975887,9.4939,9.263206,111.065437,NaN,1.00848,NaN,28.163502,400,399.914215,25,29.541145,9.253219,45.752037,50.009956,401.743958,399.131348,398.719055,5413.188965,10.966258,10.432797,10.447417,1.587796,1.563336,1.520019,24.015215,58.676918,22.899599,9.970086,58.873699,51.457447,108.562332,0.0805365145206451,636.675354,526.708388317842,2.19746697509316,0.0489143287795773,1.12975710493038,-0.471585747672123,606.055123985757,2.26440353408745,0.0187749772685205,1.21549101750006,45.042438315724,581.022605765076,90.9358842576913,0.0170329280940452,1.28028410633227
8,8.006436,28,27.975613,9.4939,9.265937,111.114174,NaN,1.007677,NaN,28.176575,400,399.897552,25,29.531641,9.26387,45.708069,50.009956,401.743958,399.131348,398.719055,5413.188965,10.966258,10.432797,10.447417,1.587796,1.563336,1.520019,24.015215,58.676918,22.899599,9.970086,58.873699,51.457447,108.562332,0.0805365145206451,636.675354,526.719568128693,2.19754888239526,0.0489326216313586,1.12958055050721,-0.481075060119451,606.114717427723,2.26455996747577,0.0187792269109236,1.21538629194904,45.0420248734605,581.051961249568,90.958469504197,0.0170351914580099,1.28017298565818
8,8.006115,28,27.974037,9.4939,9.264173,111.206955,NaN,1.008383,NaN,28.182297,400,399.936951,25,29.525736,9.276794,45.73209,50.009956,401.757813,399.179108,398.74469,5406.997559,10.950997,10.419032,10.433227,1.590985,1.565506,1.514764,24.022175,58.733898,22.874382,9.980311,58.965401,51.382076,108.629608,0.103548869490624,644.207458,526.718639078979,2.19755115464002,0.0489344091602442,1.1295750035187,-0.482322079419475,606.229522119216,2.26486639933777,0.0187881508956744,1.21517455221015,45.039646765919,581.050103773409,90.9550364296613,0.0170360748066948,1.28015890203236
8,8.004377,28,27.973156,9.4939,9.269196,111.286186,NaN,1.008331,NaN,28.165785,400,399.852295,25,29.520475,9.270408,45.994583,50.009956,401.757813,399.179108,398.74469,5406.997559,10.950997,10.419032,10.433227,1.590985,1.565506,1.514764,24.022175,58.733898,22.874382,9.980311,58.965401,51.382076,108.629608,0.103548869490624,644.207458,526.730070361825,2.19762174994658,0.0489483256264139,1.12942387364544,-0.489074512414675,606.326939595509,2.26512413585255,0.0187954013319007,1.21500008896397,45.0383173350606,581.074307529579,90.9728360503789,0.0170383631738474,1.28005867569776
8,8.001038,28,27.974499,9.4939,9.265969,111.294144,NaN,1.007428,NaN,28.155287,400,399.819489,25,29.526661,9.272894,46.21328,50.009956,401.720612,399.101837,398.654877,5406.766602,10.938352,10.412446,10.40973,1.585141,1.5531,1.513683,23.994652,58.736584,22.876673,9.955188,58.92989,51.442535,108.588196,0.177153378725052,651.432617,526.737486180054,2.19770589309627,0.0489713342343817,1.1292405791343,-0.502050231208784,606.334863997259,2.26513818278929,0.018794994369752,1.21500016695996,45.0403439121097,581.10723547676,91.0002495199189,0.0170398384644208,1.279956086232
8,7.999413,28,27.972563,9.4939,9.265969,111.294144,NaN,1.006999,NaN,28.155287,400,399.819489,25,29.526661,9.281757,46.267944,50.019665,401.799927,399.204956,398.758911,5405.419434,10.918062,10.407914,10.392833,1.604441,1.587682,1.54261,23.985226,58.850746,22.88644,9.938927,58.901661,51.398777,108.628853,0.186802700161934,648.035522,526.742868369605,2.19775313185127,0.0489829953643784,1.12913836924667,-0.508366644906516,606.337378778465,2.2651541893817,0.0187965295570067,1.21497640579071,45.0374224787988,581.121138551187,91.0086780668332,0.0170420745238387,1.27987966130017
8,7.999397,28,27.971865,9.4939,9.266786,111.301529,NaN,1.007491,NaN,28.164913,400,399.781097,25,29.534807,9.276212,46.370884,50.019665,401.608551,398.971252,398.541687,5405.174805,10.954484,10.424827,10.427505,1.593287,1.575608,1.52821,24.026442,58.752041,22.918331,9.909784,58.922382,51.419163,108.620491,0.181108593940735,650.077148,526.743843863784,2.19775686345941,0.0489833477191208,1.12913058821759,-0.508428842126648,606.347257922422,2.26518329913675,0.0187976936960436,1.2149526224518,45.0363691555583,581.121307894352,91.0079328830309,0.0170425364790461,1.27986980162275
8,7.999397,28,27.971865,9.4939,9.254679,111.337967,NaN,1.007491,NaN,28.170177,400,399.80835,25,29.533209,9.273318,46.267143,50.019665,401.608551,398.971252,398.541687,5405.174805,10.954484,10.424827,10.427505,1.593287,1.575608,1.52821,24.026442,58.752041,22.918331,9.909784,58.922382,51.419163,108.620491,0.181108593940735,650.077148,526.730172871872,2.1977084552711,0.0489798278757985,1.12923101937385,-0.508428842126648,606.391526999093,2.26529844233581,0.0188007061529548,1.21487761084786,45.0363691555583,581.10368000176,90.9941600374328,0.0170412833193236,1.27993419928188
8,7.998519,28,27.97102,9.4939,9.239139,111.390045,NaN,1.007302,NaN,28.169033,400,399.747009,25,29.53018,9.256682,46.212292,50.019665,401.619263,399.048584,398.569855,5410.164551,10.950132,10.430095,10.431935,1.58847,1.563436,1.517212,24.033661,58.726734,22.891464,9.928427,58.890091,51.359138,108.647171,0.219774708151817,654.803223,526.715532958299,2.19767184224151,0.0489816115703478,1.12930476386928,-0.511842059279786,606.455889214905,2.26546996036851,0.0188056811911898,1.21476025057692,45.0350939737634,581.088907844345,90.9815564101718,0.0170407777785471,1.27997699788079
8,7.99894,28,27.970556,9.4939,9.231701,111.434372,NaN,1.007976,NaN,28.168003,400,399.747345,25,29.524117,9.247274,46.180107,50.019665,401.619263,399.048584,398.569855,5410.164551,10.950132,10.430095,10.431935,1.58847,1.563436,1.517212,24.033661,58.726734,22.891464,9.928427,58.890091,51.359138,108.647171,0.219774708151817,654.803223,526.705737753623,2.19762985274579,0.0489764266381023,1.12939306182724,-0.510205390074475,606.510335783052,2.26561381029491,0.0188097127457979,1.21466368248652,45.034393743078,581.07282774725,90.9684103838268,0.0170399336192545,1.28002964573589
8,7.997974,28,27.970856,9.4939,9.238114,111.426338,NaN,1.008294,NaN,28.159077,400,399.827606,25,29.514507,9.243795,46.077545,50.019665,401.81543,399.249481,398.78299,5409.916992,10.951041,10.429488,10.422796,1.58819,1.56539,1.516544,24.055729,58.854965,22.903315,9.921567,58.825089,51.398926,108.617615,0.658010601997375,666.409973,526.716181299031,2.19768359178361,0.0489852260614584,1.12927896449947,-0.513960884886899,606.500187916584,2.2655859561828,0.0188088108019455,1.21468381455327,45.0348464794489,581.092906768623,90.9844744290151,0.0170411677884464,1.27996020859705
8,7.998546,28,27.969465,9.4939,9.241603,111.439919,NaN,1.008253,NaN,28.168047,400,399.873535,25,29.513708,9.248864,46.237583,50.019665,401.81543,399.249481,398.78299,5409.916992,10.951041,10.429488,10.422796,1.58819,1.56539,1.516544,24.055729,58.854965,22.903315,9.921567,58.825089,51.398926,108.617615,0.658010601997375,666.409973,526.718226078958,2.19768091078585,0.0489821342569438,1.12928600297006,-0.51173709278504,606.518488664595,2.26564034548609,0.0188110367707656,1.21463896953271,45.0327472605328,581.08956005846,90.9801106350819,0.0170418264925389,1.2799540184197
8,7.998055,28,27.968956,9.4939,9.240175,111.460953,NaN,1.00769,NaN,28.165665,400,399.818634,25,29.518379,9.261623,46.37727,50.019665,401.610992,399.075958,398.571472,5410.296387,10.929466,10.421062,10.408206,1.589311,1.560487,1.518455,24.049753,58.766239,22.946867,9.874509,58.880119,51.415989,108.618401,0.498484432697296,771.40271,526.718240341715,2.19768947820776,0.0489852438732012,1.12926695104403,-0.513645969931247,606.544697034057,2.26571097958636,0.0188131788366792,1.21458969143814,45.0319790864467,581.091812278163,90.9812302119977,0.0170423147471166,1.27993904500749
8,7.998765,28,27.96862,9.4939,9.23515,111.488747,NaN,1.007903,NaN,28.193434,400,399.788025,25,29.507132,9.266154,46.471249,50.019665,401.726074,399.166351,398.665253,5411.199219,10.916261,10.416459,10.395376,1.577138,1.562893,1.520987,24.062168,58.807896,22.925819,9.888769,58.754932,51.351707,108.657219,NaN,898.363525,526.710212901411,2.19764873577695,0.0489786857287559,1.12935338509804,-0.51088570781701,606.578890182325,2.26580152317491,0.0188157420801504,1.21452875755018,45.0314719951478,581.07640433338,90.9687699016921,0.0170414358375907,1.27999092086045
8,7.998718,28,27.968845,9.4939,9.223355,111.537186,NaN,1.008176,NaN,28.200357,400,399.808563,25,29.49744,9.268739,46.347298,50.019665,401.660461,399.14621,398.635254,5405.550293,10.909475,10.416917,10.401124,1.577446,1.552289,1.512658,24.076328,58.655903,22.921682,9.896197,58.809658,51.372616,108.634666,0.891978979110718,913.853577,526.697047384373,2.19760292743808,0.0489755929772817,1.12944844595225,-0.511068423648737,606.637426760651,2.26595259875614,0.0188195654274937,1.21443263337885,45.0318115657287,581.060108359975,90.9563218626419,0.0170401321159096,1.28005350129892
8,7.997856,28,27.968159,9.4939,9.20922,111.53553,NaN,1.008554,NaN,28.230524,400,399.797089,25,29.491074,9.270686,46.535294,50.019665,401.660461,399.14621,398.635254,5405.550293,10.909475,10.416917,10.401124,1.577446,1.552289,1.512658,24.076328,58.655903,22.921682,9.896197,58.809658,51.372616,108.634666,0.891978979110718,913.853577,526.683939651112,2.19757145786102,0.0489776696973601,1.12951167226778,-0.514419654214294,606.63630467903,2.26595303795692,0.0188199730925965,1.21442763054664,45.0307762462386,581.047481319239,90.945594717717,0.0170396764618104,1.28009061151039
8,7.997918,28,27.968372,9.4939,9.199664,111.521439,NaN,1.008313,NaN,28.240582,400,399.642639,25,29.484394,9.267426,46.755211,50.023441,401.496216,398.676941,398.422455,5405.55957,10.944998,10.416636,10.368088,1.57628,1.5599,1.506409,24.079494,58.651566,22.922724,9.895008,58.834217,51.418747,108.615891,1.249842,856.54895,526.672940071275,2.19753142579594,0.0489744449221157,1.12959510048321,-0.514178605283348,606.618915903332,2.26590679251391,0.018818639930735,1.21445897502056,45.0310977104894,581.033268970305,90.9347602710733,0.0170385285733432,1.28014545395673
8,7.99716,28,27.967077,9.4939,9.199664,111.521439,NaN,1.008065,NaN,28.240582,400,399.642639,25,29.484394,9.257755,46.58009,50.023441,401.496216,398.676941,398.422455,5405.55957,10.944998,10.416636,10.368088,1.57628,1.5599,1.506409,24.079494,58.651566,22.922724,9.895008,58.834217,51.418747,108.615891,1.249842,856.54895,526.675453487519,2.19755347606273,0.0489798869727824,1.12954730249382,-0.517125720139632,606.620594371035,2.26591749137978,0.0188196677752123,1.21444315212907,45.0291432393323,581.039090598316,90.9376789674088,0.0170397772756709,1.2801069810326
8,7.99716,28,27.967077,9.4939,9.190666,111.53846,NaN,1.008065,NaN,28.224863,400,399.575256,25,29.472382,9.263393,46.304195,50.023441,401.405762,398.670563,398.334961,5410.836914,10.958093,10.429975,10.385983,1.621191,1.603277,1.553377,24.050398,58.726467,22.897089,9.923553,58.879723,51.38343,108.642937,0.387574583292008,793.449097,526.665289483937,2.19751747755861,0.0489772692917026,1.12962220514777,-0.517125720139632,606.641265112477,2.26597122628713,0.0188210739682826,1.21440844022157,45.0291432393323,581.025984170655,90.9274406183855,0.0170388452684674,1.28015496125023
8,7.99782,28,27.966457,9.4939,9.170789,111.547043,NaN,1.007154,NaN,28.233326,400,399.540436,25,29.45986,9.264725,46.029278,50.023441,401.336517,398.571136,398.288818,5405.462891,10.94796,10.413992,10.363352,1.627616,1.618975,1.561937,24.073793,58.728008,22.872715,9.959171,58.742424,51.306736,108.71373,NaN,721.452515,526.64064467784,2.1974187388951,0.0489667479274491,1.12982949505231,-0.514559618760018,606.652491695756,2.26600344297708,0.0188222751767912,1.21438337429507,45.0282074834944,580.988980776658,90.8977565917829,0.0170366134195332,1.2802822997749
8,7.997542,28,27.968868,9.4939,9.171295,111.552452,NaN,1.007902,NaN,28.245914,400,399.506195,25,29.443996,9.260988,45.801888,50.023441,401.336517,398.571136,398.288818,5405.462891,10.94796,10.413992,10.363352,1.627616,1.618975,1.561937,24.073793,58.728008,22.872715,9.959171,58.742424,51.306736,108.71373,NaN,721.452515,526.642138681621,2.19742885259098,0.0489688908260698,1.1298077227774,-0.515640472181985,606.655936249493,2.26600060096855,0.0188208082553647,1.21440179464539,45.0318462772707,580.996770098136,90.9068743332481,0.0170356135092051,1.28028572048421
8,7.996842,28,27.96851,9.4939,9.173702,111.543228,NaN,1.007832,NaN,28.270109,400,399.429047,25,29.442118,9.252789,46.022797,50.023441,401.287262,398.550995,398.267456,5405.583496,10.937645,10.410795,10.360205,1.583593,1.56779,1.516288,24.061861,58.767254,22.883957,9.9458,58.807903,51.271385,108.723114,NaN,627.981384,526.647180308196,2.19745885250025,0.0489746168795897,1.12974346473418,-0.518362171795161,606.645198437717,2.265974440085,0.0188203304350416,1.21441622283898,45.0313059821041,581.007081993279,90.9144784093721,0.0170365775060716,1.28024318839082
8,7.997519,28,27.964577,9.4939,9.170534,111.55497,NaN,1.007988,NaN,28.294552,400,399.361755,25,29.429365,9.256783,46.427662,50.023441,400.918182,398.176514,397.9021,5399.243652,10.915852,10.391271,10.339502,1.597275,1.577646,1.528697,24.050537,58.737213,22.903545,9.924196,58.889603,51.36269,108.667992,NaN,563.454407,526.641355202382,2.19742647639134,0.0489688345172371,1.12981261620091,-0.51572989658365,606.664553930678,2.26604399661287,0.0188244225297054,1.21434426906273,45.0253699334202,580.988594589806,90.8950892769353,0.017037797744891,1.28025878542631
8,7.997461,28,27.962811,9.4939,9.177218,111.53817,NaN,1.008414,NaN,28.311081,400,399.229767,25,29.425255,9.269978,46.578293,50.023441,400.918182,398.176514,397.9021,5399.243652,10.915852,10.391271,10.339502,1.597275,1.577646,1.528697,24.050537,58.737213,22.903545,9.924196,58.889603,51.36269,108.667992,NaN,563.454407,526.649099084783,2.19745491149433,0.0489711956744279,1.12975323151131,-0.515955402462225,606.646441162996,2.26600555495635,0.0188244367385994,1.2143569278517,45.0227043148085,580.995937277691,90.898602483547,0.0170394584594804,1.2802084605289
8,7.998262,28,27.96299,9.4939,9.184746,111.522934,NaN,1.008704,NaN,28.304501,400,398.844818,25,29.441254,9.255905,46.510654,50.023441,401.101532,398.449493,398.116516,5400.180664,10.926716,10.412148,10.377333,1.597714,1.589734,1.538493,24.097538,58.711224,22.924171,9.911803,58.897175,51.29874,108.709671,NaN,561.17804,526.654946836916,2.19746173080237,0.048967635818601,1.12974104705595,-0.512841198258741,606.627706991993,2.26595597845505,0.01882303577808,1.21439017037786,45.022974505112,580.998724852527,90.9010051655192,0.0170395413222784,1.28020062066103
8,8.000148,28,27.962515,9.4939,9.184116,111.515533,NaN,1.008371,NaN,28.301035,400,399.188416,25,29.454107,9.246489,46.755215,50.023441,401.101532,398.449493,398.116516,5400.180664,10.926716,10.412148,10.377333,1.597714,1.589734,1.538493,24.097538,58.711224,22.924171,9.911803,58.897175,51.29874,108.709671,NaN,561.17804,526.647979034886,2.19740434564957,0.0489539181081056,1.12986533658142,-0.505509561845656,606.619334898728,2.26593653836475,0.0188228013996433,1.21439945977812,45.0222575167722,580.977024884391,90.8834574732293,0.0170383041099244,1.28027384863564
8,7.998695,28,27.963242,9.4939,9.190039,111.541885,NaN,1.008091,NaN,28.307978,400,399.817963,25,29.468081,9.249624,46.844269,50.015182,402.224518,399.139069,399.169281,5411.843262,11.047296,10.431764,10.386256,1.60521,1.595752,1.545679,24.110023,58.81826,22.926235,9.9145,58.79372,51.293911,108.691833,NaN,573.144958,526.659490345783,2.19747031359817,0.0489660677027104,1.12972426729668,-0.511157838075746,606.650393988164,2.26601372125253,0.0188244014554363,1.21435462200318,45.0233548825162,581.00227883886,90.9040983789383,0.0170396316294827,1.28019094163922
8,7.997138,28,27.961657,9.4939,9.188664,111.541321,NaN,1.008068,NaN,28.30887,400,400.126312,25,29.479635,9.254946,46.758038,50.015182,402.380188,399.339569,399.323151,5407.95752,11.054664,10.431553,10.39914,1.605236,1.591486,1.540668,24.098778,58.659138,22.952095,9.896072,58.842884,51.343838,108.678879,NaN,578.804016,526.663100926207,2.19751010768302,0.0489768448080578,1.1296374886045,-0.51721125961916,606.651762961968,2.26602503612774,0.0188256134027213,1.21433641485046,45.0209623858316,581.014065253113,90.911311082384,0.0170414918819902,1.28012675834258
8,7.997161,28,27.960999,9.4939,9.185741,111.529152,NaN,1.007483,NaN,28.296806,400,400.283783,25,29.483337,9.267122,46.670898,50.015182,402.380188,399.339569,399.323151,5407.95752,11.054664,10.431553,10.39914,1.605236,1.591486,1.540668,24.098778,58.659138,22.952095,9.896072,58.842884,51.343838,108.678879,NaN,578.804016,526.659722676912,2.19749774340782,0.0489758292635804,1.12966328426632,-0.517121831985719,606.637838289173,2.26599205861231,0.0188251304618906,1.21435317370453,45.0199691296469,581.008442600108,90.9060909312132,0.0170415162499423,1.280138626019
8,7.997671,28,27.961908,9.4939,9.173076,111.5159,NaN,1.00763,NaN,28.286331,400,399.823212,25,29.474428,9.256998,46.993217,50.015182,401.239685,398.136841,398.151947,5397.612305,11.018559,10.393676,10.347424,1.610732,1.593083,1.543335,24.098381,58.762108,22.945618,9.901473,58.749859,51.405586,108.630737,NaN,580.898621,526.643722893133,2.19743222645071,0.0489684829581305,1.12980101723103,-0.515138921546054,606.620567331188,2.26594271253612,0.0188233136831556,1.21439129494871,45.021341267605,580.986140260908,90.8898135763876,0.0170393438106131,1.28023238697065
8,7.996349,28,27.961945,9.4939,9.173076,111.5159,NaN,1.007742,NaN,28.286331,400,399.823212,25,29.474428,9.247898,47.250374,50.015182,402.145691,399.135498,399.069519,5403.603027,11.004459,10.405721,10.349903,1.594936,1.571242,1.534106,24.090652,58.662766,22.928555,9.909531,58.869205,51.418377,108.631729,NaN,585.820801,526.648108553116,2.1974706927389,0.0489779747755631,1.12971756270055,-0.520279134424072,606.620519374664,2.26594240680917,0.0188232843044982,1.21439174701135,45.0213971184834,581.000206781043,90.9008478287378,0.0170403204772215,1.28018133567195
8,7.996037,28,27.963316,9.4939,9.173368,111.483078,NaN,1.008412,NaN,28.280228,400,399.665527,25,29.479877,9.242983,46.985676,50.015182,402.145691,399.135498,399.069519,5403.603027,11.004459,10.405721,10.349903,1.594936,1.571242,1.534106,24.090652,58.662766,22.928555,9.909531,58.869205,51.418377,108.631729,NaN,585.820801,526.649473424969,2.19748093993332,0.0489803003176685,1.12969543610224,-0.521492349798223,606.578881966232,2.26582745066992,0.0188194836252814,1.21447549112741,45.023466580146,581.006273510987,90.9073118778675,0.0170398680350723,1.28017728948131
8,7.996037,28,27.963316,9.4939,9.178525,111.475594,NaN,1.008412,NaN,28.259418,400,399.939514,25,29.487982,9.241742,46.4529,50.015182,402.203735,399.124023,399.121979,5401.398438,11.019876,10.404092,10.354274,1.593709,1.566426,1.521101,24.052393,58.708199,22.940004,9.886656,58.855232,51.468727,108.594604,NaN,586.410706,526.655299153539,2.19750157469482,0.0489818009174129,1.12965247001862,-0.521492349798223,606.569792774449,2.26580381962847,0.0188188651623013,1.21449077971298,45.023466580146,581.013785807413,90.9131801097298,0.0170404023286613,1.28014977494709
8,7.993547,28,27.964437,9.4939,9.180346,111.491165,NaN,1.008353,NaN,28.262314,400,400.050354,25,29.493261,9.243516,46.278866,50.015182,402.203735,399.124023,399.121979,5401.398438,11.019876,10.404092,10.354274,1.593709,1.566426,1.521101,24.052393,58.708199,22.940004,9.886656,58.855232,51.468727,108.594604,NaN,586.410706,526.665614621477,2.19758131922842,0.0490002187563915,1.1294802176286,-0.531176028956565,606.587250048383,2.26584372166955,0.0188192619776087,1.21447267954491,45.02515862067,581.044729188215,90.9387629829537,0.0170418802286558,1.28005135975649
