P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.995091,28,27.963768,9.4939,9.179309,111.479118,NaN,1.007649,NaN,28.259119,400,400.067139,25,29.492716,9.254292,46.696903,50.015182,402.212769,399.171936,399.094177,5405.11377,11.024825,10.421079,10.374449,1.615039,1.582103,1.532811,24.043106,58.639591,22.96043,9.899639,58.934391,51.428909,108.617821,NaN,588.938721,526.659322503094,2.19753223878754,0.0489888237353013,1.12958625029124,-0.525171100567263,606.573486569305,2.26581121167595,0.0188187975557618,1.21448910675082,45.0241488364398,581.025719865087,90.9230713072491,0.0170409596674786,1.28011206872518
8,7.993782,28,27.962433,9.4939,9.17182,111.470802,NaN,1.008492,NaN,28.26144,400,400.166138,25,29.500603,9.262117,47.050003,50.015182,402.052948,398.965881,398.952881,5405.580078,11.039931,10.41044,10.380081,1.600833,1.591793,1.546184,24.054733,58.619205,22.95606,9.890285,58.902668,51.484028,108.593636,NaN,592.239502,526.655204881907,2.19754036943167,0.0489960487725364,1.12956602105055,-0.530262009641547,606.565117882484,2.26579598553858,0.0188191701506575,1.21448977357285,45.0221337410011,581.02640498018,90.921926984517,0.017041869166584,1.28009186516125
8,7.993743,28,27.961609,9.4939,9.172791,111.468292,NaN,1.008233,NaN,28.243952,400,400.085297,25,29.510996,9.265302,47.006771,50.015182,402.052948,398.965881,398.952881,5405.580078,11.039931,10.41044,10.380081,1.600833,1.591793,1.546184,24.054733,58.619205,22.95606,9.890285,58.902668,51.484028,108.593636,NaN,592.239502,526.65643104678,2.19754538940541,0.0489966116057284,1.12955547449495,-0.530413696542439,606.563137991784,2.26579486970171,0.0188196169131781,1.21448482598179,45.0208899300571,581.026828336762,90.9212210478421,0.0170424306135549,1.28007939325687
8,7.995022,28,27.960751,9.4939,9.181555,111.45417,NaN,1.008044,NaN,28.238567,400,400.045776,25,29.517017,9.23757,46.916145,50.005199,402.027191,398.98465,399.003967,5405.23291,11.035035,10.413364,10.395611,1.592395,1.584389,1.52577,24.048767,58.722687,22.973747,9.881039,58.815952,51.405457,108.647919,NaN,603.098999,526.662088377345,2.19754323264703,0.0489899729629059,1.12956319603646,-0.52543943674732,606.5470995471,2.26575736756646,0.0188191309823774,1.21450319622366,45.0195947670596,581.024580868698,90.9183858655819,0.0170428240524952,1.28007624739544
8,7.995134,28,27.959549,9.4939,9.182555,111.472801,NaN,1.00769,NaN,28.244862,400,400.059906,25,29.526403,9.237144,46.867489,50.005199,401.995148,398.898407,398.965729,5410.28125,11.047587,10.409595,10.390265,1.614874,1.606096,1.550297,24.06683,58.655586,22.97876,9.876411,58.896992,51.32449,108.698669,0,621.685669,526.662846485253,2.19754397440866,0.0489894594040288,1.12956193581401,-0.525003877459426,606.57128515168,2.2658261322225,0.0188216252273228,1.21445042454244,45.0177802801905,581.02280233311,90.9154841801299,0.0170434727245436,1.28006682474988
8,7.995603,28,27.958042,9.4939,9.183041,111.52137,NaN,1.008682,NaN,28.240845,400,400.019714,25,29.536886,9.260731,47.148449,50.005199,401.995148,398.898407,398.965729,5410.28125,11.047587,10.409595,10.390265,1.614874,1.606096,1.550297,24.06683,58.655586,22.97876,9.876411,58.896992,51.32449,108.698669,0,621.685669,526.661839991807,2.19753227182423,0.0489862320118166,1.12958747602438,-0.5231800232159,606.632220494075,2.265991926158,0.0188268357930272,1.2143329137726,45.0155052944093,581.015973380282,90.9082532504103,0.0170439589169799,1.28007184755173
8,7.995678,28,27.958031,9.4939,9.18516,111.553566,NaN,1.008458,NaN,28.243921,400,400.071411,25,29.542446,9.256435,47.1511,50.005199,402.141998,399.109497,399.108521,5411.036621,11.038181,10.411533,10.389091,1.611496,1.606694,1.553492,24.078983,58.698093,22.950838,9.898862,58.777805,51.293346,108.688637,0,635.25238,526.663984834785,2.19753856736537,0.0489863098945947,1.12957456430922,-0.522888369616851,606.671330352616,2.26609364657475,0.0188295048549435,1.21426720871199,45.0154886883291,581.018246581115,90.9100152542796,0.0170441277151252,1.2800633794403
8,7.995969,28,27.959906,9.4939,9.181306,111.576027,NaN,1.008289,NaN,28.234276,400,400.071472,25,29.538551,9.250254,47.317715,50.005199,402.231293,399.114136,399.172089,5410.785156,11.041617,10.407367,10.367243,1.593888,1.588882,1.522823,24.075598,58.625511,22.951893,9.922615,58.777718,51.352844,108.668854,0.128194347023964,644.06781,526.658666224426,2.19751468046697,0.0489830984803971,1.12962501534701,-0.521756773300012,606.696174699307,2.26614904808355,0.0188298712939723,1.21424439774974,45.0183191980684,581.01274596353,90.9080773538825,0.0170425271776216,1.2801083760758
8,7.99516,28,27.958588,9.4939,9.192511,111.583618,NaN,1.007496,NaN,28.224745,400,400.103943,25,29.538912,9.241622,47.292969,50.005199,402.231293,399.114136,399.172089,5410.785156,11.041617,10.407367,10.367243,1.593888,1.588882,1.522823,24.075598,58.625511,22.951893,9.922615,58.777718,51.352844,108.668854,0.128194347023964,644.06781,526.674005777661,2.19758304791113,0.0489921695781997,1.12948071330229,-0.52490276614418,606.707099133188,2.26618389415071,0.0188315452777679,1.21421288076501,45.0163295535624,581.035389864787,90.9241088563925,0.0170449879001857,1.28000801711478
8,7.99516,28,27.958588,9.4939,9.192511,111.583618,NaN,1.007496,NaN,28.224745,400,400.103943,25,29.538912,9.252122,47.333485,50.005199,402.249695,399.154816,399.185638,5402.65625,11.029938,10.415613,10.384292,1.598214,1.587672,1.523901,24.081076,58.739567,22.981657,9.892144,58.804619,51.419689,108.627808,0.210263326764107,652.897644,526.674005777661,2.19758304791113,0.0489921695781997,1.12948071330229,-0.52490276614418,606.707099133188,2.26618389415071,0.0188315452777679,1.21421288076501,45.0163295535624,581.035389864787,90.9241088563925,0.0170449879001857,1.28000801711478
8,7.992003,28,27.958355,9.4939,9.205352,111.510147,NaN,1.008517,NaN,28.244877,400,400.165009,25,29.550497,9.26685,47.253613,50.005199,402.249695,399.154816,399.185638,5402.65625,11.029938,10.415613,10.384292,1.598214,1.587672,1.523901,24.081076,58.739567,22.981657,9.892144,58.804619,51.419689,108.627808,0.210263326764107,652.897644,526.698973720398,2.19772627119517,0.0490185935624447,1.12917501307475,-0.537181837347759,606.618186211109,2.2659539099213,0.0188256597801041,1.21435961585705,45.0159778107762,581.087139436259,90.9642479123486,0.017048819065039,1.27981570871504
8,7.990787,28,27.956581,9.4939,9.218074,111.451965,NaN,1.008114,NaN,28.244749,400,400.12088,25,29.552509,9.262981,46.90313,50.005199,402.276947,399.183929,399.230621,5402.477539,11.014324,10.398084,10.350348,1.591093,1.571416,1.521973,24.063356,58.724483,22.99291,9.88707,58.758938,51.430138,108.632866,0.258793443441391,662.243896,526.717367855326,2.19781252776419,0.0490310392482627,1.12899286246576,-0.541912420074368,606.549829512167,2.26578487175445,0.0188222600752141,1.21445669791678,45.0132996613626,581.11552280147,90.9841958124964,0.0170519824856716,1.27968855438382
8,7.992309,28,27.954418,9.4939,9.233667,111.446632,NaN,1.007954,NaN,28.231174,400,400.142548,25,29.544514,9.261245,46.999714,50.002556,402.077454,399.017303,399.048309,5402.904785,11.00195,10.394765,10.35353,1.604529,1.588536,1.53218,24.106846,58.619476,23.011053,9.876693,58.850842,51.398876,108.649696,0.601466476917267,673.461853,526.729929258159,2.19783058655318,0.049024632220903,1.12895933916126,-0.53599149709737,606.546157986943,2.26578591145409,0.0188235372228854,1.21444113997443,45.0100340758037,581.118410102904,90.9837322189979,0.0170535837524805,1.27964937334339
8,7.994115,28,27.955536,9.4939,9.237603,111.456261,NaN,1.008585,NaN,28.223545,400,400.073303,25,29.538996,9.273079,47.124825,50.002556,402.077454,399.017303,399.048309,5402.904785,11.00195,10.394765,10.35353,1.604529,1.588536,1.53218,24.106846,58.619476,23.011053,9.876693,58.850842,51.398876,108.649696,0.601466476917267,673.461853,526.728389943496,2.1977937854802,0.0490127960856906,1.12904033067167,-0.528966859732918,606.556401945956,2.26580707490205,0.0188234451555084,1.21443513902057,45.0117219984954,581.106916234785,90.9761562593435,0.0170520446649964,1.27970613737488
8,7.993564,28,27.957455,9.4939,9.22196,111.459152,NaN,1.008133,NaN,28.2265,400,400.109192,25,29.551104,9.258703,46.917763,50.002556,402.241394,399.124969,399.227051,5401.435547,11.015859,10.396869,10.359815,1.607067,1.602015,1.549276,24.108419,58.683903,22.977087,9.917409,58.740929,51.412415,108.632828,0.125420734286308,791.427979,526.71255327729,2.19774726629474,0.0490122052407321,1.12913543261853,-0.531109907726204,606.557424386571,2.26580034166412,0.018822160012773,1.21445270125124,45.0146191266213,581.093249650033,90.9678903956646,0.0170498343184376,1.27978146485862
8,7.994305,28,27.955481,9.4939,9.216471,111.508713,NaN,1.007987,NaN,28.239895,400,400.122955,25,29.569424,9.245562,46.748322,50.002556,402.241394,399.124969,399.227051,5401.435547,11.015859,10.396869,10.359815,1.607067,1.602015,1.549276,24.108419,58.683903,22.977087,9.917409,58.740929,51.412415,108.632828,0.125420734286308,791.427979,526.703899503624,2.19770375828842,0.0490052833691549,1.12922766448819,-0.528227903649054,606.620169977493,2.26597313360705,0.0188278240563923,1.21432742538208,45.0116389623595,581.074042358668,90.9503996718053,0.017049741765672,1.27982549578484
8,7.99547,28,27.955439,9.4939,9.229222,111.525711,NaN,1.008215,NaN,28.25201,400,400.000519,25,29.580154,9.245088,46.334702,50.002556,401.989899,398.888977,398.904114,5405.216309,11.010817,10.41462,10.366637,1.601319,1.5797,1.536083,24.111834,58.81044,22.983728,9.918444,58.769539,51.386902,108.640892,NaN,898.087891,526.714437317999,2.19772085968618,0.0490006225975116,1.12919514947896,-0.523697227368757,606.640865249965,2.2660271396458,0.0188292621371624,1.21429227461846,45.011575552863,581.08019741527,90.955156181952,0.0170502066993542,1.27980244663378
8,7.993101,28,27.955383,9.4939,9.229222,111.525711,NaN,1.007948,NaN,28.25201,400,400.000519,25,29.580154,9.244397,46.16872,50.002556,401.990479,398.908051,398.943695,5405.387207,11.021642,10.398111,10.359094,1.599486,1.580784,1.525835,24.070768,58.734875,22.973745,9.920861,58.80423,51.385651,108.650864,1.303923,866.322449,526.722286898553,2.1977897735535,0.049017645695595,1.12904603401429,-0.532910776992424,606.640937822361,2.26602760241582,0.0188293066236376,1.21429159065823,45.0114910067537,581.105194494299,90.9746184383034,0.0170520209318259,1.27971039775843
8,7.993101,28,27.955383,9.4939,9.238319,111.534805,NaN,1.007948,NaN,28.267273,400,399.946533,25,29.581648,9.243634,46.280811,50.002556,401.990479,398.908051,398.943695,5405.387207,11.021642,10.398111,10.359094,1.599486,1.580784,1.525835,24.070768,58.734875,22.973745,9.920861,58.80423,51.385651,108.650864,1.303923,866.322449,526.732557487177,2.19782614458363,0.0490202921193232,1.12897059956836,-0.532910776992424,606.651980505866,2.26605630855105,0.0188300581164302,1.21427306969325,45.0114910067537,581.118438270104,90.9849676751566,0.0170529629611253,1.27966204864099
8,7.992592,28,27.955227,9.4939,9.236781,111.55764,NaN,1.008567,NaN,28.251734,400,399.985535,25,29.583927,9.263214,46.139488,50.002556,402.066681,399.070129,399.066101,5398.374023,10.997893,10.38832,10.357613,1.599978,1.588361,1.542647,24.116472,58.692924,22.980417,9.929184,58.829899,51.385597,108.65004,1.437581,761.476563,526.732507308467,2.19783480302445,0.0490235036305099,1.12895132884506,-0.534890657639778,606.679910005673,2.26612967361877,0.0188320689328098,1.2142246907565,45.0112554847686,581.121325091506,90.9870274508796,0.0170532689758377,1.27964944653772
8,7.992873,28,27.955666,9.4939,9.234644,111.557236,NaN,1.008679,NaN,28.22789,400,400.035461,25,29.582405,9.255528,45.959457,50.002556,402.075195,398.971405,399.04599,5397.37207,11.00023,10.38833,10.342382,1.593671,1.574614,1.538689,24.124424,58.668133,22.998547,9.905333,58.779861,51.362907,108.677246,0.109616465866566,690.779907,526.729163806293,2.19781808466619,0.0490208619415079,1.12898672309122,-0.533797627223862,606.678850711811,2.26612477115753,0.0188316867849844,1.21423087114198,45.0119182652293,581.115985972395,90.9834071810021,0.0170526058973123,1.27967474732214
8,7.991157,28,27.956345,9.4939,9.23324,111.581955,NaN,1.008436,NaN,28.22138,400,400.071869,25,29.579868,9.246261,46.133389,50.002556,402.075195,398.971405,399.04599,5397.37207,11.00023,10.38833,10.342382,1.593671,1.574614,1.538689,24.124424,58.668133,22.998547,9.905333,58.779861,51.362907,108.677246,0.109616465866566,690.779907,526.733263522381,2.1978623956825,0.0490327912607717,1.12889040786291,-0.540472957988243,606.707985185164,2.26619717649154,0.018833189701327,1.21418889418232,45.0129433701461,581.133279311065,90.9977750878692,0.017053397729011,1.27962062629642
8,7.989565,28,27.955853,9.4939,9.225563,111.604904,NaN,1.007801,NaN,28.216379,400,400.02829,25,29.58,9.245879,46.283199,50.003922,402.140564,399.122925,399.144592,5401.120605,10.995946,10.399331,10.367762,1.599512,1.584268,1.527293,24.153811,58.671867,23.020416,9.891809,58.735149,51.367134,108.667053,NaN,621.011292,526.729871155046,2.19787802850356,0.0490420081751594,1.12885387922577,-0.546666894704686,606.736486199352,2.26627366295274,0.0188354765143207,1.21413627502107,45.0122005861544,581.138132949453,91.0009495629488,0.0170540604677682,1.27959640521287
8,7.991654,28,27.956791,9.4939,9.215137,111.659676,NaN,1.008762,NaN,28.213333,400,400.04187,25,29.578196,9.258087,46.160473,50.003922,402.112518,399.009613,399.104431,5401.975098,11.017891,10.403044,10.372186,1.582306,1.569466,1.524293,24.146164,58.69593,23.01104,9.904993,58.754181,51.304642,108.710121,NaN,569.640564,526.711178866157,2.19777555571174,0.0490239501019948,1.12907180658007,-0.538539489839422,606.801769764752,2.2664387345329,0.0188392555143529,1.21403662614207,45.0136166982249,581.102418277604,90.974219689875,0.0170509148906469,1.27973918266287
8,7.993155,28,27.959167,9.4939,9.205715,111.676018,NaN,1.007607,NaN,28.219511,400,400.043182,25,29.576979,9.241415,46.222931,50.003922,402.112518,399.009613,399.104431,5401.975098,11.017891,10.403044,10.372186,1.582306,1.569466,1.524293,24.146164,58.69593,23.01104,9.904993,58.754181,51.304642,108.710121,NaN,569.640564,526.695565124135,2.1976942014595,0.0490104182634692,1.12924456754513,-0.532700736327513,606.818534431139,2.26647066788345,0.0188387174022368,1.21403246968172,45.0172036171434,581.076846814184,90.9572270386985,0.0170475631679546,1.2798640779511
8,7.99162,28,27.958622,9.4939,9.195475,111.628189,NaN,1.009024,NaN,28.227274,400,400.11911,25,29.578489,9.223544,46.33609,50.003922,401.954376,398.919617,398.955353,5397.362793,11.007325,10.401638,10.383661,1.579702,1.572908,1.515953,24.123142,58.761963,23.006027,9.916858,58.743523,51.311768,108.715652,NaN,558.495972,526.68909016666,2.19769791584828,0.0490184728408308,1.12923292760027,-0.538671756383337,606.761171777221,2.26632426525398,0.0188352001155701,1.21412277736041,45.0163808806492,581.077270146727,90.9568723425264,0.0170479448545531,1.27985531080314
8,7.991957,28,27.95656,9.4939,9.188671,111.503502,NaN,1.007952,NaN,28.229126,400,400.019318,25,29.576328,9.23302,46.326847,50.003922,401.954376,398.919617,398.955353,5397.362793,11.007325,10.401638,10.383661,1.579702,1.572908,1.515953,24.123142,58.761963,23.006027,9.916858,58.743523,51.311768,108.715652,NaN,558.495972,526.680289315374,2.19766089444542,0.049014069832064,1.12931071493486,-0.537360780375082,606.61244347557,2.26594776561087,0.0188265363215697,1.21435123333046,45.0132679575766,581.060275394372,90.9410002586739,0.0170480662944016,1.27989011671586
8,7.992788,28,27.954393,9.4939,9.187242,111.427711,NaN,1.007944,NaN,28.234793,400,399.981537,25,29.562889,9.237321,46.113094,50.003922,402.017761,398.892426,398.952179,5404.790527,11.031592,10.414704,10.385972,1.614303,1.602423,1.543512,24.101662,58.531616,23.02211,9.902023,58.798588,51.279987,108.73468,NaN,564.040588,526.675920101633,2.19763099404675,0.0490076804576405,1.12937498440432,-0.534128256124916,606.523211608315,2.26572636884992,0.018821992929517,1.21447951606026,45.0099963309681,581.045694784126,90.9268822551826,0.0170484272188493,1.27991472016023
8,7.992626,28,27.955442,9.4939,9.187242,111.427711,NaN,1.008572,NaN,28.234793,400,399.981537,25,29.562889,9.234323,46.270981,50.003922,401.961578,398.858673,398.842682,5405.283203,11.026095,10.421732,10.383138,1.605613,1.59492,1.546018,24.093882,58.689056,23.023121,9.902299,58.792843,51.33831,108.715302,NaN,568.15271,526.676457268256,2.19763570862308,0.049008844868273,1.12936477083129,-0.534758403298895,606.521850920412,2.2657176968152,0.0188211597582931,1.214492351859,45.0115800821152,581.049199619588,90.9309402619614,0.017047999724074,1.27991580349888
8,7.992626,28,27.955442,9.4939,9.19467,111.396164,NaN,1.008572,NaN,28.241869,400,399.976959,25,29.552753,9.246701,46.487362,50.003922,401.961578,398.858673,398.842682,5405.283203,11.026095,10.421732,10.383138,1.605613,1.59492,1.546018,24.093882,58.689056,23.023121,9.902299,58.792843,51.33831,108.715302,NaN,568.15271,526.684845960393,2.19766541983557,0.0490110065390538,1.12930301481128,-0.534758403298895,606.483536311908,2.26561806498791,0.0188185516537093,1.21455692249763,45.0115800821152,581.060017031436,90.9393920515149,0.0170487692374485,1.27987624737232
8,7.994034,28,27.956078,9.4939,9.200895,111.412895,NaN,1.007826,NaN,28.235296,400,399.920319,25,29.544111,9.249333,46.508614,50.003922,401.960388,398.913605,399.007141,5402.39209,11.001189,10.38466,10.365785,1.597509,1.595025,1.542124,24.106974,58.737621,23.00374,9.919801,58.729927,51.378395,108.68644,NaN,569.889709,526.687208071052,2.19764934726674,0.0490026988747948,1.12934000779137,-0.529281892429992,606.503031682558,2.26566564857213,0.0188194298076728,1.21453045127937,45.0125402751945,581.055249480976,90.9364671259439,0.0170480197521316,1.27990210716748
8,7.993749,28,27.955784,9.4939,9.19942,111.488174,NaN,1.00889,NaN,28.226967,400,399.942963,25,29.542143,9.24544,46.714539,50.007069,402.00882,399.0159,399.033936,5401.132813,11.004012,10.394845,10.377102,1.59816,1.586306,1.530742,24.126341,58.661545,23.006254,9.919273,58.808052,51.319038,108.709686,NaN,573.600891,526.686487137422,2.19765174027534,0.0490043176722138,1.12933430752774,-0.530390360059585,606.594835668263,2.26590578701203,0.0188258859100278,1.21437301537691,45.0120964144299,581.055619527971,90.936386410971,0.0170482357587323,1.2798968581778
8,7.993609,28,27.952747,9.4939,9.197712,111.543816,NaN,1.008175,NaN,28.216656,400,399.972412,25,29.544106,9.249202,46.681702,50.007069,402.00882,399.0159,399.033936,5401.132813,11.004012,10.394845,10.377102,1.59816,1.586306,1.530742,24.126341,58.661545,23.006254,9.919273,58.808052,51.319038,108.709686,NaN,573.600891,526.685022370281,2.19764898232569,0.0490048267533597,1.12933968237019,-0.530934881455494,606.666337705016,2.26610653395661,0.0188328970516906,1.21422254198758,45.0075111542445,581.049437627883,90.9277358372274,0.0170497556102504,1.27987921822635
8,7.993883,28,27.954376,9.4939,9.196022,111.486099,NaN,1.007803,NaN,28.214476,400,399.984711,25,29.54652,9.247546,46.479267,50.007069,401.897064,398.870483,398.910889,5401.701172,11.0183,10.3971,10.380473,1.593642,1.589644,1.538314,24.164066,58.712723,22.989996,9.932866,58.828621,51.265423,108.741486,NaN,574.089661,526.682205338243,2.19763424962961,0.0490023660076575,1.12937100299713,-0.529869182071423,606.594141193898,2.26591087304468,0.0188268328561401,1.21436003969842,45.0099706644647,581.046851085626,90.9277642906873,0.0170485204472024,1.27991026578352
8,7.993578,28,27.955963,9.4939,9.202942,111.462952,NaN,1.009191,NaN,28.201931,400,399.949982,25,29.551437,9.251215,46.620422,50.007069,401.897064,398.870483,398.910889,5401.701172,11.0183,10.3971,10.380473,1.593642,1.589644,1.538314,24.164066,58.712723,22.989996,9.932866,58.828621,51.265423,108.741486,NaN,574.089661,526.691031468113,2.19767080279094,0.0490065713400154,1.12929425910491,-0.531055455028707,606.563973992249,2.26582467269603,0.0188236590690179,1.21442669263501,45.0123666566125,581.06286515357,90.9422727329371,0.0170486356864053,1.27987273792661
8,7.992943,28,27.954372,9.4939,9.218819,111.48423,NaN,1.008554,NaN,28.18778,400,400.023102,25,29.574123,9.244532,46.741356,50.007069,402.010162,399.027954,399.010956,5402.334961,11.023507,10.405142,10.395573,1.59674,1.581222,1.535248,24.170383,58.638714,22.983969,9.936078,58.862595,51.295254,108.729034,NaN,576.45874,526.711064580791,2.19775277349987,0.0490157547855403,1.12912240471739,-0.533525346602403,606.591876737148,2.26590500533872,0.0188266815566346,1.2143638040423,45.0099646252859,581.089998169276,90.9614723598052,0.0170515924056645,1.2797525060488
8,7.99245,28,27.955154,9.4939,9.229706,111.496338,NaN,1.008111,NaN,28.198929,400,400.031342,25,29.589815,9.240058,46.663448,50.007069,402.091095,399.136444,399.083008,5408.666016,11.034588,10.415401,10.407346,1.60583,1.588235,1.532148,24.115234,58.715397,22.980831,9.934133,58.738873,51.300526,108.72612,NaN,578.528076,526.724990235952,2.19781064809923,0.0490224661722671,1.129001052814,-0.535443018618309,606.60556640747,2.26593676854579,0.018827061081397,1.21434866217864,45.0111452722126,581.112404987326,90.9799650016186,0.0170526816019583,1.2796810395769
8,7.993975,28,27.955606,9.4939,9.238442,111.507393,NaN,1.007728,NaN,28.196489,400,400.074677,25,29.600521,9.236463,46.489498,50.007069,402.142792,399.158051,399.085266,5405.28125,11.001765,10.399503,10.360096,1.613117,1.582352,1.523539,24.108047,58.709621,23.010202,9.904177,58.769184,51.390156,108.682381,NaN,582.955627,526.729801002709,2.19780121230762,0.0490140462287133,1.12902456472588,-0.529511362215487,606.618405043422,2.26596793345446,0.018827615672532,1.21433164349429,45.0118276806697,581.109739910315,90.9784507973674,0.0170522003398908,1.27969675486926
8,7.992874,28,27.955381,9.4939,9.247576,111.530319,NaN,1.007993,NaN,28.195518,400,400.068451,25,29.604568,9.25775,46.250835,50.007069,402.142792,399.158051,399.085266,5405.28125,11.001765,10.399503,10.360096,1.613117,1.582352,1.523539,24.108047,58.709621,23.010202,9.904177,58.769184,51.390156,108.682381,NaN,582.955627,526.743759857428,2.19786975466695,0.0490246166695273,1.12887961000161,-0.533793737488111,606.646535848143,2.26604216470289,0.0188296890029405,1.21428218062982,45.0114879872474,581.134315086315,90.9973724798421,0.0170540935420893,1.27960408479372
8,7.992654,28,27.955849,9.4939,9.239774,111.499786,NaN,1.008409,NaN,28.203653,400,400.005249,25,29.594131,9.256516,46.063538,50.007069,402.129974,399.141693,399.032715,5409.402832,11.02698,10.416438,10.383265,1.605858,1.576604,1.528019,24.097713,58.71801,22.978748,9.923391,58.860447,51.403889,108.674202,NaN,593.209717,526.735680846336,2.19784496488689,0.0490239286173191,1.12893042143781,-0.534649488279911,606.608852573511,2.26594191011486,0.0188267939743888,1.21435012322383,45.012194547219,581.126086136198,90.9915301537783,0.0170532062024201,1.27964030689026
8,7.993025,28,27.955494,9.4939,9.234576,111.439537,NaN,1.008218,NaN,28.184147,400,400.068329,25,29.583601,9.257386,46.256145,50.007069,402.129974,399.141693,399.032715,5409.402832,11.02698,10.416438,10.383265,1.605858,1.576604,1.528019,24.097713,58.71801,22.978748,9.923391,58.860447,51.403889,108.674202,NaN,593.209717,526.728583474102,2.19781339092301,0.0490197495490741,1.12899685025103,-0.533206391603585,606.536145920499,2.26575461239542,0.0188220960742254,1.21446880456483,45.0116585890942,581.113983523304,90.9816260878209,0.0170525744639024,1.27967977944064
8,7.99293,28,27.957165,9.4939,9.238326,111.344925,NaN,1.007836,NaN,28.150263,400,400.057648,25,29.581013,9.26142,46.464394,50.007069,402.043671,399.0867,398.950989,5405.733398,11.009255,10.403097,10.371402,1.609392,1.5837,1.527359,24.105539,58.780426,22.96207,9.932055,58.776268,51.419449,108.661163,NaN,603.79718,526.733131857697,2.19783114701443,0.0490215233348165,1.1289597844372,-0.533575912866809,606.419064215205,2.2654419650332,0.018812946757753,1.21468309890788,45.0141813212755,581.123298611597,90.991006522734,0.0170521586921506,1.27966790447281
8,7.993886,28,27.959034,9.4939,9.238326,111.344925,NaN,1.007786,NaN,28.150263,400,400.057648,25,29.581013,9.2597,46.518833,50.002808,401.894806,398.833282,398.8013,5404.735352,11.015005,10.41779,10.380758,1.597347,1.574798,1.522711,24.137066,58.793041,22.95915,9.934194,58.802868,51.37825,108.700157,NaN,614.423096,526.729964877353,2.19780333740336,0.0490146520913823,1.12901992712133,-0.529857513983359,606.41663792578,2.26542651023752,0.0188114629112729,1.21470600640012,45.0170028403767,581.116358924154,90.9879336591815,0.0170504591771545,1.27971798381741
8,7.993886,28,27.959034,9.4939,9.236885,111.267159,NaN,1.007786,NaN,28.135618,400,400.010803,25,29.57785,9.255862,46.607517,50.002808,401.894806,398.833282,398.8013,5404.735352,11.015005,10.41779,10.380758,1.597347,1.574798,1.522711,24.137066,58.793041,22.95915,9.934194,58.802868,51.37825,108.700157,NaN,614.423096,526.728337951028,2.19779757607994,0.0490142329221764,1.12903187641382,-0.529857513983359,606.322168882595,2.26518078892378,0.0188050315924201,1.21486595504355,45.0170028403767,581.114261012453,90.9862943093797,0.0170503099723648,1.27972564308428
8,7.994511,28,27.958553,9.4939,9.223473,111.278877,NaN,1.007707,NaN,28.135931,400,399.933655,25,29.567068,9.253006,46.704437,50.002808,402.093994,399.06015,399.073517,5402.814941,11.028541,10.414259,10.395409,1.587884,1.571455,1.519483,24.151571,58.734207,22.960413,9.924379,58.930286,51.357574,108.705132,NaN,623.1073,526.711123501269,2.19772576658848,0.0490058401807372,1.12918249690471,-0.527426734738469,606.337029355775,2.26522179850686,0.0188063826074375,1.21483591709292,45.0162767168063,581.087293267148,90.9646171249206,0.0170487022684681,1.27981776936867
8,7.992692,28,27.95763,9.4939,9.223407,111.351768,NaN,1.008233,NaN,28.119869,400,400.006836,25,29.556633,9.267459,46.937103,50.002808,402.214874,399.184418,399.20871,5403.376953,11.038688,10.414598,10.407478,1.592083,1.576416,1.515404,24.14827,58.666191,22.948969,9.939327,58.882679,51.276562,108.777168,NaN,628.233093,526.717076616416,2.19777842191124,0.0490188938795218,1.12906853112203,-0.534501675502781,606.426772634488,2.26545973783443,0.018813143411388,1.21467475074414,45.0148833178236,581.104892491012,90.9772081360809,0.0170505495171168,1.27974125862438
8,7.992442,28,27.957855,9.4939,9.236153,111.368225,NaN,1.00819,NaN,28.130867,400,400.107819,25,29.551464,9.25829,47.064976,50.002808,402.214874,399.184418,399.20871,5403.376953,11.038688,10.414598,10.407478,1.592083,1.576416,1.515404,24.14827,58.666191,22.948969,9.939327,58.882679,51.276562,108.777168,NaN,628.233093,526.73229523519,2.19783665610899,0.0490243992877224,1.12894709831298,-0.535474137768404,606.446470234633,2.26550986472658,0.0188143255314709,1.21464374074174,45.0152229903705,581.126481299513,90.9943612249975,0.0170519398140759,1.27966542455731
8,7.991231,28,27.958103,9.4939,9.239533,111.346947,NaN,1.008253,NaN,28.131998,400,400.12973,25,29.545156,9.258208,47.063267,50.002808,401.931274,398.860687,398.865112,5406.617676,11.02625,10.409109,10.375708,1.58111,1.570365,1.516186,24.099701,58.652187,22.96376,9.934424,58.708286,51.26329,108.766792,NaN,635.074219,526.740122355222,2.19788539957253,0.0490340900080011,1.12884292136671,-0.540185071638462,606.420302639655,2.26544059648072,0.0188123692301518,1.2146904439937,45.0155973825806,581.144654212949,91.0088746778666,0.0170530722568709,1.27960240172659
8,7.992813,28,27.957804,9.4939,9.231734,111.390442,NaN,1.008531,NaN,28.129103,400,400.011353,25,29.540384,9.262961,46.910213,50.002808,402.053436,398.984375,399.019928,5407.23877,11.013003,10.410602,10.378715,1.587675,1.565822,1.50799,24.081757,58.716259,22.962915,9.938799,58.771091,51.306084,108.72644,NaN,634.628845,526.726077203619,2.19780819569667,0.049020446672988,1.12900707712264,-0.534031012053504,606.473521646915,2.26558046368426,0.018816202920631,1.21459756728731,45.0151459981096,581.116030754791,90.9861305951493,0.0170512294492509,1.27970289473117
8,7.992363,28,27.957834,9.4939,9.222136,111.444237,NaN,1.008755,NaN,28.14678,400,399.995178,25,29.540176,9.272363,47.107582,50.002808,402.053436,398.984375,399.019928,5407.23877,11.013003,10.410602,10.378715,1.587675,1.565822,1.50799,24.081757,58.716259,22.962915,9.938799,58.771091,51.306084,108.72644,NaN,634.628845,526.716731743185,2.19778291200847,0.0490208891786058,1.1290583668717,-0.535781440642552,606.538819051488,2.2657501113449,0.018820626203383,1.21448782168727,45.0151912876878,581.106875292963,90.9790140484831,0.0170505589188444,1.27973671966946
8,7.994772,28,27.957918,9.4939,9.215802,111.484612,NaN,1.00818,NaN,28.138912,400,400.002106,25,29.541712,9.272264,47.296886,50.002808,402.055359,398.967468,399.032074,5405.01416,11.030609,10.410003,10.391081,1.591274,1.579309,1.512591,24.098627,58.71088,22.937504,9.958431,58.746777,51.309982,108.752167,NaN,634.590271,526.701596249911,2.19768749671539,0.0490017333129889,1.12926263427245,-0.526411683998447,606.587743428856,2.26587690396457,0.0188238965910295,1.21440636868423,45.0153180983094,581.072276314913,90.95208502446,0.0170480438206182,1.27986423684314
8,7.995554,28,27.957024,9.4939,9.217138,111.478951,NaN,1.007826,NaN,28.1353,400,400.022736,25,29.545498,9.259011,46.870495,50.006069,401.81897,398.754761,398.753082,5400.937988,11.022328,10.410675,10.390368,1.603212,1.577067,1.515807,24.122356,58.760136,22.957491,9.951658,58.766609,51.277973,108.759399,NaN,641.627686,526.700513106363,2.19767009070176,0.0489965040935833,1.12930079267022,-0.523370571354974,606.582027737847,2.2658664190696,0.0188241387428139,1.21440699563888,45.0139684560442,581.064414716308,90.9448180487903,0.017048061380928,1.27988113092386
8,7.994561,28,27.956083,9.4939,9.220878,111.461502,NaN,1.008938,NaN,28.15983,400,399.958496,25,29.546543,9.24328,46.639267,50.006069,401.81897,398.754761,398.753082,5400.937988,11.022328,10.410675,10.390368,1.603212,1.577067,1.515807,24.122356,58.760136,22.957491,9.951658,58.766609,51.277973,108.759399,NaN,641.627686,526.708027543551,2.19771393474235,0.0490047260112263,1.1292071901432,-0.527232278627025,606.562057464204,2.26581910238257,0.0188234439066501,1.21443112184491,45.012547823816,581.078774025228,90.954853988158,0.0170496899100001,1.27981617928507
8,7.996231,28,27.955345,9.4939,9.225654,111.458702,NaN,1.009511,NaN,28.19014,400,400.000793,25,29.556566,9.237913,46.593384,50.006069,402.04364,398.942139,398.983856,5397.82666,11.035201,10.408139,10.390732,1.589127,1.569804,1.51011,24.113525,58.666512,22.954176,9.951756,58.83894,51.376404,108.706902,0.106263965368271,647.649109,526.707886389918,2.19768445582882,0.0489941185097487,1.1292726915361,-0.52073797447747,606.559614056224,2.26581636136063,0.018823798633349,1.21442781651544,45.0114336361062,581.066782508164,90.9445561294086,0.0170493130908233,1.27985022903247
8,7.996469,28,27.958456,9.4939,9.233269,111.473953,NaN,1.008154,NaN,28.199245,400,400.02655,25,29.560579,9.241619,46.708637,50.006069,402.04364,398.942139,398.983856,5397.82666,11.035201,10.408139,10.390732,1.589127,1.569804,1.51011,24.113525,58.666512,22.954176,9.951756,58.83894,51.376404,108.706902,0.106263965368271,647.649109,526.715696938064,2.19770798615952,0.0489946240361849,1.12922444480865,-0.51981252268871,606.574101386439,2.26583880303588,0.0188225883947587,1.21443470778264,45.0161302832462,581.080653829774,90.9593073778093,0.0170482926121047,1.27984074563545
8,7.996469,28,27.958456,9.4939,9.239511,111.465019,NaN,1.008154,NaN,28.205215,400,399.941711,25,29.558413,9.26396,47.038372,50.006069,401.888824,398.849731,398.879517,5401.998047,11.028983,10.400548,10.394403,1.577474,1.565815,1.507368,24.115427,58.660278,22.962091,9.941957,58.780628,51.367638,108.715065,0.498600751161575,733.214783,526.722745395339,2.19773294648879,0.0489964394574532,1.12917263484423,-0.51981252268871,606.56325154525,2.2658105937496,0.0188218500006251,1.21445295594755,45.0161302832462,581.089742206692,90.9664086479219,0.0170489390281894,1.27980753701562
8,7.996438,28,27.958401,9.4939,9.239511,111.465019,NaN,1.00885,NaN,28.205215,400,399.941711,25,29.558413,9.257029,46.818527,50.006069,402.055786,398.959808,399.059845,5398.989258,11.031191,10.388293,10.378839,1.58209,1.5688,1.500471,24.127609,58.743156,22.949579,9.955935,58.788376,51.415276,108.681076,NaN,877.285034,526.722848103439,2.19773384807117,0.0489966621047803,1.12917068381698,-0.519933063545011,606.563322864207,2.26581104833209,0.0188218936773743,1.21445228337218,45.0160472537356,581.089976718375,90.9665227181645,0.0170489911910123,1.27980595172407
8,7.996181,28,27.958984,9.4939,9.238563,111.451324,NaN,1.007949,NaN,28.218721,400,399.959564,25,29.556652,9.242006,46.419357,50.006069,402.055786,398.959808,399.059845,5398.989258,11.031191,10.388293,10.378839,1.58209,1.5688,1.500471,24.127609,58.743156,22.949579,9.955935,58.788376,51.415276,108.681076,NaN,877.285034,526.72262913846,2.19773753188774,0.0489982322720702,1.12916237601907,-0.520932399778474,606.545934668396,2.26576298521982,0.0188202987859372,1.21448740049995,45.0169273602004,581.092312011663,90.9690806332999,0.0170487811710338,1.27980514208216
8,7.995765,28,27.958805,9.4939,9.250897,111.494698,NaN,1.007628,NaN,28.244492,400,400.019562,25,29.550955,9.237591,46.270737,50.006069,402.046112,398.967346,399.054138,5401.574219,11.018581,10.385563,10.371409,1.577559,1.565105,1.511262,24.129013,58.730766,22.957079,9.945738,58.871792,51.400612,108.70089,0.929097414016724,897.898438,526.737933541909,2.19779894545125,0.0490048075563455,1.12903389990948,-0.522550054041972,606.598841969855,2.26590141744238,0.0188240257054245,1.21439662692426,45.016657140324,581.114369196224,90.9860908958844,0.0170504654138976,1.27972221573031
8,7.996314,28,27.957567,9.4939,9.265801,111.484001,NaN,1.007413,NaN,28.247139,400,400.05127,25,29.548342,9.235189,46.430325,50.006069,401.974731,398.819427,398.870056,5403.064453,11.024627,10.409657,10.384007,1.591215,1.569958,1.504968,24.137108,58.675255,22.967506,9.938327,58.847141,51.417828,108.681252,1.686994,820.141968,526.752941760326,2.19784256258868,0.0490051980133573,1.12894490822741,-0.520415230514232,606.587456486868,2.26587787574681,0.0188241248568063,1.2144033252012,45.0147882091359,581.128141013316,90.9952961067865,0.017052243695742,1.2796555544297
8,7.99589,28,27.958197,9.4939,9.270502,111.472878,NaN,1.008415,NaN,28.252411,400,400.006012,25,29.550148,9.237999,46.675282,50.006069,401.974731,398.819427,398.870056,5403.064453,11.024627,10.409657,10.384007,1.591215,1.569958,1.504968,24.137108,58.675255,22.967506,9.938327,58.847141,51.417828,108.681252,1.686994,820.141968,526.759652769801,2.19787368283846,0.0490096106928837,1.12887932413137,-0.522063973334241,606.573131690239,2.26583754936898,0.0188227052303935,1.21443373642675,45.0157392886423,581.140547775546,91.0057837247439,0.0170527195515013,1.27961862596105
8,7.995119,28,27.961349,9.4939,9.271018,111.457451,NaN,1.007894,NaN,28.254484,400,399.955811,25,29.552071,9.23516,46.628658,50.006069,401.923309,398.751617,398.804138,5408.200684,11.038777,10.412535,10.389747,1.585312,1.559544,1.495173,24.152952,58.68325,22.950632,9.945791,58.81916,51.443932,108.672783,0.437996357679367,749.943848,526.762788073019,2.1978981646206,0.0490152999479414,1.1288266022444,-0.525062211024022,606.550308818063,2.26576278582319,0.0188189273681782,1.21450380326997,45.0204974596277,581.15483800033,91.0209138455427,0.017051702046098,1.27960822237444
8,7.994129,28,27.959217,9.4939,9.283929,111.431435,NaN,1.007903,NaN,28.253349,400,399.911652,25,29.554977,9.243996,46.378216,50.010822,401.913116,398.840973,398.862885,5406.191406,11.041076,10.407173,10.386758,1.572408,1.551241,1.502156,24.197182,58.710217,22.932087,9.957276,58.838707,51.409851,108.688965,NaN,679.805908,526.780638636072,2.19797855203991,0.0490261685329397,1.12865760396272,-0.52891240988248,606.521477093685,2.265698251407,0.0188184697956066,1.21453092655564,45.0172790969422,581.180477694287,91.0382720779685,0.0170549009975911,1.27948653612168
8,7.995218,28,27.960693,9.4939,9.288714,111.445946,NaN,1.007881,NaN,28.255009,400,399.898346,25,29.551912,9.24264,46.101429,50.010822,401.913116,398.840973,398.862885,5406.191406,11.041076,10.407173,10.386758,1.572408,1.551241,1.502156,24.197182,58.710217,22.932087,9.957276,58.838707,51.409851,108.688965,NaN,679.805908,526.782434816666,2.19796600967721,0.0490197340494542,1.12868641695711,-0.524677211031303,606.53718662765,2.26573187674782,0.0188184973024454,1.21451930276718,45.0195072141527,581.178427133636,91.0385246091146,0.0170538027237571,1.27951353905016
8,7.993727,28,27.962616,9.4939,9.298056,111.512497,NaN,1.00763,NaN,28.259705,400,399.943085,25,29.55183,9.234263,46.197281,50.010822,402.01001,399.008179,399.03009,5405.720703,11.035807,10.400371,10.386285,1.555623,1.542003,1.484675,24.179621,58.693237,22.955212,9.933417,58.812576,51.415527,108.685623,NaN,588.071899,526.797912604587,2.19804669002857,0.0490331656354641,1.12851562717206,-0.530475927228338,606.615517059357,2.26592611901738,0.018822470348131,1.21440688631554,45.0224099719135,581.211090669668,91.066470326039,0.0170548844371543,1.2794199857977
8,7.992709,28,27.959127,9.4939,9.308067,111.595436,NaN,1.007464,NaN,28.251369,400,400.060364,25,29.553848,9.224924,46.774971,50.010822,402.109406,399.096863,399.103424,5403.768555,11.031623,10.398354,10.371409,1.565368,1.544197,1.487386,24.182484,58.702633,22.938337,9.94714,58.842819,51.373138,108.718727,NaN,550.27771,526.812577639971,2.19811628436116,0.0490433948905365,1.12836912382807,-0.534435548906686,606.720750489481,2.2662167379849,0.0188320934354017,1.21419543834317,45.0171432332305,581.230487364419,91.0772475108616,0.0170585152546502,1.27930323586278
8,7.993755,28,27.960035,9.4939,9.311231,111.678986,NaN,1.00776,NaN,28.2472,400,400.091705,25,29.552881,9.232041,46.966354,50.010822,402.109406,399.096863,399.103424,5403.768555,11.031623,10.398354,10.371409,1.565368,1.544197,1.487386,24.182484,58.702633,22.938337,9.94714,58.842819,51.373138,108.718727,NaN,550.27771,526.812687451282,2.19809851268079,0.0490367948841147,1.12840861017598,-0.530367023590031,606.821014383921,2.26647286307843,0.018838272932111,1.21403703153112,45.0185139318075,581.225563328909,91.0745394556592,0.0170575790736577,1.27933316306315
8,7.993755,28,27.960035,9.4939,9.311231,111.678986,NaN,1.00776,NaN,28.2472,400,400.091705,25,29.552881,9.236996,46.469349,50.010822,402.102509,399.050415,399.072845,5402.122559,11.026433,10.408052,10.383419,1.553731,1.537874,1.483689,24.15736,58.595524,22.934401,9.951803,58.886303,51.330135,108.73037,NaN,554.815979,526.812687451282,2.19809851268079,0.0490367948841147,1.12840861017598,-0.530367023590031,606.821014383921,2.26647286307843,0.018838272932111,1.21403703153112,45.0185139318075,581.225563328909,91.0745394556592,0.0170575790736577,1.27933316306315
8,7.994364,28,27.959009,9.4939,9.308116,111.758759,NaN,1.007611,NaN,28.246954,400,400.053925,25,29.547728,9.244962,46.386948,50.010822,402.044586,398.947845,399.005859,5405.751953,11.041553,10.41113,10.384984,1.541461,1.533577,1.47267,24.165058,58.717846,22.921253,9.966398,58.825573,51.334396,108.735573,NaN,564.927795,526.807157564275,2.19806836300725,0.0490315119374773,1.12847251777184,-0.527998441049931,606.919182083128,2.26673295396522,0.0188456748767182,1.2138632897619,45.0169651003015,581.212832152129,91.0632989286019,0.0170573359893604,1.27936593645375
8,7.993781,28,27.960138,9.4939,9.310624,111.783195,NaN,1.007929,NaN,28.245823,400,400.039703,25,29.544323,9.243176,46.361618,50.010822,402.044586,398.947845,399.005859,5405.751953,11.041553,10.41113,10.384984,1.541461,1.533577,1.47267,24.165058,58.717846,22.921253,9.966398,58.825573,51.334396,108.735573,NaN,564.927795,526.811916491014,2.19809533186754,0.0490364315173285,1.12841525012683,-0.530265899042149,606.94738382691,2.26680069255424,0.0188467950124879,1.21382772899717,45.0186694163932,581.224580492037,91.0739006362533,0.0170574427125776,1.27933810232518
8,7.995158,28,27.961834,9.4939,9.319611,111.764023,NaN,1.00826,NaN,28.235886,400,400.10675,25,29.529404,9.232708,46.180767,50.010822,402.140961,399.10321,399.126648,5406.428223,11.039079,10.40894,10.395348,1.552158,1.536303,1.483024,24.192085,58.782104,22.939991,9.942245,58.83683,51.311581,108.742905,NaN,569.945129,526.817502372357,2.19809120415878,0.0490291473812698,1.12842743319974,-0.52491054392857,606.921918873312,2.26672623330858,0.0188438648537461,1.21388702061179,45.021229565679,581.225969933091,91.0771177071698,0.0170564469758699,1.27935547406303
8,7.995419,28,27.961365,9.4939,9.322944,111.676033,NaN,1.007548,NaN,28.243517,400,400.120422,25,29.525906,9.237716,46.210007,50.005913,402.03952,398.965759,399.006012,5400.845703,11.033324,10.399362,10.374668,1.551299,1.538358,1.47877,24.179367,58.748814,22.979782,9.920302,58.773155,51.341015,108.696785,NaN,572.302124,526.820400056696,2.19809693230021,0.0490282406980501,1.12841629528383,-0.523895555504623,606.815708095929,2.26645256387522,0.0188369725519827,1.21405921149753,45.0205216117344,581.227256322124,91.0775339225719,0.0170568411014963,1.27934458984369
8,7.994232,28,27.963436,9.4939,9.31585,111.544113,NaN,1.008051,NaN,28.250271,400,400.091003,25,29.53194,9.239476,46.54599,50.005913,402.03952,398.965759,399.006012,5400.845703,11.033324,10.399362,10.374668,1.551299,1.538358,1.47877,24.179367,58.748814,22.979782,9.920302,58.773155,51.341015,108.696785,NaN,572.302124,526.816321582114,2.19810309778746,0.0490347090550873,1.12840040556552,-0.528511816778803,606.652848181531,2.2660191515559,0.0188244314942931,1.21435245188658,45.0236477109568,581.233034360305,91.0846523898251,0.0170559154861215,1.27935094747805
8,7.994324,28,27.963079,9.4939,9.319485,111.466667,NaN,1.00875,NaN,28.24548,400,400.059448,25,29.531145,9.247377,46.74353,50.005913,402.003479,398.898773,398.980652,5405.668457,11.032425,10.392435,10.369088,1.563741,1.54824,1.476443,24.190346,58.653797,22.947304,9.95183,58.828884,51.414612,108.684219,NaN,578.10791,526.820118946772,2.1981149442531,0.0490351045043107,1.12837618296111,-0.528154008773527,606.559258260539,2.26577758988569,0.0188183155736932,1.21450612396225,45.0231088450502,581.236740363129,91.0871006658319,0.0170564093327773,1.27933274058663
8,7.995429,28,27.964539,9.4939,9.332199,111.42437,NaN,1.007603,NaN,28.259438,400,400.03183,25,29.526993,9.25583,46.656242,50.005913,402.219971,399.132904,399.206879,5405.681152,11.030683,10.392235,10.361619,1.551949,1.538463,1.478391,24.179508,58.715313,22.924171,9.964315,58.829014,51.351261,108.731972,NaN,579.800476,526.830810124458,2.19813361145374,0.049030858875484,1.12834058248641,-0.523856667559073,606.505992464709,2.2656319487445,0.0188136608887297,1.21461052078766,45.0253125771821,581.24602995036,91.0961962098273,0.0170561276780628,1.27931824475418
8,7.996356,28,27.964619,9.4939,9.346927,111.381279,NaN,1.008577,NaN,28.246128,400,400.10968,25,29.5256,9.260408,46.826378,50.005913,402.219971,399.132904,399.206879,5405.681152,11.030683,10.392235,10.361619,1.551949,1.538463,1.478391,24.179508,58.715313,22.924171,9.964315,58.829014,51.351261,108.731972,NaN,579.800476,526.844362463535,2.19816549683987,0.0490284785415192,1.12827725345815,-0.520251915260303,606.453547956623,2.26549517949042,0.0188100354891476,1.21469982509027,45.0254333270877,581.257780681267,91.1054820080556,0.0170569114286926,1.27927655939612
8,7.995409,28,27.963932,9.4939,9.341963,111.371193,NaN,1.009725,NaN,28.222874,400,400.122253,25,29.535288,9.258467,46.700058,50.005913,402.034607,398.940643,398.99118,5402.568848,11.032685,10.410028,10.384814,1.557127,1.54314,1.489006,24.15793,58.726608,22.949165,9.945148,58.805721,51.37262,108.734665,NaN,582.226135,526.841892980177,2.19817319174316,0.0490338403677198,1.12825884093057,-0.523934443486837,606.442188058751,2.26546899751009,0.0188097469157061,1.21471210448225,45.0243963786759,581.259411764537,91.1058940285516,0.01705747069622,1.27926154602378
8,7.994987,28,27.964979,9.4939,9.333592,111.35939,NaN,1.009169,NaN,28.208786,400,400.098358,25,29.542248,9.241514,46.371468,50.005913,402.034607,398.940643,398.99118,5402.568848,11.032685,10.410028,10.384814,1.557127,1.54314,1.489006,24.15793,58.726608,22.949165,9.945148,58.805721,51.37262,108.734665,NaN,582.226135,526.83384361235,2.1981520222357,0.0490344400481571,1.12830139917968,-0.525575549973894,606.426491596409,2.26542305460832,0.0188079402301624,1.21474916503472,45.0259766983974,581.253486541503,91.1025775691311,0.0170563738662689,1.27929693673429
8,7.995275,28,27.964218,9.4939,9.319326,111.39537,NaN,1.008674,NaN,28.221161,400,400.094574,25,29.529406,9.239783,46.15826,50.005913,402.151947,399.032959,399.113556,5400.680664,11.045542,10.407265,10.386646,1.556716,1.548008,1.484881,24.17066,58.580921,22.939402,9.958652,58.830463,51.331131,108.752579,NaN,586.683838,526.816793740206,2.19808666466721,0.0490282237856656,1.12843712125917,-0.524455546009278,606.47118443474,2.26554300512731,0.018811518574842,1.21466601369475,45.0248280655321,581.228382610165,91.0819989147099,0.0170550801907543,1.2793782186146
8,7.996286,28,27.963545,9.4939,9.319326,111.39537,NaN,1.008742,NaN,28.221161,400,400.094574,25,29.529406,9.232632,46.76569,50.005913,401.972015,398.889343,398.939514,5405.068848,11.040049,10.403188,10.38559,1.562564,1.547066,1.489772,24.165787,58.755074,22.950201,9.948497,58.883301,51.370098,108.714348,NaN,594.663879,526.813449311234,2.1980572780598,0.0490209598301009,1.12850051912261,-0.520524107711708,606.472057730789,2.26554856839602,0.0188120527291874,1.21465777173129,45.0238122375954,581.21653142267,91.071890193001,0.017054671847985,1.27941246190515
8,7.997249,28,27.963871,9.4939,9.323536,111.408333,NaN,1.008224,NaN,28.212755,400,400.037292,25,29.508888,9.233449,47.483532,50.005913,401.972015,398.889343,398.939514,5405.068848,11.040049,10.403188,10.38559,1.562564,1.547066,1.489772,24.165787,58.755074,22.950201,9.948497,58.883301,51.370098,108.714348,NaN,594.663879,526.815014681714,2.19804610852746,0.0490152659925039,1.12852615480542,-0.516779675885005,606.487380196544,2.26558681858135,0.0188128655259605,1.21463519457749,45.0243043051688,581.213019222311,91.0695546757522,0.0170542118019871,1.27942956224221
8,7.997249,28,27.963871,9.4939,9.324446,111.392548,NaN,1.008224,NaN,28.226427,400,400.08847,25,29.506567,9.229778,48.07333,50.005913,402.155762,399.013916,399.112061,5406.851074,11.046035,10.402122,10.373575,1.562449,1.549095,1.500621,24.193867,58.770035,22.964363,9.938728,58.829327,51.436508,108.668549,NaN,610.409668,526.816041637097,2.19804974410247,0.0490155304653309,1.12851864235527,-0.516779675885005,606.46820692466,2.26553695965552,0.0188115607042472,1.21466755012196,45.0243043051688,581.214343371715,91.0705896306551,0.0170543059453339,1.27942474054351
8,7.996517,28,27.965027,9.4939,9.323224,111.414841,NaN,1.007894,NaN,28.245535,400,400.114075,25,29.503725,9.235535,47.935268,50.003296,402.135925,399.016357,399.069977,5404.557129,11.024003,10.397087,10.358276,1.588831,1.568926,1.501937,24.188797,58.762196,22.917288,9.972567,58.864719,51.411869,108.701134,NaN,626.31781,526.817084019291,2.19806613676576,0.0490204333182991,1.12848282859174,-0.51962587948185,606.493785222931,2.26559781885078,0.0188124859570653,1.21463601299343,45.0260491475018,581.222285447364,91.0782497100414,0.0170541247605596,1.27941111223993
8,7.996364,28,27.964497,9.4939,9.318678,111.440338,NaN,1.007771,NaN,28.2463,400,400.114838,25,29.494324,9.237711,47.351295,50.003296,402.135925,399.016357,399.069977,5404.557129,11.024003,10.397087,10.358276,1.588831,1.568926,1.501937,24.188797,58.762196,22.917288,9.972567,58.864719,51.411869,108.701134,NaN,626.31781,526.812460003917,2.19805242206543,0.0490202111343988,1.12851076041468,-0.520220807666533,606.525441581543,2.2656827262616,0.0188150139931666,1.2145773176804,45.0252491833762,581.216386335636,91.0729729976663,0.0170540473061333,1.27942558100045
