P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.99711,28,27.964684,9.4939,9.325708,111.396301,NaN,1.008569,NaN,28.228727,400,400.078033,25,29.495712,9.246414,46.98275,50.003296,402.143616,398.994507,399.099701,5408.705078,11.025237,10.392682,10.353408,1.580777,1.563778,1.502145,24.184429,58.721874,22.959373,9.939877,58.824451,51.405731,108.724236,NaN,635.766418,526.817925614717,2.19805882562219,0.0490168956170388,1.12849950892464,-0.517320128306153,606.471710601102,2.26554209380921,0.0188112256879662,1.21466981181744,45.0255314361918,581.219037576848,91.0752801809446,0.0170541151488482,1.27941840086316
8,7.996368,28,27.967247,9.4939,9.32978,111.381927,NaN,1.008534,NaN,28.228901,400,400.059265,25,29.507797,9.247135,46.82016,50.003296,402.322845,399.173065,399.234222,5408.208008,11.017534,10.400843,10.350764,1.579786,1.555139,1.4913,24.184511,58.725655,22.95125,9.953868,58.891441,51.376301,108.728699,NaN,637.343384,526.824974991796,2.19809665753146,0.0490234091538539,1.12841938789743,-0.520205253878487,606.450924456726,2.2654755022775,0.0188080036020321,1.21473068970149,45.0293998147779,581.237188167229,91.0926870900137,0.0170537520043631,1.27938622193194
8,7.996731,28,27.966974,9.4939,9.324368,111.412621,NaN,1.008077,NaN,28.220694,400,400.111298,25,29.520992,9.256175,46.566978,50.003296,402.322845,399.173065,399.234222,5408.208008,11.017534,10.400843,10.350764,1.579786,1.555139,1.4913,24.184511,58.725655,22.95125,9.953868,58.891441,51.376301,108.728699,NaN,637.343384,526.817667115842,2.1980644873107,0.0490192285377141,1.12848680481014,-0.518793772193021,606.48856263501,2.26557471420015,0.0188107573150442,1.21466439912917,45.0289877842181,581.225005000148,91.0828215922593,0.0170530620452484,1.2794269591615
8,7.994473,28,27.96578,9.4939,9.320801,111.437355,NaN,1.008336,NaN,28.205807,400,400.112183,25,29.531233,9.264218,46.59454,50.003296,402.20752,399.017181,399.138611,5409.513672,11.02258,10.393597,10.353412,1.569448,1.547489,1.483157,24.197464,58.7215,22.939793,9.952816,58.818188,51.408115,108.710258,0,639.247803,526.82111103195,2.19811586989871,0.0490344161405966,1.12837466771821,-0.527574522000123,606.520154288895,2.26566270181764,0.0188137491394563,1.21459912302198,45.0271856803903,581.241684269298,91.0943584220696,0.0170550180360079,1.27935046377574
8,7.994591,28,27.967756,9.4939,9.320666,111.477455,NaN,1.008064,NaN,28.217045,400,400.0802,25,29.54245,9.251819,46.664841,50.003296,402.136902,398.960358,399.034241,5408.048828,11.041434,10.405062,10.375917,1.56551,1.5434,1.482568,24.210173,58.767761,22.933535,9.961696,58.76553,51.371513,108.736267,0,638.757874,526.820568386411,2.19811190047363,0.0490335288148312,1.12838317912464,-0.527115605402685,606.566295904486,2.26577300610661,0.01881549472074,1.21454126982963,45.0301680247225,581.243608379862,91.0983447612932,0.0170538800348265,1.27936958781268
8,7.994505,28,27.965765,9.4939,9.327449,111.553406,NaN,1.00782,NaN,28.219549,400,400.047516,25,29.55138,9.245663,46.501312,50.003296,402.136902,398.960358,399.034241,5408.048828,11.041434,10.405062,10.375917,1.56551,1.5434,1.482568,24.210173,58.767761,22.933535,9.961696,58.76553,51.371513,108.736267,0,638.757874,526.828506450196,2.19814149527375,0.0490361186113176,1.12832184270731,-0.5274500695337,606.661115405203,2.26602924553048,0.0188233501677436,1.21436196018928,45.027163040521,581.250992677619,91.1016155613557,0.0170556894367791,1.27931639926262
8,7.99332,28,27.967094,9.4939,9.330992,111.608185,NaN,1.008501,NaN,28.212147,400,400.032715,25,29.563143,9.253893,46.540627,50.003296,402.102509,398.926514,399.012207,5407.579102,11.033587,10.394199,10.360185,1.562718,1.540001,1.477208,24.186922,58.67379,22.882933,10.009892,58.808178,51.449276,108.699623,0,639.046753,526.836422843965,2.1981900926166,0.049045666751786,1.12821838057438,-0.532058952076795,606.725912774531,2.26619116528426,0.0188268198560366,1.21426671307647,45.0291688969303,581.270961496761,91.118894257424,0.0170562514680098,1.27926134396499
8,7.994009,28,27.969284,9.4939,9.330992,111.608185,NaN,1.008645,NaN,28.212147,400,400.032715,25,29.563143,9.2616,46.581253,50.003296,402.102509,398.926514,399.012207,5407.579102,11.033587,10.394199,10.360185,1.562718,1.540001,1.477208,24.186922,58.67379,22.882933,10.009892,58.808178,51.449276,108.699623,0,639.046753,526.834144345137,2.19817006445617,0.0490407136231242,1.12826155044089,-0.529379125233106,606.723076593613,2.26617307843292,0.0188250813636873,1.21429342768555,45.032474099655,581.267400997877,91.1188617545678,0.0170545855527884,1.27930323635487
8,7.99645,28,27.967676,9.4939,9.325127,111.579277,NaN,1.008173,NaN,28.208719,400,400.022217,25,29.571074,9.261484,46.606003,50.009956,402.243042,399.087372,399.155273,5409.183594,11.027296,10.400136,10.349058,1.562693,1.542914,1.487342,24.177925,58.769405,22.870417,10.021517,58.80294,51.435673,108.702042,0.124457605183125,638.638733,526.819453129182,2.19807568648921,0.0490214677275455,1.12846292172974,-0.519886402526083,606.69005597744,2.26609512100301,0.0188239701959506,1.21433261189414,45.0300472851635,581.230281258846,91.0878275071695,0.0170529842810794,1.27941703431196
8,7.99645,28,27.967676,9.4939,9.32318,111.502968,NaN,1.008173,NaN,28.194529,400,400.065582,25,29.576788,9.245264,46.811646,50.009956,402.161194,399.004059,399.118347,5406.216797,11.0183,10.385508,10.3408,1.571116,1.554148,1.496193,24.177641,58.716999,22.879593,10.025505,58.76862,51.370029,108.726852,0.131499648094177,637.650391,526.817255996231,2.1980679083158,0.0490209018420568,1.12847899059085,-0.519886402526083,606.597385538074,2.26585422529618,0.018817666266514,1.21448817064586,45.0300472851635,581.227448162447,91.0856131510182,0.0170527828871941,1.27942734778488
8,7.997504,28,27.969181,9.4939,9.320499,111.421761,NaN,1.00813,NaN,28.157001,400,400.062988,25,29.581261,9.241423,46.857365,50.009956,402.161194,399.004059,399.118347,5406.216797,11.0183,10.385508,10.3408,1.571116,1.554148,1.496193,24.177641,58.716999,22.879593,10.025505,58.76862,51.370029,108.726852,0.131499648094177,637.650391,526.810743711859,2.19802656384979,0.0490125518906255,1.12856722334486,-0.515788216950625,606.496801359807,2.26558534251334,0.0188097614851197,1.21467268846323,45.0323186539119,581.21495550214,91.0777400383082,0.0170509241167005,1.27949273982152
8,7.997174,28,27.967989,9.4939,9.313353,111.40065,NaN,1.008364,NaN,28.139755,400,400.068115,25,29.583252,9.238344,46.949947,50.009956,401.707367,398.957062,398.744141,5407.048828,10.946897,10.393687,10.3793,1.573471,1.552579,1.484948,24.178268,58.563526,22.911076,10.001525,58.850708,51.374599,108.740158,0.100582681596279,636.521179,526.803770620373,2.19800760349747,0.0490128450591041,1.12860554475657,-0.517071286018222,606.472704687671,2.26552851255785,0.0188089624555804,1.21470136934382,45.0305196771843,581.20601721809,91.0692565403469,0.0170510575309335,1.27950953117784
8,7.997244,28,27.970592,9.4939,9.305412,111.407745,NaN,1.007675,NaN,28.120537,400,399.919952,25,29.588652,9.253443,47.142704,50.009956,401.674805,398.87381,398.595734,5408.556641,10.948773,10.414855,10.382559,1.572254,1.543183,1.489928,24.143276,58.670097,22.928553,9.980783,58.883144,51.372169,108.731422,0.161438956856728,639.81842,526.794576463005,2.19797383851022,0.0490100341511541,1.12867555474649,-0.516799116496088,606.477945495527,2.26552940977183,0.0188074836355671,1.21471869658949,45.0344480716379,581.198157507051,91.0663847402413,0.0170488201083417,1.27957259807848
8,7.997917,28,27.97094,9.4939,9.305353,111.408875,NaN,1.008027,NaN,28.115553,400,399.7789,25,29.606962,9.237578,47.57243,50.009956,401.674805,398.87381,398.595734,5408.556641,10.948773,10.414855,10.382559,1.572254,1.543183,1.489928,24.143276,58.670097,22.928553,9.980783,58.883144,51.372169,108.731422,0.161438956856728,639.81842,526.792282772547,2.19795404103818,0.0490051838594808,1.1287182824536,-0.514182493158103,606.478866588624,2.2655301030239,0.0188073009486279,1.21472064082959,45.0349732449678,581.191540277015,91.0616506523771,0.0170481253384142,1.2796013172542
8,7.998193,28,27.969343,9.4939,9.295887,111.402245,NaN,1.008786,NaN,28.12072,400,399.7034,25,29.613153,9.230502,47.552708,50.009956,401.592651,398.824127,398.539124,5407.865234,10.957059,10.420702,10.400964,1.565001,1.544123,1.478298,24.155201,58.613735,22.939814,9.98655,58.796646,51.327938,108.778938,0.233096808195114,648.064392,526.780684427379,2.19790818940249,0.0490004505836993,1.12881389556707,-0.513109453727282,606.472885208035,2.26552235954669,0.0188080199778523,1.21471468035282,45.0325631411942,581.172118413277,91.0444659370672,0.017047774508403,1.27965099356583
8,7.998158,28,27.972076,9.4939,9.281067,111.419502,NaN,1.007614,NaN,28.123524,400,399.670563,25,29.605692,9.23977,47.166931,50.009956,401.620087,398.814636,398.584625,5407.795898,10.977391,10.419838,10.414147,1.563143,1.527987,1.479926,24.18391,58.721333,22.934168,9.977828,58.814636,51.242653,108.832802,0.26176506280899,647.809143,526.764070375778,2.19784997298202,0.0489963938591493,1.12893436226315,-0.513245526012724,606.490301463037,2.26555428199481,0.0188072780208974,1.21471276154204,45.0366875691424,581.155575346582,91.0349735647314,0.0170448364071993,1.27974750238969
8,7.999251,28,27.973585,9.4939,9.272966,111.44619,NaN,1.008393,NaN,28.117907,400,399.674133,25,29.608294,9.237442,46.836559,50.009956,401.620087,398.814636,398.584625,5407.795898,10.977391,10.419838,10.414147,1.563143,1.527987,1.479926,24.18391,58.721333,22.934168,9.977828,58.814636,51.242653,108.832802,0.26176506280899,647.809143,526.751305215777,2.19778581513856,0.0489861922503299,1.12907017456791,-0.508996396120779,606.520761683705,2.26562610559962,0.0188082863785698,1.21467654745654,45.0389647009612,581.13478236514,91.0206231954527,0.0170423856551943,1.27984336736493
8,7.999121,28,27.975945,9.4939,9.277039,111.456383,NaN,1.008338,NaN,28.133385,400,399.669678,25,29.618462,9.231667,46.787312,50.009956,401.606628,398.839111,398.567444,5408.547852,10.954611,10.408312,10.376963,1.569159,1.534794,1.486469,24.197958,58.673958,22.934177,9.974808,58.908333,51.259636,108.833206,0.251515567302704,648.035461,526.756334312453,2.1978058768572,0.0489883094229228,1.12902824919373,-0.509501759030513,606.530081898372,2.2656387981744,0.0188072566810401,1.21468455234228,45.0425258323027,581.146110290937,91.0324406855275,0.0170416697965772,1.279833250386
8,7.999507,28,27.975304,9.4939,9.288914,111.470924,NaN,1.008666,NaN,28.139671,400,399.712585,25,29.618092,9.226299,46.701363,50.012539,401.633514,398.860687,398.607269,5406.648438,10.949134,10.401423,10.377666,1.544452,1.521316,1.468191,24.177565,58.585133,22.931278,9.977626,58.841949,51.310089,108.796181,0.289576113224029,649.179077,526.768463076044,2.19784212546327,0.0489889905365406,1.12895414426871,-0.508001238143834,606.548575666951,2.26569001676312,0.0188089664842842,1.21464694388926,45.0415586155177,581.158219141888,91.0410965095063,0.0170429435643826,1.2797805747358
8,7.998607,28,27.97374,9.4939,9.298966,111.533875,NaN,1.008439,NaN,28.140886,400,399.694672,25,29.600075,9.233555,46.567436,50.012539,401.633514,398.860687,398.607269,5406.648438,10.949134,10.401423,10.377666,1.544452,1.521316,1.468191,24.177565,58.585133,22.931278,9.977626,58.841949,51.310089,108.796181,0.289576113224029,649.179077,526.782789771743,2.19790846120074,0.0489983730668212,1.12881442003826,-0.511499947249945,606.627061849377,2.2659017102529,0.018815407602658,1.21449918612443,45.0391985958664,581.179712804222,91.055926428644,0.0170454793950033,1.27968147825586
8,7.997842,28,27.97234,9.4939,9.302325,111.576706,NaN,1.008786,NaN,28.150097,400,399.696686,25,29.581488,9.232735,46.711082,50.012539,401.86441,399.051178,398.796936,5403.396484,10.957211,10.415405,10.384775,1.535019,1.504441,1.456759,24.193308,58.718029,22.938751,9.980535,58.85117,51.356251,108.770798,1.032092,683.35553,526.789113184374,2.19794412065407,0.0490048423055267,1.12873861002411,-0.514474084814083,606.680891884411,2.26604848368959,0.0188200561411332,1.21439477514458,45.0370859608058,581.190313821835,91.062451439374,0.0170471354725981,1.27962430800095
8,7.997578,28,27.97233,9.4939,9.299414,111.547325,NaN,1.007864,NaN,28.182978,400,399.799835,25,29.575384,9.230824,46.711891,50.012539,401.86441,399.051178,398.796936,5403.396484,10.957211,10.415405,10.384775,1.535019,1.504441,1.456759,24.193308,58.718029,22.938751,9.980535,58.85117,51.356251,108.770798,1.032092,683.35553,526.786701126779,2.19794016132513,0.049005891989859,1.1287461080546,-0.515500503945418,606.645223830586,2.26595581895968,0.0188176373361968,1.21445452635713,45.037070870265,581.188854740118,91.0612986333871,0.0170470382093917,1.27962949431621
8,7.99956,28,27.973803,9.4939,9.300247,111.49958,NaN,1.008142,NaN,28.187759,400,399.779175,25,29.57682,9.221812,46.51627,50.012539,401.678406,398.907379,398.602631,5406.948242,10.972556,10.421172,10.389715,1.553912,1.524056,1.479566,24.219669,58.669163,22.942926,9.973751,58.914375,51.376545,108.742775,0,824.876709,526.781081559715,2.19788588213328,0.048991904046042,1.12886366425888,-0.507795212362794,606.585327723281,2.26579290787635,0.0188125246019098,1.21456998823391,45.039293662545,581.17159682925,91.0496634920489,0.0170448619193806,1.27971190955415
8,8.000088,28,27.974945,9.4939,9.302841,111.434174,NaN,1.008892,NaN,28.209085,400,399.758331,25,29.58046,9.232026,46.660542,50.012539,401.653778,398.851868,398.610962,5404.40332,10.967168,10.40403,10.373411,1.565182,1.548007,1.490583,24.225321,58.722458,22.908129,10.008976,58.751225,51.42186,108.722298,0.624712109565735,871.677673,526.782262264742,2.19788090433305,0.0489888682267246,1.12887535604867,-0.50574278565125,606.50440172455,2.26557691623879,0.0188062147489213,1.21471781099721,45.0410169063651,581.171730394006,91.0512030318745,0.0170441352766714,1.27972653284511
8,7.998444,28,27.973148,9.4939,9.302841,111.434174,NaN,1.008292,NaN,28.209085,400,399.758331,25,29.58046,9.244686,46.634651,50.012539,401.68573,398.922394,398.629364,5404.673828,10.950796,10.409916,10.37356,1.550238,1.517241,1.47587,24.233294,58.833344,22.934772,9.978173,58.835442,51.374928,108.747208,0.0683305487036705,882.000366,526.787703317622,2.19792868502728,0.04900066965596,1.12877213468025,-0.512133634286101,606.506732875961,2.26559176541006,0.0188076401131809,1.21469581433917,45.0383052628975,581.18606936741,91.0601498591013,0.0170463128499821,1.27965046983416
8,7.998444,28,27.973148,9.4939,9.301193,111.386139,NaN,1.008292,NaN,28.19837,400,399.693176,25,29.583099,9.254487,46.339352,50.012539,401.68573,398.922394,398.629364,5404.673828,10.950796,10.409916,10.37356,1.550238,1.517241,1.47587,24.233294,58.833344,22.934772,9.978173,58.835442,51.374928,108.747208,0.0683305487036705,882.000366,526.785843089914,2.19792209903179,0.0490001906568421,1.1287857644692,-0.512133634286101,606.448382597012,2.26544003289673,0.0188036703865721,1.21479433852837,45.0383052628975,581.183670687157,91.0582753846938,0.0170461423567134,1.27965921492042
8,8.000323,28,27.9736,9.4939,9.30422,111.397797,NaN,1.008321,NaN,28.174728,400,399.704742,25,29.581301,9.244394,46.138287,50.012539,401.725952,398.924133,398.639465,5409.487305,10.988935,10.428183,10.409248,1.553463,1.526652,1.477418,24.228518,58.866482,22.957678,9.961289,58.82132,51.431789,108.725388,NaN,944.554138,526.783041194259,2.19787958626216,0.0489875824270739,1.12887870191072,-0.504829333324437,606.461957976424,2.2654731253571,0.0188042753890737,1.21477594515807,45.0389873359952,581.168957872253,91.0473462306039,0.0170448052067678,1.27971884882674
8,8.002624,28,27.976498,9.4939,9.306872,111.456558,NaN,1.008594,NaN,28.157532,400,399.740295,25,29.574068,9.245293,45.945877,50.012539,401.725952,398.924133,398.639465,5409.487305,10.988935,10.428183,10.409248,1.553463,1.526652,1.477418,24.228518,58.866482,22.957678,9.961289,58.82132,51.431789,108.725388,NaN,944.554138,526.778419217281,2.19782332180192,0.0489718441468143,1.12900125419514,-0.495886349824389,606.52957723012,2.26563478186698,0.0188068325505654,1.21469096062484,45.0433602506529,581.153405898165,91.0388362097924,0.0170418319408838,1.27981394070926
8,8.001781,28,27.975925,9.4939,9.309203,111.541718,NaN,1.00989,NaN,28.15099,400,399.749847,25,29.567377,9.249773,45.987106,50.012196,401.688721,398.929016,398.604034,5405.363281,10.949411,10.416729,10.390732,1.559885,1.530392,1.483428,24.250332,58.833111,22.957478,9.947688,58.897884,51.443771,108.724182,NaN,949.535706,526.783840992584,2.19785713349756,0.0489785686728614,1.12892901839302,-0.499162496730833,606.63375547664,2.26590842369515,0.0188143219921411,1.2145098764891,45.0424956541879,581.164743347299,91.0469749093227,0.0170430070234618,1.27976498811894
8,7.998773,28,27.975828,9.4939,9.297908,111.610901,NaN,1.008782,NaN,28.144226,400,399.735199,25,29.569954,9.247962,46.151108,50.012196,401.796692,398.984283,398.674896,5404.19043,10.967881,10.424772,10.3981,1.555651,1.532965,1.486824,24.285856,58.907364,22.94059,9.961462,58.876892,51.400002,108.749481,0.420180141925812,864.599426,526.781046044916,2.19789940791157,0.0489968737690225,1.12883359670389,-0.510854607331055,606.717899660401,2.26612760992979,0.0188201124011515,1.21436773748157,45.0423492900963,581.179974487399,91.0587547884273,0.0170441520623419,1.27970814882004
8,8.000719,28,27.977045,9.4939,9.279697,111.664528,NaN,1.008129,NaN,28.115128,400,399.766327,25,29.575184,9.256194,46.13929,50.012196,401.796692,398.984283,398.674896,5404.19043,10.967881,10.424772,10.3981,1.555651,1.532965,1.486824,24.285856,58.907364,22.94059,9.961462,58.876892,51.400002,108.749481,0.420180141925812,864.599426,526.754043937001,2.19777005236583,0.0489776134263129,1.12910667341581,-0.503290115028108,606.781444281642,2.26628679901179,0.0188235744753956,1.21427359267456,45.0441856032442,581.134938272755,91.0250942249846,0.0170401668754749,1.27988859857444
8,8.002302,28,27.976883,9.4939,9.273026,111.723984,NaN,1.008715,NaN,28.114193,400,399.7724,25,29.57542,9.267109,46.123627,50.012196,401.665802,398.900696,398.535614,5406.597168,10.969449,10.431048,10.410231,1.533979,1.510545,1.469314,24.268972,58.814354,22.925819,9.978881,58.863834,51.402992,108.762169,0.961847543716431,713.959656,526.741268771443,2.19769737051963,0.048964317993753,1.12926153621838,-0.497137705994987,606.853846132693,2.26647572435719,0.0188286108365393,1.21415106858193,45.0439411673814,581.108194084923,91.0039956426205,0.017038370389837,1.27998415042341
8,7.997896,28,27.978285,9.4939,9.273793,111.735306,NaN,1.007646,NaN,28.101566,400,399.715759,25,29.581495,9.255324,46.214802,50.012196,401.522705,398.77655,398.412598,5405.615234,10.971711,10.422879,10.41046,1.540388,1.52015,1.475629,24.256262,58.696579,22.949171,9.965673,58.809544,51.394516,108.74366,1.057472,566.509155,526.756725839679,2.19782851319096,0.0489961603800238,1.12897814373443,-0.514264138612816,606.865778984738,2.26649986980996,0.0188284327556225,1.21414521209645,45.0460565579853,581.158341863822,91.0449388786012,0.0170410311611187,1.27981957566604
8,7.995802,28,27.976124,9.4939,9.273335,111.704193,NaN,1.007679,NaN,28.096321,400,399.671143,25,29.585045,9.265249,46.085182,50.012196,401.522705,398.77655,398.412598,5405.615234,10.971711,10.422879,10.41046,1.540388,1.52015,1.475629,24.256262,58.696579,22.949171,9.965673,58.809544,51.394516,108.74366,1.057472,566.509155,526.763142214258,2.19788756538504,0.0490110666331447,1.12885033862932,-0.522406173551587,606.830798598844,2.26641955262781,0.018827579598793,1.21418191838999,45.0427959256974,581.176165851019,91.0561505983988,0.0170436905907422,1.2797259548821
8,7.99787,28,27.977791,9.4939,9.275681,111.752991,NaN,1.007258,NaN,28.097334,400,399.625488,25,29.584642,9.265067,45.91589,50.012196,401.595001,398.839996,398.437256,5406.027832,10.967647,10.429782,10.399795,1.544903,1.523808,1.47982,24.24078,58.636688,22.955431,9.98361,58.912682,51.423908,108.747757,1.149395,541.129395,526.758943424857,2.19783681620356,0.0489968959609346,1.12896087022538,-0.514365223686468,606.887889763994,2.26655973289092,0.0188302842572938,1.21410341368729,45.0453112013491,581.160523944872,91.0460230417219,0.0170415045737224,1.27980507565643
8,7.999373,28,27.977707,9.4939,9.265913,111.78157,NaN,1.008287,NaN,28.118813,400,399.649719,25,29.581234,9.249501,46.000908,50.012196,401.595001,398.839996,398.437256,5406.027832,10.967647,10.429782,10.399795,1.544903,1.523808,1.47982,24.24078,58.636688,22.955431,9.98361,58.912682,51.423908,108.747757,1.149395,541.129395,526.742937617208,2.19775407082137,0.0489832661857701,1.12913631800291,-0.508522138133799,606.922695415564,2.26665056756616,0.0188327092806923,1.21404461930903,45.0451844595445,581.130246248795,91.022260422597,0.0170394068248361,1.27991449651236
8,7.999652,28,27.976437,9.4939,9.276603,111.801628,NaN,1.008021,NaN,28.1362,400,399.691406,25,29.576366,9.25285,46.014904,50.012196,401.6633,398.899841,398.62204,5406.26709,10.958464,10.415858,10.395744,1.543754,1.524714,1.470766,24.307934,58.646717,22.958763,9.976622,58.830597,51.399803,108.748726,1.093257,554.12561,526.754083749259,2.19778869811388,0.0489843712890354,1.12906524093754,-0.507437585163757,606.948688165553,2.26672430517534,0.0188353723061281,1.2139886750494,45.0432682087407,581.140692558154,91.0288259761372,0.0170409676604125,1.27985954032725
8,7.999639,28,27.976795,9.4939,9.291371,111.783432,NaN,1.00836,NaN,28.1511,400,399.684387,25,29.571987,9.246716,46.155849,50.012196,401.576294,398.802368,398.488098,5403.042969,10.961329,10.424324,10.399238,1.544562,1.524575,1.482298,24.313053,58.692711,22.940422,9.988345,58.888817,51.373341,108.776093,1.028795,563.435913,526.770799916827,2.19784810969636,0.0489887572297128,1.12894209319455,-0.507488119252685,606.926135195363,2.26666396566293,0.0188335867241234,1.21402976710239,45.0438083869533,581.162939619264,91.0466588682919,0.0170423181210731,1.27978308133892
8,8.000996,28,27.97735,9.4939,9.291371,111.783432,NaN,1.008503,NaN,28.1511,400,399.684387,25,29.571987,9.237557,46.658104,50.012196,401.576294,398.802368,398.488098,5403.042969,10.961329,10.424324,10.399238,1.544562,1.524575,1.482298,24.313053,58.692711,22.940422,9.988345,58.888817,51.373341,108.776093,1.028795,563.435913,526.766307521085,2.19780866961974,0.0489790188313428,1.1290273515316,-0.502213473956317,606.925417571501,2.26665938597316,0.018833146249098,1.21403651628733,45.0446458036315,581.149521680286,91.0368720800193,0.0170410068214545,1.27983939331853
8,8.000996,28,27.97735,9.4939,9.292519,111.717865,NaN,1.008503,NaN,28.14502,400,399.653076,25,29.571905,9.257351,46.807003,50.016273,401.611389,398.780273,398.555359,5406.22168,10.979054,10.427589,10.40812,1.553874,1.534717,1.482351,24.295763,58.840725,22.978306,9.957664,58.80302,51.438927,108.72982,0.942828178405762,571.20166,526.767603639026,2.19781325859091,0.0489793524712419,1.12901784265614,-0.502213473956317,606.845812493135,2.26645256616396,0.0188277352146708,1.21416914728639,45.0446458036315,581.151192926351,91.0381779079669,0.0170411255998266,1.27983329319245
8,8.00244,28,27.978737,9.4939,9.294271,111.673737,NaN,1.008071,NaN,28.14422,400,399.670898,25,29.570356,9.257022,46.657337,50.016273,401.711609,398.973541,398.683594,5403.381348,10.969608,10.42964,10.418738,1.540628,1.518658,1.469334,24.270477,58.852158,22.96393,9.976259,58.806557,51.504631,108.699745,0.856641232967377,578.537659,526.76480118635,2.19777829809926,0.0489695023569581,1.12909406412778,-0.496601405815909,606.790436384503,2.26630188974618,0.0188229922648234,1.21427552011733,45.0467385354112,581.140824330698,91.0318198368794,0.0170394949589867,1.27988950205142
8,8.001888,28,27.981602,9.4939,9.303629,111.647202,NaN,1.007965,NaN,28.151365,400,399.75412,25,29.568495,9.251281,46.376316,50.016273,401.711609,398.973541,398.683594,5403.381348,10.969608,10.42964,10.418738,1.540628,1.518658,1.469334,24.270477,58.852158,22.96393,9.976259,58.806557,51.504631,108.699745,0.856641232967377,578.537659,526.777194042339,2.19783174548103,0.0489761813645887,1.12898187726535,-0.498746648630231,606.754505534879,2.26619450442053,0.0188185291204556,1.21436434253228,45.0510610505662,581.165171299035,91.054443586007,0.0170393792855405,1.27983854577309
8,8.002162,28,27.981764,9.4939,9.303749,111.649452,NaN,1.007987,NaN,28.128025,400,399.813568,25,29.568039,9.245782,46.133896,50.016273,401.691132,398.925232,398.654663,5407.056641,10.971701,10.427214,10.403852,1.551684,1.536331,1.465718,24.29324,58.70351,22.980415,9.963283,58.934658,51.471226,108.708206,0.760214984416962,582.882202,526.776422570283,2.19782426321736,0.0489742506489921,1.12899809378151,-0.497681785809959,606.757028109006,2.26620026773428,0.0188185863712086,1.21436174453878,45.0513054549358,581.162722267427,91.0527336262406,0.0170391008911833,1.27984962659566
8,8.002518,28,27.980173,9.4939,9.303646,111.663498,NaN,1.007992,NaN,28.117125,400,399.788483,25,29.558601,9.241516,45.87117,50.016273,401.630768,398.912201,398.609528,5405.799805,10.955157,10.420612,10.390444,1.534664,1.515343,1.46041,24.307219,58.689838,22.948547,9.982419,58.880127,51.492054,108.703842,0.677060604095459,586.6875,526.775127890077,2.19781350705602,0.0489716670899149,1.12902130823782,-0.496298282731459,606.776144408408,2.26625772656245,0.0188210078544961,1.21431381063802,45.0489051158131,581.156093917568,91.0455552000391,0.0170396548931832,1.27985276434523
8,8.001759,28,27.979767,9.4939,9.311017,111.662491,NaN,1.008245,NaN,28.128704,400,399.743866,25,29.549583,9.233536,45.894806,50.016273,401.630768,398.912201,398.609528,5405.799805,10.955157,10.420612,10.390444,1.534664,1.515343,1.46041,24.307219,58.689838,22.948547,9.982419,58.880127,51.492054,108.703842,0.677060604095459,586.6875,526.78596166604,2.19786502284895,0.0489792536028801,1.12891262541731,-0.499247998732699,606.775447167669,2.26625790040541,0.0188212467943685,1.21431090687275,45.048292567572,581.174164249702,91.0591644525063,0.0170412006321844,1.27978145523807
8,8.00305,28,27.978651,9.4939,9.313143,111.620399,NaN,1.008353,NaN,28.12484,400,399.79776,25,29.54944,9.240952,46.104752,50.016273,401.954041,399.138214,398.908813,5413.250488,10.974324,10.420837,10.379601,1.445678,1.456863,1.376263,24.303837,58.763138,22.962698,9.974985,58.895645,51.438747,108.733658,0.576361298561096,590.871887,526.784089141001,2.19783600943676,0.0489706107605567,1.12897609321049,-0.4942308876212,606.725777838982,2.26613427753714,0.0188186570556935,1.21438285451052,45.0466087792926,581.161695671971,91.0480193867996,0.0170410336650604,1.27981218019381
8,8.003826,28,27.982409,9.4939,9.302137,111.555153,NaN,1.007901,NaN,28.120197,400,399.925171,25,29.549671,9.237833,46.277939,50.016273,401.981567,399.224243,398.975098,5411.014648,10.959276,10.41653,10.37879,1.457434,1.46174,1.391606,24.316591,58.907616,22.951422,9.985498,58.829029,51.398911,108.768799,0.523052096366882,599.693359,526.769094283374,2.19776946977073,0.0489618481221223,1.12911598070827,-0.491215475679837,606.64167013916,2.26589728968501,0.0188102890369413,1.21456166842124,45.0522785356885,581.143865691046,91.0388112387893,0.0170373454387209,1.27992699762349
8,8.002851,28,27.98085,9.4939,9.286862,111.514221,NaN,1.007831,NaN,28.129196,400,399.968689,25,29.559326,9.236945,46.370499,50.016273,401.981567,399.224243,398.975098,5411.014648,10.959276,10.41653,10.37879,1.457434,1.46174,1.391606,24.316591,58.907616,22.951422,9.985498,58.829029,51.398911,108.768799,0.523052096366882,599.693359,526.755074598496,2.19773673491404,0.0489644014921589,1.12918130481536,-0.495004205541704,606.593974992093,2.26578092739736,0.018808144766982,1.2146262146504,45.0499265173606,581.129288121144,91.0254625255096,0.0170373137873972,1.27995960168562
8,8.003338,28,27.980795,9.4939,9.28485,111.450439,NaN,1.008659,NaN,28.134398,400,399.953003,25,29.58103,9.240073,46.111298,50.008644,401.858795,399.012085,398.786896,5414.53418,11.005919,10.437003,10.419646,1.456475,1.459892,1.39317,24.304075,58.734207,22.967911,9.970507,58.916794,51.394005,108.765724,0.585905492305756,606.254028,526.751190018067,2.19771453855558,0.0489603243111984,1.12922860630436,-0.493111739780147,606.5165708831,2.26557995448679,0.0188029196236178,1.21475608167844,45.0498435386189,581.121111119904,91.0190049800053,0.0170367681091345,1.27998874592854
8,8.002852,28,27.981308,9.4939,9.294675,111.435219,NaN,1.007983,NaN,28.144615,400,399.914001,25,29.591705,9.236757,45.919468,50.008644,401.79599,398.986206,398.708801,5411.306152,10.995103,10.436738,10.409436,1.462183,1.467982,1.402843,24.286015,58.723358,22.986036,9.954438,58.854527,51.410706,108.76387,0.594879984855652,616.792053,526.763893328282,2.19776794086664,0.0489666647256852,1.12911660737811,-0.49500031948503,606.497416540424,2.26552764230556,0.0188012554672366,1.21479356404399,45.0506174991339,581.141433042496,91.0355268481439,0.0170378818150946,1.27992130845578
8,8.001835,28,27.982716,9.4939,9.293285,111.440125,NaN,1.007538,NaN,28.157457,400,399.897461,25,29.587769,9.24334,45.90583,50.008644,401.79599,398.986206,398.708801,5411.306152,10.995103,10.436738,10.409436,1.462183,1.467982,1.402843,24.286015,58.723358,22.986036,9.954438,58.854527,51.410706,108.76387,0.594879984855652,616.792053,526.765690876098,2.197791937866,0.0489735556576728,1.12906421567897,-0.498952628938184,606.501549757565,2.26553150631506,0.0188005445963817,1.21480074029604,45.0527416859346,581.152571453748,91.045998907477,0.0170377663058958,1.27989927522552
8,8.002751,28,27.982647,9.4939,9.281972,111.447311,NaN,1.0086,NaN,28.151218,400,399.920227,25,29.592484,9.248389,45.874069,50.008644,401.815063,399.016357,398.787323,5415.039063,10.995236,10.424527,10.404978,1.472334,1.471434,1.402404,24.261808,58.715969,22.962084,9.973382,58.847717,51.414272,108.747574,0.559532999992371,624.702209,526.749883955887,2.19772009033451,0.0489636976101893,1.1292155658286,-0.495392813018327,606.51036876776,2.26555477433991,0.0188011929627659,1.21478516134108,45.0526375906147,581.126288056527,91.0253774277554,0.0170359430527594,1.27999434918574
8,8.001654,28,27.983437,9.4939,9.269201,111.476105,NaN,1.00803,NaN,28.170427,400,399.914185,25,29.592272,9.247156,45.921894,50.008644,401.815063,399.016357,398.787323,5415.039063,10.995236,10.424527,10.404978,1.472334,1.471434,1.402404,24.261808,58.715969,22.962084,9.973382,58.847717,51.414272,108.747574,0.559532999992371,624.702209,526.739095590835,2.19770091070033,0.0489678544181659,1.12925251226404,-0.499656078923692,606.544321950008,2.26563919147577,0.0188029453219241,1.21473583124745,45.0538293948654,581.120649142267,91.0219650643527,0.0170350335227009,1.28002541044573
8,8.001999,28,27.982988,9.4939,9.270251,111.511093,NaN,1.008176,NaN,28.19799,400,399.957764,25,29.588495,9.252216,46.023972,50.008644,401.910645,399.092407,398.876831,5407.742188,10.985744,10.428866,10.407765,1.461932,1.46873,1.398525,24.270735,58.742294,22.950829,9.975066,58.807949,51.459339,108.735344,0.410505652427673,631.518127,526.7391386238,2.1976950813604,0.0489656848056217,1.12926550173962,-0.498315259264302,606.587403957792,2.26575339156402,0.0188061912125448,1.21465874619643,45.0531520307925,581.117761393388,91.019144666709,0.0170351174997447,1.28003001866217
8,8.001907,28,27.983288,9.4939,9.270251,111.511093,NaN,1.007582,NaN,28.19799,400,399.957764,25,29.588495,9.246553,45.965904,50.008644,401.739471,398.959839,398.739532,5410.895508,10.99326,10.43156,10.423276,1.476124,1.482947,1.40428,24.271648,58.736828,22.935833,9.977673,58.880131,51.470448,108.720421,0.346913307905197,636.630676,526.739443339729,2.19769775540117,0.048966344734413,1.12925971467811,-0.498672806885338,606.587015038207,2.26575091379393,0.0188059533666626,1.21466241391165,45.0536046134986,581.11924625081,91.0206817868645,0.0170350297967345,1.28002856426565
8,8.001907,28,27.983288,9.4939,9.26552,111.526863,NaN,1.007582,NaN,28.197632,400,399.911987,25,29.586172,9.239277,46.052353,50.008644,401.723328,398.931488,398.722839,5409.81543,11.00358,10.429688,10.42052,1.492323,1.497246,1.434762,24.272276,58.700237,22.907509,9.999265,58.892681,51.49292,108.703346,0.404508590698242,636.648743,526.734100719154,2.19767883797119,0.0489649696088191,1.12929897463584,-0.498672806885338,606.606170010273,2.2658007097826,0.0188072558040495,1.21463017889659,45.0536046134986,581.112357128277,91.0152998329169,0.0170345402466755,1.28005374110078
8,8.002194,28,27.98385,9.4939,9.268661,111.550751,NaN,1.008366,NaN,28.186195,400,399.838501,25,29.584393,9.23924,46.073231,50.008644,401.723328,398.931488,398.722839,5409.81543,11.00358,10.429688,10.42052,1.492323,1.497246,1.434762,24.272276,58.700237,22.907509,9.999265,58.892681,51.49292,108.703346,0.404508590698242,636.648743,526.736697191803,2.19768305582663,0.0489638239531879,1.12929096252126,-0.497557424072681,606.63445620704,2.26587149215421,0.0188087829619636,1.21458825661804,45.0544524417926,581.114850466467,91.0179541287201,0.017034355479932,1.28005206899401
8,8.000429,28,27.982397,9.4939,9.276984,111.580124,NaN,1.008217,NaN,28.180605,400,399.819977,25,29.575838,9.23237,45.787418,50.008644,401.704803,398.937897,398.703857,5407.771484,10.997677,10.420704,10.412008,1.504488,1.515006,1.447379,24.294821,58.759731,22.886875,10.02397,58.927933,51.475975,108.714615,0.420319706201553,636.259949,526.751940969555,2.19776763547694,0.0489789058069816,1.12911093029408,-0.504417314681177,606.67201386912,2.26597622108958,0.01881236055017,1.21451058901875,45.0522604320167,581.143177217484,91.0382582568468,0.0170373042455493,1.27992935278956
8,8.001154,28,27.982077,9.4939,9.277944,111.576393,NaN,1.007382,NaN,28.178043,400,399.819031,25,29.577276,9.232282,45.655735,50.008644,401.704803,398.937897,398.703857,5407.771484,10.997677,10.420704,10.412008,1.504488,1.515006,1.447379,24.294821,58.759731,22.886875,10.02397,58.927933,51.475975,108.714615,0.420319706201553,636.259949,526.750624106566,2.19775040041374,0.0489739827409929,1.1291485537169,-0.501599373663282,606.667897105218,2.26596708537065,0.0188123062287165,1.21451428837546,45.0517776652552,581.136355269885,91.0325261675913,0.0170370256010738,1.27995003046734
8,8.001266,28,27.984283,9.4939,9.279349,111.598595,NaN,1.008566,NaN,28.194704,400,399.828613,25,29.589901,9.241849,45.645042,50.007195,401.765015,398.937256,398.838043,5407.023926,11.007726,10.401567,10.400826,1.51323,1.520146,1.452255,24.300377,58.665222,22.89835,10.03054,58.820393,51.399227,108.762505,0.514886736869812,640.504456,526.751839671257,2.1977527622786,0.0489735875520286,1.12914394695897,-0.501164067634761,606.69200375076,2.26601895617047,0.0188123901460931,1.21449596804367,45.0551056529409,581.140973674721,91.0389070145816,0.0170359328718619,1.27996236149731
8,8.002298,28,27.98638,9.4939,9.281918,111.63903,NaN,1.00813,NaN,28.21056,400,399.875,25,29.586985,9.228434,45.663631,50.007195,401.636444,398.717072,398.672424,5403.274414,11.001835,10.388371,10.362643,1.501625,1.51092,1.44172,24.322229,58.797726,22.940611,9.991018,58.860157,51.4175,108.75354,1.250956,680.007568,526.751323082893,2.19773303949203,0.0489669309994791,1.12918753094672,-0.497153251032444,606.738394911618,2.26612927183443,0.0188140655348561,1.21443923007889,45.0582690166269,581.137363123079,91.0387217519729,0.0170343258374386,1.28000330376376
8,8.002957,28,27.989149,9.4939,9.277749,111.68985,NaN,1.008547,NaN,28.217876,400,399.849518,25,29.569994,9.228179,45.868465,50.007195,401.636444,398.717072,398.672424,5403.274414,11.001835,10.388371,10.362643,1.501625,1.51092,1.44172,24.322229,58.797726,22.940611,9.991018,58.860157,51.4175,108.75354,1.250956,680.007568,526.744432972703,2.19769721878869,0.0489609929517173,1.12926354837069,-0.494592285637452,606.796526270642,2.26626679647511,0.0188160646206172,1.21436969096121,45.0624458274614,581.129034157131,91.0356950523633,0.0170319511655379,1.2800703842936
8,8.003244,28,27.986856,9.4939,9.278255,111.730652,NaN,1.007677,NaN,28.23922,400,399.810425,25,29.568663,9.240152,46.115208,50.007195,402.049652,399.074341,399.06897,5406.621094,11.010995,10.394844,10.364502,1.500906,1.501579,1.43626,24.339148,58.747887,22.964575,9.978695,58.92152,51.408497,108.763458,0.506138801574707,851.795837,526.744053888448,2.19769090129426,0.0489590818456847,1.12927740046387,-0.493477013841982,606.849039906876,2.26641445722799,0.0188212497497825,1.21425898291224,45.0589870463052,581.122827895253,91.0279646620592,0.0170329865774114,1.28006271028441
8,8.002332,28,27.986977,9.4939,9.27308,111.766663,NaN,1.008373,NaN,28.265535,400,399.961121,25,29.574385,9.25914,46.225452,50.007195,402.13974,399.106323,399.148682,5410.286133,11.022311,10.39988,10.366979,1.484366,1.48908,1.427982,24.33198,58.724812,22.994785,9.964419,58.798622,51.39098,108.783554,0.670068502426147,925.405334,526.741230391218,2.19769671450775,0.0489641185117816,1.12926297514503,-0.497021118402813,606.892608781909,2.26652706120756,0.0188241250688466,1.21418752579848,45.0591695691688,581.125151044912,91.0299316238147,0.0170330737287126,1.28005582261488
8,8.002897,28,27.988503,9.4939,9.269005,111.732063,NaN,1.008104,NaN,28.292673,400,400.057953,25,29.569645,9.254832,46.173756,50.007195,402.13974,399.106323,399.148682,5410.286133,11.022311,10.39988,10.366979,1.484366,1.48908,1.427982,24.33198,58.724812,22.994785,9.964419,58.798622,51.39098,108.783554,0.670068502426147,925.405334,526.734757117063,2.19766399881902,0.0489588819679791,1.12933233484625,-0.494825447338883,606.84862241958,2.26640531869972,0.0188200601714926,1.21427617694067,45.0614714173425,581.11583585681,91.0245726599314,0.0170314293653522,1.28011006896295
8,8.002999,28,27.988804,9.4939,9.270604,111.662415,NaN,1.008482,NaN,28.306215,400,400.031738,25,29.565006,9.253181,46.196655,50.007195,401.966461,398.964325,398.962738,5413.561523,11.049971,10.414798,10.396492,1.489536,1.489483,1.426452,24.327011,58.678898,23.002501,9.949515,58.856377,51.406555,108.777679,1.47673,931.105713,526.736225057306,2.19766742832712,0.0489586152166173,1.12932547981682,-0.494429073235835,606.76365591438,2.26618306713952,0.0188140739360668,1.21442123070585,45.0619254402941,581.117597444477,91.0263271200992,0.0170313607385517,1.28010761466262
8,8.00288,28,27.986755,9.4939,9.276628,111.592178,NaN,1.007797,NaN,28.299816,400,399.986755,25,29.559204,9.253453,46.113632,50.007195,402.080627,399.067413,399.053192,5410.201172,11.040483,10.406721,10.381724,1.489512,1.492909,1.430158,24.331535,58.734924,22.97916,9.968874,58.969662,51.369038,108.790085,0.833264946937561,891.643616,526.743422078302,2.19769497433805,0.0489612193762732,1.12926800575048,-0.494891510062018,606.681007979206,2.2659782906103,0.0188099004559471,1.21453922140018,45.0588346920478,581.124139175924,91.0288621046768,0.0170331447806222,1.28005658143427
8,8.003203,28,27.989059,9.4939,9.277048,111.555084,NaN,1.008359,NaN,28.305462,400,400.018494,25,29.558472,9.251144,45.981068,50.007195,402.080627,399.067413,399.053192,5410.201172,11.040483,10.406721,10.381724,1.489512,1.492909,1.430158,24.331535,58.734924,22.97916,9.968874,58.969662,51.369038,108.790085,0.833264946937561,891.643616,526.742826632882,2.19768726665211,0.0489590250866126,1.12928483611834,-0.493636336526549,606.632968681688,2.26584216033073,0.0188050115305088,1.21464304764332,45.06231007476,581.125256459953,91.0326307875209,0.0170317407186332,1.28008299773643
8,8.003374,28,27.987095,9.4939,9.277048,111.555084,NaN,1.008806,NaN,28.305462,400,400.018494,25,29.558472,9.238767,45.945778,50.003429,402.106201,399.018311,399.119537,5410.116211,11.038086,10.393563,10.366118,1.483996,1.505036,1.422849,24.35466,58.824181,22.953106,9.991875,58.916885,51.367363,108.79409,0.290334075689316,854.418945,526.742260294495,2.19768229713081,0.0489577988567066,1.12929559143091,-0.492971848448065,606.635513852145,2.26585837698043,0.0188065682399842,1.21461905337586,45.059347566091,581.120101540592,91.0261352169271,0.0170326389753849,1.28007583779542
8,8.003632,28,27.988211,9.4939,9.274988,111.505325,NaN,1.00762,NaN,28.292982,400,400.04422,25,29.55722,9.253096,46.210136,50.003429,402.052673,398.958099,398.991272,5409.005859,11.037835,10.419963,10.390998,1.490226,1.508463,1.436295,24.398178,58.785599,22.940613,10.000409,58.784443,51.387756,108.774834,NaN,768.902588,526.739079410033,2.19766656216377,0.0489553501939337,1.129328914971,-0.491969307871784,606.573626181856,2.2656920408808,0.0188015746903635,1.21473440734302,45.0610309662634,581.11627204082,91.0245463727541,0.0170316483493681,1.28010460883338
8,8.004116,28,27.988983,9.4939,9.276958,111.496819,NaN,1.007996,NaN,28.28141,400,400.003174,25,29.557812,9.247131,46.315796,50.003429,402.052673,398.958099,398.991272,5409.005859,11.037835,10.419963,10.390998,1.490226,1.508463,1.436295,24.398178,58.785599,22.940613,10.000409,58.784443,51.387756,108.774834,NaN,768.902588,526.739701153368,2.19766037425736,0.0489524524614987,1.12934301086744,-0.490088638971145,606.562292579207,2.2656588028778,0.0188002604092834,1.21476125923853,45.0621954388854,581.115333383573,91.024783469249,0.0170310846442112,1.28011826036992
8,8.004116,28,27.988983,9.4939,9.28207,111.519119,NaN,1.007996,NaN,28.27216,400,400.050781,25,29.56044,9.24535,46.744526,50.003429,402.246887,399.136566,399.192413,5411.535645,11.054126,10.422495,10.39822,1.492226,1.498739,1.422208,24.377842,58.836224,22.916023,10.030599,58.858295,51.414547,108.766571,NaN,647.354126,526.745474246405,2.19768081508508,0.0489539379758233,1.12930058968241,-0.490088638971145,606.589381246395,2.26572922561536,0.0188021020067187,1.21471562572218,45.0621954388854,581.122777477082,91.0305986918385,0.0170316135249164,1.28009105137134
8,8.002689,28,27.987778,9.4939,9.281294,111.575752,NaN,1.008869,NaN,28.276772,400,400.11853,25,29.561848,9.253531,46.717247,50.003429,402.246887,399.136566,399.192413,5411.535645,11.054126,10.422495,10.39822,1.492226,1.498739,1.422208,24.377842,58.836224,22.916023,10.030599,58.858295,51.414547,108.766571,NaN,647.354126,526.749323662577,2.19771918137961,0.0489639452376209,1.12921729024261,-0.495633751504045,606.659732232018,2.26591798948986,0.0188077333443944,1.21458521160335,45.0603778251523,581.134697479672,91.038396255514,0.0170332362411736,1.28003154520161
8,8.005486,28,27.988337,9.4939,9.269374,111.584114,NaN,1.008001,NaN,28.266636,400,400.115112,25,29.5655,9.241738,46.396881,50.003429,402.163269,399.119598,399.14624,5415.585449,11.049857,10.418378,10.402887,1.487588,1.499032,1.428011,24.38345,58.671223,22.925013,10.018067,58.880817,51.422787,108.779953,0.235465213656426,577.792847,526.726597646117,2.19759023422666,0.0489404281418413,1.12949218873653,-0.484765725664658,606.669164305944,2.26593977286048,0.0188079806236825,1.21457497974199,45.0612210243513,581.088690750832,91.0031595023002,0.0170296075624507,1.28020713480876
8,8.00453,28,27.988529,9.4939,9.266676,111.512321,NaN,1.008541,NaN,28.266695,400,400.113678,25,29.562912,9.224674,46.433735,50.003429,402.149841,399.044128,399.112732,5416.40625,11.048456,10.410126,10.38481,1.493626,1.502023,1.421859,24.382586,58.751728,22.936037,10.013545,58.821842,51.403072,108.767807,0.183817803859711,582.463623,526.726717334489,2.19760722564694,0.0489464964683274,1.12945443231402,-0.488480036096064,606.581712146635,2.26571150766299,0.0188019004235654,1.21472398109136,45.0615106354193,581.09520524728,91.0084895417176,0.017029946827278,1.28018584819446
8,8.003361,28,27.988909,9.4939,9.271029,111.446968,NaN,1.008504,NaN,28.28154,400,400.118744,25,29.55419,9.226492,46.513718,50.003429,402.25824,399.190033,399.242889,5415.974121,11.034987,10.407138,10.379507,1.477204,1.486992,1.410928,24.39134,58.617386,22.966269,9.991303,58.946274,51.429466,108.767075,0,592.871582,526.735505974061,2.19765860695058,0.0489561428319002,1.1293447266096,-0.493022364707713,606.501828965955,2.26550196181519,0.0187962016360069,1.21486252076596,45.062083819516,581.114563745614,91.0240892318199,0.0170310776032675,1.28012009412949
8,8.002002,28,27.989258,9.4939,9.269907,111.387428,NaN,1.007815,NaN,28.300276,400,400.153442,25,29.549784,9.235164,46.487175,50.003429,402.25824,399.190033,399.242889,5415.974121,11.034987,10.407138,10.379507,1.477204,1.486992,1.410928,24.39134,58.617386,22.966269,9.991303,58.946274,51.429466,108.767075,0,592.871582,526.7387402195,2.19769361866699,0.0489655633007807,1.12926854480108,-0.498303600154998,606.429039419208,2.26531097973414,0.0187910064252339,1.21498910312572,45.0626102386204,581.127908693086,91.034952828221,0.0170318010318173,1.28007593973281
8,8.000732,28,27.989416,9.4939,9.274191,111.361794,NaN,1.008164,NaN,28.317171,400,400.240997,25,29.555157,9.239368,46.350651,50.003429,402.326813,399.217651,399.336456,5415.742188,11.030923,10.397439,10.369562,1.47034,1.487,1.40264,24.378803,58.804092,22.939777,10.018249,58.925476,51.389843,108.785248,0,599.995667,526.747783898144,2.19774766176611,0.048975919740066,1.12915313709252,-0.503239586113978,606.39768858264,2.26522867624599,0.0187887632525526,1.21504379352529,45.0628485585142,581.147859916146,91.0507377942748,0.017033116721732,1.28000514522441
8,8.00334,28,27.99017,9.4939,9.283747,111.391853,NaN,1.007855,NaN,28.335865,400,400.272278,25,29.562073,9.248631,46.10965,50.003429,402.326813,399.217651,399.336456,5415.742188,11.030923,10.397439,10.369562,1.47034,1.487,1.40264,24.378803,58.804092,22.939777,10.018249,58.925476,51.389843,108.785248,0,599.995667,526.749937850855,2.19771007040405,0.0489599894394647,1.12923787991883,-0.493103968026844,606.433232017521,2.26531742607814,0.0187906494981102,1.21499117966636,45.0639858430932,581.135453524084,91.041993110675,0.0170317499097776,1.28006044314958
8,8.001925,28,27.988895,9.4939,9.287443,111.461922,NaN,1.007983,NaN,28.341246,400,400.285645,25,29.566099,9.246714,45.877026,50.003357,402.440887,399.364502,399.426971,5415.636719,11.021251,10.405292,10.373671,1.481187,1.486426,1.403699,24.376926,58.814262,22.92915,10.048008,58.822361,51.352158,108.822578,NaN,601.847107,526.758796748255,2.19776596820927,0.0489712122654775,1.12911828039683,-0.498602851670341,606.520013949578,2.26554931253986,0.0187974479301638,1.21483167958673,45.0620627023128,581.15363972682,91.0545985879245,0.0170338627877999,1.27997714379658
8,8.002932,28,27.988276,9.4939,9.287085,111.562737,NaN,1.007395,NaN,28.361494,400,400.342224,25,29.578426,9.241538,45.886391,50.003357,402.356079,399.207825,399.306091,5410.385742,11.059116,10.412813,10.405657,1.483881,1.486072,1.405993,24.375446,58.707863,22.908548,10.047765,58.854965,51.263885,108.873055,NaN,603.464966,526.755058196544,2.19773527260013,0.048963885378398,1.1291845480143,-0.494689436185411,606.643278915478,2.26587278794269,0.0188062640199418,1.21461785569272,45.061129012184,581.141406021782,91.0442630832871,0.0170333922101571,1.28001363032101
8,8.001229,28,27.990509,9.4939,9.291574,111.668442,NaN,1.008499,NaN,28.375147,400,400.357513,25,29.598015,9.231876,46.114449,50.003357,402.356079,399.207825,399.306091,5410.385742,11.059116,10.412813,10.405657,1.483881,1.486072,1.405993,24.375446,58.707863,22.908548,10.047765,58.854965,51.263885,108.873055,NaN,603.464966,526.765765331594,2.19780270951117,0.0489774060471187,1.12904031070544,-0.501307873579208,606.768767996078,2.26618801588838,0.018813219747246,1.21442976522673,45.0644971610261,581.169770620936,91.069229335164,0.0170339695367797,1.27993960974923
8,8.002731,28,27.990185,9.4939,9.298354,111.694336,NaN,1.008289,NaN,28.384617,400,400.347229,25,29.612389,9.237816,46.346786,50.003357,402.422089,399.299438,399.328979,5409.795898,11.040225,10.410972,10.390428,1.482646,1.491114,1.413318,24.380018,58.657707,22.958344,10.006088,58.895401,51.365929,108.807678,NaN,604.307617,526.768447862685,2.1977861639372,0.048968601610317,1.12907852153347,-0.4954705349557,606.800633091536,2.2662724026705,0.0188156135009181,1.21437320573412,45.0640084678806,581.163192554137,91.0636829102803,0.0170337108486981,1.27995933522734
