P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.002726,28,27.992609,9.4939,9.311558,111.629387,NaN,1.008511,NaN,28.378906,400,400.314972,25,29.607899,9.247392,46.462193,50.003357,402.332153,399.156311,399.226349,5408.439453,11.033983,10.393355,10.367299,1.485838,1.490202,1.406412,24.398813,58.75465,22.953117,10.011571,58.901245,51.46537,108.761002,NaN,604.334167,526.783372041817,2.19783908800206,0.0489724740817543,1.12896886732479,-0.495489965463321,606.718617306097,2.26604742049959,0.0188083319518466,1.21453484772014,45.0676645118252,581.186597771291,91.085014759077,0.0170338128195379,1.27990598297475
8,8.003061,28,27.992456,9.4939,9.328544,111.487709,NaN,1.008699,NaN,28.387386,400,400.286957,25,29.597387,9.249433,46.594593,50.003357,402.332153,399.156311,399.226349,5408.439453,11.033983,10.393355,10.367299,1.485838,1.490202,1.406412,24.398813,58.75465,22.953117,10.011571,58.901245,51.46537,108.761002,NaN,604.334167,526.801439125365,2.19789724093971,0.0489750062021708,1.1288493676625,-0.494188141829682,606.546722363256,2.26560134965456,0.0187967561914979,1.21482240092737,45.0674337538266,581.207518947811,91.1011689270837,0.0170353973378863,1.2798276495703
8,8.003017,28,27.99209,9.4939,9.328544,111.487709,NaN,1.008029,NaN,28.387386,400,400.286957,25,29.597387,9.260423,46.825119,50.003357,402.635803,399.477356,399.457794,5409.796875,11.026592,10.404131,10.36252,1.481206,1.478813,1.414536,24.368862,58.787251,22.952902,10.00966,58.916523,51.533424,108.697891,NaN,603.663574,526.801584705724,2.19789851916451,0.0489753217869677,1.12884660661878,-0.494359125262292,606.547196984144,2.26560437220655,0.0187970461609409,1.21481792326571,45.0668817405876,581.20736104266,91.1005857986072,0.0170356217726764,1.27982338521612
8,8.002762,28,27.993118,9.4939,9.341401,111.330482,NaN,1.008626,NaN,28.410854,400,400.392975,25,29.601227,9.269434,46.743618,50.003357,402.454254,399.28653,399.257599,5411.285645,11.052505,10.424508,10.39927,1.481922,1.484353,1.420989,24.384876,58.745716,22.958328,9.992578,58.855232,51.541534,108.695618,NaN,604.358215,526.816941095763,2.19795730222666,0.0489808857283288,1.12872434419875,-0.495350066015533,606.354834354829,2.26509913318588,0.0187832436942615,1.21515373497081,45.068432189996,581.230524690065,91.1199766103844,0.0170366051094661,1.27975254158319
8,8.002762,28,27.993118,9.4939,9.346778,111.275192,NaN,1.008626,NaN,28.434074,400,400.384094,25,29.607431,9.269552,46.356323,50.003357,402.454254,399.28653,399.257599,5411.285645,11.052505,10.424508,10.39927,1.481922,1.484353,1.420989,24.384876,58.745716,22.958328,9.992578,58.855232,51.541534,108.695618,NaN,604.358215,526.823010127148,2.19797878597308,0.0489824476207541,1.12867993026051,-0.495350066015533,606.287645349628,2.26492436791189,0.0187786744847318,1.21526791175966,45.068432189996,581.238350639624,91.126091883844,0.0170371609348347,1.27972402636725
8,8.001606,28,27.993729,9.4939,9.347523,111.329964,NaN,1.008456,NaN,28.420902,400,400.351379,25,29.608564,9.258316,46.014904,50.015854,402.373352,399.24292,399.267273,5412.151367,11.059011,10.423387,10.39535,1.477545,1.485784,1.418097,24.396839,58.820896,22.963936,9.993026,58.837482,51.507824,108.725975,NaN,608.821899,526.827674247456,2.1980153420342,0.0489909574548977,1.12860130779865,-0.499842631221497,606.353411385151,2.26509244725088,0.0187827170282294,1.21516230118085,45.0693536913597,581.252708347583,91.138078760221,0.0170377872195493,1.27967980398943
8,7.99828,28,27.994823,9.4939,9.340674,111.372047,NaN,1.007927,NaN,28.410908,400,400.335144,25,29.608461,9.252559,45.996075,50.015854,402.31015,399.198181,399.219849,5413.26416,11.056252,10.417321,10.389704,1.473248,1.484123,1.415594,24.391481,58.81884,22.93894,10.031912,58.888931,51.436092,108.77594,0,618.859131,526.830944608069,2.19808461212541,0.0490128419935036,1.12844935763405,-0.512771218860223,606.40312698685,2.26521640175044,0.018785327717781,1.21508898162841,45.0710036079516,581.279807397941,91.1606295534922,0.0170390072767249,1.27959560653174
8,7.999532,28,27.995754,9.4939,9.331585,111.404976,NaN,1.00825,NaN,28.386166,400,400.304413,25,29.602619,9.239714,46.265572,50.015854,402.31015,399.198181,399.219849,5413.26416,11.056252,10.417321,10.389704,1.473248,1.484123,1.415594,24.391481,58.81884,22.93894,10.031912,58.888931,51.436092,108.77594,0,618.859131,526.816546449652,2.19801192240361,0.0490012119311255,1.12860286326636,-0.507904056042719,606.441929263241,2.26531275951175,0.018787310691011,1.21503262165944,45.0724076572243,581.254912645422,91.1423441380637,0.0170366399622503,1.27969854071916
8,7.999547,28,27.995277,9.4939,9.337959,111.460075,NaN,1.008817,NaN,28.378479,400,400.279236,25,29.589865,9.245346,46.455639,50.015854,402.316803,399.23999,399.217957,5410.771973,11.040036,10.413796,10.376033,1.4677,1.477579,1.408576,24.372576,58.786125,22.94832,10.019938,58.925842,51.369122,108.842026,0.107663452625275,629.433228,526.823690384317,2.19803695182905,0.0490029562844212,1.12855117983728,-0.507845746892372,606.50949196642,2.26549076805636,0.0187922393779436,1.21491358506844,45.0716882937935,581.263218078158,91.1482354217985,0.0170375368758087,1.27966199260971
8,8.001376,28,27.995193,9.4939,9.343988,111.514732,NaN,1.007109,NaN,28.383801,400,400.230743,25,29.581049,9.250912,46.602219,50.015854,402.304596,399.228638,399.253571,5412.586426,11.036401,10.405756,10.370153,1.484338,1.487594,1.418577,24.364428,58.773159,22.978319,9.998177,58.827511,51.387962,108.813683,0.0704337507486343,639.057617,526.824445297716,2.19800790068151,0.048991580893981,1.12861607285526,-0.500736539427805,606.576001339785,2.26566409297742,0.0187968193897196,1.21480053364119,45.071561612471,581.252491807237,91.1397479556107,0.017036829227183,1.2796999427233
8,8.000217,28,27.995506,9.4939,9.350807,111.516602,NaN,1.006869,NaN,28.382994,400,400.220032,25,29.579811,9.248401,47.129013,50.015854,402.304596,399.228638,399.253571,5412.586426,11.036401,10.405756,10.370153,1.484338,1.487594,1.418577,24.364428,58.773159,22.978319,9.998177,58.827511,51.387962,108.813683,0.0704337507486343,639.057617,526.835973816598,2.19806881182636,0.0490018796371396,1.12848715387863,-0.50524135610948,606.577867222296,2.2656674141564,0.0187967258525736,1.21480053296492,45.072033649733,581.275214940639,91.1578981263461,0.0170382413741818,1.27962134548742
8,8.000376,28,27.996489,9.4939,9.352395,111.501251,NaN,1.008512,NaN,28.399803,400,400.245636,25,29.581625,9.245155,47.363209,50.015854,402.452789,399.373932,399.389099,5412.668945,11.029038,10.411478,10.366399,1.488404,1.492536,1.4305,24.36665,58.712021,22.972498,10.015495,58.949959,51.43153,108.803398,0.08213210105896,645.735046,526.837240078097,2.19807053619541,0.0490011997200446,1.12848401737086,-0.504623323485134,606.557943970151,2.26561081630248,0.0187946796907891,1.21484399260084,45.0735160919797,581.277517980604,91.1609320889096,0.017037772013381,1.27962595188925
8,8.001442,28,27.995371,9.4939,9.34771,111.481888,NaN,1.007981,NaN,28.410515,400,400.347595,25,29.582712,9.25703,46.866222,50.015854,402.427155,399.343689,399.42807,5407.246094,11.025636,10.394152,10.360792,1.485757,1.494517,1.424298,24.383385,58.746506,22.968533,10.00938,58.908325,51.465355,108.780472,0.072520487010479,649.247742,526.828427675868,2.19802085319648,0.0489921885440936,1.12858948402767,-0.500480024643991,606.535870481626,2.26555889190116,0.0187939663120091,1.21486999676241,45.0718300558812,581.257513560268,91.1438956610826,0.0170370712487235,1.27968400680488
8,8.001841,28,27.994675,9.4939,9.343213,111.464676,NaN,1.00826,NaN,28.414251,400,400.386932,25,29.579853,9.266311,46.448887,50.015854,402.427155,399.343689,399.42807,5407.246094,11.025636,10.394152,10.360792,1.485757,1.494517,1.424298,24.383385,58.746506,22.968533,10.00938,58.908325,51.465355,108.780472,0.072520487010479,649.247742,526.822032634244,2.1979912960959,0.0489880192967775,1.12865162559148,-0.498929310360666,606.515862609093,2.26551027330828,0.0187930961848064,1.21489677634185,45.0707804045664,581.245560473595,91.1336811342271,0.0170366704876638,1.2797183428055
8,8.002483,28,27.994528,9.4939,9.339512,111.438698,NaN,1.008249,NaN,28.430573,400,400.313507,25,29.577686,9.249835,46.512905,50.015854,402.209564,399.115601,399.189972,5406.945313,11.019936,10.400267,10.361117,1.477801,1.484955,1.417898,24.380764,58.720085,22.963749,10.016388,58.928497,51.47538,108.761597,0.0877141207456589,649.033447,526.815731821659,2.1979578591052,0.0489823383608473,1.12872245303445,-0.496434299222869,606.484492046308,2.26542942519904,0.0187910670787108,1.21494829673346,45.0705587084194,581.233129655655,91.1237829750611,0.0170358823031484,1.27976168988332
8,8.001122,28,27.994335,9.4939,9.337746,111.461586,NaN,1.008217,NaN,28.419167,400,400.325775,25,29.566328,9.241028,46.926712,50.022202,402.449005,399.394104,399.435333,5409.69043,11.041176,10.416104,10.393926,1.468988,1.477757,1.410495,24.372087,58.840698,22.963308,10.010547,58.883141,51.461559,108.774521,0.0820166021585464,648.671143,526.818240490369,2.19799034110117,0.0489915901516811,1.12865169046802,-0.501723747663107,606.512549589399,2.26550332072666,0.0187931103034222,1.21489895371368,45.0702676366172,581.244633335739,91.1325296748871,0.0170368235496939,1.27971722589437
8,8.001011,28,27.994675,9.4939,9.351768,111.486435,NaN,1.008368,NaN,28.443569,400,400.395538,25,29.553946,9.251057,47.060543,50.022202,402.449005,399.394104,399.435333,5409.69043,11.041176,10.416104,10.393926,1.468988,1.477757,1.410495,24.372087,58.840698,22.963308,10.010547,58.883141,51.461559,108.774521,0.0820166021585464,648.671143,526.834432694949,2.19804958481404,0.0489964602130438,1.12852898152546,-0.502155172900473,606.542297062574,2.2655790010699,0.0187948931071808,1.21485216021631,45.0707804045664,581.266794586166,91.1502744372128,0.0170381784711625,1.27964101574784
8,8.000789,28,27.993694,9.4939,9.363216,111.555748,NaN,1.008176,NaN,28.453733,400,400.423706,25,29.555983,9.247959,46.844891,50.022202,402.452484,399.387115,399.474457,5413.158691,11.041986,10.413199,10.381794,1.469279,1.483321,1.398276,24.385029,58.856194,22.955179,10.019409,58.970798,51.462864,108.769142,0.074371799826622,647.669556,526.848085513433,2.19810176252586,0.0490013788932432,1.12842065370826,-0.503018036996821,606.62776853464,2.26580598867635,0.0188013934033635,1.21469832165663,45.0693009052806,581.284131725677,91.1625915722193,0.017040041380728,1.27956495354586
8,8.000231,28,27.994904,9.4939,9.364898,111.584648,NaN,1.007711,NaN,28.448927,400,400.38269,25,29.555431,9.246468,46.505352,50.022202,402.452484,399.387115,399.474457,5413.158691,11.041986,10.413199,10.381794,1.469279,1.483321,1.398276,24.385029,58.856194,22.955179,10.019409,58.970798,51.462864,108.769142,0.074371799826622,647.669556,526.851828227646,2.19812468923115,0.0490058725240314,1.12837184196162,-0.505186937768372,606.661304769912,2.26588724560154,0.018802820516774,1.21465408209258,45.0711257661793,581.294546166513,91.1722497841153,0.0170400017615964,1.2795430506299
8,8.001074,28,27.992243,9.4939,9.364898,111.584648,NaN,1.008012,NaN,28.448927,400,400.38269,25,29.555431,9.249329,46.241188,50.022202,402.179382,399.431671,399.231537,5413.208984,10.979616,10.418484,10.399287,1.467967,1.470443,1.39825,24.367643,58.80447,22.957481,10.02872,58.861076,51.463673,108.774414,0,646.486267,526.849041288896,2.19810020245605,0.0489998220815206,1.12842463719146,-0.501910309370771,606.664752379713,2.26590921222428,0.0188049290061032,1.21462158622758,45.067112500891,581.281090813708,91.1583932777327,0.017040759872137,1.27955684647733
8,8.001074,28,27.992243,9.4939,9.367443,111.595329,NaN,1.008012,NaN,28.438368,400,400.278046,25,29.552938,9.252018,45.922909,50.022202,401.99057,399.196655,398.990326,5413.003906,10.969091,10.416869,10.382448,1.466941,1.473367,1.398436,24.3713,58.723335,22.936666,10.053513,58.934891,51.398113,108.810158,0.0861401259899139,644.656433,526.8519131029,2.19811036758748,0.0490005613040632,1.12840365740803,-0.501910309370771,606.677725636498,2.2659429317678,0.0188058107327545,1.21459979650374,45.067112500891,581.284794071144,91.1612874648451,0.017041022876774,1.27954337226262
8,7.999867,28,27.994066,9.4939,9.362985,111.588661,NaN,1.00779,NaN,28.44796,400,400.146851,25,29.560238,9.243691,45.741684,50.022202,402.023224,399.258667,399.012421,5410.876953,10.992299,10.434201,10.423374,1.481575,1.49634,1.417706,24.347195,58.720352,22.947916,10.037169,58.878059,51.40089,108.800018,0.0937170088291168,651.839539,526.850873020826,2.19812762234084,0.0490079297307055,1.12836481327021,-0.506601838114591,606.667264845596,2.26590683248949,0.0188038157458788,1.21463565872851,45.069861943311,581.294186787981,91.170916887992,0.017040515881897,1.27953328720187
8,7.999398,28,27.995195,9.4939,9.361302,111.562347,NaN,1.008211,NaN,28.462891,400,400.076294,25,29.562292,9.248183,45.719479,50.022202,402.023224,399.258667,399.012421,5410.876953,10.992299,10.434201,10.423374,1.481575,1.49634,1.417706,24.347195,58.720352,22.947916,10.037169,58.878059,51.40089,108.800018,0.0937170088291168,651.839539,526.850524502338,2.198134524773,0.0490108077772816,1.12834931252476,-0.50842495479759,606.633839156249,2.26581443293011,0.0188007489946048,1.21470317786565,45.0715646286962,581.298625356297,91.1758031182815,0.0170401040433237,1.27953205689652
8,8.001681,28,27.994951,9.4939,9.351152,111.583694,NaN,1.008121,NaN,28.445118,400,400.088348,25,29.560707,9.253176,45.881409,50.022202,402.022217,399.220215,398.989166,5409.174805,10.989864,10.426902,10.404474,1.486566,1.499043,1.418569,24.363987,58.81414,22.9981,9.998519,58.892513,51.462425,108.781425,0.150478377938271,657.342041,526.831521862285,2.19802766128685,0.0489914734892638,1.12857605474422,-0.49955114362956,606.660085094268,2.26588384572514,0.0188027045283425,1.21465660335253,45.0711966479902,581.259278143636,91.1447472007289,0.0170374669759356,1.27967203024261
8,8.002053,28,27.995331,9.4939,9.332965,111.627487,NaN,1.008059,NaN,28.438314,400,400.069519,25,29.570316,9.249935,45.915874,50.022202,402.022217,399.220215,398.989166,5409.174805,10.989864,10.426902,10.404474,1.486566,1.499043,1.418569,24.363987,58.81414,22.9981,9.998519,58.892513,51.462425,108.781425,0.150478377938271,657.342041,526.809764442537,2.19794419078223,0.0489835212026693,1.12874957903552,-0.498105395808693,606.712784456776,2.26601895694418,0.0188060181570064,1.21457193174387,45.0717697316329,581.229518606607,91.1219698378583,0.0170351088868278,1.2797854656111
8,8.003542,28,27.994551,9.4939,9.325477,111.651993,NaN,1.008439,NaN,28.430349,400,400.119873,25,29.581146,9.244511,46.012249,50.017952,402.099243,399.317413,399.021088,5408.356934,10.976156,10.42213,10.395157,1.464737,1.477039,1.40801,24.381769,58.787815,22.968525,10.01586,58.967327,51.424099,108.789009,0.159425511956215,656.81842,526.796385334296,2.1978710108955,0.0489706655465515,1.1289049201016,-0.492319028544102,606.743558088096,2.26610274453098,0.0188086587090127,1.21451251212616,45.0705933956301,581.201533380269,91.0991237907307,0.0170336234682045,1.27987718393678
8,8.002259,28,27.994225,9.4939,9.330727,111.68071,NaN,1.007846,NaN,28.411215,400,400.179077,25,29.580164,9.238956,46.164223,50.017952,402.106628,399.271912,398.976501,5409.496582,10.986268,10.442356,10.41314,1.469884,1.469185,1.40894,24.405035,58.69783,22.946669,10.035059,59.024467,51.450623,108.802261,0.23365718126297,655.813232,526.80655675736,2.19792926336705,0.0489813931862874,1.12878099886671,-0.49730481545555,606.778856393501,2.26619606569679,0.0188112868632856,1.21445012713849,45.0701017400865,581.222196927011,91.1148597582385,0.0170353009216703,1.27979752904452
8,8.003607,28,27.996042,9.4939,9.339154,111.68737,NaN,1.008058,NaN,28.406965,400,400.177399,25,29.571449,9.24521,46.391953,50.017952,402.106628,399.271912,398.976501,5409.496582,10.986268,10.442356,10.41314,1.469884,1.469185,1.40894,24.405035,58.69783,22.946669,10.035059,59.024467,51.450623,108.802261,0.23365718126297,655.813232,526.81160956913,2.19792377849652,0.0489741723851431,1.12879590983973,-0.492066452203744,606.784592716782,2.2662020900946,0.0188103965228302,1.21445873774366,45.0728419853284,581.223294187823,91.1179992266423,0.0170342091408029,1.2798175533069
8,7.999579,28,27.996794,9.4939,9.348999,111.683784,NaN,1.00739,NaN,28.392483,400,400.133484,25,29.573765,9.237066,46.590389,50.017952,402.093018,399.354828,399.036255,5410.19043,10.95145,10.417502,10.383443,1.466318,1.479842,1.407548,24.400639,58.803234,22.949776,10.02566,58.912304,51.415916,108.799042,0.706740438938141,673.919312,526.836043268963,2.19808012475633,0.0490059341338005,1.12846208950613,-0.507721354315834,606.779264246039,2.2661845683803,0.0188095047540603,1.21447519380747,45.0739760481741,581.281530868474,91.1644510118944,0.0170378605995421,1.27961537690464
8,7.998688,28,27.994785,9.4939,9.357119,111.691849,NaN,1.007677,NaN,28.389763,400,400.114227,25,29.590637,9.236589,46.639091,50.017952,402.108978,399.284393,399.045929,5406.817871,10.959587,10.415176,10.372477,1.473749,1.496837,1.414267,24.394489,58.649502,22.94272,10.051342,58.905552,51.399055,108.835312,NaN,830.225159,526.848151949019,2.1981384444748,0.0490146903368225,1.12833932107544,-0.511185051200925,606.791659214591,2.26622659653897,0.0188117622144525,1.21443431490729,45.07094629906,581.299354754172,91.1758584726451,0.0170404198584804,1.27952398776447
8,8.001489,28,27.997227,9.4939,9.366697,111.712296,NaN,1.008637,NaN,28.41116,400,400.130798,25,29.600229,9.244564,46.679249,50.017952,402.108978,399.284393,399.045929,5406.817871,10.959587,10.415176,10.372477,1.473749,1.496837,1.414267,24.394489,58.649502,22.94272,10.051342,58.905552,51.399055,108.835312,NaN,830.225159,526.849699335289,2.19809533407247,0.0489973664954965,1.12843579764838,-0.5002973560035,606.813330197937,2.26627096990351,0.018811514126367,1.21442253771783,45.0746290285907,581.287809626616,91.1699014063377,0.017038027666826,1.27959824918671
8,8.002811,28,27.995968,9.4939,9.370983,111.735809,NaN,1.008231,NaN,28.400511,400,400.162292,25,29.603712,9.246584,47.019302,50.017952,402.184967,399.386414,399.162628,5406.962402,10.966686,10.42062,10.389246,1.459828,1.479032,1.396293,24.430298,58.630375,22.946892,10.062061,58.800552,51.450474,108.780151,0.516247034072876,888.424866,526.850165415653,2.19807405822842,0.0489891263021841,1.12848325737273,-0.495159648089952,606.843513240993,2.26635554717602,0.0188144516562208,1.21435948150942,45.0727303874607,581.277913417734,91.1605869932936,0.0170381355347551,1.27961762853218
8,8.002811,28,27.995968,9.4939,9.372622,111.719009,NaN,1.008231,NaN,28.400023,400,400.202637,25,29.608925,9.252333,47.388721,50.017952,402.184967,399.386414,399.162628,5406.962402,10.966686,10.42062,10.389246,1.459828,1.479032,1.396293,24.430298,58.630375,22.946892,10.062061,58.800552,51.450474,108.780151,0.516247034072876,888.424866,526.852014988636,2.19808060488417,0.0489896022909212,1.12846974327325,-0.495159648089952,606.823111715388,2.26630253932175,0.0188130656442252,1.21439357076145,45.0727303874607,581.280298439853,91.1624508549307,0.0170383048979824,1.27960894836906
8,8.002968,28,27.997326,9.4939,9.372908,111.651833,NaN,1.007773,NaN,28.398069,400,400.135132,25,29.617924,9.260767,47.162556,50.017952,402.092346,399.270325,399.012299,5410.928711,10.986337,10.431143,10.392217,1.461223,1.473426,1.411956,24.442945,58.729492,22.979786,10.0321,58.931854,51.502014,108.759232,0.269661605358124,892.650269,526.851818713913,2.19807718780276,0.0489885591069969,1.12847721764375,-0.494549539469574,606.739770665328,2.26607933893362,0.0188064467183699,1.21454668457262,45.0747783232603,581.281367297821,91.1649910940804,0.0170375064771137,1.27962300131048
8,8.004407,28,27.996805,9.4939,9.372908,111.651833,NaN,1.008244,NaN,28.398069,400,400.135132,25,29.617924,9.245506,46.994347,50.017952,402.051025,399.300934,399.000885,5410.352539,10.967587,10.42856,10.384224,1.476805,1.496377,1.420076,24.447899,58.783207,22.974777,10.034794,58.87693,51.482292,108.760788,NaN,937.213501,526.847061424883,2.19803540004065,0.0489782384297001,1.12856734823711,-0.48895794775126,606.7404452679,2.26608363836532,0.0188068595026883,1.21454032972692,45.0739926366867,581.265256033222,91.1517465811361,0.0170366978445648,1.27967476544605
8,8.003719,28,27.997345,9.4939,9.371123,111.581467,NaN,1.007743,NaN,28.387026,400,400.101074,25,29.62833,9.237725,46.813587,50.015999,402.061646,399.32193,399.059937,5407.323242,10.963468,10.42067,10.375717,1.478353,1.491882,1.423279,24.456467,58.688889,22.941257,10.075644,58.850739,51.428169,108.801208,NaN,944.122192,526.847321544438,2.19804824850574,0.0489826540380009,1.12853897568565,-0.491631247390785,606.65427821005,2.26585705308221,0.0188006241242288,1.21469038835129,45.0748069757266,581.270856767049,91.1568013009513,0.0170367479113781,1.27966151037897
8,8.00417,28,27.998529,9.4939,9.363221,111.490158,NaN,1.007507,NaN,28.359417,400,400.09256,25,29.63747,9.247003,46.498737,50.015999,402.061646,399.32193,399.059937,5407.323242,10.963468,10.42067,10.375717,1.478353,1.491882,1.423279,24.456467,58.688889,22.941257,10.075644,58.850739,51.428169,108.801208,NaN,944.122192,526.836912287442,2.19800358484893,0.0489771249089616,1.12863243085939,-0.489878817625481,606.541822103179,2.26555893551149,0.0187921480707579,1.21489168351225,45.0765924474747,581.256602754467,91.147149330726,0.0170349735869372,1.27972906114907
8,8.005077,28,27.999731,9.4939,9.359543,111.406876,NaN,1.007813,NaN,28.354347,400,400.112457,25,29.642204,9.256301,46.280483,50.015999,401.988159,399.274384,398.972382,5414.512695,10.964573,10.429791,10.385234,1.46531,1.480753,1.413757,24.506908,58.747734,22.938953,10.067068,58.837959,51.416359,108.803192,0.583581268787384,827.677673,526.829761710304,2.19796255124913,0.0489695533916357,1.12871964221663,-0.486354756618198,606.439076373941,2.26528591294131,0.018784318586985,1.21507745057734,45.0784050042149,581.243702009077,91.1385780757301,0.01703328389204,1.27979194508855
8,8.004537,28,27.997295,9.4939,9.360466,111.304398,NaN,1.008341,NaN,28.355934,400,400.085266,25,29.643303,9.25517,46.132339,50.015999,401.988159,399.274384,398.972382,5414.512695,10.964573,10.429791,10.385234,1.46531,1.480753,1.413757,24.506908,58.747734,22.938953,10.067068,58.837959,51.416359,108.803192,0.583581268787384,827.677673,526.832589257405,2.19798192052692,0.0489736931808909,1.12867817342915,-0.488452838039336,606.317711429103,2.26498217257741,0.0187777809746293,1.21525885122255,45.0747315744675,581.246608484044,91.137790185272,0.017035058221317,1.2797491565302
8,8.004685,28,27.998642,9.4939,9.365991,111.255356,NaN,1.008175,NaN,28.357237,400,399.99826,25,29.643023,9.260344,46.455502,50.015999,402.082336,399.273285,399.037964,5408.730957,10.979893,10.425674,10.380071,1.47083,1.476562,1.410645,24.500322,58.71151,22.926254,10.072202,58.813618,51.410488,108.808479,0.765566647052765,666.945679,526.838335708588,2.19799969539903,0.0489742364225609,1.12864184029111,-0.487877797635178,606.256359541099,2.26481600206282,0.0187726619189671,1.21537682629321,45.0767628484352,581.255378334832,91.1463344411275,0.0170348139083308,1.27973501425686
8,8.006138,28,27.999128,9.4939,9.361126,111.294579,NaN,1.007718,NaN,28.370186,400,400.069366,25,29.647305,9.269987,47.08366,50.015999,402.013885,399.27832,398.936401,5414.553711,10.998079,10.441792,10.405973,1.474749,1.476975,1.414203,24.507515,58.671482,22.938761,10.062045,58.834404,51.409855,108.824455,0.784798204898834,572.500671,526.828039715775,2.19793806618016,0.0489624072792288,1.1287730788934,-0.482232727865608,606.30339725666,2.26493598723219,0.0187755186065565,1.21530165166763,45.0774957173745,581.233755385025,91.1300488648891,0.0170329656960318,1.27982022149841
8,8.00666,28,27.998648,9.4939,9.354378,111.352448,NaN,1.008509,NaN,28.372925,400,400.090393,25,29.65328,9.266102,47.076572,50.015999,402.013885,399.27832,398.936401,5414.553711,10.998079,10.441792,10.405973,1.474749,1.476975,1.414203,24.507515,58.671482,22.938761,10.062045,58.834404,51.409855,108.824455,0.784798204898834,572.500671,526.818696014837,2.19789594560213,0.0489567066151144,1.12886156630907,-0.480204888434059,606.374345371138,2.26512286476978,0.0187806799357369,1.21517628293176,45.0767718962592,581.217594415077,91.1168187653462,0.0170321270233006,1.27987278984266
8,8.007018,28,27.997879,9.4939,9.362386,111.305588,NaN,1.008261,NaN,28.376081,400,400.066315,25,29.664127,9.257751,46.804653,50.015999,401.97168,399.243774,398.899384,5414.779297,10.99157,10.432448,10.394301,1.473131,1.467525,1.413715,24.487251,58.651081,22.951887,10.055346,58.908051,51.458252,108.782646,0.864997684955597,541.794189,526.826551716961,2.19791754870037,0.04895646631396,1.12881783907939,-0.478814205959452,606.318398931583,2.26498110844947,0.0187774169880828,1.21526356339537,45.0756122547542,581.224153944411,91.1209781579009,0.017033087765472,1.27983870701639
8,8.005463,28,27.997358,9.4939,9.359818,111.22731,NaN,1.008103,NaN,28.390305,400,399.986511,25,29.672585,9.257607,46.388783,50.015999,401.916046,399.177765,398.736115,5410.845703,10.999031,10.453283,10.422639,1.4732,1.464875,1.404202,24.514111,58.77433,22.950195,10.058806,58.890644,51.41951,108.804474,0.749298393726349,558.193542,526.828795588026,2.19795244081622,0.0489668659811083,1.12874156777962,-0.484855082739216,606.223941508256,2.26473793654972,0.0187713601611199,1.21541913993379,45.0748265800369,581.23597682494,91.1295618167007,0.0170342626895007,1.27978872686944
8,8.005463,28,27.997358,9.4939,9.352539,111.126053,NaN,1.008103,NaN,28.399202,400,399.989227,25,29.678364,9.250473,46.190235,50.015999,401.916046,399.177765,398.736115,5410.845703,10.999031,10.453283,10.422639,1.4732,1.464875,1.404202,24.514111,58.77433,22.950195,10.058806,58.890644,51.41951,108.804474,0.749298393726349,558.193542,526.820579259321,2.1979233571029,0.0489647521833807,1.12880169968364,-0.484855082739216,606.100861172098,2.26441768728454,0.0187629888853411,1.21562945329184,45.0748265800369,581.225382342893,91.1212836360861,0.0170335103384675,1.27982734076847
8,8.005906,28,27.997835,9.4939,9.355478,111.105377,NaN,1.007853,NaN,28.390516,400,400.002441,25,29.67425,9.245241,46.047401,50.003124,402.002655,399.169678,398.922333,5409.201172,10.975028,10.419647,10.376069,1.469495,1.475116,1.414163,24.530916,58.763981,22.939993,10.064057,58.816235,51.433273,108.801414,0.604451179504395,572.889587,526.822431599913,2.19792223589228,0.0489624301244976,1.12880519381613,-0.483134022030526,606.075105543497,2.26434833274064,0.0187609016806492,1.21567838708505,45.0755459026191,581.225786409361,91.1221984249686,0.0170332320115965,1.27983217431018
8,8.007194,28,27.99695,9.4939,9.359492,111.165176,NaN,1.008409,NaN,28.398373,400,400.033691,25,29.670755,9.23818,46.164757,50.003124,402.064209,399.212738,398.966553,5408.360352,10.974907,10.425068,10.380588,1.47951,1.478358,1.40804,24.534321,58.690102,22.950212,10.068659,58.878254,51.35471,108.836731,0.467002660036087,582.163696,526.822702787212,2.19790087485022,0.0489543648305223,1.12885278737646,-0.478130535780963,606.148949372256,2.2645448128642,0.0187665466095553,1.21554306487869,45.074211302978,581.216497827859,91.1138293153215,0.017033142016546,1.27985433655606
8,8.007916,28,27.998024,9.4939,9.357814,111.233917,NaN,1.008437,NaN,28.396667,400,400.024475,25,29.677443,9.240751,46.174114,50.003124,402.064209,399.212738,398.966553,5408.360352,10.974907,10.425068,10.380588,1.47951,1.478358,1.40804,24.534321,58.690102,22.950212,10.068659,58.878254,51.35471,108.836731,0.467002660036087,582.163696,526.818420513998,2.19787320640918,0.0489487044388646,1.12891193354229,-0.47532605355218,606.231105972644,2.26475332309878,0.0187713791264446,1.2154136366522,45.075830914637,581.208248576897,91.1087329317685,0.017031864942406,1.27989862038066
8,8.008914,28,27.997702,9.4939,9.355057,111.341339,NaN,1.008216,NaN,28.385902,400,400.006012,25,29.676985,9.246712,46.363869,50.003124,402.007477,399.172241,398.923767,5409.5625,10.984337,10.429045,10.398643,1.474727,1.481429,1.407937,24.490772,58.79924,22.943943,10.063822,58.852684,51.423431,108.818634,0.347429841756821,589.733215,526.812006831399,2.1978332131022,0.0489407547744331,1.12899733022503,-0.471449813592812,606.362074356878,2.2650955709994,0.0187805110689232,1.21518758800917,45.0753453377251,581.193132497591,91.0965183271721,0.0170309986941096,1.27994950436135
8,8.009532,28,27.998465,9.4939,9.355057,111.341339,NaN,1.008822,NaN,28.385902,400,400.006012,25,29.676985,9.251446,46.266308,50.003124,401.9534,399.149139,398.810547,5409.711426,10.98331,10.426311,10.393023,1.476857,1.480423,1.410439,24.506989,58.768242,22.933743,10.083937,58.877617,51.40089,108.83017,0.249010935425758,595.574036,526.809962494658,2.19781527098581,0.048936328602419,1.12903610093881,-0.469049680368585,606.361083501016,2.26508926712317,0.0187799070178327,1.21519695008245,45.0764959369629,581.187896604511,91.0933861418529,0.0170301358373011,1.27997870208098
8,8.008132,28,27.998941,9.4939,9.351442,111.412827,NaN,1.0086,NaN,28.382908,400,400.014832,25,29.670332,9.25737,46.399048,50.003124,401.9534,399.149139,398.810547,5409.711426,10.98331,10.426311,10.393023,1.476857,1.480423,1.410439,24.506989,58.768242,22.933743,10.083937,58.877617,51.40089,108.83017,0.249010935425758,595.574036,526.810512387029,2.19784147106255,0.048945306866856,1.12897817197556,-0.47448707675585,606.447332500033,2.26531124093992,0.0187854355809568,1.21505552696188,45.077213729859,581.198250567752,91.102073340343,0.0170305648049519,1.27994721754333
8,8.008172,28,27.998619,9.4939,9.363729,111.444794,NaN,1.00759,NaN,28.38623,400,399.961334,25,29.671303,9.252923,46.737122,50.003124,402.028595,399.18515,398.869781,5404.858887,10.973235,10.416583,10.377671,1.480244,1.484587,1.403928,24.542206,58.891666,22.934969,10.075767,58.930843,51.367924,108.846489,0.158316239714622,598.369324,526.824251226859,2.19788940978258,0.0489485877247869,1.12887909532059,-0.474331712566311,606.486590882898,2.26541489543011,0.0187883307092063,1.21498587549614,45.0767281650967,581.21516424624,91.1148835904044,0.0170319731158259,1.27988126777946
8,8.009211,28,28.000031,9.4939,9.3807,111.477951,NaN,1.008657,NaN,28.380936,400,399.989655,25,29.674768,9.247202,47.441677,50.003124,402.028595,399.18515,398.869781,5404.858887,10.973235,10.416583,10.377671,1.480244,1.484587,1.403928,24.542206,58.891666,22.934969,10.075767,58.930843,51.367924,108.846489,0.158316239714622,598.369324,526.83997300479,2.19792705691204,0.048946071643472,1.12880401912782,-0.470296333974261,606.525043719031,2.26550797590575,0.0187899507290857,1.21493509786887,45.0788573801547,581.231282975318,91.1292510487691,0.0170322089878227,1.27984117065694
8,8.008809,28,27.999525,9.4939,9.393271,111.522316,NaN,1.008514,NaN,28.38625,400,400.108856,25,29.677061,9.238326,47.703232,50.003124,402.281799,399.383789,399.127472,5411.54834,10.984731,10.425582,10.386573,1.478393,1.487272,1.417811,24.52788,58.842438,22.958101,10.052698,58.824139,51.418755,108.819061,0.0716190338134766,601.729126,526.855491382193,2.19798894665254,0.0489526000487462,1.12867506984154,-0.471857617181797,606.579598291626,2.26565227703082,0.0187940144546201,1.21483798001495,45.0780943705919,581.252966751462,91.1455587621941,0.0170340743269479,1.27975546878361
8,8.008018,28,27.999683,9.4939,9.390429,111.581131,NaN,1.009178,NaN,28.376446,400,400.171753,25,29.676525,9.252968,47.372013,50.003124,402.223724,399.295471,399.072784,5404.673828,10.977136,10.420622,10.383609,1.461949,1.474414,1.402429,24.523102,58.679283,22.966671,10.042509,58.920349,51.442833,108.814217,0.0717416554689407,603.30127,526.854898415057,2.19800055334026,0.0489574420330056,1.12864897938347,-0.474929867925937,606.650840726444,2.26583669380858,0.0187987444955568,1.21471963142556,45.078332623721,581.257464177928,91.1492714588783,0.0170342919739321,1.27974117510275
9,9.156303,31.5,31.661139,13.209,14.184807,115.358887,NaN,1.008344,NaN,28.986151,400,400.147705,25,30.280224,9.41671,51.721725,50.003967,402.170471,399.576172,399.152191,6056.226563,11.682517,11.161205,11.218013,1.624721,1.608736,1.570093,35.21405,67.137619,25.398355,14.83947,67.216682,58.158325,112.922836,0.209216699004173,732.48175,528.609652102777,2.18567813711585,0.0430119515316622,1.15821736530212,3.76134080579868,606.581960888433,2.24897854253085,0.0165182587379221,1.25120415129347,50.3425264509341,582.591589857646,96.6505403379418,0.0150380774654677,1.32201998604277
9,9.158943,31.5,31.664398,13.209,14.176737,115.385971,NaN,1.008843,NaN,28.979034,400,400.265137,25,30.279448,9.411951,51.479477,50.003967,402.243622,399.629639,399.241058,6062.728027,11.686869,11.14526,11.196905,1.616854,1.595345,1.544375,35.220436,67.204132,25.459999,14.797203,67.2883,58.109318,112.97654,0.0798719301819801,673.137024,528.591883122388,2.18557678385488,0.0429950978742606,1.1584461130685,3.77060390664559,606.611657596001,2.24904112168779,0.0165182648382276,1.25117523474489,50.3469984058474,582.55901072512,96.629778060601,0.0150343845072244,1.32219313630292
9,9.157568,31.5,31.662296,13.209,14.167874,115.389198,NaN,1.007867,NaN,28.962429,400,400.312042,25,30.275805,9.417896,51.691341,50.003967,401.854095,399.26944,398.774994,6063.278809,11.700501,11.169964,11.225416,1.605706,1.581965,1.550665,35.241875,67.145828,25.453556,14.800849,67.148216,58.089802,112.974632,0.185169756412506,725.289063,528.586002726129,2.18557689452818,0.043000468432807,1.15844123689706,3.76577962716959,606.618397508843,2.2490674054157,0.016519825704124,1.25114077338555,50.3441141110288,582.555891330809,96.6249162856637,0.0150352472353797,1.322179088439
9,9.15908,31.5,31.661064,13.209,14.155036,115.334343,NaN,1.007756,NaN,28.957258,400,400.176971,25,30.274055,9.430774,52.028858,50.003967,401.854095,399.26944,398.774994,6063.278809,11.700501,11.169964,11.225416,1.605706,1.581965,1.550665,35.241875,67.145828,25.453556,14.800849,67.148216,58.089802,112.974632,0.185169756412506,725.289063,528.566304371254,2.18548570730377,0.0429886753774309,1.15864433112715,3.77108455027854,606.551347031515,2.24890006056833,0.0165164496737367,1.25126627286371,50.3424235327894,582.520321630677,96.5965483185839,0.0150336287907368,1.32230749201272
9,9.159316,31.5,31.661762,13.209,14.144123,115.217369,NaN,1.008319,NaN,28.950947,400,400.050629,25,30.273085,9.423936,52.380974,50.003967,401.860077,399.237152,398.834412,6055.416016,11.688249,11.153831,11.216619,1.611228,1.593312,1.552682,35.22596,67.001312,25.483999,14.770658,67.234497,58.091976,112.987038,0.425432175397873,666.451111,528.552906182186,2.18543554129688,0.042984512072518,1.15875414652656,3.7719125075721,606.404064949109,2.24851791657277,0.0165071640794154,1.25157635794149,50.3433813503893,582.50282252938,96.5841462020374,0.015032175453159,1.32238726822317
9,9.16041,31.5,31.660992,13.209,14.119538,115.112267,NaN,1.007163,NaN,28.952646,400,400.028381,25,30.273779,9.433033,52.454174,50.003967,401.860077,399.237152,398.834412,6055.416016,11.688249,11.153831,11.216619,1.611228,1.593312,1.552682,35.22596,67.001312,25.483999,14.770658,67.234497,58.091976,112.987038,0.425432175397873,666.451111,528.520921466517,2.18530783904543,0.042971992845985,1.15903563055049,3.77575036988617,606.273500066943,2.24818495446681,0.0164996922323132,1.25183870016481,50.3423247311939,582.454451662041,96.5466531620789,0.0150295179547532,1.32257368348712
9,9.160308,31.5,31.66256,13.209,14.092487,115.065346,NaN,1.008081,NaN,28.966385,400,400.03656,25,30.280479,9.432029,52.137604,50.005878,401.91217,399.34082,398.900299,6065.499023,11.676642,11.151503,11.197646,1.617647,1.599162,1.551751,35.222061,67.037086,25.481493,14.759146,67.232803,58.135788,112.967087,0.563547134399414,672.404968,528.489891125825,2.18520134150255,0.0429655073945037,1.15926733344871,3.77539255826593,606.212737506441,2.24802178335697,0.0164951583461575,1.25198013567115,50.3444763711965,582.417437649141,96.5205367882597,0.0150263977007177,1.32274391689861
9,9.160271,31.5,31.661983,13.209,14.076566,115.021179,NaN,1.008214,NaN,28.960493,400,400.043518,25,30.292355,9.42265,51.914646,50.005878,401.828918,399.245605,398.772156,6061.720215,11.70159,11.158998,11.21445,1.622425,1.605783,1.573152,35.259327,67.234505,25.507071,14.724467,67.225967,58.103836,112.950775,0.080315850675106,681.33252,528.471551586159,2.18513804627538,0.0429615610231682,1.15940527369448,3.77526276310965,606.158183218132,2.24788370109484,0.0164921753697073,1.2520877517774,50.3436846101618,582.393172881716,96.5015055691319,0.0150251604406582,1.32283520141234
9,9.160572,31.5,31.66478,13.209,14.065082,114.99971,NaN,1.007681,NaN,28.981129,400,400.022034,25,30.289478,9.41502,52.143936,50.005878,401.828918,399.245605,398.772156,6061.720215,11.70159,11.158998,11.21445,1.622425,1.605783,1.573152,35.259327,67.234505,25.507071,14.724467,67.225967,58.103836,112.950775,0.080315850675106,681.33252,528.457274028969,2.18508383492123,0.042956884915979,1.15952459959809,3.77631865273179,606.127692030365,2.24779326535492,0.016488798728472,1.25217876056745,50.3475225577504,582.377336007478,96.492867526613,0.0150227549389246,1.32293516803646
9,9.160572,31.5,31.66478,13.209,14.051945,115.016922,NaN,1.007681,NaN,28.972252,400,400.064728,25,30.275475,9.419873,52.320805,50.005878,401.928955,399.321991,398.862427,6061.737793,11.700127,11.172561,11.229232,1.622621,1.600588,1.561854,35.288254,67.197357,25.51062,14.701037,67.259804,58.175095,112.925217,NaN,685.662537,528.442040593399,2.18503079528326,0.0429534575209036,1.15964045712328,3.77631865273179,606.149244145332,2.24784878938748,0.0164901021150038,1.25213392959289,50.3475225577504,582.357730675326,96.4780484019763,0.015021520507372,1.32301493909503
9,9.158009,31.5,31.664646,13.209,14.03503,115.046921,NaN,1.008492,NaN,28.976269,400,399.932251,25,30.27054,9.421429,52.227287,50.005878,401.638947,399.004822,398.573761,6064.918945,11.676031,11.152123,11.190067,1.616838,1.591664,1.548143,35.296738,67.105446,25.521265,14.674318,67.264664,58.155842,112.931328,NaN,674.568359,528.430622724428,2.18502937592735,0.042963353259616,1.15963518208818,3.76732696488807,606.186978588744,2.24794656680702,0.0164924574549799,1.25205418546414,50.3473386935018,582.357004753484,96.4773399908761,0.0150215422577242,1.32301618926926
9,9.158384,31.5,31.664627,13.209,14.020956,115.091347,NaN,1.008443,NaN,28.979404,400,399.801025,25,30.278563,9.422897,52.217644,50.005878,401.638947,399.004822,398.573761,6064.918945,11.676031,11.152123,11.190067,1.616838,1.591664,1.548143,35.296738,67.105446,25.521265,14.674318,67.264664,58.155842,112.931328,NaN,674.568359,528.413101309638,2.18496275371785,0.0429575859368567,1.15978207697928,3.76864268388658,606.242624280912,2.24808998331145,0.0164958326638569,1.25193851308355,50.3473126231491,582.332351443788,96.4586838758946,0.0150199994852018,1.32311631999776
9,9.160038,31.5,31.665079,13.209,14.011651,115.135864,NaN,1.00762,NaN,29.000542,400,399.936279,25,30.273613,9.408543,51.79216,50.005878,401.944153,399.327271,398.899963,6064.458984,11.68763,11.164687,11.211554,1.599661,1.577534,1.538772,35.27544,67.132919,25.540215,14.623376,67.278275,58.247871,112.874924,0.331716120243073,729.946533,528.397015904581,2.18488200042284,0.0429459232275654,1.15996417119349,3.77444539530336,606.297771717683,2.24823009882759,0.0164989192356585,1.25182870424209,50.3479328198433,582.303184048485,96.4371793446392,0.0150179353339034,1.32324091022786
9,9.159528,31.5,31.66436,13.209,14.011651,115.135864,NaN,1.008941,NaN,29.000542,400,399.936279,25,30.273613,9.402979,51.652435,50.005878,401.944153,399.327271,398.899963,6064.458984,11.68763,11.164687,11.211554,1.599661,1.577534,1.538772,35.27544,67.132919,25.540215,14.623376,67.278275,58.247871,112.874924,0.331716120243073,729.946533,528.398648086811,2.18489531172989,0.0429487701106375,1.15993337559853,3.77265625205132,606.29869836636,2.24823554053265,0.0164993693998288,1.25181970309993,50.3469462648154,582.307023939419,96.439223956843,0.0150185390203672,1.3232161096105
9,9.159081,31.5,31.666012,13.209,13.986317,115.17263,NaN,1.008241,NaN,29.03306,400,400.010529,25,30.253061,9.391632,51.684799,50.005878,401.927032,399.334656,398.891022,6060.253418,11.679427,11.146927,11.194941,1.621429,1.59456,1.558915,35.268368,67.243546,25.541857,14.629977,67.395523,58.168278,112.907768,0.201092749834061,685.23645,528.370690707561,2.18480463524223,0.0429446523181875,1.16013055408675,3.77108805860627,606.342592670365,2.24834156168527,0.0165011174453546,1.25174516203602,50.3492129830284,582.275992691374,96.4177437925731,0.0150157535348693,1.32336366126589
9,9.161407,31.5,31.665527,13.209,13.96613,115.213814,NaN,1.008357,NaN,29.047386,400,400.014771,25,30.254086,9.40256,51.731915,50.002693,401.901764,399.286224,398.82843,6066.053711,11.703633,11.16824,11.219445,1.611281,1.595315,1.548908,35.278152,67.192581,25.550617,14.590789,67.416664,58.165859,112.920753,0.0907750502228737,695.509583,528.339818755957,2.18466233282743,0.0429264004418925,1.16045017952768,3.7792476442898,606.394766950596,2.24847797366429,0.0165045372852313,1.2516325986953,50.3485475213365,582.222677024508,96.3768805383353,0.015012640062652,1.32357512514994
9,9.160097,31.5,31.665232,13.209,13.949612,115.247047,NaN,1.008062,NaN,29.046761,400,399.981323,25,30.262619,9.401721,51.635056,50.002693,401.901764,399.286224,398.82843,6066.053711,11.703633,11.16824,11.219445,1.611281,1.595315,1.548908,35.278152,67.192581,25.550617,14.590789,67.416664,58.165859,112.920753,0.0907750502228737,695.509583,528.324846800668,2.18462977224142,0.0429293975766532,1.16051749330217,3.7746523697549,606.436740818968,2.24858730150046,0.0165072361904677,1.25154310426889,50.3481427521339,582.210202307566,96.3671037601297,0.015012002848326,1.32362233510831
9,9.158936,31.5,31.664627,13.209,13.934041,115.280281,NaN,1.007647,NaN,29.038082,400,400.010651,25,30.260185,9.411339,51.485348,50.002693,401.86972,399.245331,398.807922,6061.397461,11.693807,11.167975,11.216842,1.603721,1.584506,1.54309,35.285427,67.196091,25.586445,14.547192,67.335197,58.139408,112.89579,0.465854823589325,661.990967,528.310496324846,2.18459714772272,0.0429318111597121,1.16058547299903,3.77057934806572,606.479111812423,2.24869896021081,0.0165101289963508,1.25144985512461,50.3473126231491,582.197238949829,96.3565882634087,0.0150114907958832,1.32366760876164
9,9.157236,31.5,31.665796,13.209,13.92046,115.316338,NaN,1.008754,NaN,29.045334,400,400.006653,25,30.260653,9.414516,51.74791,50.002693,401.907104,399.309753,398.851746,6060.030273,11.669133,11.15078,11.190964,1.618438,1.594342,1.559089,35.335312,67.173492,25.565413,14.544112,67.354469,58.144398,112.884796,0.951858997344971,654.710144,528.300183149903,2.18458664789429,0.0429377546773468,1.16060314647771,3.76461470078942,606.522729686756,2.2488062787978,0.0165121238947985,1.25137159397021,50.348916613431,582.195113996252,96.3563776975913,0.0150107688473933,1.32369119079624
9,9.157236,31.5,31.665796,13.209,13.9083,115.346397,NaN,1.008754,NaN,29.063665,400,400.006409,25,30.262295,9.398456,52.256096,50.002693,401.907104,399.309753,398.851746,6060.030273,11.669133,11.15078,11.190964,1.618438,1.594342,1.559089,35.335312,67.173492,25.565413,14.544112,67.354469,58.144398,112.884796,0.951858997344971,654.710144,528.286069558378,2.18453748264595,0.0429345779102334,1.16071126294628,3.76461470078942,606.560343503387,2.24890310150234,0.0165143969563269,1.25129428720033,50.348916613431,582.17694745962,96.3426539325126,0.0150096247071194,1.32376547639831
9,9.157739,31.5,31.66666,13.209,13.888283,115.347382,NaN,1.00852,NaN,29.067474,400,399.975494,25,30.268208,9.393591,52.14233,50.002693,401.844971,399.241241,398.817169,6061.402832,11.695754,11.151232,11.209469,1.613479,1.591052,1.543051,35.325348,67.189323,25.554575,14.517098,67.283188,58.216492,112.848274,NaN,672.117371,528.261220454263,2.18444339216691,0.0429265395505354,1.16091994763166,3.766379621959,606.560464772179,2.24889974097365,0.0165139302917559,1.25130252684546,50.3501020824679,582.143479579366,96.3184040921543,0.0150070822322167,1.32391344321408
9,9.156332,31.5,31.665218,13.209,13.861855,115.322014,NaN,1.00816,NaN,29.074425,400,399.980408,25,30.263187,9.399099,52.030495,50.002693,401.844971,399.241241,398.817169,6061.402832,11.695754,11.151232,11.209469,1.613479,1.591052,1.543051,35.325348,67.189323,25.554575,14.517098,67.283188,58.216492,112.848274,NaN,672.117371,528.235051641255,2.18437326246638,0.0429274889265487,1.16107005646457,3.76144257053841,606.530576018092,2.2488289337612,0.0165129151487141,1.25134977986073,50.3481235426761,582.115405726663,96.2954784800444,0.01500603921218,1.32401003097797
9,9.156162,31.5,31.664011,13.209,13.836241,115.271812,NaN,1.008527,NaN,29.079952,400,399.952057,25,30.242002,9.380041,51.789612,50.002693,401.783325,399.172943,398.728638,6065.820313,11.703115,11.174261,11.232842,1.616628,1.586714,1.546216,35.292995,67.163994,25.579996,14.481638,67.291283,58.223576,112.856941,NaN,687.854614,528.205854843716,2.18427407370836,0.0429217427181562,1.1612883392195,3.76084601513941,606.469306043829,2.24867633363214,0.0165098742059863,1.25146399048892,50.3464673883449,582.076951278311,96.2649951142391,0.0150042239134321,1.32415225802219
9,9.15618,31.5,31.663723,13.209,13.807028,115.234543,NaN,1.007848,NaN,29.068529,400,399.911255,25,30.211456,9.383344,51.533207,50.002693,401.819855,399.186005,398.754791,6058.25,11.670781,11.149617,11.185287,1.602797,1.578288,1.543568,35.305023,67.246536,25.583309,14.45521,67.338646,58.204819,112.836845,0.180523917078972,701.016907,528.171868493547,2.18415537346645,0.0429140042177018,1.16155062278476,3.76090918022544,606.423034258589,2.24855842435236,0.0165072352619748,1.25155652222908,50.3460722092828,582.032671547591,96.2312133775613,0.0150015792165323,1.32433028396723
9,9.156715,31.5,31.662544,13.209,13.807028,115.234543,NaN,1.008144,NaN,29.068529,400,399.911255,25,30.211456,9.383913,51.944969,50.002693,401.819855,399.186005,398.754791,6058.25,11.670781,11.149617,11.185287,1.602797,1.578288,1.543568,35.305023,67.246536,25.583309,14.45521,67.338646,58.204819,112.836845,0.180523917078972,701.016907,528.17014993055,2.18414138397699,0.0429110172257461,1.16158320561759,3.76278654404172,606.424552282568,2.24856734404447,0.0165079736617799,1.25154179194405,50.344454416101,582.025735443502,96.2245677897226,0.0150017350800018,1.32434371369439
9,9.155884,31.5,31.663441,13.209,13.790334,115.22374,NaN,1.008153,NaN,29.039486,400,399.9599,25,30.193069,9.38498,52.146774,50.003624,402.042236,399.381653,398.984406,6061.225586,11.682553,11.159256,11.203649,1.607611,1.590372,1.545473,35.326778,67.247612,25.536024,14.467957,67.326653,58.177612,112.871193,0.540399253368378,656.464355,528.15342743365,2.18409553403636,0.0429112913063535,1.16168205976656,3.75987045354026,606.409876671868,2.24852574470929,0.016506594559487,1.25158088866919,50.3456852604321,582.010145477272,96.2138677146125,0.0150003018291809,1.32441920222877
9,9.155128,31.5,31.663988,13.209,13.778187,115.216034,NaN,1.008632,NaN,29.033958,400,400.055725,25,30.200937,9.372502,51.83923,50.003624,401.846741,399.161011,398.792084,6066.236328,11.687809,11.142917,11.188323,1.604144,1.581652,1.530683,35.343346,67.123787,25.548134,14.455827,67.360001,58.148827,112.87542,0.527612090110779,644.909119,528.141745516237,2.18406612735519,0.0429123357585339,1.16174481790566,3.75721737407434,606.399527492163,2.24849677216149,0.0165056689747507,1.25160762705381,50.3464358290083,582.000104304761,96.2069397020381,0.0149993941854898,1.32446744676985
9,9.155005,31.5,31.663469,13.209,13.762343,115.234131,NaN,1.007684,NaN,29.029591,400,399.988922,25,30.205276,9.383681,51.609951,50.003624,401.846741,399.161011,398.792084,6066.236328,11.687809,11.142917,11.188323,1.604144,1.581652,1.530683,35.343346,67.123787,25.548134,14.455827,67.360001,58.148827,112.87542,0.527612090110779,644.909119,528.123733124328,2.18400518850357,0.0429088780956285,1.16187939076274,3.7567857065722,606.422845657803,2.24855901831198,0.0165073631663027,1.25155441217759,50.3457236810039,581.976818232775,96.1887388012484,0.0149981879762902,1.32455654439166
