P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.15435,31.5,31.664043,13.209,13.746445,115.268166,NaN,1.008259,NaN,29.053501,400,399.900116,25,30.204727,9.38336,51.642765,50.003624,401.768372,399.129578,398.708313,6067.384766,11.713367,11.166216,11.232604,1.617189,1.594673,1.549563,35.340225,67.255974,25.558937,14.405957,67.318375,58.143295,112.862122,NaN,673.61615,528.107366711734,2.18395793967159,0.0429083766724072,1.16198210271375,3.75448691545438,606.464702000473,2.24866434435607,0.0165095783730267,1.25147378811775,50.3465112969591,581.960228545164,96.1769002690893,0.0149968541614037,1.32463211280645
9,9.153871,31.5,31.663399,13.209,13.735645,115.323601,NaN,1.00857,NaN,29.064648,400,399.865051,25,30.2047,9.3807,51.686741,50.003624,401.938263,399.225616,398.85495,6058.641602,11.692814,11.154092,11.210633,1.60209,1.57847,1.536817,35.349476,67.148636,25.567083,14.379353,67.245033,58.130733,112.872414,NaN,691.810364,528.096357373973,2.18392672911174,0.0429082259652921,1.16204985163709,3.75280573596194,606.534901963315,2.24884780190045,0.01651417452718,1.25132301040449,50.3456276295248,581.947736021647,96.1666999579987,0.0149963907536742,1.32467528776382
9,9.155133,31.5,31.661686,13.209,13.731806,115.375565,NaN,1.008479,NaN,29.071352,400,399.905914,25,30.199596,9.383953,51.978096,50.003624,401.938263,399.225616,398.85495,6058.641602,11.692814,11.154092,11.210633,1.60209,1.57847,1.536817,35.349476,67.148636,25.567083,14.379353,67.245033,58.130733,112.872414,NaN,691.810364,528.08783689675,2.18387815547025,0.0429001738702705,1.1621614383592,3.75723492144101,606.602124794918,2.24902811647849,0.0165191771179104,1.25116815299775,50.343277061584,581.927228544017,96.1491720598285,0.0149959596306851,1.32473781331206
9,9.155444,31.5,31.663111,13.209,13.722361,115.418556,NaN,1.008704,NaN,29.082104,400,400.061249,25,30.179531,9.386352,52.262829,50.003624,402.157593,399.47403,399.019104,6070.732422,11.681006,11.155252,11.195917,1.605918,1.578038,1.529965,35.383095,67.219765,25.596649,14.325534,67.331718,58.167542,112.842232,0.0930714756250381,693.56665,528.075859313611,2.18383175332144,0.0428959659385436,1.16226537619067,3.75832635338548,606.654079913434,2.24915577403385,0.0165215345664774,1.25107565640336,50.3452324445734,581.912229297151,96.1395531144094,0.0149942981794526,1.32481780106699
9,9.155444,31.5,31.663111,13.209,13.704906,115.449074,NaN,1.008704,NaN,29.111885,400,400.120148,25,30.163486,9.383752,52.370773,50.003624,401.962219,399.237976,398.783966,6069.306152,11.718056,11.160612,11.213764,1.59207,1.561595,1.527472,35.334187,67.015274,25.618774,14.28905,67.395081,58.212982,112.81958,0.156123518943787,686.036926,528.055570600598,2.18376102733647,0.0428913979880099,1.16242248015652,3.75832635338548,606.692259047593,2.24925402602665,0.0165238414463875,1.25099750693741,50.3452324445734,581.886111625236,96.1198397536727,0.0149926523730766,1.32492542673697
9,9.15165,31.5,31.662815,13.209,13.679918,115.457733,NaN,1.0086,NaN,29.112783,400,400.041443,25,30.160267,9.378655,52.193493,50.003624,401.962219,399.237976,398.783966,6069.306152,11.718056,11.160612,11.213764,1.59207,1.561595,1.527472,35.334187,67.015274,25.618774,14.28905,67.395081,58.212982,112.81958,0.156123518943787,686.036926,528.038736303405,2.18375908019636,0.0429060462439985,1.16241541463937,3.74500966808904,606.703471630442,2.24928413822043,0.0165246814072541,1.25097166865198,50.3448262793742,581.884948822577,96.1186082714234,0.0149927278582412,1.32492643509698
9,9.148127,31.5,31.661373,13.209,13.655751,115.459427,NaN,1.007539,NaN,29.116379,400,400.028473,25,30.160013,9.377134,52.102089,50.003624,402.177307,399.470276,398.909851,6065.769043,11.708462,11.178494,11.219844,1.591014,1.561802,1.548089,35.348309,66.973495,25.556917,14.296709,67.360451,58.188492,112.826447,0.194190561771393,702.58313,528.021987458519,2.18375339473577,0.0429194074236019,1.16241751330024,3.73264043248946,606.707443365679,2.24930049058371,0.0165257130590309,1.25094939976546,50.3428475543369,581.880687389792,96.1136680643664,0.0149931840495765,1.32492556267684
9,9.144041,31.5,31.664312,13.209,13.621912,115.407089,NaN,1.007758,NaN,29.092875,400,400.070129,25,30.157547,9.387918,52.179661,50.003624,402.177307,399.470276,398.909851,6065.769043,11.708462,11.178494,11.219844,1.591014,1.561802,1.548089,35.348309,66.973495,25.556917,14.296709,67.360451,58.188492,112.826447,0.194190561771393,702.58313,527.995812395514,2.1837232843031,0.0429333951849442,1.16247233157378,3.71828999001883,606.638189888047,2.2491097733271,0.0165199152572777,1.251119999075,50.3468804023904,581.873974941885,96.1121154455395,0.0149912840229377,1.32499082520725
9,9.1413,31.5,31.662043,13.209,13.611038,115.370255,NaN,1.009297,NaN,29.079721,400,400.05304,25,30.147045,9.39072,52.060417,50.015095,401.947418,399.352081,398.879181,6060.407227,11.664268,11.137141,11.18506,1.595194,1.572843,1.54038,35.369423,67.063072,25.559605,14.252368,67.410667,58.172394,112.824646,0,690.468079,527.992003084615,2.1837510436304,0.042945886101518,1.16240241035068,3.70866060234403,606.595022008712,2.24900831710638,0.0165185519467158,1.25118622975138,50.3437669428506,581.880823743369,96.1145719494607,0.0149928558985659,1.32493356863568
9,9.141356,31.5,31.661278,13.209,13.611038,115.370255,NaN,1.007758,NaN,29.079721,400,400.05304,25,30.147045,9.378832,52.043171,50.015095,401.837494,399.228973,398.707214,6064.52832,11.668732,11.155304,11.195307,1.583377,1.566255,1.525376,35.390446,67.014389,25.519619,14.254711,67.238144,58.160648,112.826508,0.0744828879833221,684.474365,527.991822654939,2.18374957576794,0.0429455725950349,1.16240584329619,3.70885735741479,606.596005679591,2.2490141015112,0.0165190312459947,1.25117669805973,50.3427171920652,581.879134751055,96.112382626344,0.0149931339499037,1.32493074884286
9,9.1409,31.5,31.66103,13.209,13.597176,115.31105,NaN,1.008798,NaN,29.076427,400,399.957794,25,30.14517,9.379646,52.075989,50.015095,401.837494,399.228973,398.707214,6064.52832,11.668732,11.155304,11.195307,1.583377,1.566255,1.525376,35.390446,67.014389,25.519619,14.254711,67.238144,58.160648,112.826508,0.0744828879833221,684.474365,527.977178104999,2.18370533487943,0.042944491768412,1.16250297910889,3.70725518244797,606.52224433231,2.24882528942865,0.0165147093429392,1.25132574768653,50.3423768765022,581.862426721351,96.0994759473533,0.014992205626756,1.32499647585096
9,9.1401,31.5,31.660812,13.209,13.582026,115.209732,NaN,1.008397,NaN,29.078014,400,399.981628,25,30.149906,9.385748,52.134426,50.015095,402.020355,399.469849,398.955902,6063.429199,11.684845,11.147538,11.195837,1.574613,1.556793,1.522603,35.395416,67.089874,25.549395,14.209376,67.379417,58.283466,112.749451,0,684.099976,527.962144038327,2.18366488533216,0.0429449990115193,1.16259071786799,3.70444420299788,606.395730036796,2.24850049287041,0.01650718125361,1.25158420860733,50.3420777264466,581.847164163661,96.0876966085614,0.0149913532849243,1.32505665220836
9,9.1396,31.5,31.658306,13.209,13.573376,115.142693,NaN,1.007317,NaN,29.057915,400,400.04715,25,30.162487,9.386979,52.113777,50.015095,401.881348,399.316589,398.772034,6060.894531,11.69733,11.158815,11.217127,1.573639,1.564405,1.526157,35.389278,67.050873,25.541903,14.190451,67.355438,58.319046,112.730293,0.325469553470612,696.125916,527.953699312795,2.18364292211665,0.0429455306969157,1.16263819094089,3.70268724627107,606.315048668431,2.24830337738972,0.0165036774949495,1.25172623555139,50.3386387590002,581.835297749488,96.0757445932973,0.0149918648782462,1.32507356010734
9,9.13803,31.5,31.65778,13.209,13.561226,115.110947,NaN,1.008228,NaN,29.052797,400,400.018036,25,30.169889,9.383385,52.28405,50.015095,401.881348,399.316589,398.772034,6060.894531,11.69733,11.158815,11.217127,1.573639,1.564405,1.526157,35.389278,67.050873,25.541903,14.190451,67.355438,58.319046,112.730293,0.325469553470612,696.125916,527.944635265473,2.18363482648069,0.042951137485982,1.16265162166949,3.69716992922378,606.275988101048,2.24820501321615,0.0165016038973802,1.25180189755928,50.337916905983,581.831520073266,96.0722646532092,0.0149918911493945,1.32508242182408
9,9.136007,31.5,31.657433,13.209,13.5454,115.1036,NaN,1.008369,NaN,29.070824,400,400.005646,25,30.173328,9.373164,51.868668,50.015095,401.917786,399.375244,398.852203,6067.192383,11.685972,11.158579,11.213858,1.570898,1.565588,1.507388,35.349617,66.96106,25.54213,14.160089,67.152916,58.148705,112.803864,0,746.085876,527.932758854791,2.18362371161415,0.0429583204170057,1.16267047157585,3.69005961491337,606.267238372417,2.2481839521069,0.0165012650445575,1.25181660019167,50.3374406975049,581.826896021837,96.0683600571725,0.0149917740976518,1.32509706894775
9,9.136646,31.5,31.655811,13.209,13.526283,115.093658,NaN,1.008483,NaN,29.083328,400,400.040497,25,30.182123,9.372731,51.573845,50.015095,401.990448,399.469849,398.962921,6064.695313,11.683361,11.159089,11.206586,1.570626,1.559462,1.508925,35.369053,67.053925,25.528778,14.140979,67.280678,58.152561,112.809639,0.207720875740051,707.1828,527.908468759429,2.18352941027965,0.042949724608266,1.16288277085858,3.69230566103846,606.256883846807,2.24816417612189,0.0165015283231019,1.25182206628966,50.3352146782771,581.789648110557,96.0383118529033,0.0149902413728795,1.32523014445223
9,9.135756,31.5,31.654255,13.209,13.508506,115.097229,NaN,1.008486,NaN,29.100456,400,400.121613,25,30.187504,9.358329,51.604904,50.015095,401.990448,399.469849,398.962921,6064.695313,11.683361,11.159089,11.206586,1.570626,1.559462,1.508925,35.369053,67.053925,25.528778,14.140979,67.280678,58.152561,112.809639,0.207720875740051,707.1828,527.890667214362,2.18348064643167,0.0429500468306797,1.16298910285712,3.68917733265619,606.263360065299,2.24818747054379,0.0165027733961765,1.25179331537333,50.3330791542543,581.769313043194,96.0211062042176,0.0149897414777909,1.32529426806024
9,9.135756,31.5,31.654255,13.209,13.497869,115.084122,NaN,1.008486,NaN,29.098228,400,400.126617,25,30.194563,9.356113,51.804722,50.029842,401.906525,399.340637,398.894287,6060.655762,11.695793,11.148393,11.213086,1.588305,1.569854,1.532275,35.376274,67.160332,25.530422,14.128354,67.332642,58.267887,112.734474,0.660512030124664,667.694458,527.878295986324,2.18343748895573,0.0429472553772634,1.16308556039181,3.68917733265619,606.246952587557,2.24814520944448,0.0165017810243178,1.25182730893332,50.3330791542543,581.75338080846,96.0090848447584,0.0149887370127539,1.32536014759738
9,9.133468,31.5,31.655825,13.209,13.489429,115.038422,NaN,1.008194,NaN,29.095886,400,400.051971,25,30.200478,9.370133,52.129452,50.029842,401.906525,399.340637,398.894287,6060.655762,11.695793,11.148393,11.213086,1.588305,1.569854,1.532275,35.376274,67.160332,25.530422,14.128354,67.332642,58.267887,112.734474,0.660512030124664,667.694458,527.87586581816,2.18346329583259,0.0429578636293171,1.16302125488077,3.68113400930315,606.1877161846,2.24798594865446,0.0164973371421701,1.25196565983495,50.3352338921363,581.765261020932,96.0199271480258,0.0149886969391894,1.32533112532481
9,9.133338,31.5,31.65675,13.209,13.471769,114.961365,NaN,1.008439,NaN,29.11441,400,399.995789,25,30.196781,9.386639,52.371132,50.029842,401.884003,399.264984,398.845428,6064.539063,11.693562,11.155849,11.220177,1.588091,1.563703,1.519017,35.425747,67.026939,25.544615,14.095978,67.211998,58.239151,112.748672,1.093358,643.196838,527.855745258363,2.18339504724694,0.0429539564604397,1.16317350832629,3.68067695650666,606.090041653949,2.24773037667082,0.0164909215949296,1.25217787703459,50.3365033647378,581.741452632935,96.0030705399881,0.0149867311434092,1.32544144787888
9,9.132487,31.5,31.653805,13.209,13.450583,114.904839,NaN,1.008287,NaN,29.116186,400,399.984863,25,30.185871,9.394861,52.366051,50.029842,401.888,399.288605,398.898254,6068.542969,11.677165,11.144459,11.199759,1.597775,1.578139,1.538829,35.448143,67.153885,25.551464,14.063218,67.217422,58.152706,112.779488,0.583649635314941,627.16394,527.833849416945,2.18333140529941,0.0429531647738575,1.1633135215191,3.67768489695635,606.023060658472,2.24757029554915,0.0164884831674134,1.2522884007761,50.3324615390317,581.713546241382,95.9784924944065,0.0149864516245938,1.32551922190453
9,9.131845,31.5,31.653578,13.209,13.444281,114.873726,NaN,1.009041,NaN,29.105017,400,400.00824,25,30.177637,9.396855,51.965637,50.029842,401.888,399.288605,398.898254,6068.542969,11.677165,11.144459,11.199759,1.597775,1.578139,1.538829,35.448143,67.153885,25.551464,14.063218,67.217422,58.152706,112.779488,0.583649635314941,627.16394,527.828592218705,2.18332268385826,0.0429551095130494,1.16333121817655,3.67542752787926,605.984390224242,2.24747160406978,0.0164862676009788,1.2523668788535,50.3321499838952,581.709986730398,95.9755354555665,0.0149863412655724,1.32553105130442
9,9.133588,31.5,31.653198,13.209,13.444281,114.873726,NaN,1.008554,NaN,29.105017,400,400.00824,25,30.177637,9.386529,51.721321,50.029842,401.792419,399.170197,398.801697,6068.763184,11.683212,11.150743,11.208798,1.61145,1.587268,1.551482,35.447678,67.131775,25.548134,14.065312,67.225952,58.162457,112.771759,0,658.519348,527.822960758982,2.18327691293912,0.0429453378769056,1.16343873345844,3.68155589982138,605.984881176048,2.24747448387949,0.016486505551079,1.25236209805871,50.3316284339965,581.692522362469,95.961905591278,0.0149854310298943,1.32559851235505
9,9.132811,31.5,31.652349,13.209,13.435212,114.879128,NaN,1.009253,NaN,29.092628,400,399.972565,25,30.170858,9.370765,51.626331,50.029842,401.996643,399.415802,398.999939,6061.776367,11.674988,11.139213,11.197151,1.608771,1.586604,1.546263,35.431297,67.105209,25.567095,14.045626,67.271828,58.21386,112.730103,NaN,689.584473,527.814920060929,2.18326050003995,0.0429473118777405,1.16347330120326,3.67882408434201,605.992743224691,2.24749835285404,0.0164874465926176,1.25233729010354,50.3304631642813,581.685191957545,95.9553594894312,0.0149853954438736,1.32561800001521
9,9.133368,31.5,31.652596,13.209,13.41376,114.890419,NaN,1.008247,NaN,29.078167,400,399.988892,25,30.164803,9.366488,51.411045,50.029842,401.996643,399.415802,398.999939,6061.776367,11.674988,11.139213,11.197151,1.608771,1.586604,1.546263,35.431297,67.105209,25.567095,14.045626,67.271828,58.21386,112.730103,NaN,689.584473,527.788158444136,2.18315876893801,0.0429385555556535,1.16370304492891,3.68078243066589,606.006564133844,2.24753292104608,0.016488147568504,1.25231087904168,50.3308021792751,581.648013980547,95.9276110852431,0.0149829269167083,1.32577528404884
9,9.13267,31.5,31.653049,13.209,13.402413,114.89743,NaN,1.0084,NaN,29.053143,400,400.037628,25,30.162241,9.362228,51.180248,50.029842,401.817902,399.195862,398.799316,6071.665039,11.705938,11.166082,11.235492,1.619797,1.585234,1.552166,35.44416,67.03775,25.552111,14.02595,67.167152,58.245171,112.731819,0.219063222408295,708.290283,527.777210324168,2.18313102246482,0.0429394875429616,1.16376335612853,3.6783283306284,606.014758892589,2.24755211433731,0.0164883951689021,1.25229825316777,50.3314239302188,581.638452178272,95.9209413692043,0.0149820963384587,1.32582075635486
9,9.132376,31.5,31.654161,13.209,13.390041,114.858925,NaN,1.008617,NaN,29.032341,400,399.985291,25,30.155495,9.361978,51.103832,50.029842,401.817902,399.195862,398.799316,6071.665039,11.705938,11.166082,11.235492,1.619797,1.585234,1.552166,35.44416,67.03775,25.552111,14.02595,67.167152,58.245171,112.731819,0.219063222408295,708.290283,527.763762406773,2.18308849697026,0.0429378854539633,1.16385803334433,3.67729461276042,605.965100320675,2.24741941294197,0.0164847808404813,1.25241294211639,50.3329501418559,581.624423378762,95.91169196424,0.0149806530208663,1.32589323111696
9,9.132049,31.5,31.650803,13.209,13.36834,114.80014,NaN,1.00866,NaN,29.012985,400,399.959167,25,30.155689,9.348404,51.078632,50.028954,401.855499,399.196716,398.854706,6058.894531,11.682181,11.152091,11.206035,1.605469,1.570156,1.544749,35.459026,67.106926,25.553972,13.999082,67.344177,58.195339,112.756744,0.267189770936966,712.634705,527.739561387583,2.18300893434846,0.0429340167304405,1.16403594794268,3.67614483574653,605.895814243991,2.24725509787584,0.0164824275808662,1.25252467473291,50.3283411860398,581.590030629854,95.88173206959,0.014980171014264,1.32599295317999
9,9.132766,31.5,31.650076,13.209,13.361183,114.784592,NaN,1.008373,NaN,29.001141,400,399.967377,25,30.160961,9.34064,51.060902,50.028954,401.892151,399.297455,398.881348,6058.898438,11.669012,11.134752,11.181863,1.598235,1.578295,1.534766,35.450905,67.028625,25.586277,13.969811,67.330475,58.237404,112.720573,0.0859029367566109,693.193481,527.728909944566,2.18296101500065,0.0429281169427724,1.16414574295084,3.67866586570102,605.877279735986,2.2472104101507,0.0164817040510244,1.25255630151994,50.3273433070696,581.571258200058,95.8667043510329,0.0149793522411457,1.32606161920204
9,9.132766,31.5,31.650076,13.209,13.361328,114.826424,NaN,1.008373,NaN,29.020041,400,399.99118,25,30.170126,9.358992,51.085278,50.028954,401.892151,399.297455,398.881348,6058.898438,11.669012,11.134752,11.181863,1.598235,1.578295,1.534766,35.450905,67.028625,25.586277,13.969811,67.330475,58.237404,112.720573,0.0859029367566109,693.193481,527.729078745603,2.18296160416088,0.0429281550454164,1.16414441727148,3.67866586570102,605.929674376534,2.24734546337087,0.0164848753804512,1.25244662345645,50.3273433070696,581.571475610085,95.8668683027662,0.0149793659539493,1.32606071569012
9,9.131603,31.5,31.64817,13.209,13.347603,114.891663,NaN,1.009194,NaN,29.047962,400,400.080078,25,30.167852,9.3684,51.253635,50.028954,402.114502,399.489502,399.078308,6062.895996,11.709398,11.162123,11.218822,1.601219,1.578225,1.531989,35.480087,67.09375,25.575014,13.971919,67.184143,58.152485,112.760498,0.082599975168705,681.906738,527.716864394835,2.18293639814192,0.0429310674021984,1.16419791022965,3.67457658811162,606.013839170878,2.24757047719069,0.0164910139579203,1.25225196820631,50.3247270507935,581.559319221876,95.8554177851063,0.0149795567611944,1.32608677720076
9,9.133776,31.5,31.648113,13.209,13.32379,114.917336,NaN,1.008614,NaN,29.05707,400,400.129852,25,30.166256,9.376444,51.402088,50.028954,401.966827,399.347656,398.956146,6058.725098,11.695931,11.156653,11.218764,1.593405,1.574648,1.537088,35.501087,67.010834,25.574409,13.948177,67.259743,58.066177,112.799126,0.126315116882324,696.676025,527.682101823024,2.18278250044302,0.042912629527232,1.16455066766517,3.68221685319833,606.046060983509,2.2476537536818,0.0164929952055635,1.25218421545821,50.3246488083103,581.502448065498,95.8124668470056,0.0149759978895844,1.32632263453826
9,9.131755,31.5,31.648443,13.209,13.304988,114.92662,NaN,1.008886,NaN,29.030762,400,400.046936,25,30.170286,9.364699,51.348072,50.028954,401.966827,399.347656,398.956146,6058.725098,11.695931,11.156653,11.218764,1.593405,1.574648,1.537088,35.501087,67.010834,25.574409,13.948177,67.259743,58.066177,112.799126,0.126315116882324,696.676025,527.666751404655,2.18275919167876,0.0429190132085261,1.16459769321947,3.67511106466981,606.057260032829,2.2476812093418,0.016493491979397,1.25216413711388,50.3251017896023,581.494342269248,95.8067509456598,0.014975320780772,1.32636062436109
9,9.131166,31.5,31.646143,13.209,13.299501,114.971291,NaN,1.008024,NaN,29.022488,400,399.962891,25,30.185814,9.359162,51.303089,50.028954,401.788635,399.16925,398.795074,6061.847656,11.669109,11.131281,11.182172,1.587173,1.564221,1.521722,35.483414,67.200638,25.610197,13.89897,67.295074,58.165558,112.739494,0,723.840942,527.66226928252,2.18275236981737,0.0429208723053696,1.16461147196311,3.67303993049404,606.11616144496,2.2478427544052,0.0164983176338312,1.25201881997658,50.3219445715051,581.488380908106,95.7994997977029,0.0149761000351654,1.32635590304725
9,9.130622,31.5,31.646578,13.209,13.299501,114.971291,NaN,1.008137,NaN,29.022488,400,399.962891,25,30.185814,9.378701,51.625622,50.028954,401.788635,399.16925,398.795074,6061.847656,11.669109,11.131281,11.182172,1.587173,1.564221,1.521722,35.483414,67.200638,25.610197,13.89897,67.295074,58.165558,112.739494,0,723.840942,527.664031613496,2.18276667359297,0.0429239221510605,1.16457770638866,3.67112694254376,606.115599998399,2.24783945874099,0.0164980450667031,1.25202428108912,50.3225417111016,581.494309778817,95.8044912406961,0.0149762555574489,1.32633680169667
9,9.129217,31.5,31.64537,13.209,13.290754,115.013611,NaN,1.008712,NaN,29.038353,400,399.899933,25,30.19887,9.375852,51.689335,50.028954,401.90683,399.307373,398.881592,6058.178711,11.670676,11.13802,11.185993,1.596968,1.576917,1.531673,35.477917,67.036659,25.623356,13.865844,67.164299,58.212029,112.700638,0.210489377379417,699.766174,527.658396861454,2.18276805763076,0.0429295004821108,1.16457073564741,3.66618583000621,606.170141832865,2.24798511412508,0.0165020080388703,1.25189902429026,50.3208834319649,581.493011260482,95.8020643859776,0.0149767804955862,1.32632669034651
9,9.129867,31.5,31.643597,13.209,13.272587,115.051682,NaN,1.007933,NaN,29.030523,400,399.947449,25,30.20694,9.357183,52.099289,50.028954,401.749725,399.112488,398.755768,6065.29834,11.70782,11.154289,11.226191,1.620429,1.588047,1.548295,35.499989,67.01683,25.636482,13.843388,67.269669,58.207649,112.701538,0.109899468719959,683.09967,527.635131913309,2.18267709320661,0.042921077653119,1.16477788612843,3.66847182549941,606.220087555415,2.248121317748,0.0165060029545899,1.25177792148156,50.3184494620365,581.456795824875,95.7726353639322,0.0149753862378743,1.32645477833524
9,9.131399,31.5,31.641678,13.209,13.257695,115.070068,NaN,1.00782,NaN,29.061249,400,399.983124,25,30.215448,9.372126,52.439125,50.028954,401.749725,399.112488,398.755768,6065.29834,11.70782,11.154289,11.226191,1.620429,1.588047,1.548295,35.499989,67.01683,25.636482,13.843388,67.269669,58.207649,112.701538,0.109899468719959,683.09967,527.612818069771,2.18257623123892,0.0429085721956454,1.16501002508384,3.67385925372548,606.245576675356,2.24819513554343,0.0165085984234005,1.25170618746134,50.3158149451908,581.416713572675,95.740118536543,0.0149738210304827,1.3265972504755
9,9.131399,31.5,31.641678,13.209,13.243286,115.03405,NaN,1.00782,NaN,29.072958,400,399.925262,25,30.221939,9.370984,52.447044,50.022938,401.723419,399.188782,398.722443,6057.853516,11.686832,11.160373,11.229536,1.590626,1.572304,1.534634,35.5103,67.06517,25.606268,13.859305,67.25499,58.184895,112.698059,0.450713813304901,677.06012,527.596030484998,2.18251761547064,0.0429047821067398,1.16514264624369,3.67385925372548,606.20049103947,2.24807899593288,0.0165058703246525,1.25179963107817,50.3158149451908,581.395091271315,95.723820020869,0.014972456523785,1.32668748697737
9,9.130363,31.5,31.642948,13.209,13.228603,114.997566,NaN,1.008343,NaN,29.082508,400,399.939667,25,30.220207,9.370057,52.791912,50.022938,401.893188,399.376404,398.940704,6060.696289,11.65834,11.135043,11.197324,1.581294,1.563428,1.514433,35.542881,67.086227,25.598139,13.85163,67.205956,58.22052,112.711548,0.542765855789185,650.302124,527.58228247062,2.18248513141054,0.0429067266187402,1.16521340707571,3.67021613303933,606.15317995747,2.24795171243564,0.0165023104858792,1.25191035331671,50.3175584901862,581.385010271266,95.7177447261737,0.0149711824388275,1.32674591178814
9,9.12958,31.5,31.643744,13.209,13.213862,114.944885,NaN,1.008731,NaN,29.0972,400,399.993622,25,30.21945,9.361614,52.813843,50.022938,401.893188,399.376404,398.940704,6060.696289,11.65834,11.135043,11.197324,1.581294,1.563428,1.514433,35.542881,67.086227,25.598139,13.85163,67.205956,58.22052,112.711548,0.542765855789185,650.302124,527.567645706829,2.18244575194148,0.0429072377184799,1.16530051561534,3.66746248575544,606.086196834832,2.24777574543473,0.0164978201703499,1.25205747855191,50.3186512672627,581.371676290406,95.7086495680763,0.0149699412077431,1.32681184296055
9,9.128845,31.5,31.641996,13.209,13.204323,114.908691,NaN,1.008559,NaN,29.108004,400,400.006226,25,30.216179,9.368337,52.28009,50.022938,401.936279,399.391998,398.905548,6061.671875,11.687127,11.165411,11.221195,1.559969,1.53592,1.497094,35.545341,66.965256,25.606916,13.820018,67.272499,58.229252,112.650291,0.0796469897031784,658.507324,527.558914735883,2.18242627559196,0.0429088486495708,1.16534269313834,3.66487748176979,606.043135583829,2.2476722154703,0.0164961727476766,1.25212989315824,50.3162515229377,581.361875593552,95.6991662373823,0.014970200592491,1.32683030104138
9,9.125191,31.5,31.642565,13.209,13.191473,114.918701,NaN,1.008334,NaN,29.100208,400,400.04126,25,30.208452,9.368361,51.515896,50.022938,401.936279,399.391998,398.905548,6061.671875,11.687127,11.165411,11.221195,1.559969,1.53592,1.497094,35.545341,66.965256,25.606916,13.820018,67.272499,58.229252,112.650291,0.0796469897031784,658.507324,527.555799104567,2.18247016063026,0.0429259635461188,1.16523349656682,3.65202398017777,606.054934522872,2.247700201328,0.0164965747946637,1.25211093059754,50.3170326866294,581.378914678105,95.7126910003404,0.014970990129945,1.32676644155874
9,9.124165,31.5,31.640905,13.209,13.163878,114.949379,NaN,1.008502,NaN,29.094671,400,400.015869,25,30.205391,9.373605,51.216743,50.022938,401.895844,399.329773,398.888458,6055.645508,11.682655,11.155587,11.221572,1.541618,1.527014,1.481841,35.521217,66.983757,25.606911,13.802051,67.217941,58.262825,112.633659,NaN,632.457214,527.526972453202,2.18238486491151,0.0429244560007042,1.16542417838118,3.64841416836344,606.095488466583,2.24781175617184,0.0164999399530313,1.2520101151919,50.3147536902097,581.34496836778,95.685115154645,0.0149696814887552,1.32688692200361
9,9.121032,31.5,31.639179,13.209,13.163878,114.949379,NaN,1.008246,NaN,29.094671,400,400.015869,25,30.205391,9.374816,51.269989,50.022938,401.82193,399.324554,398.815979,6058.949219,11.682719,11.161556,11.235329,1.535219,1.519627,1.483621,35.464828,66.94693,25.613792,13.772596,67.212814,58.156872,112.67437,0,647.990967,527.537144469765,2.18246737227687,0.0429420456482933,1.16522876058222,3.63738932252392,606.097716548854,2.24782483546427,0.0165010218240728,1.25198844051008,50.3123839853395,581.372816769785,95.7040335123345,0.0149723060945555,1.32674835215792
9,9.121027,31.5,31.638569,13.209,13.145586,114.988365,NaN,1.00768,NaN,29.088261,400,399.972137,25,30.209314,9.373074,51.490898,50.022938,401.82193,399.324554,398.815979,6058.949219,11.682719,11.161556,11.235329,1.535219,1.519627,1.483621,35.464828,66.94693,25.613792,13.772596,67.212814,58.156872,112.67437,0,647.990967,527.515844799274,2.18239305216158,0.0429372557697917,1.16539731593175,3.63737172552214,606.147311731485,2.24795521265141,0.0165043583203371,1.25187933414053,50.3115464644176,581.344491048713,95.6819529015818,0.0149708246960748,1.32685885563546
9,9.1239,31.5,31.637033,13.209,13.135332,115.034225,NaN,1.007855,NaN,29.077362,400,399.961609,25,30.218857,9.355821,51.712894,50.022938,401.773438,399.269867,398.762695,6056.371582,11.653721,11.139621,11.189066,1.5626,1.542026,1.500174,35.443893,67.003448,25.624613,13.746831,67.22509,58.205978,112.648888,NaN,692.506104,527.494561405243,2.18227563098554,0.0429184254068668,1.16567149311683,3.64748175963319,606.206701328092,2.2481147468651,0.0165087957644819,1.25174094570688,50.3094375041364,581.298885133309,95.6457407210654,0.0149687174729433,1.32702982154351
9,9.121307,31.5,31.634869,13.209,13.132502,115.040993,NaN,1.008222,NaN,29.075987,400,399.947937,25,30.225069,9.361139,51.447815,50.021065,401.902344,399.361542,398.884705,6060.647461,11.682953,11.140574,11.20189,1.551993,1.532675,1.494971,35.428001,67.064697,25.613142,13.736277,67.226402,58.218113,112.634331,0.491228640079498,682.427856,527.499686378477,2.1823324120705,0.0429322367438602,1.16553571202527,3.63835714637361,606.217963969214,2.24815296381609,0.0165106654932492,1.25169626241379,50.3064661527081,581.316586592415,95.6564835151832,0.0149709219730621,1.32692790469697
9,9.116487,31.5,31.63201,13.209,13.11819,115.022881,NaN,1.008396,NaN,29.080872,400,399.98291,25,30.231955,9.357048,51.091179,50.021065,401.902344,399.361542,398.884705,6060.647461,11.682953,11.140574,11.20189,1.551993,1.532675,1.494971,35.428001,67.064697,25.613142,13.736277,67.226402,58.218113,112.634331,0.491228640079498,682.427856,527.498664513157,2.18240114690745,0.042955545431804,1.16536699734759,3.62139063373553,606.198980659882,2.24811622112268,0.0165110864253652,1.25170741403515,50.3025402683767,581.337656292599,95.6689322208943,0.0149736886230399,1.3268030103366
9,9.116487,31.5,31.63201,13.209,13.109776,115.002396,NaN,1.008396,NaN,29.073576,400,400.015381,25,30.23661,9.355795,51.17952,50.021065,402.00238,399.452972,398.942627,6057.093262,11.697175,11.155282,11.227699,1.532487,1.516832,1.486025,35.465965,66.894371,25.621094,13.715858,67.164017,58.217659,112.632866,0.229420900344849,636.604309,527.488858788082,2.18236689277259,0.0429533279649236,1.16544476974856,3.62139063373553,606.173338888895,2.24805016177422,0.0165095343075035,1.25176059278189,50.3025402683767,581.325022881459,95.6594107172258,0.0149728910425267,1.32685582247222
9,9.113933,31.5,31.631004,13.209,13.103012,114.979141,NaN,1.008755,NaN,29.065285,400,400.09021,25,30.239853,9.362885,51.364098,50.021065,402.00238,399.452972,398.942627,6057.093262,11.697175,11.155282,11.227699,1.532487,1.516832,1.486025,35.465965,66.894371,25.621094,13.715858,67.164017,58.217659,112.632866,0.229420900344849,636.604309,527.489274436174,2.18240667366197,0.0429659045675352,1.16534775146951,3.61239774170934,606.145526670918,2.24798278566261,0.0165084030920011,1.25180839176781,50.3011587973554,581.338188281783,95.6681261009059,0.0149742277605655,1.3267878390805
9,9.114643,31.5,31.629507,13.209,13.093637,114.974655,NaN,1.008374,NaN,29.058969,400,400.083771,25,30.251331,9.354412,51.531891,50.021065,401.905792,399.354187,398.82724,6058.953125,11.665874,11.145526,11.198846,1.5287,1.512834,1.477815,35.508175,66.987892,25.630239,13.699056,67.067093,58.090599,112.683121,0.185559287667275,633.149353,527.476041517748,2.18234978854932,0.0429594406569473,1.16547879908697,3.61489791485837,606.141842878192,2.24797966183905,0.0165090020927096,1.25180126790398,50.2991030068981,581.314966979931,95.648828348926,0.0149735139736995,1.32686564900835
9,9.114011,31.5,31.626863,13.209,13.085495,114.959801,NaN,1.008422,NaN,29.05633,400,400.011841,25,30.263245,9.354882,51.381706,50.021065,401.904785,399.3815,398.860687,6058.082031,11.672313,11.140166,11.186479,1.544611,1.529454,1.489023,35.520134,66.945534,25.648996,13.667183,67.109459,58.085175,112.697708,0.694066643714905,607.746643,527.468606098716,2.18233329768478,0.0429608480265931,1.16551462093866,3.61267241582738,606.126660797775,2.24795179131683,0.0165095349031738,1.25180670286276,50.2954718884726,581.304926167064,95.6380879068291,0.0149742088225873,1.3268736004486
9,9.112206,31.5,31.624285,13.209,13.074869,114.93013,NaN,1.008264,NaN,29.053059,400,400.046387,25,30.264193,9.373316,51.284718,50.021065,401.904785,399.3815,398.860687,6058.082031,11.672313,11.140166,11.186479,1.544611,1.529454,1.489023,35.520134,66.945534,25.648996,13.667183,67.109459,58.085175,112.697708,0.694066643714905,607.746643,527.462088541321,2.18233762126451,0.0429681985002454,1.16550009676569,3.60631571911779,606.092845468903,2.24787562631898,0.0165089032222862,1.25185152194347,50.2919311853365,581.302660141296,95.633285945183,0.0149753615918398,1.32684988349991
9,9.110357,31.5,31.621706,13.209,13.056195,114.918976,NaN,1.008082,NaN,29.066198,400,400.029785,25,30.271379,9.366011,51.780621,50.021065,401.793854,399.272156,398.712921,6052.216797,11.681929,11.1489,11.207504,1.524971,1.519161,1.480226,35.549755,66.919289,25.637754,13.661509,67.124527,58.180157,112.603973,0.635289967060089,678.196472,527.44633477087,2.18231033957216,0.0429736770445637,1.16555731752408,3.59980307857137,606.08221191347,2.24785919697669,0.016509675817195,1.25184816489029,50.2883888861217,581.288737093772,95.6196971310339,0.014975778842593,1.326874913463
9,9.10778,31.5,31.620275,13.209,13.056195,114.918976,NaN,1.008823,NaN,29.066198,400,400.029785,25,30.271379,9.353377,52.281944,50.021065,401.807159,399.30011,398.766846,6058.969727,11.670281,11.15365,11.212062,1.548619,1.534084,1.485748,35.555252,66.884598,25.61714,13.659893,67.080032,58.185291,112.608696,NaN,658.278564,527.454713511298,2.18237831478115,0.0429881829513679,1.16539611385783,3.59072457071625,606.08405945515,2.24787004592571,0.0165105737871494,1.25183019256767,50.286423287846,581.311661632041,95.6352573259344,0.0149779462001486,1.32676060970254
9,9.103515,31.5,31.618383,13.209,13.037724,114.926056,NaN,1.008315,NaN,29.040781,400,399.902618,25,30.287165,9.347626,52.159325,50.021065,401.807159,399.30011,398.766846,6058.969727,11.670281,11.15365,11.212062,1.548619,1.534084,1.485748,35.555252,66.884598,25.61714,13.659893,67.080032,58.185291,112.608696,NaN,658.278564,527.447055580192,2.18241563387886,0.0430073340654618,1.16530024366304,3.57569513828037,606.095364879498,2.24790722812083,0.016512297941699,1.25178801047652,50.2838243622112,581.322590494133,95.6412240024371,0.0149795879187334,1.32669056693861
9,9.102543,31.5,31.614546,13.209,13.027516,114.956184,NaN,1.008511,NaN,29.035128,400,399.926788,25,30.307283,9.348228,52.17017,50.027424,401.883331,399.33667,398.819641,6051.271484,11.671074,11.151849,11.213023,1.558522,1.539923,1.498912,35.597164,66.936279,25.624002,13.647964,67.107826,58.128693,112.631729,NaN,649.842407,527.438320857996,2.18239972000532,0.0430101181352267,1.1653338913257,3.57226916197089,606.138029492706,2.24803349043325,0.0165169905879447,1.25166153158746,50.2785533399327,581.310973804984,95.6278624915885,0.0149807841046886,1.32668971983251
9,9.103754,31.5,31.613747,13.209,13.024703,114.950996,NaN,1.008307,NaN,29.022114,400,399.968689,25,30.317106,9.348729,52.308167,50.027424,401.883331,399.33667,398.819641,6051.271484,11.671074,11.151849,11.213023,1.558522,1.539923,1.498912,35.597164,66.936279,25.624002,13.647964,67.107826,58.128693,112.631729,NaN,649.842407,527.431104079121,2.1823563032226,0.0430025509100072,1.16543572557405,3.57653749127661,606.132567038103,2.24802281611115,0.0165170989099919,1.25166498162485,50.2774556634036,581.293766020605,95.6139332139388,0.0149800990101623,1.32675137680323
9,9.101224,31.5,31.612352,13.209,13.019331,114.885498,NaN,1.007875,NaN,29.052582,400,400.009674,25,30.313688,9.346357,52.284313,50.027424,401.85379,399.30481,398.841644,6056.14502,11.656988,11.141881,11.190149,1.571351,1.54339,1.508142,35.628468,66.948906,25.633165,13.631345,67.04641,58.135941,112.599121,NaN,649.053894,527.433072390415,2.18240120482129,0.043015393109701,1.16532710599748,3.5676196833229,606.052381446349,2.24782212527217,0.0165130083499839,1.25181782052609,50.2755391431022,581.308234482185,95.6231641335273,0.0149817147870473,1.32667291964835
9,9.099667,31.5,31.609652,13.209,13.001895,114.816566,NaN,1.007906,NaN,29.058596,400,400.014618,25,30.310768,9.342193,52.003555,50.027424,401.913757,399.353577,398.884552,6049.824219,11.669537,11.1346,11.189967,1.569381,1.557693,1.514722,35.614899,66.865715,25.654224,13.598646,67.132614,58.150246,112.610886,0.754069030284882,748.936157,527.417817894458,2.18237130317254,0.0430195694857074,1.16539107988407,3.56213059754464,605.969574080441,2.24762019454393,0.016509474993415,1.25196360189091,50.2718295637575,581.293162655767,95.6085624216537,0.0149821210524928,1.3267011606564
9,9.099667,31.5,31.609652,13.209,12.974722,114.747749,NaN,1.007906,NaN,29.052082,400,400.007568,25,30.304743,9.355539,51.829048,50.027424,401.913757,399.353577,398.884552,6049.824219,11.669537,11.1346,11.189967,1.569381,1.557693,1.514722,35.614899,66.865715,25.654224,13.598646,67.132614,58.150246,112.610886,0.754069030284882,748.936157,527.386147301027,2.18226062035739,0.0430123942148421,1.16564299299619,3.56213059754464,605.883411514155,2.2473980872372,0.0165042536062952,1.25214349640282,50.2718295637575,581.2523491199,95.5778012288958,0.0149795423864033,1.32687191314656
9,9.100014,31.5,31.606781,13.209,12.95352,114.696693,NaN,1.008891,NaN,29.052713,400,400.000092,25,30.292892,9.364358,51.915932,50.027424,401.920563,399.328979,398.859497,6060.864258,11.691402,11.16343,11.229621,1.577516,1.548246,1.50977,35.566387,66.952225,25.656496,13.595551,67.057098,58.143902,112.609474,NaN,659.838562,527.360301299923,2.18216506967282,0.0430048379150553,1.16586163598367,3.56335398137242,605.823193027314,2.2472550493751,0.0165021809716684,1.25224107175151,50.2678847764227,581.212818035972,95.5445619439426,0.0149784888398308,1.32700047057403
9,9.097841,31.5,31.603436,13.209,12.945971,114.716499,NaN,1.008438,NaN,29.069536,400,400.000275,25,30.283918,9.353527,52.027527,50.027424,401.772308,399.176331,398.758423,6052.591309,11.658855,11.138319,11.18918,1.582052,1.556103,1.522003,35.610035,66.939636,25.654207,13.586165,66.915558,58.044765,112.629959,0.607536256313324,609.127502,527.358576703121,2.18219170887596,0.0430150988061991,1.16579539346451,3.55569226671741,605.852321064128,2.24734438295714,0.0165057844746884,1.25214699244078,50.2632883591775,581.217629123102,95.5441696830667,0.0149804759339674,1.32693719334858
9,9.096066,31.5,31.601673,13.209,12.942496,114.739456,NaN,1.008202,NaN,29.071369,400,399.945007,25,30.283627,9.339961,51.766006,50.027424,401.772308,399.176331,398.758423,6052.591309,11.658855,11.138319,11.18918,1.582052,1.556103,1.522003,35.610035,66.939636,25.654207,13.586165,66.915558,58.044765,112.629959,0.607536256313324,609.127502,527.360305946499,2.18222444365203,0.0430241952138804,1.16571627274605,3.54943282018985,605.883345748558,2.24743187156801,0.0165086340477723,1.25206467685076,50.2608656421586,581.227057137534,95.549157324218,0.0149819590200229,1.32687497936803
9,9.09584,31.5,31.600018,13.209,12.93956,114.752129,NaN,1.007934,NaN,29.066296,400,399.970703,25,30.286659,9.345098,51.448757,50.027424,401.909515,399.336731,398.875702,6051.869141,11.663189,11.134557,11.186463,1.582102,1.564649,1.521895,35.615429,66.998322,25.661484,13.572924,67.05262,58.055706,112.619781,1.012606,576.458557,527.357619357926,2.18221845172657,0.0430246948229361,1.16572935972795,3.54863577641657,605.901352836392,2.24748533807314,0.0165106353433863,1.2520106819368,50.2585912440758,581.22236837709,95.5436357263774,0.0149824956533359,1.32687328232871
9,9.096948,31.5,31.597448,13.209,12.93956,114.752129,NaN,1.008096,NaN,29.066296,400,399.970703,25,30.286659,9.356913,51.789169,50.02317,401.645081,399.021454,398.60376,6060.478516,11.691831,11.156988,11.218609,1.599907,1.570022,1.537764,35.613674,66.92865,25.689623,13.540945,67.023605,58.111721,112.581276,0,615.061157,527.354010954642,2.18218917700191,0.0430184428563737,1.16579890837649,3.55254326354708,605.904675740832,2.24750484388298,0.0165122497082949,1.25197831519993,50.2550592173068,581.207724629262,95.5295123362803,0.0149828636799836,1.32690148869349
9,9.092176,31.5,31.596464,13.209,12.936314,114.731041,NaN,1.008414,NaN,29.072563,400,399.96933,25,30.288195,9.357595,52.156414,50.02317,401.645081,399.021454,398.60376,6060.478516,11.691831,11.156988,11.218609,1.599907,1.570022,1.537764,35.613674,66.92865,25.689623,13.540945,67.023605,58.111721,112.581276,0,615.061157,527.365767209746,2.18230204746324,0.0430445218922348,1.16552957380699,3.5357117002788,605.879545956041,2.24744424698251,0.0165112672076652,1.25202106765758,50.2537068184708,581.247864835804,95.5585835112852,0.0149858963578658,1.32672073921534
9,9.094113,31.5,31.59399,13.209,12.922916,114.722908,NaN,1.008664,NaN,29.087191,400,399.871033,25,30.280312,9.361794,52.279976,50.02317,401.81662,399.242279,398.882233,6049.086914,11.666746,11.130595,11.195894,1.594569,1.572909,1.535643,35.61055,66.854248,25.680471,13.552569,67.099174,58.123981,112.581558,NaN,621.088562,527.343841381582,2.18219626519764,0.0430300440947172,1.16577558774692,3.5425445973413,605.872562785778,2.24743677511115,0.0165122041406323,1.25201117434485,50.2503064364994,581.205156532449,95.5234225931958,0.014984442238795,1.32686766219052
9,9.093063,31.5,31.588831,13.209,12.914099,114.741196,NaN,1.007202,NaN,29.103992,400,399.916168,25,30.272682,9.354399,52.202965,50.02317,401.81662,399.242279,398.882233,6049.086914,11.666746,11.130595,11.195894,1.594569,1.572909,1.535643,35.61055,66.854248,25.680471,13.552569,67.099174,58.123981,112.581558,NaN,621.088562,527.336983109398,2.18218808558812,0.0430336417080298,1.16579160053775,3.53884078885994,605.902129833419,2.24753496704324,0.0165168344721673,1.25189837039964,50.2432150039135,581.194410016392,95.5091249636562,0.0149863607093118,1.32684615967569
9,9.091815,31.5,31.58795,13.209,12.907622,114.734192,NaN,1.007558,NaN,29.080454,400,399.926147,25,30.261459,9.348638,52.057343,50.02317,401.824677,399.236145,398.806641,6050.974609,11.673675,11.149035,11.207962,1.587543,1.560343,1.53891,35.627808,66.735771,25.678831,13.557874,67.00547,58.099625,112.577477,0.200196743011475,627.416931,527.333498149915,2.18219467849254,0.0430389769969466,1.16577342178828,3.53443812681473,605.894500677125,2.24751905000771,0.0165168564975741,1.2519055785713,50.2420039140684,581.195520228974,95.5089031310679,0.0149868746308013,1.32683014747487
9,9.088819,31.5,31.58647,13.209,12.906285,114.692673,NaN,1.009153,NaN,29.069853,400,399.980377,25,30.243282,9.335463,51.840866,50.02317,401.931427,399.385895,398.953003,6050.666016,11.650935,11.126003,11.179808,1.58929,1.569567,1.523702,35.628296,66.782738,25.71965,13.50574,67.03952,58.050117,112.574188,0.285452246665955,614.939514,527.341699925813,2.1822684356077,0.0430555492311466,1.16559767800631,3.52386704803797,605.844435071387,2.2473962715463,0.0165146343766005,1.25199552524228,50.2399693344933,581.220493846579,95.5259478415144,0.0149891992570023,1.32670648059903
9,9.088819,31.5,31.58647,13.209,12.908952,114.680389,NaN,1.009153,NaN,29.065393,400,400.024597,25,30.231937,9.333802,51.726696,50.02317,401.931427,399.385895,398.953003,6050.666016,11.650935,11.126003,11.179808,1.58929,1.569567,1.523702,35.628296,66.782738,25.71965,13.50574,67.03952,58.050117,112.574188,0.285452246665955,614.939514,527.344808541787,2.182279302705,0.0430562543604219,1.16557290616691,3.52386704803797,605.829055360837,2.24735661640986,0.016513701577796,1.25202768646661,50.2399693344933,581.224500300626,95.5289677102116,0.0149894525909146,1.32668970949505
9,9.08987,31.5,31.582886,13.209,12.902701,114.698219,NaN,1.008608,NaN,29.083376,400,399.986908,25,30.229776,9.336433,51.369488,50.02317,401.75354,399.174164,398.726715,6056.237305,11.685829,11.152968,11.206301,1.59209,1.570026,1.533126,35.662529,66.755028,25.755693,13.473632,66.983414,58.052612,112.588432,0,632.768982,527.33409832092,2.18222604375046,0.0430486629086173,1.16569698694938,3.52757569408806,605.856014489279,2.24744138936894,0.0165173085324834,1.25193584058827,50.2350420481475,581.199493198884,95.5058127664277,0.0149896768998333,1.32674820302132
9,9.078596,31.5,31.582161,13.209,12.89401,114.706879,NaN,1.008428,NaN,29.085876,400,399.932404,25,30.236649,9.346981,51.316181,50.02317,401.822784,399.222839,398.835083,6048.80957,11.682257,11.146915,11.20983,1.578243,1.556163,1.519664,35.651844,66.579369,25.696989,13.482745,66.853043,58.069183,112.588028,NaN,651.38208,527.360693472937,2.18248880650502,0.0431101375417778,1.16506991808625,3.48777637242313,605.867793845554,2.2474748477065,0.0165184219668643,1.25190405449801,50.2340452651005,581.29528460906,95.5771531631318,0.0149960997791352,1.32633820127535
9,9.069524,31.5,31.580099,13.209,12.89258,114.732086,NaN,1.008343,NaN,29.0688,400,399.966736,25,30.239971,9.348958,51.388664,50.02317,401.822784,399.222839,398.835083,6048.80957,11.682257,11.146915,11.20983,1.578243,1.556163,1.519664,35.651844,66.579369,25.696989,13.482745,66.853043,58.069183,112.588028,NaN,651.38208,527.38856702743,2.18272305852626,0.0431611874772942,1.16451436936173,3.45572334628844,605.902015996489,2.24757186121821,0.0165216325947629,1.25181220461888,50.2312101802042,581.378573914508,95.6374827774395,0.0150024057611872,1.32596415121342
9,9.065087,31.5,31.580103,13.209,12.891995,114.778381,NaN,1.008791,NaN,29.080521,400,400.052826,25,30.237438,9.334229,51.603775,50.02317,401.945953,399.366913,398.949005,6048.995605,11.64644,11.128284,11.172168,1.578446,1.55858,1.521776,35.668835,66.535667,25.638256,13.508966,66.777863,58.061359,112.579613,0.206198841333389,675.704773,527.402328706511,2.18283813889168,0.0431862219048847,1.16424184895726,3.44003777928822,605.959960675576,2.24772122262108,0.0165251449083479,1.25169145096423,50.2312156800219,581.421021959255,95.6695026778785,0.0150050875492661,1.32578740944916
9,9.060988,31.5,31.578081,13.209,12.883057,114.84346,NaN,1.008075,NaN,29.092987,400,400.037537,25,30.230341,9.336314,51.667625,50.02317,401.945953,399.366913,398.949005,6048.995605,11.64644,11.128284,11.172168,1.578446,1.55858,1.521776,35.668835,66.535667,25.638256,13.508966,66.777863,58.061359,112.579613,0.206198841333389,675.704773,527.405264596511,2.18291030498303,0.0432071465319483,1.16406767404218,3.42554193552724,606.04402562775,2.2479465209959,0.0165313566341073,1.25149659856661,50.2284354536276,581.444604494116,95.6848647869158,0.0150075984704756,1.32566327585331
9,9.059408,31.5,31.575583,13.209,12.874002,114.861389,NaN,1.008123,NaN,29.094795,400,399.993591,25,30.238209,9.348825,51.782944,50.020592,401.755463,399.215729,398.766632,6047.496094,11.675756,11.133453,11.199703,1.599611,1.576385,1.532573,35.713703,66.454201,25.629734,13.503655,66.790398,58.095966,112.53756,0.0940811336040497,661.351868,527.39986668249,2.18291530216044,0.0432137313613169,1.16405227563207,3.41995304393527,606.069689121009,2.24802330760991,0.0165342889890106,1.25141862861873,50.2250005433054,581.442698575402,95.6804297128506,0.0150087382364457,1.32563907926906
9,9.055187,31.5,31.573589,13.209,12.874002,114.861389,NaN,1.008572,NaN,29.094795,400,399.993591,25,30.238209,9.358577,52.211151,50.020592,401.74292,399.173035,398.726654,6044.217773,11.678286,11.138934,11.205946,1.592414,1.57022,1.529402,35.710163,66.453056,25.62015,13.491071,66.758797,58.134815,112.510124,0,689.027161,527.413604649015,2.18302712336974,0.0432377447511048,1.16378804867109,3.40501859424205,606.072264056852,2.24803844118157,0.0165355437223775,1.25139358628589,50.2222585149959,581.480950037925,95.706894432317,0.0150121630886315,1.32545442648452
9,9.049524,31.5,31.570471,13.209,12.856145,114.86528,NaN,1.008142,NaN,29.081432,400,400.002075,25,30.242489,9.357621,52.607433,50.020592,401.74292,399.173035,398.726654,6044.217773,11.678286,11.138934,11.205946,1.592414,1.57022,1.529402,35.710163,66.453056,25.62015,13.491071,66.758797,58.134815,112.510124,0,689.027161,527.411254572326,2.18310454323471,0.0432652629321278,1.16359813742327,3.38497387956807,606.081159381485,2.24807465503784,0.0165378013800696,1.25134432972815,50.2179705622469,581.504826169327,95.7211685384212,0.0150152466709836,1.32531518787926
9,9.047963,31.5,31.566763,13.209,12.854915,114.869881,NaN,1.007943,NaN,29.074591,400,399.955139,25,30.238556,9.363146,52.38916,50.020592,401.892731,399.280212,398.860809,6041.820801,11.646606,11.117751,11.159832,1.587154,1.571598,1.533696,35.708897,66.43821,25.632652,13.47231,66.7108,58.087265,112.526237,NaN,676.730347,527.414903658169,2.18314091827358,0.0432738333552778,1.16351178511592,3.37944690554286,606.091704467695,2.24811763711206,0.0165404847809562,1.25128583480105,50.2128708015832,581.512675806678,95.722643655907,0.0150176152454223,1.32523495271238
9,9.044899,31.5,31.562504,13.209,12.864473,114.849304,NaN,1.008615,NaN,29.054474,400,399.970551,25,30.23107,9.361469,51.925304,50.020592,401.984528,399.39917,398.96524,6044.936523,11.650084,11.125368,11.178863,1.567768,1.553552,1.513904,35.743389,66.519737,25.597847,13.495205,66.517487,58.060463,112.549934,0,672.887878,527.435993018868,2.18326102443934,0.043293838473538,1.16323226000415,3.36859621651581,606.071456255927,2.24808360862119,0.0165416044387273,1.25128575195458,50.207012658807,581.550584127573,95.7461425356538,0.0150221637777356,1.32502299870838
