P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.044899,31.5,31.562504,13.209,12.871208,114.84082,NaN,1.008615,NaN,29.033905,400,400.039856,25,30.230013,9.358061,51.651329,50.020592,401.984528,399.39917,398.96524,6044.936523,11.650084,11.125368,11.178863,1.567768,1.553552,1.513904,35.743389,66.519737,25.597847,13.495205,66.517487,58.060463,112.549934,0,672.887878,527.443827179746,2.18328841490165,0.043295623983122,1.16317038063274,3.36859621651581,606.060840254193,2.24805624744375,0.016540960356312,1.25130777452663,50.207012658807,581.560688468522,95.7537684415075,0.015022802813665,1.32498111910819
9,9.041428,31.5,31.558104,13.209,12.873672,114.835228,NaN,1.008081,NaN,29.024986,400,400.068909,25,30.233509,9.352586,51.751301,50.020592,401.85614,399.321014,398.867432,6044.864746,11.663889,11.121179,11.184782,1.584201,1.558028,1.517631,35.739971,66.306053,25.585812,13.475332,66.689003,58.051792,112.547691,0.36748930811882,665.220825,527.457982575566,2.18339045884361,0.0433160837900417,1.16293091356114,3.35630083681554,606.059525619878,2.24807161880595,0.0165433068489231,1.25126702653227,50.2009599343166,581.591722836366,95.77191622421,0.015026988956523,1.32479606785848
9,9.037319,31.5,31.553268,13.209,12.870214,114.828072,NaN,1.008513,NaN,28.99754,400,399.965912,25,30.234112,9.348003,51.84351,50.020592,401.85614,399.321014,398.867432,6044.864746,11.663889,11.121179,11.184782,1.584201,1.558028,1.517631,35.739971,66.306053,25.585812,13.475332,66.689003,58.051792,112.547691,0.36748930811882,665.220825,527.467324020336,2.18348536294561,0.0433386330268958,1.1627060525704,3.34174083946431,606.056817522139,2.24808526081886,0.0165458099621047,1.25122485821836,50.194306689485,581.619467692035,95.7870618853233,0.0150311885312979,1.32461917249724
9,9.037121,31.5,31.551775,13.209,12.866846,114.832527,NaN,1.00875,NaN,29.00498,400,399.89502,25,30.230999,9.357256,51.952797,50.020592,401.726166,399.163147,398.705627,6036.763672,11.672587,11.128686,11.200648,1.589081,1.57211,1.541525,35.745258,66.335106,25.582472,13.487013,66.558044,58.042316,112.554375,0.359228938817978,688.974121,527.464051867028,2.18347692277211,0.0433388710482552,1.16272456136768,3.34103911167182,606.06431988709,2.24811096508752,0.0165470889657552,1.25119454700294,50.1922524995819,581.614109635821,95.7812268238795,0.0150316045162868,1.32462217005719
9,9.036047,31.5,31.549522,13.209,12.866436,114.810936,NaN,1.00797,NaN,29.007734,400,399.933685,25,30.230198,9.356795,51.874481,50.019573,401.749847,399.20343,398.718445,6040.98584,11.640583,11.111613,11.162036,1.606823,1.592775,1.55453,35.773548,66.305305,25.616224,13.444634,66.488922,57.957813,112.584854,0.183380931615829,667.854797,527.467067700053,2.18350374202103,0.0433448994429387,1.16266126859732,3.33723256719958,606.040215020354,2.24805844365176,0.0165468690339262,1.25122227977756,50.1891524985033,581.62061732878,95.7834384255142,0.0150331555382231,1.32456633281037
9,9.030931,31.5,31.544697,13.209,12.863153,114.780861,NaN,1.008077,NaN,29.002113,400,399.917725,25,30.225279,9.354097,51.512875,50.019573,401.749847,399.20343,398.718445,6040.98584,11.640583,11.111613,11.162036,1.606823,1.592775,1.55453,35.773548,66.305305,25.616224,13.444634,66.488922,57.957813,112.584854,0.183380931615829,667.854797,527.479885982788,2.18362611608319,0.0433732821251313,1.16237205471457,3.31909538576764,606.008817610506,2.24799809151734,0.0165476256507251,1.25123975034522,50.1825129962963,581.658511945978,95.8062651742582,0.0150379937050502,1.32434779118301
9,9.029055,31.5,31.54175,13.209,12.864239,114.782425,NaN,1.008161,NaN,29.013243,400,399.850311,25,30.225712,9.354396,51.25882,50.019573,401.703949,399.112152,398.634705,6038.480469,11.651565,11.121227,11.159266,1.619266,1.589909,1.56174,35.797855,66.362373,25.594549,13.467439,66.522636,58.000366,112.551392,0.362742155790329,661.15564,527.487247225694,2.18368030616137,0.0433843054014746,1.16224509651121,3.31244266407157,606.014582126077,2.24802552261835,0.0165496021898225,1.25119864772499,50.1784573546712,581.674073876536,95.8144835197381,0.0150404695948554,1.32424571860553
9,9.028759,31.5,31.539173,13.209,12.864239,114.782425,NaN,1.008019,NaN,29.013243,400,399.850311,25,30.225712,9.362014,51.276611,50.019573,401.645233,399.100616,398.611938,6035.993652,11.664752,11.127789,11.194632,1.609503,1.603292,1.561106,35.809639,66.263023,25.580196,13.472408,66.625244,58.055195,112.511108,0.523397862911224,632.293396,527.488209477334,2.18368816049814,0.0433859996144049,1.1622266356631,3.31139288532398,606.017911587277,2.24804509948933,0.0165512269636238,1.25116626076336,50.1749106652068,581.673095743323,95.8106557079781,0.0150417120312579,1.32421669491925
9,9.026564,31.5,31.534918,13.209,12.860806,114.796692,NaN,1.008578,NaN,29.008022,400,399.824249,25,30.230015,9.358638,51.588306,50.019573,401.645233,399.100616,398.611938,6035.993652,11.664752,11.127789,11.194632,1.609503,1.603292,1.561106,35.809639,66.263023,25.580196,13.472408,66.625244,58.055195,112.511108,0.523397862911224,632.293396,527.491355159547,2.18373245991601,0.0433976554136091,1.16212113863906,3.30360739535104,606.041258225571,2.24812343640071,0.0165549941796417,1.25107577332148,50.1690540786698,581.683039698402,95.8130645529975,0.015044495432686,1.32412106638307
9,9.025902,31.5,31.53179,13.209,12.856852,114.844101,NaN,1.008623,NaN,29.009089,400,399.821747,25,30.235588,9.356464,51.511745,50.019573,401.728027,399.165558,398.722534,6036.708008,11.667893,11.128389,11.196865,1.620523,1.603969,1.571897,35.816658,66.340591,25.577471,13.459958,66.635094,57.996861,112.548889,0,657.59967,527.488912153124,2.18373396339798,0.0434003972357031,1.16211599910088,3.30125905281926,606.104606265898,2.24830006666725,0.0165605688224335,1.25091366162799,50.1647483076896,581.678888297074,95.8061794805573,0.0150458166839416,1.32409806709085
9,9.026937,31.5,31.527523,13.209,12.848155,114.886749,NaN,1.008952,NaN,29.000515,400,399.896484,25,30.232292,9.350127,51.067371,50.019573,401.728027,399.165558,398.722534,6036.708008,11.667893,11.128389,11.196865,1.620523,1.603969,1.571897,35.816658,66.340591,25.577471,13.459958,66.635094,57.996861,112.548889,0,657.59967,527.475439617375,2.18367115258179,0.0433921619385997,1.16226009314081,3.30493049768711,606.163459754842,2.24846995978259,0.016566500782554,1.2507498738194,50.1588741435906,581.649294607077,95.7787139587825,0.0150461046532891,1.32416546653164
9,9.026937,31.5,31.527523,13.209,12.839064,114.917061,NaN,1.008952,NaN,28.985733,400,399.881531,25,30.231226,9.342657,50.524845,50.019573,401.76236,399.198517,398.741974,6042.300781,11.639319,11.113239,11.159026,1.596382,1.587266,1.539317,35.779564,66.303314,25.57394,13.451865,66.570129,57.937214,112.577415,NaN,700.39093,527.464873132735,2.18363420600574,0.0433897489788939,1.16234328973035,3.30493049768711,606.201371298952,2.24856765687841,0.0165688028795489,1.25067163241805,50.1588741435906,581.635664143602,95.768420552009,0.0150452418118333,1.3242217574713
9,9.025768,31.5,31.525581,13.209,12.827218,114.947144,NaN,1.008985,NaN,28.993227,400,399.888916,25,30.238565,9.324084,50.463421,50.019573,401.759399,399.206879,398.69931,6037.678711,11.638024,11.12665,11.155149,1.599421,1.579881,1.546291,35.771465,66.397644,25.545589,13.468079,66.586472,57.938656,112.580345,NaN,680.416443,527.454905850756,2.18361709026653,0.0433932985540385,1.16237876959826,3.30078369269222,606.241498849909,2.24867934858769,0.0165723132074741,1.25056975706986,50.1562004870605,581.626428086229,95.7591169187259,0.015045640768625,1.32423498155986
9,9.021918,31.5,31.522209,13.209,12.823372,114.969444,NaN,1.008623,NaN,29.008528,400,399.907135,25,30.244139,9.339087,50.753757,50.019573,401.759399,399.206879,398.69931,6037.678711,11.638024,11.12665,11.155149,1.599421,1.579881,1.546291,35.771465,66.397644,25.545589,13.468079,66.586472,57.938656,112.580345,NaN,680.416443,527.462957826076,2.18370367971933,0.0434143354758783,1.16217361459252,3.28712367510366,606.273734040257,2.24877680597111,0.016576135554266,1.2504701326827,50.1515577705567,581.653298464597,95.7753655313075,0.0150490502397162,1.32408073615716
9,9.019989,31.5,31.520384,13.209,12.825277,114.960648,NaN,1.008255,NaN,29.009647,400,399.908478,25,30.24614,9.33837,51.090469,50.020885,401.673798,399.139465,398.615479,6032.500488,11.654846,11.133608,11.190965,1.600238,1.585007,1.549839,35.767349,66.253708,25.552284,13.471546,66.539688,58.006844,112.520264,0.346819430589676,662.107788,527.471444937736,2.18376264603506,0.0434259001552177,1.16203580691694,3.28027781449151,606.26508825917,2.2487623242029,0.0165766201130116,1.25046992508328,50.149044871411,581.672306347995,95.787533251766,0.015051178487871,1.32397887854674
9,9.015661,31.5,31.518881,13.209,12.825842,114.956223,NaN,1.007995,NaN,29.014153,400,399.894989,25,30.247799,9.345643,51.333439,50.020885,401.932312,399.394562,398.93045,6034.616211,11.634887,11.105171,11.155112,1.600425,1.589779,1.540677,35.761806,66.17868,25.578964,13.437006,66.492805,58.027962,112.503578,0.547033131122589,684.591003,527.486174057544,2.18387989120825,0.0434508791020355,1.16176068217085,3.26491406814637,606.261493177045,2.24875948074489,0.0165772333068,1.25046249958568,50.1469752598597,581.713301760502,95.8166972920449,0.0150545358217961,1.32379057424399
9,9.016378,31.5,31.513374,13.209,12.822276,114.940567,NaN,1.008105,NaN,29.01652,400,399.9617,25,30.254562,9.351319,51.390629,50.020885,401.932312,399.394562,398.93045,6034.616211,11.634887,11.105171,11.155112,1.600425,1.589779,1.540677,35.761806,66.17868,25.578964,13.437006,66.492805,58.027962,112.503578,0.547033131122589,684.591003,527.479699864599,2.18384635865803,0.0434458170107253,1.16183796309336,3.26745969569924,606.249018347796,2.24875086149653,0.0165795229288663,1.25043385323819,50.1393915421785,581.692638795217,95.7944861827414,0.0150560194941404,1.3238050924294
9,9.018039,31.5,31.508873,13.209,12.819407,114.897072,NaN,1.008599,NaN,29.033352,400,400.024963,25,30.260263,9.338093,51.445286,50.020885,401.974152,399.418762,398.977722,6040.23877,11.669748,11.122707,11.182663,1.588866,1.564375,1.533462,35.791225,66.205368,25.621872,13.400559,66.36515,58.103436,112.449524,0.400538027286529,640.354065,527.470965234939,2.18379058330352,0.0434355249810013,1.16196779791703,3.27335629997128,606.200435743225,2.24864490022672,0.0165790627802114,1.25048949812545,50.133192433657,581.665284672014,95.7684260595069,0.0150565696536815,1.32386012716648
9,9.016818,31.5,31.509073,13.209,12.819407,114.897072,NaN,1.008518,NaN,29.033352,400,400.024963,25,30.260263,9.333266,51.403606,50.020885,401.974152,399.418762,398.977722,6040.23877,11.669748,11.122707,11.182663,1.588866,1.564375,1.533462,35.791225,66.205368,25.621872,13.400559,66.36515,58.103436,112.449524,0.400538027286529,640.354065,527.474935753394,2.18382301482756,0.0434425301064483,1.16189162034938,3.26902179014263,606.200177695908,2.24864338075305,0.0165789364019829,1.25049200391049,50.1334679028674,581.677550551885,95.7779313099419,0.0150572450843375,1.32381211151291
9,9.013872,31.5,31.506571,13.209,12.813973,114.846146,NaN,1.00851,NaN,29.018745,400,400.105316,25,30.267971,9.333207,51.366821,50.020885,401.752747,399.223114,398.726227,6030.646484,11.658668,11.131913,11.191216,1.598777,1.587062,1.550749,35.807163,66.306335,25.591644,13.414515,66.44162,58.073662,112.461517,0.350468248128891,635.786865,527.478201914484,2.18387919832334,0.043457995835857,1.16175749287117,3.25856175723328,606.13972153635,2.24849826410293,0.0165766478853116,1.25059199883958,50.1300216860323,581.694510873256,95.7877433113616,0.0150595883823651,1.32371009881613
9,9.009757,31.5,31.503475,13.209,12.807509,114.792274,NaN,1.009135,NaN,29.001661,400,399.995575,25,30.270891,9.335387,51.838844,50.020885,401.624298,399.090576,398.629395,6028.834961,11.661151,11.120512,11.192686,1.604526,1.587734,1.548164,35.816097,66.351204,25.540392,13.429845,66.365128,57.990356,112.52774,0.126386478543282,634.479553,527.484072971187,2.1839622815154,0.0434799149107665,1.16155987575342,3.24394675330257,606.076344414226,2.24834813537747,0.0165745098725541,1.25069235988526,50.1257570106445,581.720501114778,95.8036666485986,0.0150628053932508,1.32356332570749
9,9.006475,31.5,31.500486,13.209,12.797142,114.759644,NaN,1.008279,NaN,28.995113,400,399.905243,25,30.265329,9.344838,52.219101,50.020885,401.624298,399.090576,398.629395,6028.834961,11.661151,11.120512,11.192686,1.604526,1.587734,1.548164,35.816097,66.351204,25.540392,13.429845,66.365128,57.990356,112.52774,0.126386478543282,634.479553,527.482702980513,2.18400740358567,0.0434960260136456,1.16144981159968,3.23228664347215,606.039394405631,2.24826565578239,0.0165739183147284,1.25073926361648,50.121639419079,581.732646580398,95.8092597309587,0.0150650916534307,1.32347499322176
9,9.006475,31.5,31.500486,13.209,12.792381,114.764328,NaN,1.008279,NaN,28.986084,400,399.931152,25,30.262474,9.339977,52.186508,50.020885,401.903717,399.401337,398.934753,6026.787598,11.625989,11.100349,11.164056,1.587067,1.56799,1.522282,35.859695,66.162956,25.533142,13.438625,66.285255,57.966854,112.523125,0,639.405518,527.477173214571,2.18398806500463,0.0434947604041218,1.16149324557262,3.23228664347215,606.045252839942,2.24828075826574,0.0165742744345185,1.25072713789873,50.121639419079,581.72551148354,95.8038686070366,0.0150646396742594,1.3235043619375
9,9.007896,31.5,31.497044,13.209,12.794525,114.808647,NaN,1.008008,NaN,28.978926,400,399.976685,25,30.26141,9.34009,52.046207,50.020885,401.782471,399.272461,398.804993,6032.333984,11.642875,11.108205,11.1702,1.595105,1.570866,1.532195,35.86433,66.242241,25.563745,13.394053,66.430305,58.004128,112.48793,0.493855237960815,674.529724,527.475042608713,2.18395900096694,0.0434871602724954,1.16156230720224,3.23733548925514,606.105125733563,2.24844980323945,0.0165798195548001,1.25056932877457,50.116897410007,581.709603051408,95.7877217121714,0.0150653789966812,1.32352570913593
9,9.009475,31.5,31.494617,13.209,12.792468,114.854385,NaN,1.008616,NaN,28.966394,400,399.960449,25,30.255116,9.329279,51.836391,50.020885,401.782471,399.272461,398.804993,6032.333984,11.642875,11.108205,11.1702,1.595105,1.570866,1.532195,35.86433,66.242241,25.563745,13.394053,66.430305,58.004128,112.48793,0.493855237960815,674.529724,527.467518070977,2.18390867493821,0.0434775379863941,1.1616795898455,3.24294500544266,606.16545395629,2.24861566875249,0.0165848308763107,1.2504208657813,50.1135535162404,581.687380028944,95.7680208329713,0.0150652030563008,1.32358610413746
9,9.006252,31.5,31.489292,13.209,12.791646,114.894188,NaN,1.009296,NaN,28.967489,400,399.896271,25,30.246723,9.343609,51.589993,50.022797,401.757385,399.193573,398.760406,6024.46875,11.657537,11.116154,11.187484,1.597642,1.58344,1.54448,35.848507,66.117271,25.570438,13.386777,66.325272,57.992817,112.476936,NaN,721.580139,527.477044680355,2.18399100759795,0.043495847377687,1.16148604421275,3.23149426457996,606.222092212109,2.24878439886257,0.0165912243211111,1.25025164957734,50.1062160942439,581.709731146261,95.7785225433634,0.0150693232630611,1.32342573530203
9,9.005899,31.5,31.487789,13.209,12.81248,114.954964,NaN,1.008377,NaN,28.951702,400,399.953979,25,30.236851,9.350023,51.815933,50.022797,401.952606,399.367462,398.927948,6027.327148,11.626963,11.104895,11.154929,1.589865,1.562543,1.523387,35.839809,66.182625,25.519806,13.423295,66.381424,57.984699,112.483627,0.184783682227135,700.138184,527.50238853519,2.18408500724106,0.0435034155464455,1.16127408664855,3.23023993040562,606.300010588452,2.24899160763429,0.016596793867087,1.25007669503916,50.1041449080209,581.74214623301,95.8012150014842,0.0150721408248619,1.32327307890221
9,9.003278,31.5,31.483288,13.209,12.828107,115.006897,NaN,1.008154,NaN,28.947729,400,400.045776,25,30.234707,9.351284,52.100765,50.022797,401.952606,399.367462,398.927948,6027.327148,11.626963,11.104895,11.154929,1.589865,1.562543,1.523387,35.839809,66.182625,25.519806,13.423295,66.381424,57.984699,112.483627,0.184783682227135,700.138184,527.529051111331,2.18421812366076,0.0435226481533597,1.1609686283327,3.2209254235691,606.370727479942,2.24919305676293,0.0166035885124523,1.24988734177102,50.0979419179048,581.784476380984,95.8278105883758,0.0150771103639806,1.32304139059383
9,9.003349,31.5,31.479639,13.209,12.827909,115.034851,NaN,1.008822,NaN,28.956327,400,400.149719,25,30.235989,9.356947,51.903606,50.022797,402.095062,399.507904,399.073303,6026.800293,11.642639,11.11026,11.165944,1.60662,1.581211,1.550265,35.849167,66.117317,25.527943,13.42167,66.265541,57.980225,112.486412,0.56944739818573,663.760498,527.528590551108,2.18421543265179,0.0435221869321022,1.16097484792859,3.22117777033981,606.410366613699,2.24931078479274,0.0166080225892922,1.24977027227915,50.0929125980546,581.777981569146,95.8185270759621,0.0150785534614265,1.32302129101395
9,9.003896,31.5,31.478767,13.209,12.818353,115.016907,NaN,1.008564,NaN,28.959431,400,400.158417,25,30.244881,9.36566,51.638618,50.022797,402.02002,399.401184,398.978424,6028.696289,11.654919,11.112722,11.169035,1.610392,1.59168,1.563397,35.868797,66.140602,25.503983,13.430153,66.326637,57.965286,112.488953,0.903093338012695,655.50946,527.515718234125,2.18416209608482,0.0435164992270969,1.16109584383753,3.22312185621445,606.389063844195,2.24925963636653,0.0166072115212535,1.24980525812772,50.0917106770945,581.756987693059,95.8016139118641,0.0150776660654046,1.32309636769716
9,9.004171,31.5,31.475468,13.209,12.818353,115.016907,NaN,1.00824,NaN,28.959431,400,400.158417,25,30.244881,9.364728,51.523296,50.022797,402.02002,399.401184,398.978424,6028.696289,11.654919,11.112722,11.169035,1.610392,1.59168,1.563397,35.868797,66.140602,25.503983,13.430153,66.326637,57.965286,112.488953,0.903093338012695,655.50946,527.514824528879,2.18415478622974,0.0435149169359373,1.16111296841784,3.22409919650602,606.393314339711,2.24928470176763,0.0166093008380123,1.24976405706589,50.0871632691959,581.749316426522,95.7918601478656,0.0150788569079598,1.32308559140235
9,9.003148,31.5,31.470676,13.209,12.806074,115.004486,NaN,1.008345,NaN,28.960667,400,400.108765,25,30.246222,9.33987,51.109715,50.022797,401.950653,399.323669,398.94342,6029.541016,11.655519,11.12093,11.189261,1.625114,1.595516,1.56168,35.861237,66.222527,25.500008,13.418605,66.368538,57.964603,112.492165,0.734032452106476,627.627319,527.503891842717,2.18413212248004,0.0435175392937079,1.16116104807198,3.22046337628097,606.383965478931,2.24928112288222,0.0166113926013306,1.24973596395784,50.080557225839,581.733728882339,95.7743322571626,0.0150803053328812,1.32308820631213
9,9.00281,31.5,31.469687,13.209,12.806232,115.021477,NaN,1.00783,NaN,28.955183,400,400.083557,25,30.238457,9.338249,50.949711,50.022797,401.792114,399.222321,398.852051,6026.837891,11.626848,11.099254,11.159434,1.626293,1.590667,1.566817,35.852139,66.06842,25.511497,13.416889,66.37912,57.941784,112.518959,0.212569802999496,630.374634,527.505173950738,2.18414174995055,0.0435195264606506,1.16113855328487,3.219262029692,606.406473495705,2.24934334153648,0.0166133103591776,1.24968019098076,50.0791937368413,581.735789218729,95.7747033612331,0.0150809389353034,1.32306705044888
9,9.00131,31.5,31.4662,13.209,12.806728,115.077583,NaN,1.008374,NaN,28.931755,400,400.00061,25,30.233297,9.341074,51.295895,50.022797,401.792114,399.222321,398.852051,6026.837891,11.626848,11.099254,11.159434,1.626293,1.590667,1.566817,35.852139,66.06842,25.511497,13.416889,66.37912,57.941784,112.518959,0.212569802999496,630.374634,527.510625255521,2.18418364405683,0.0435282924261953,1.16104060803615,3.21393019784625,606.481073794023,2.24955043732673,0.0166197831519852,1.2494935331914,50.0743861062105,581.745985918129,95.7782284980987,0.0150833591424396,1.32298041710259
9,9.00131,31.5,31.4662,13.209,12.799174,115.112328,NaN,1.008374,NaN,28.92355,400,399.96875,25,30.24234,9.34664,51.447639,50.01997,401.831818,399.265503,398.833862,6023.570313,11.649048,11.102304,11.166668,1.605663,1.59225,1.548933,35.861725,66.064674,25.50754,13.405562,66.431259,57.927166,112.535843,NaN,671.472107,527.50185449505,2.1841529720164,0.0435262839199635,1.1611093766455,3.21393019784625,606.524485909487,2.24966225362956,0.0166224226851082,1.24940506038255,50.0743861062105,581.734670267062,95.7696754975757,0.0150826416028476,1.32302692220925
9,9.001398,31.5,31.464338,13.209,12.791412,115.111649,NaN,1.008497,NaN,28.90407,400,399.988068,25,30.24881,9.332121,51.241505,50.01997,401.831818,399.265503,398.833862,6023.570313,11.649048,11.102304,11.166668,1.605663,1.59225,1.548933,35.861725,66.064674,25.50754,13.405562,66.431259,57.927166,112.535843,NaN,671.472107,527.492555593054,2.1841191126656,0.043523713388526,1.16118555799995,3.21424301722186,606.526034179454,2.24967421326068,0.0166235514637622,1.24938358445057,50.0718187432797,581.719370733027,95.7558782600751,0.0150826186085641,1.3230659344159
9,8.998689,31.5,31.462986,13.209,12.783216,115.04393,NaN,1.008452,NaN,28.886885,400,400.009918,25,30.25514,9.333561,51.092915,50.01997,401.96051,399.342224,398.886688,6025.280762,11.646262,11.126042,11.176183,1.596393,1.568863,1.536105,35.860012,66.071968,25.498789,13.404051,66.464607,57.943073,112.521553,NaN,685.048584,527.491846266595,2.18415787313672,0.0435371329553322,1.16109138700208,3.2046120954796,606.443162639304,2.24946654052736,0.0166192634103439,1.24953923649243,50.0699545052082,581.731630578317,95.7635230379482,0.0150840839423319,1.32299818844858
9,8.997822,31.5,31.460709,13.209,12.775235,114.987465,NaN,1.008904,NaN,28.888077,400,399.983582,25,30.261734,9.339585,51.125725,50.01997,401.895569,399.301819,398.879211,6019.603516,11.624582,11.101078,11.136672,1.584825,1.553926,1.52878,35.864666,66.155991,25.498356,13.398656,66.318123,57.869698,112.522774,0,675.163086,527.485398464103,2.18414852463943,0.0435400044060024,1.16111004685328,3.20152931022091,606.375537558693,2.24930207159273,0.0166164155033221,1.24965498054965,50.0668146688685,581.7247470995,95.7555888635234,0.0150848059783002,1.32299727242503
9,8.996701,31.5,31.456638,13.209,12.772131,114.908669,NaN,1.008026,NaN,28.887575,400,399.944489,25,30.26495,9.334185,51.375088,50.01997,401.895569,399.301819,398.879211,6019.603516,11.624582,11.101078,11.136672,1.584825,1.553926,1.52878,35.864666,66.155991,25.498356,13.398656,66.318123,57.869698,112.522774,0,675.163086,527.485439448355,2.18416573949345,0.0435456374082186,1.16106844504104,3.19754304571256,606.282311715696,2.24907928770889,0.0166130057698946,1.24980575860204,50.0612005856536,581.724956265265,95.7508635646195,0.0150868910673576,1.32294418422806
9,8.997725,31.5,31.455685,13.209,12.767596,114.840279,NaN,1.008546,NaN,28.895693,400,399.962921,25,30.264141,9.318694,51.784306,50.01997,401.86969,399.286865,398.859283,6020.984863,11.626679,11.105094,11.142627,1.58312,1.559297,1.528755,35.856976,66.203369,25.46085,13.415666,66.317009,57.88213,112.516266,0.126960143446922,687.069824,527.476843925041,2.18412008253008,0.0435385311826844,1.16117360729755,3.20118439407577,606.198061270468,2.24886624072157,0.0166084086303876,1.24996933144063,50.0598862770036,581.70667596376,95.7359027229544,0.01508621655307,1.32300710811839
9,8.992756,31.5,31.451965,13.209,12.76012,114.775726,NaN,1.008416,NaN,28.889107,400,399.881958,25,30.262691,9.321817,52.088776,50.01997,401.738098,399.146637,398.693115,6020.757813,11.637932,11.099945,11.147114,1.590624,1.575458,1.539651,35.814991,66.003242,25.475058,13.385906,66.32901,57.864941,112.533989,0.368212372064591,666.434265,527.484322403369,2.18422192927209,0.0435651830345784,1.16093192202489,3.18351167513498,606.122169923867,2.24868654731881,0.0166058558742274,1.25008876157395,50.0547556284941,581.738633993645,95.7555972787038,0.0150901376462909,1.32282803341248
9,8.990013,31.5,31.450073,13.209,12.755533,114.761253,NaN,1.008366,NaN,28.888851,400,399.858124,25,30.27103,9.335289,52.326736,50.01997,401.738098,399.146637,398.693115,6020.757813,11.637932,11.099945,11.147114,1.590624,1.575458,1.539651,35.814991,66.003242,25.475058,13.385906,66.32901,57.864941,112.533989,0.368212372064591,666.434265,527.487916748773,2.18427630441058,0.0435797856637603,1.16080271356247,3.17375276860992,606.106520369177,2.24865430415998,0.0166059541080629,1.25010230937463,50.0521459902436,581.755838330876,95.7663340058097,0.015092192529879,1.32273311027217
9,8.989445,31.5,31.448441,13.209,12.755533,114.761253,NaN,1.008011,NaN,28.888851,400,399.858124,25,30.27103,9.338965,52.240124,50.01997,401.812561,399.243958,398.75061,6019.977051,11.64054,11.120263,11.178784,1.589037,1.563974,1.527542,35.812134,66.018913,25.460058,13.394794,66.353386,57.901585,112.531448,0.22822505235672,743.602417,527.489763613965,2.18429142230655,0.0435830634030804,1.16076731719613,3.17173168522947,606.108627836887,2.24866672360856,0.0166069889164997,1.25008183796727,50.0498948731812,581.758952442854,95.7667308237919,0.0150932212669097,1.32269939440989
9,8.984627,31.5,31.445292,13.209,12.749718,114.766586,NaN,1.008429,NaN,28.895237,400,399.886353,25,30.290646,9.336959,51.934448,50.01997,401.732117,399.163635,398.759857,6014.95166,11.620027,11.085968,11.138485,1.587319,1.561559,1.534816,35.839371,66.015755,25.426729,13.406367,66.181503,57.834778,112.533867,0.126545011997223,691.958374,527.498679161282,2.18439607400329,0.0436093344818682,1.16052002609036,3.15458416937577,606.119360631746,2.24870787375344,0.0166093917778342,1.25002860898754,50.0455510111477,581.792807901997,95.7885515195622,0.015096973364625,1.32252010633127
9,8.982802,31.5,31.440418,13.209,12.753803,114.782433,NaN,1.008307,NaN,28.89842,400,399.905914,25,30.302334,9.34694,52.128918,50.01997,401.732117,399.163635,398.759857,6014.95166,11.620027,11.085968,11.138485,1.587319,1.561559,1.534816,35.839371,66.015755,25.426729,13.406367,66.181503,57.834778,112.533867,0.126545011997223,691.958374,527.509352326639,2.18446124649572,0.0436209672174027,1.1603692670256,3.14808708018404,606.145461897829,2.24879602938718,0.0166136896055727,1.24992672165779,50.038826951191,581.809493639964,95.7953237262585,0.015100515830008,1.32238921904505
9,8.983703,31.5,31.439335,13.209,12.755809,114.843788,NaN,1.008043,NaN,28.901957,400,399.901611,25,30.303335,9.343522,52.242306,50.018032,401.829742,399.310089,398.790588,6021.620117,11.6347,11.102713,11.1589,1.575379,1.557996,1.529624,35.893547,65.964859,25.423824,13.406221,66.179718,57.773804,112.575325,0.832125067710876,657.388672,527.508751311008,2.18444539837362,0.0436162946792739,1.16040714712229,3.15129480911037,606.223543615101,2.24900192852564,0.0166190456419153,1.24975557107225,50.0373327598733,581.802011213908,95.7883667240697,0.0151005930313054,1.32240600344803
9,8.983703,31.5,31.439335,13.209,12.759286,114.898926,NaN,1.008043,NaN,28.911724,400,399.930603,25,30.301876,9.339295,52.022179,50.018032,401.808502,399.236359,398.779816,6020.194336,11.645854,11.107277,11.172548,1.585189,1.569291,1.522496,35.888958,65.981514,25.442358,13.380653,66.106133,57.735489,112.577888,0.756781220436096,667.382629,527.512785991764,2.18445951021079,0.0436172204118617,1.16037557268504,3.15129480911037,606.292448741373,2.24917950928308,0.0166232404123526,1.24961428969386,50.0373327598733,581.807217640168,95.7923038419106,0.0151009234147108,1.32238466403003
9,8.978979,31.5,31.435831,13.209,12.759433,114.88649,NaN,1.008256,NaN,28.913834,400,399.936462,25,30.299067,9.341105,51.929668,50.018032,401.808502,399.236359,398.779816,6020.194336,11.645854,11.107277,11.172548,1.585189,1.569291,1.522496,35.888958,65.981514,25.442358,13.380653,66.106133,57.735489,112.577888,0.756781220436096,667.382629,527.528309445532,2.18458589532675,0.0436445699644098,1.16008025962358,3.13447377313616,606.281427290467,2.24916611786132,0.0166245184232894,1.24960229696586,50.0324980962727,581.848556032024,95.8193651851478,0.0151053330610463,1.32217044184546
9,8.978556,31.5,31.431673,13.209,12.753815,114.849625,NaN,1.008792,NaN,28.921518,400,399.929199,25,30.286552,9.353575,51.980938,50.018032,401.784576,399.274872,398.770905,6017.575195,11.61224,11.097093,11.139216,1.575167,1.555469,1.526761,35.857872,65.908272,25.45904,13.368841,66.102058,57.813049,112.539627,0.119722813367844,652.582275,527.523166689172,2.18457436509041,0.0436455205758216,1.16010488486013,3.13296724431666,606.240723104678,2.24907902978706,0.0166243531544708,1.24964469255143,50.0267605337874,581.83802070222,95.8064112877711,0.0151067849207716,1.32216028671727
9,8.97781,31.5,31.43009,13.209,12.750309,114.781303,NaN,1.008159,NaN,28.930254,400,399.954956,25,30.271599,9.354612,51.767136,50.018032,401.784576,399.274872,398.770905,6017.575195,11.61224,11.097093,11.139216,1.575167,1.555469,1.526761,35.857872,65.908272,25.45904,13.368841,66.102058,57.813049,112.539627,0.119722813367844,652.582275,527.521523843535,2.18458000770917,0.0436489024411348,1.16009026158318,3.13031020910216,606.157382395695,2.24887099733644,0.0166201583632807,1.24980017378505,50.0245760218805,581.837711109946,95.8042789015097,0.0151075726928178,1.3221412674159
9,8.978205,31.5,31.427065,13.209,12.752255,114.721329,NaN,1.007976,NaN,28.937939,400,399.968475,25,30.268219,9.342687,51.759869,50.018032,401.751038,399.216888,398.742035,6014.186523,11.639413,11.092968,11.147758,1.561118,1.551776,1.51276,35.923111,66.041008,25.431097,13.377563,66.147675,57.802296,112.530807,NaN,658.687927,527.522497650598,2.18457738341283,0.0436471355667437,1.16009719216086,3.13171710513831,606.086329447645,2.24870078458463,0.0166175129905293,1.24991648575929,50.0204013397773,581.832172653148,95.7964623261202,0.0151087642795684,1.3221251718861
9,8.974676,31.5,31.424675,13.209,12.752575,114.691971,NaN,1.008069,NaN,28.956167,400,399.967529,25,30.268829,9.347309,51.932655,50.018032,401.632141,399.138641,398.648895,6017.797852,11.64696,11.105535,11.170904,1.581189,1.563957,1.518627,35.939049,65.995575,25.40111,13.40757,66.175255,57.771744,112.560188,0,662.458191,527.534336856094,2.18467268130629,0.0436676439656616,1.15987476630997,3.11914598522884,606.052721109471,2.24862437274949,0.0166167948782546,1.24996210977388,50.0171027769579,581.863722096256,95.8174605166521,0.0151119864747062,1.3219654499343
9,8.974856,31.5,31.421362,13.209,12.74861,114.723099,NaN,1.009017,NaN,28.988089,400,399.90332,25,30.275814,9.352327,51.817394,50.018032,401.632141,399.138641,398.648895,6017.797852,11.64696,11.105535,11.170904,1.581189,1.563957,1.518627,35.939049,65.995575,25.40111,13.40757,66.175255,57.771744,112.560188,0,662.458191,527.529152948959,2.18465180025183,0.0436655456458966,1.15992188473662,3.11978727772339,606.095907605669,2.24874991467448,0.0166212692743986,1.24984038332554,50.0125300143311,581.851011059745,95.8038726617399,0.0151128703461213,1.32197499285227
9,8.97395,31.5,31.41893,13.209,12.74861,114.723099,NaN,1.008068,NaN,28.988089,400,399.90332,25,30.275814,9.345307,51.589367,50.018032,401.803528,399.300934,398.823425,6020.758301,11.647211,11.107802,11.169252,1.593706,1.565792,1.522028,35.935257,65.871048,25.418221,13.395633,66.190666,57.80397,112.541031,NaN,716.509766,527.532097057929,2.18467593623843,0.0436707911464076,1.15986553301746,3.11655933998003,606.099048598618,2.24876843483866,0.0166228140341677,1.24980987639932,50.0091730140195,581.856240496638,95.8049121259591,0.015114443756693,1.32192243879941
9,8.971316,31.5,31.415596,13.209,12.751431,114.727928,NaN,1.009311,NaN,29.003435,400,399.928192,25,30.280445,9.344784,51.599152,50.027424,401.89859,399.410858,398.955231,6020.175781,11.615223,11.096006,11.141095,1.600576,1.574681,1.540379,35.935406,65.94944,25.438616,13.372253,66.151367,57.795181,112.508293,NaN,670.475464,527.543927178748,2.18475755608294,0.0436867987981495,1.15967621234612,3.10717340407911,606.109389552056,2.2488093846111,0.0166252998749696,1.24975564138049,50.0045706166771,581.881315446606,95.8198839025658,0.0151177380794893,1.32177721029238
9,8.969668,31.5,31.41506,13.209,12.75741,114.731194,NaN,1.008382,NaN,28.983337,400,400.010498,25,30.271137,9.347811,51.445797,50.027424,401.89859,399.410858,398.955231,6020.175781,11.615223,11.096006,11.141095,1.600576,1.574681,1.540379,35.935406,65.94944,25.438616,13.372253,66.151367,57.795181,112.508293,NaN,670.475464,527.556214106386,2.18482571672964,0.0436979415990653,1.15951970867237,3.10129989707764,606.114163418222,2.24882398965504,0.0166258891669712,1.24974052340539,50.0038306640552,581.905654920108,95.8376562079346,0.0151195572249032,1.32167091253524
9,8.969668,31.5,31.41506,13.209,12.76379,114.73439,NaN,1.008382,NaN,28.980469,400,400.072662,25,30.25144,9.335599,51.248753,50.027424,401.857971,399.363495,398.941132,6011.412109,11.629656,11.083713,11.142722,1.60149,1.577638,1.534014,35.924286,65.990105,25.440275,13.364439,66.085304,57.823746,112.490799,0,668.869568,527.56361165813,2.18485159038297,0.0436996415229422,1.1594620332385,3.10129989707764,606.118157575807,2.24883428698627,0.0166261325611306,1.24973230852289,50.0038306640552,581.915202072847,95.8448798620675,0.0151201634041993,1.32163192863065
9,8.967584,31.5,31.410982,13.209,12.76301,114.741547,NaN,1.008467,NaN,28.999195,400,400.036224,25,30.238663,9.332786,51.281887,50.027424,401.857971,399.363495,398.941132,6011.412109,11.629656,11.083713,11.142722,1.60149,1.577638,1.534014,35.924286,65.990105,25.440275,13.364439,66.085304,57.823746,112.490799,0,668.869568,527.56947563963,2.18490395667263,0.0437115150673151,1.15933965386316,3.09387130678994,606.132367454772,2.24888840223873,0.0166292691272228,1.24966279000278,49.9982006313479,581.928358500871,95.8499463308773,0.0151230818744444,1.32152601007124
9,8.965537,31.5,31.408739,13.209,12.774633,114.771332,NaN,1.008661,NaN,28.968771,400,399.920227,25,30.234831,9.333853,51.228664,50.027424,401.695526,399.187622,398.782654,6013.203125,11.604082,11.081745,11.131211,1.613302,1.583243,1.546778,35.837788,65.866447,25.45509,13.351967,66.149933,57.830708,112.472893,0.635222792625427,780.290344,527.589596098225,2.18500562797089,0.0437264846574754,1.15910767706049,3.08657333345246,606.172482828677,2.24900143396193,0.0166329631502546,1.24955823201569,49.9951037352428,581.962483903575,95.8730821249968,0.0151263949163433,1.3213581109617
9,8.965491,31.5,31.406315,13.209,12.787788,114.785492,NaN,1.007624,NaN,28.943951,400,399.907043,25,30.239677,9.325318,51.091995,50.027424,401.996857,399.434265,399.071625,6009.877441,11.616879,11.088902,11.137922,1.600506,1.569562,1.536325,35.804317,65.881691,25.417591,13.393423,66.118057,57.838768,112.484917,NaN,684.263672,527.604992684175,2.18506017863165,0.0437302568380448,1.15898621115677,3.08640931955841,606.193304774239,2.24906550272444,0.0166355825400065,1.24949156468746,49.9917567419923,581.978947702879,95.8826371836378,0.0151286792740244,1.32125999057935
9,8.967537,31.5,31.404423,13.209,12.785107,114.808968,NaN,1.007897,NaN,28.929296,400,400.052002,25,30.251789,9.326871,51.14249,50.027424,401.996857,399.434265,399.071625,6009.877441,11.616879,11.088902,11.137922,1.600506,1.569562,1.536325,35.804317,65.881691,25.417591,13.393423,66.118057,57.838768,112.484917,NaN,684.263672,527.595243936965,2.18499479812232,0.0437176753037473,1.15913728109401,3.0937037563333,606.225078384455,2.2491555184345,0.0166385732721952,1.24940774418604,49.9891441815678,581.951958625591,95.8599433832349,0.0151279323901599,1.32134577582
9,8.964245,31.5,31.402039,13.209,12.779343,114.860054,NaN,1.008488,NaN,28.926136,400,400.100372,25,30.261724,9.339223,51.238358,50.027424,401.828796,399.264191,398.85376,6012.53125,11.630034,11.094063,11.147368,1.623119,1.603307,1.56878,35.833282,65.942978,25.406538,13.405847,66.073013,57.757175,112.513908,0,668.952698,527.599249463213,2.18505914999843,0.0437352361036102,1.15898505809748,3.08196643994637,606.291976796574,2.2493381692635,0.0166439791748904,1.24924728762442,49.9858520722966,581.972098710377,95.8723286128984,0.0151304302398663,1.32123317393148
9,8.964375,31.5,31.399038,13.209,12.776877,114.903114,NaN,1.008143,NaN,28.909929,400,399.958221,25,30.263908,9.355537,51.439137,50.027424,401.636963,399.053101,398.672638,6008.155273,11.618625,11.090241,11.146212,1.646757,1.618551,1.589215,35.889175,65.779991,25.362411,13.447907,66.150917,57.75552,112.54084,0.301640719175339,639.925537,527.595969366741,2.18504568981305,0.0437338245749461,1.15901535239316,3.08243000460914,606.349635537704,2.24949963647475,0.0166491664263211,1.24909990688146,49.9817076626576,581.962590891346,95.8615353719712,0.0151313607967347,1.32123350655562
9,8.963103,31.5,31.397541,13.209,12.780499,114.919998,NaN,1.008677,NaN,28.895033,400,399.841614,25,30.266964,9.359139,51.444759,50.027424,401.636963,399.053101,398.672638,6008.155273,11.618625,11.090241,11.146212,1.646757,1.618551,1.589215,35.889175,65.779991,25.362411,13.447907,66.150917,57.75552,112.54084,0.301640719175339,639.925537,527.604296087109,2.18509426903685,0.0437421719724926,1.15890381918059,3.0778939839044,606.372654375964,2.24956537703984,0.0166514042213267,1.24903818799831,49.979640177288,581.978252133956,95.8715948895386,0.0151331211509649,1.32115054006068
9,8.964808,31.5,31.393995,13.209,12.780499,114.919998,NaN,1.008299,NaN,28.895033,400,399.841614,25,30.266964,9.355894,51.298843,50.036098,401.823303,399.244354,398.801147,6011.670898,11.634374,11.099977,11.16149,1.622853,1.599763,1.566044,35.897251,65.949097,25.351336,13.461613,66.19062,57.720798,112.55439,0.373074293136597,637.994629,527.598761715311,2.18504883293056,0.0437322772866693,1.15900955588298,3.08397399481504,606.377224525706,2.24959236994793,0.0166536609894447,1.24899390848886,49.9747425441952,581.95611942782,95.8505920026602,0.0151335288493509,1.3211953249022
9,8.963492,31.5,31.390877,13.209,12.774469,114.930893,NaN,1.007707,NaN,28.878519,400,399.908203,25,30.265875,9.324265,51.145771,50.036098,401.823303,399.244354,398.801147,6011.670898,11.634374,11.099977,11.16149,1.622853,1.599763,1.566044,35.897251,65.949097,25.351336,13.461613,66.19062,57.720798,112.55439,0.373074293136597,637.994629,527.596044946722,2.18505946078559,0.0437383071528781,1.15898228991476,3.0792812306488,606.394850170967,2.24965116958534,0.0166564751879304,1.24892725111717,49.9704357002366,581.955322214041,95.846250648269,0.0151350732424698,1.32115865821241
9,8.964461,31.5,31.389189,13.209,12.759519,114.906624,NaN,1.008045,NaN,28.899292,400,399.956207,25,30.263794,9.312569,51.264793,50.036098,401.759949,399.164337,398.741669,6011.011719,11.609927,11.077704,11.128293,1.632747,1.613655,1.57483,35.893467,65.835724,25.389479,13.434043,66.077538,57.69648,112.564316,1.024048,652.061646,527.575570548322,2.18497302949468,0.0437286995213201,1.15917727621402,3.08273666766576,606.366714916622,2.24958591386448,0.0166557022499687,1.24896794655749,49.9681039550953,581.920875915074,95.818155128266,0.0151337481437659,1.32127746682267
9,8.964992,31.5,31.388138,13.209,12.751246,114.89003,NaN,1.008974,NaN,28.908421,400,399.923279,25,30.261971,9.313722,51.183273,50.036098,402.004425,399.42395,398.93277,6008.970703,11.629375,11.095042,11.148738,1.622598,1.608684,1.561512,35.863209,65.778519,25.41678,13.410405,66.055511,57.707188,112.542297,NaN,683.647339,527.564255730397,2.18492533304555,0.0437234136574817,1.15928494683677,3.08463008441208,606.347344058756,2.2495405061831,0.016655107951959,1.24899708413892,49.9666520910455,581.901687298198,95.802372340986,0.0151330665010338,1.32134228217324
9,8.962639,31.5,31.385735,13.209,12.753464,114.879967,NaN,1.008837,NaN,28.946926,400,399.999359,25,30.278648,9.335606,51.175957,50.036098,402.004425,399.42395,398.93277,6008.970703,11.629375,11.095042,11.148738,1.622598,1.608684,1.561512,35.863209,65.778519,25.41678,13.410405,66.055511,57.707188,112.542297,NaN,683.647339,527.574468656153,2.18499704536453,0.0437376595433379,1.15911881776309,3.07623921351632,606.337873292148,2.24952641350482,0.0166558717642531,1.24899270302358,49.9633324172104,581.924509447656,95.8167633700328,0.0151357463125419,1.3212184147896
9,8.962639,31.5,31.385735,13.209,12.759614,114.870781,NaN,1.008837,NaN,28.986134,400,400.091888,25,30.296911,9.339324,51.564838,50.036098,402.070679,399.481812,399.064667,6010.448242,11.637677,11.094745,11.162834,1.627599,1.6077,1.561255,35.867344,65.800407,25.442398,13.399119,66.112274,57.739918,112.546974,0.909317135810852,631.402283,527.581597066237,2.18502197802298,0.0437392988812019,1.15906332721607,3.07623921351632,606.326399937657,2.24949684493724,0.016655172246916,1.24901611438049,49.9633324172104,581.933708857317,95.8237262916346,0.0151363309205432,1.32118090942867
9,8.96297,31.5,31.385849,13.209,12.756424,114.88681,NaN,1.008088,NaN,29.032169,400,400.079773,25,30.287121,9.33387,51.474056,50.036098,401.673096,399.086212,398.665436,6014.567383,11.612744,11.077877,11.128884,1.639583,1.619815,1.576391,35.884167,65.951286,25.430492,13.399602,66.034317,57.689472,112.562424,1.110912,563.802917,527.576824758286,2.1850002226595,0.0437365273033764,1.15911265326071,3.07741967057535,606.346273128372,2.24954757136641,0.0166563202507142,1.24897669267509,49.9634899092817,581.925854313494,95.8179179725797,0.0151357734409461,1.32121439122122
9,8.962231,31.5,31.382032,13.209,12.744781,114.942703,NaN,1.008093,NaN,29.04533,400,399.938843,25,30.2687,9.323457,51.199699,50.036098,401.673096,399.086212,398.665436,6014.567383,11.612744,11.077877,11.128884,1.639583,1.619815,1.576391,35.884167,65.951286,25.430492,13.399602,66.034317,57.689472,112.562424,1.110912,563.802917,527.5657288494,2.18497271752088,0.0437377131964723,1.15917186325292,3.0747841032013,606.420996093858,2.24975651061687,0.0166630069728298,1.24878683737844,49.9582164482299,581.909928522654,95.8012866899221,0.015136714723817,1.32123044765007
9,8.958302,31.5,31.379738,13.209,12.742278,114.980728,NaN,1.007559,NaN,29.049486,400,399.939545,25,30.262062,9.324889,51.086338,50.036098,401.834564,399.220093,398.790802,6012.286133,11.623092,11.07981,11.129764,1.620702,1.600803,1.568001,35.907497,65.961494,25.423615,13.398932,65.925995,57.728195,112.541855,1.218305,600.223694,527.575587884024,2.18506732593311,0.0437598632352757,1.15895051731197,3.06076896576246,606.471433847984,2.24989631765054,0.0166673632513697,1.2486616932982,49.955046883896,581.941362688876,95.8223286936214,0.0151398868857666,1.32107292360706
9,8.958643,31.5,31.377346,13.209,12.742774,114.943581,NaN,1.008343,NaN,29.040503,400,399.880829,25,30.262423,9.333199,51.365177,50.036098,401.834564,399.220093,398.790802,6012.286133,11.623092,11.07981,11.129764,1.620702,1.600803,1.568001,35.907497,65.961494,25.423615,13.398932,65.925995,57.728195,112.541855,1.218305,600.223694,527.575055339846,2.18506024381726,0.0437580143946536,1.15896721017068,3.0619855314149,606.428129799541,2.24979501350253,0.0166660592817248,1.2487261429436,49.9517417252214,581.935128050258,95.8147409262623,0.0151407152736478,1.32106769843246
9,8.959823,31.5,31.375275,13.209,12.742774,114.943581,NaN,1.008816,NaN,29.040503,400,399.880829,25,30.262423,9.345443,51.503895,50.029106,401.687378,399.071259,398.604156,6003.491211,11.627902,11.09987,11.151919,1.621519,1.605685,1.56813,35.894276,65.853348,25.440722,13.400073,66.043442,57.745991,112.54023,NaN,653.441711,527.571223202383,2.18502878034718,0.0437511601031135,1.1590404621435,3.06619507747183,606.430797930812,2.24981078240236,0.0166673790019011,1.24870030690189,49.9488799532132,581.920383697759,95.8010964515929,0.0151408384545067,1.32110126850306
9,8.95943,31.5,31.376274,13.209,12.752968,114.908371,NaN,1.008753,NaN,29.051985,400,399.833801,25,30.260216,9.350686,51.282799,50.029106,401.82193,399.210785,398.836029,6003.944336,11.605855,11.068065,11.116015,1.620449,1.596703,1.555364,35.876713,65.76503,25.464279,13.375747,66.042877,57.723492,112.545364,0,655.448486,527.584314064108,2.18508058339325,0.0437561607169354,1.15892412481003,3.06479313121338,606.385542143134,2.24968987645589,0.0166640612370618,1.24880224275961,49.950260420553,581.941009534939,95.8179075345067,0.0151416380401834,1.32103000600486
9,8.961246,31.5,31.372684,13.209,12.760462,114.901245,NaN,1.008425,NaN,29.069828,400,399.883789,25,30.265274,9.351202,51.08371,50.029106,401.82193,399.210785,398.836029,6003.944336,11.605855,11.068065,11.116015,1.620449,1.596703,1.555364,35.876713,65.76503,25.464279,13.375747,66.042877,57.723492,112.545364,0,655.448486,527.587102875836,2.18506254768258,0.0437476120773465,1.15896923747542,3.07127094633177,606.381270049433,2.24969428464122,0.0166658063016045,1.24877554473751,49.945299424162,581.928919016565,95.8044499330709,0.0151427079402177,1.32103329607872
9,8.959929,31.5,31.37112,13.209,12.758296,114.929092,NaN,1.008913,NaN,29.083858,400,399.929382,25,30.274576,9.345341,50.927021,50.029106,401.860138,399.245819,398.76001,6011.163574,11.625017,11.09195,11.133637,1.631675,1.597113,1.570338,35.926353,65.863258,25.431761,13.388671,65.946358,57.639347,112.585602,0.57936954498291,680.913391,527.588868590507,2.18508887679705,0.0437546828216661,1.15890705311153,3.06657320258705,606.418058878487,2.24979580265465,0.0166689238930382,1.24868526161059,49.9431380065193,581.936264890594,95.8081350446343,0.0151439760285467,1.32098333532235
9,8.959929,31.5,31.37112,13.209,12.756097,114.91626,NaN,1.008913,NaN,29.106783,400,399.945038,25,30.282185,9.338234,51.071896,50.029106,401.75592,399.092987,398.712982,6006.638672,11.641476,11.094482,11.159644,1.614342,1.595769,1.554612,35.921371,65.885025,25.464252,13.372832,66.009911,57.659332,112.57431,0,665.728882,527.586320132101,2.18507996321097,0.0437540965728698,1.15892687698193,3.06657320258705,606.402035540094,2.24975451312465,0.0166679466670945,1.24871785733596,49.9431380065193,581.932976161391,95.8056454503782,0.0151437669430601,1.32099673419712
9,8.960234,31.5,31.36904,13.209,12.753802,114.948334,NaN,1.008465,NaN,29.118217,400,399.931213,25,30.285229,9.321897,51.3815,50.029106,401.75592,399.092987,398.712982,6006.638672,11.641476,11.094482,11.159644,1.614342,1.595769,1.554612,35.921371,65.885025,25.464252,13.372832,66.009911,57.659332,112.57431,0,665.728882,527.582670029674,2.18506252886422,0.0437517133354741,1.15896649603137,3.06766118520301,606.444765084048,2.24987355197077,0.0166717151643783,1.24861047260727,49.9402633582787,581.923393793881,95.795896937483,0.0151442231799173,1.3210091400528
9,8.960412,31.5,31.369478,13.209,12.749874,114.992889,NaN,1.00788,NaN,29.121767,400,399.900574,25,30.284704,9.331821,51.625618,50.029106,401.846802,399.206116,398.819244,6006.308105,11.607156,11.071745,11.113328,1.624289,1.605701,1.565007,35.911507,65.868332,25.470297,13.375786,66.035202,57.635899,112.551247,NaN,653.994263,527.577539519847,2.18504185998064,0.0437496323843045,1.15901297036971,3.06829612603428,606.499830418409,2.25001354722881,0.0166748284457214,1.24850299029614,49.9408687050645,581.916431445122,95.7911518765202,0.0151435561338656,1.32104312571478
9,8.961244,31.5,31.367502,13.209,12.744499,115.012711,NaN,1.008133,NaN,29.139494,400,399.870453,25,30.282925,9.329768,51.452526,50.029106,401.726654,399.068573,398.681,6007.52832,11.611948,11.074157,11.121199,1.624222,1.598628,1.572238,35.909058,65.783684,25.471148,13.387544,66.003044,57.664383,112.541771,0.204705819487572,671.826172,527.568607596256,2.18499788741637,0.0437433681369124,1.15911312088637,3.07126381272076,606.527121630555,2.25009234720615,0.0166775975242025,1.24842819436669,49.9381376826007,581.897216181098,95.7742363670201,0.0151433465663625,1.32109614991557
9,8.959673,31.5,31.366888,13.209,12.738909,115.034904,NaN,1.008475,NaN,29.14452,400,399.823364,25,30.292139,9.334809,51.687172,50.029106,401.726654,399.068573,398.681,6007.52832,11.611948,11.074157,11.121199,1.624222,1.598628,1.572238,35.909058,65.783684,25.471148,13.387544,66.003044,57.664383,112.541771,0.204705819487572,671.826172,527.567230627702,2.18501711047886,0.0437510007611269,1.15906602640247,3.06565998897429,606.555617654628,2.25016839585213,0.0166796785975586,1.24836442153639,49.9372890484296,581.903378249635,95.7781642312542,0.0151440529427789,1.32106315799091
