P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.957704,31.5,31.366482,13.209,12.748132,115.072296,NaN,1.008541,NaN,29.163565,400,399.799957,25,30.304375,9.337183,51.938606,50.029106,401.751892,399.059601,398.695953,6006.671875,11.636434,11.096713,11.152515,1.610877,1.596993,1.563761,35.890789,65.867966,25.40593,13.427754,65.987495,57.715328,112.543304,0,671.108643,527.584313962158,2.18510700154963,0.0437648987842072,1.15886062250015,3.05863543165646,606.602817102842,2.25029172470913,0.0166827837952889,1.24826491948449,49.9367278924211,581.935927790075,95.8023174321232,0.0151463306682331,1.32092531167364
9,8.953464,31.5,31.363457,13.209,12.765032,115.072052,NaN,1.007926,NaN,29.161463,400,399.833771,25,30.312904,9.336989,51.847855,50.029106,401.751892,399.059601,398.695953,6006.671875,11.636434,11.096713,11.152515,1.610877,1.596993,1.563761,35.890789,65.867966,25.40593,13.427754,65.987495,57.715328,112.543304,0,671.108643,527.617658880959,2.18528855531367,0.043794054773638,1.15844555848147,3.04350493873301,606.606404541668,2.25031396524697,0.0166846947835489,1.24822790484603,49.932546689349,581.998333835497,95.845939454203,0.0151518490512723,1.32063261276994
9,8.952499,31.5,31.361504,13.209,12.765032,115.072052,NaN,1.008476,NaN,29.161463,400,399.833771,25,30.312904,9.338604,51.582626,50.020554,401.923309,399.30246,398.933167,6005.792969,11.613902,11.069159,11.115788,1.623309,1.606555,1.562927,35.910694,65.782982,25.411781,13.423236,65.96907,57.635155,112.569016,0.101226471364498,646.364685,527.620790522579,2.1853142903675,0.0437996681227382,1.15838576699755,3.04006056632511,606.608917255859,2.25032883136989,0.0166859407409014,1.24820361138334,49.9298470566796,582.004870705109,95.8485478523306,0.0151532658995672,1.32058104367296
9,8.949402,31.5,31.360479,13.209,12.767344,115.058403,NaN,1.008705,NaN,29.163435,400,399.942993,25,30.321234,9.347828,51.564827,50.020554,401.893372,399.303345,398.91571,6008.599609,11.611407,11.074179,11.126253,1.616692,1.598115,1.55726,35.91888,65.674194,25.398888,13.438925,65.930763,57.637905,112.55735,0.686456561088562,606.393616,527.633517729226,2.18540625735296,0.0438183078339162,1.15817316984358,3.02900455177956,606.593199205438,2.2502927489078,0.0166855557007081,1.248225301399,49.928430146955,582.037254119989,95.8718425180784,0.0151558506208191,1.32043635214633
9,8.948352,31.5,31.357563,13.209,12.760098,115.055656,NaN,1.008929,NaN,29.177359,400,399.983337,25,30.322708,9.345079,51.459167,50.020554,401.893372,399.303345,398.91571,6008.599609,11.611407,11.074179,11.126253,1.616692,1.598115,1.55726,35.91888,65.674194,25.398888,13.438925,65.930763,57.637905,112.55735,0.686456561088562,606.393616,527.628532509983,2.18540491401952,0.0438224881899059,1.15817321969605,3.02525548758621,606.593522517971,2.25030611564505,0.0166872072419134,1.24819595410078,49.9243990164628,582.032338786289,95.8646244855836,0.0151570334492579,1.32041901021835
9,8.94399,31.5,31.35685,13.209,12.760185,115.051788,NaN,1.008179,NaN,29.201361,400,400.03476,25,30.325081,9.335748,51.371315,50.020554,401.921539,399.299438,398.881592,6003.487305,11.629329,11.085014,11.139134,1.622091,1.594364,1.563461,35.940617,65.684891,25.383471,13.456058,65.979034,57.68042,112.543388,1.148839,588.662476,527.642785650867,2.18552164319999,0.0438479221566011,1.15790237604262,3.00967723667094,606.589611959665,2.25029910707055,0.016687367767134,1.24819684421788,49.9234133085901,582.074334565236,95.8955769198079,0.0151600697275208,1.32023943148016
9,8.947039,31.5,31.353188,13.209,12.763393,115.048248,NaN,1.008663,NaN,29.200735,400,400.039032,25,30.327726,9.332191,51.711563,50.020554,401.857544,399.218903,398.847382,6000.363281,11.608965,11.072285,11.121088,1.607703,1.594975,1.552111,35.950142,65.75219,25.378874,13.453839,65.873215,57.653423,112.530937,0.534777164459229,639.516174,527.636608680561,2.18545328776828,0.0438310135550649,1.15806233240736,3.02056690335718,606.589905640202,2.25031560622794,0.0166894354778041,1.24816021402089,49.9183503966384,582.043557636727,95.8678766641161,0.0151599910883067,1.3203174882947
9,8.947039,31.5,31.353188,13.209,12.772596,115.025879,NaN,1.008663,NaN,29.184809,400,399.989166,25,30.329624,9.334485,51.958168,50.020554,401.857544,399.218903,398.847382,6000.363281,11.608965,11.072285,11.121088,1.607703,1.594975,1.552111,35.950142,65.75219,25.378874,13.453839,65.873215,57.653423,112.530937,0.534777164459229,639.516174,527.647265948183,2.18549056162942,0.0438334686107287,1.15797975371525,3.02056690335718,606.561984912934,2.25024368026774,0.0166877322231014,1.24821667911063,49.9183503966384,582.057312552834,95.8782947696515,0.0151608658934654,1.32026166130863
9,8.947615,31.5,31.351564,13.209,12.783869,115.023178,NaN,1.008942,NaN,29.189455,400,400.030914,25,30.331577,9.336965,51.635471,50.020554,402.035553,399.462891,399.053558,5998.456055,11.600817,11.065467,11.120668,1.61034,1.593257,1.550854,35.945473,65.777916,25.401157,13.427812,65.87088,57.76828,112.453201,NaN,661.200134,527.658451210424,2.18552085057428,0.043833120784689,1.15791429714044,3.02262380261925,606.560703720603,2.25024736150581,0.0166885631623324,1.24820328511852,49.9161049834954,582.066027864045,95.8829495338309,0.0151622534557349,1.32020552994435
9,8.944303,31.5,31.349737,13.209,12.793751,115.007477,NaN,1.008279,NaN,29.198235,400,400.125854,25,30.326403,9.333076,51.454105,50.020554,402.035553,399.462891,399.053558,5998.456055,11.600817,11.065467,11.120668,1.61034,1.593257,1.550854,35.945473,65.777916,25.401157,13.427812,65.87088,57.76828,112.453201,NaN,661.200134,527.680631981617,2.18564920647101,0.0438550529982295,1.15762098733959,3.01079526237714,606.543457226686,2.25021078560604,0.0166885337652114,1.24822019800322,49.913578786611,582.110626960891,95.9145444949327,0.0151660276090038,1.3200013597534
9,8.943643,31.5,31.347027,13.209,12.809358,114.992714,NaN,1.007857,NaN,29.185139,400,400.110535,25,30.325106,9.335355,51.509594,50.020554,401.989044,399.3284,398.89267,6003.496094,11.635258,11.097425,11.14603,1.620419,1.59568,1.571443,35.9366,65.726913,25.433041,13.409137,65.918625,57.724365,112.487778,0.342137515544891,651.744324,527.700837002151,2.18572998840075,0.0438630630781167,1.15744060430822,3.0084377294549,606.528518437423,2.2501839503311,0.0166891395500953,1.24822375500642,49.9098314548274,582.136330960139,95.930771008237,0.0151690535975242,1.31986262450666
9,8.944021,31.5,31.345409,13.209,12.808929,115.003738,NaN,1.009074,NaN,29.177368,400,400.097351,25,30.325588,9.344881,51.792294,50.014969,402.011688,399.377411,399.026581,5997.689453,11.620963,11.083776,11.145674,1.613569,1.593661,1.566507,35.969959,65.693329,25.415133,13.424269,65.825127,57.699707,112.514397,0.462607055902481,624.87439,527.699115325429,2.18571816973093,0.043860745222935,1.1574677837885,3.00978796897323,606.544361522643,2.25023172470765,0.0166910123287006,1.24817575607339,49.907593999014,582.129514572707,95.9236678715808,0.0151694507922538,1.31986954309732
9,8.943026,31.5,31.344688,13.209,12.802223,115.016945,NaN,1.008854,NaN,29.164001,400,400.113953,25,30.318386,9.338051,51.844612,50.014969,402.011688,399.377411,399.026581,5997.689453,11.620963,11.083776,11.145674,1.613569,1.593661,1.566507,35.969959,65.693329,25.415133,13.424269,65.825127,57.699707,112.514397,0.462607055902481,624.87439,527.69457839961,2.18571756620328,0.0438647568453227,1.15746629229129,3.00623367423503,606.561773962045,2.25027968404884,0.0166924786390573,1.24813343377594,49.9065969334988,582.128198099199,95.9218065093192,0.0151697372685302,1.31986565847466
9,8.941885,31.5,31.340597,13.209,12.809753,115.020424,NaN,1.008749,NaN,29.160807,400,400.200897,25,30.307964,9.331841,52.107124,50.014969,402.223419,399.571198,399.254425,6001.827637,11.618575,11.070477,11.133363,1.62039,1.600524,1.563129,35.965405,65.702591,25.392426,13.446321,65.806458,57.65831,112.524834,0.309741020202637,617.593872,527.706991656318,2.1857784801912,0.0438734185289877,1.15732852470525,3.00215747621689,606.571381473002,2.25032202902222,0.0166953565109982,1.24807373816619,49.9009391856154,582.144473380513,95.9292361413011,0.0151728735618478,1.31974750029829
9,8.941799,31.5,31.338617,13.209,12.818678,115.015167,NaN,1.008593,NaN,29.139509,400,400.151886,25,30.310799,9.332609,52.184395,50.014969,401.966675,399.268799,398.940216,6001.12793,11.640538,11.089452,11.158232,1.626979,1.600119,1.56159,35.981873,65.69252,25.402008,13.444608,65.927261,57.646496,112.531166,0.396304041147232,688.301208,527.717599113629,2.18581689332302,0.0438763007595409,1.15724349673416,3.00185022710144,606.567368718385,2.2503202076747,0.0166962209461957,1.24806235922973,49.898200692194,582.155646587326,95.9353301667343,0.0151746014698062,1.31967699672803
9,8.943283,31.5,31.335056,13.209,12.818678,115.015167,NaN,1.009064,NaN,29.139509,400,400.151886,25,30.310799,9.335991,51.823753,50.014969,401.966675,399.268799,398.940216,6001.12793,11.640538,11.089452,11.158232,1.626979,1.600119,1.56159,35.981873,65.69252,25.402008,13.444608,65.927261,57.646496,112.531166,0.396304041147232,688.301208,527.712790517382,2.18577731137558,0.0438676476165406,1.1573350875174,3.0071517468831,606.57195188614,2.25034733297603,0.0166984961497969,1.24801804266292,49.8932752178602,582.135634079411,95.9158987374777,0.0151751578089778,1.31971245712019
9,8.945237,31.5,31.334457,13.209,12.821318,115.034096,NaN,1.008937,NaN,29.1516,400,400.102966,25,30.318596,9.334086,51.912937,50.014969,401.947601,399.27655,398.917358,6003.589844,11.638248,11.094714,11.153481,1.635127,1.594764,1.565904,35.955112,65.745018,25.435328,13.416864,65.781273,57.774693,112.439499,NaN,669.68689,527.709514117097,2.18573588362206,0.0438569622198026,1.15743211922099,3.01413130357628,606.59634595455,2.25041275292089,0.0167003208036179,1.24796287067531,49.8924466556643,582.119435806048,95.9029070706104,0.0151744349268354,1.31977036281312
9,8.944035,31.5,31.336237,13.209,12.819597,115.025742,NaN,1.008377,NaN,29.1667,400,400.077209,25,30.32951,9.342307,52.138134,50.014969,401.947601,399.27655,398.917358,6003.589844,11.638248,11.094714,11.153481,1.635127,1.594764,1.565904,35.955112,65.745018,25.435328,13.416864,65.781273,57.774693,112.439499,NaN,669.68689,527.711417316551,2.18576097432483,0.0438635088998639,1.15737329596234,3.00983797701446,606.583629704998,2.25037233674266,0.0166985470487948,1.2480060723109,49.8949087913907,582.131396780034,95.9141032484271,0.0151742814183356,1.31974469922041
9,8.942862,31.5,31.333782,13.209,12.816583,114.920898,NaN,1.008947,NaN,29.154022,400,400.078247,25,30.342907,9.346564,52.021229,50.014969,401.913269,399.29715,398.997955,6001.320313,11.620378,11.081018,11.143867,1.608778,1.580302,1.551235,35.941376,65.724007,25.465326,13.402642,65.758148,57.764977,112.432411,0.190214484930039,738.093872,527.711730133462,2.18578006163074,0.0438695433835854,1.15732781656738,3.00564781198722,606.455932414141,2.25005388489925,0.0166921276574853,1.248240349543,49.8915129524261,582.134715748442,95.9136761775633,0.0151757540089501,1.31969989073037
9,8.942862,31.5,31.333782,13.209,12.811174,114.73423,NaN,1.008947,NaN,29.154013,400,400.088959,25,30.336054,9.338316,51.987862,50.014969,401.914001,399.321045,398.970734,5999.904297,11.610878,11.066572,11.1257,1.616136,1.593073,1.552507,35.940285,65.564651,25.434738,13.434127,65.931656,57.687927,112.495018,0.84394758939743,665.125427,527.7054700166,2.18575817034539,0.0438681006396186,1.15737614689482,3.00564781198722,606.222881676865,2.2494532039142,0.0166778965006091,1.24871458597072,49.8915129524261,582.126636536702,95.9075542465708,0.0151752399359202,1.31973258708853
9,8.942823,31.5,31.331316,13.209,12.804646,114.600945,NaN,1.007659,NaN,29.130699,400,400.059998,25,30.337757,9.359533,51.79845,50.014969,401.914001,399.321045,398.970734,5999.904297,11.610878,11.066572,11.1257,1.616136,1.593073,1.552507,35.940285,65.564651,25.434738,13.434127,65.931656,57.687927,112.495018,0.84394758939743,665.125427,527.698040881733,2.18573278880505,0.0438665867246464,1.15743208933752,3.00550848988917,606.059610574881,2.24904280634587,0.0166693028600223,1.24902441817746,49.8881016915616,582.113527182379,95.894665511635,0.0151756729616328,1.31975413051629
9,8.941205,31.5,31.329914,13.209,12.805115,114.5392,NaN,1.008309,NaN,29.118164,400,400.08313,25,30.351553,9.357457,51.952698,50.007965,402.006836,399.36676,399.044006,6009.927734,11.656513,11.098813,11.168398,1.619566,1.602803,1.555709,36.005878,65.701202,25.390135,13.469372,65.855095,57.670933,112.499245,0.303794294595718,638.877014,527.703827735334,2.18577784920304,0.04387614707417,1.1573279825105,2.99972800350656,605.984297366071,2.24885458694334,0.0166654854074102,1.24916524528095,49.8861621882641,582.128028947768,95.9039737491248,0.0151773163415121,1.31967751125056
9,8.940933,31.5,31.329832,13.209,12.818285,114.497559,NaN,1.008391,NaN,29.128416,400,400.111816,25,30.358191,9.352528,52.311756,50.007965,401.942383,399.375671,398.984772,6001.292969,11.608333,11.077947,11.129018,1.624941,1.603258,1.566713,36.028717,65.762009,25.40741,13.470837,65.812767,57.785282,112.438263,0.346897751092911,654.619019,527.719950274991,2.18583840290734,0.0438812468280073,1.15719356566113,2.99875617524987,605.932384710625,2.24872102946454,0.0166623587628758,1.249271270041,49.8860487487694,582.150252581276,95.9207162619112,0.015178772709851,1.31958655826738
9,8.941154,31.5,31.327518,13.209,12.836276,114.487404,NaN,1.007701,NaN,29.126501,400,400.079834,25,30.368389,9.340208,52.390839,50.007965,401.942383,399.375671,398.984772,6001.292969,11.608333,11.077947,11.129018,1.624941,1.603258,1.566713,36.028717,65.762009,25.40741,13.470837,65.812767,57.785282,112.438263,0.346897751092911,654.619019,527.74005208613,2.18590530331561,0.0438847564524825,1.15704667251362,2.99954578741364,605.922691538102,2.24870597068811,0.0166630609441728,1.24926830907876,49.882847447272,582.171431346457,95.9339937666089,0.0151813100246585,1.31947136793524
9,8.941037,31.5,31.327496,13.209,12.841189,114.54274,NaN,1.00788,NaN,29.116798,400,399.984253,25,30.37023,9.334495,52.382446,50.007965,401.676544,399.101898,398.719513,5995.887207,11.614759,11.061512,11.12526,1.61785,1.606448,1.562447,36.010754,65.667145,25.418055,13.460249,65.882645,57.728588,112.459976,0.269918918609619,621.46283,527.746115474707,2.18592830020723,0.0438867492369653,1.15699565450012,2.9991277592855,605.991845554923,2.24888445125143,0.0166672997555911,1.24912578296439,49.8828170105151,582.179885805472,95.9403749500972,0.0151818593501029,1.31943692168078
9,8.940701,31.5,31.32749,13.209,12.840537,114.672737,NaN,1.008149,NaN,29.111395,400,399.934143,25,30.36248,9.328465,52.165039,50.007965,401.950104,399.32193,398.92511,6002.372559,11.635155,11.100279,11.155037,1.540953,1.542959,1.485479,35.981804,65.689766,25.400967,13.477702,65.926109,57.686161,112.504967,0.312594681978226,627.550476,527.746449310862,2.18593462369923,0.0438885353739442,1.15698075453172,2.99792724522291,606.154214246769,2.24930321451986,0.0166772246288907,1.24879275665555,49.8828087095787,582.182210642039,95.9421297591736,0.0151820103788399,1.31942745155761
9,8.940084,31.5,31.326263,13.209,12.834054,114.755646,NaN,1.007501,NaN,29.124868,400,400.01416,25,30.353651,9.334415,52.032921,50.007965,401.950104,399.32193,398.92511,6002.372559,11.635155,11.100279,11.155037,1.540953,1.542959,1.485479,35.981804,65.689766,25.400967,13.477702,65.926109,57.686161,112.504967,0.312594681978226,627.550476,527.740946889214,2.18592485249136,0.0438904058045541,1.15700051328692,2.99572264085077,606.25932469002,2.24957948950977,0.0166843331891776,1.24856595870536,49.8811111423199,582.176741343023,95.9365144505631,0.0151822932216388,1.31943387595754
9,8.938951,31.5,31.327654,13.209,12.834054,114.755646,NaN,1.008271,NaN,29.124868,400,400.01416,25,30.353651,9.337265,52.147923,50.007965,402.011627,399.381256,399.048248,5993.783691,11.625337,11.076332,11.139503,1.515551,1.513869,1.466516,36.004959,65.671463,25.367016,13.514118,65.84433,57.678646,112.535698,0.505542874336243,650.37677,527.744616540006,2.1859550737857,0.0438970168886429,1.15693066411357,2.99167401544628,606.257530043719,2.24956888029262,0.0166834443964196,1.24858335465915,49.8830356014042,582.190007659294,95.9482357040763,0.015182422222728,1.31939804696699
9,8.939867,31.5,31.324997,13.209,12.828638,114.762535,NaN,1.008629,NaN,29.122456,400,400.108856,25,30.346342,9.332106,51.895279,50.007965,401.962494,399.390442,399.042786,5994.825195,11.60582,11.065929,11.120893,1.509137,1.50831,1.455745,35.989037,65.604195,25.358492,13.524889,65.93232,57.660694,112.520317,NaN,689.244934,527.735383368332,2.18590872870889,0.0438902272285584,1.15703542864533,2.99494725017826,606.269559247866,2.24961131882029,0.0166856676178157,1.24853259224148,49.8793595644717,582.168868244219,95.9290305334928,0.0151824431569026,1.31944951786646
9,8.939869,31.5,31.325161,13.209,12.840152,114.760727,NaN,1.007429,NaN,29.127748,400,400.187866,25,30.343998,9.333067,51.793621,50.007965,401.962494,399.390442,399.042786,5994.825195,11.60582,11.065929,11.120893,1.509137,1.50831,1.455745,35.989037,65.604195,25.358492,13.524889,65.93232,57.660694,112.520317,NaN,689.244934,527.748698406114,2.18595525663023,0.0438932866993399,1.15693290211231,2.99495439670113,606.267090320068,2.24960424872871,0.0166854249165022,1.24853924430145,49.8795864702058,582.186290037646,95.9424312108278,0.0151834675679297,1.31938121990009
9,8.936339,31.5,31.324253,13.209,12.850401,114.771194,NaN,1.008594,NaN,29.150545,400,400.157715,25,30.33292,9.341744,51.768158,50.007965,401.910675,399.298645,398.959503,5995.884766,11.640069,11.084705,11.148819,1.527353,1.531425,1.472749,35.975395,65.544701,25.35017,13.529971,65.957199,57.599068,112.559189,0,675.828735,527.77198426567,2.18609086834019,0.0439166250283175,1.15662417241026,2.98233889882096,606.28132993125,2.2496448624491,0.0166868035076427,1.24850125852879,49.8783301757488,582.234966903555,95.9782401014897,0.0151870322897373,1.31917312470936
9,8.938629,31.5,31.323063,13.209,12.859544,114.821907,NaN,1.008562,NaN,29.147865,400,400.130157,25,30.312504,9.346662,51.70739,50.007965,401.910675,399.298645,398.959503,5995.884766,11.640069,11.084705,11.148819,1.527353,1.531425,1.472749,35.975395,65.544701,25.35017,13.529971,65.957199,57.599068,112.559189,0,675.828735,527.775146186238,2.18606676479089,0.0439056948289764,1.15668383288889,2.99052332019784,606.346176201165,2.24981713431232,0.0166914315618478,1.24835752044635,49.8766836680758,582.22426246424,95.9687002817452,0.0151869631890501,1.31920111882429
9,8.938629,31.5,31.323063,13.209,12.862088,114.887978,NaN,1.008562,NaN,29.140766,400,400.252319,25,30.314106,9.328697,52.009537,50.006115,402.132507,399.511078,399.154541,6001.174805,11.637452,11.090224,11.154068,1.535124,1.541011,1.481221,35.982231,65.599373,25.35141,13.544016,65.751343,57.675598,112.52639,0.996171653270721,668.197449,527.778088761118,2.18607705312517,0.0439063732950339,1.15666119951482,2.99052332019784,606.428650895114,2.25002969524975,0.016696469070651,1.24819002292299,49.8766836680758,582.228060095862,95.9715790343653,0.0151872048711267,1.31918579589967
9,8.938213,31.5,31.321644,13.209,12.864195,114.971046,NaN,1.009287,NaN,29.139145,400,400.257477,25,30.317957,9.322527,52.135406,50.006115,402.093811,399.477966,399.11496,5987.384766,11.612562,11.071272,11.127176,1.522239,1.524963,1.472357,36.039074,65.658813,25.370977,13.539194,65.865471,57.651073,112.531044,0.203465193510055,612.819702,527.781872357934,2.18609666818239,0.0439093633441527,1.15661684891219,2.9890366612338,606.534153710605,2.25030766034579,0.0167037078775031,1.24796239055111,49.8747202484647,582.233145318905,95.9737341952493,0.0151882584746121,1.31914716326334
9,8.939912,31.5,31.320721,13.209,12.867417,115.026054,NaN,1.007637,NaN,29.147686,400,400.261658,25,30.324768,9.32102,52.010246,50.006115,402.093811,399.477966,399.11496,5987.384766,11.612562,11.071272,11.127176,1.522239,1.524963,1.472357,36.039074,65.658813,25.370977,13.539194,65.865471,57.651073,112.531044,0.203465193510055,612.819702,527.78009968522,2.18606438988177,0.0439003070714375,1.15669277714834,2.9951080466505,606.603985485417,2.25049154290302,0.0167084897935601,1.24781227196859,49.8734430895581,582.219828952799,95.9625340406624,0.0151878858159241,1.31918910354896
9,8.938072,31.5,31.320652,13.209,12.863659,114.987679,NaN,1.009323,NaN,29.16465,400,400.273193,25,30.327692,9.31745,51.956818,50.006115,402.171844,399.63446,399.213989,5991.736816,11.6053,11.064446,11.123982,1.541735,1.545021,1.49199,36.058468,65.510887,25.377048,13.528622,65.869286,57.550716,112.590096,NaN,616.073364,527.781708805109,2.18609826102088,0.0439100434446718,1.15661293655907,2.98853275772541,606.5561876536,2.2503686993896,0.0167056098099322,1.24790809052338,49.8733476128092,582.232226574058,95.9718494786118,0.0151887103597779,1.31913820391619
9,8.937226,31.5,31.319689,13.209,12.855702,114.967438,NaN,1.008669,NaN,29.174112,400,400.16629,25,30.3288,9.327446,51.989861,50.006115,402.069916,399.436584,399.067993,5995.128418,11.61495,11.075828,11.128279,1.549462,1.549231,1.498539,36.065205,65.587372,25.345161,13.55168,65.765289,57.574036,112.591354,NaN,661.052002,527.775244075161,2.1860886465871,0.0439128599996246,1.15663162965615,2.98550921026958,606.532168066421,2.25031095836841,0.0167046831519275,1.24794715157848,49.872015072575,582.227215018542,95.9668968336733,0.0151888868600586,1.31914612509904
9,8.938369,31.5,31.317953,13.209,12.855702,114.967438,NaN,1.008936,NaN,29.174112,400,400.16629,25,30.3288,9.344481,52.131004,50.006115,402.069916,399.436584,399.067993,5995.128418,11.61495,11.075828,11.128279,1.549462,1.549231,1.498539,36.065205,65.587372,25.345161,13.55168,65.765289,57.574036,112.591354,NaN,661.052002,527.771543862486,2.18605816093183,0.0439061876969473,1.15670201008596,2.98959416448463,606.534403097298,2.25032418905516,0.0167057934658695,1.24792553654212,49.8696128227068,582.213325647615,95.9542882609699,0.0151888960315244,1.3191799992385
9,8.93779,31.5,31.318478,13.209,12.85384,114.975067,NaN,1.008233,NaN,29.183567,400,400.153595,25,30.333801,9.348222,52.4981,50.006115,402.086884,399.499817,399.110291,6000.080566,11.630596,11.075624,11.130383,1.546219,1.542013,1.492043,36.042168,65.562805,25.372456,13.532989,65.746109,57.620552,112.547768,0,697.370667,527.771264545349,2.18606607315856,0.0439090707929895,1.15668292452058,2.98752493265187,606.543247584247,2.25034471724395,0.0167060391007471,1.24791283065779,49.8703393203806,582.217043514534,95.9577355359103,0.0151888625451247,1.31917170073171
9,8.93881,31.5,31.319918,13.209,12.857298,114.97818,NaN,1.007771,NaN,29.175501,400,400.186188,25,30.337675,9.338356,52.656387,50.006115,402.086884,399.499817,399.110291,6000.080566,11.630596,11.075624,11.130383,1.546219,1.542013,1.492043,36.042168,65.562805,25.372456,13.532989,65.746109,57.620552,112.547768,0,697.370667,527.771962296106,2.18605285412276,0.0439040394394953,1.15671496388375,2.99117014343932,606.545278569187,2.25034375200365,0.0167053553487142,1.24792290630859,49.8723319515649,582.21435139879,95.9574198889366,0.0151879503081329,1.31920095377393
9,8.938597,31.5,31.317617,13.209,12.858756,115.016159,NaN,1.008957,NaN,29.177965,400,400.255432,25,30.342299,9.330359,52.229633,50.006115,402.230194,399.63974,399.203491,5992.12793,11.635178,11.088177,11.157885,1.536332,1.531681,1.487844,36.039692,65.708023,25.41971,13.494276,65.683998,57.615067,112.561958,NaN,681.621399,527.774338307614,2.18606443136751,0.0439056714418044,1.15668887391866,2.99040896367586,606.5956326648,2.25048338589646,0.0167097212848347,1.24779857499078,49.8691478592726,582.21512974367,95.9552533238634,0.0151891837539492,1.31916842805717
9,8.937572,31.5,31.31913,13.209,12.857216,115.033791,NaN,1.009162,NaN,29.163643,400,400.329102,25,30.343496,9.31994,51.454857,50.003384,402.240997,399.579468,399.15625,6000.267578,11.639539,11.099813,11.148933,1.542906,1.541588,1.496724,36.050499,65.569839,25.417034,13.506922,65.704948,57.587193,112.579147,NaN,670.299683,527.775875159323,2.18608554080817,0.0439112438482194,1.15663946436729,2.98674581733451,606.615686786654,2.2505285354134,0.0167100969336903,1.24777301398338,49.8712415482424,582.225219562989,95.9647145204231,0.0151890474703293,1.31914703772433
9,8.938984,31.5,31.319054,13.209,12.862404,115.045219,NaN,1.007426,NaN,29.153221,400,400.341919,25,30.342123,9.3183,51.044762,50.003384,402.240997,399.579468,399.15625,6000.267578,11.639539,11.099813,11.148933,1.542906,1.541588,1.496724,36.050499,65.569839,25.417034,13.506922,65.704948,57.587193,112.579147,NaN,670.299683,527.777305122147,2.18606886368581,0.0439043856631251,1.15668024424428,2.99179194206806,606.630043946008,2.25056584749783,0.0167110162497912,1.24774332062604,49.8711363813223,582.218948396337,95.9598695654018,0.0151886874241646,1.31917136975166
9,8.940282,31.5,31.319752,13.209,12.882536,115.067917,NaN,1.009035,NaN,29.140591,400,400.356537,25,30.34647,9.328844,51.201729,50.003384,402.24176,399.643341,399.218109,5995.856445,11.615737,11.072017,11.118842,1.542295,1.542061,1.496632,36.063076,65.553841,25.377039,13.555905,65.789154,57.623413,112.563095,NaN,657.930725,527.796389393114,2.18611566289324,0.0439021794881482,1.15658109885808,2.99643012774038,606.657466797367,2.25063348256594,0.0167122989817887,1.2476949338778,49.872102249069,582.237282990287,95.9746046019031,0.0151894952326818,1.31910631823954
9,8.940282,31.5,31.319752,13.209,12.882511,115.112534,NaN,1.009035,NaN,29.125944,400,400.37558,25,30.352598,9.348847,51.49699,50.003384,402.216705,399.676544,399.231079,5999.705078,11.631948,11.07288,11.142023,1.529254,1.534212,1.480319,36.042137,65.70713,25.36097,13.559948,65.696892,57.625988,112.566132,0.366974592208862,668.141296,527.796360478583,2.18611556180498,0.0439021728226214,1.1565813210816,2.99643012774038,606.71313270249,2.25077686262184,0.0167156975925523,1.24758291366437,49.872102249069,582.237245676122,95.9745763144462,0.0151894928578015,1.31910646873341
9,8.939663,31.5,31.320084,13.209,12.879391,115.139236,NaN,1.00838,NaN,29.105833,400,400.350037,25,30.348715,9.346443,51.440887,50.003384,402.216705,399.676544,399.231079,5999.705078,11.631948,11.07288,11.142023,1.529254,1.534212,1.480319,36.042137,65.70713,25.36097,13.559948,65.696892,57.625988,112.566132,0.366974592208862,668.141296,527.794755083049,2.18611945031775,0.0439049528993714,1.15657097051983,2.99421829848546,606.746018036078,2.25086012904003,0.0167175188536132,1.24752008760867,49.8725616531236,582.239185315923,95.9764444072553,0.0151894454841718,1.31910288462503
9,8.939494,31.5,31.319141,13.209,12.871866,115.155502,NaN,1.008235,NaN,29.099537,400,400.166962,25,30.333906,9.355251,51.666176,50.003384,401.600525,399.298065,398.588043,5994.398438,11.583694,11.089929,11.176097,1.528104,1.53336,1.492739,36.02507,65.545708,25.341631,13.598286,65.71096,57.622997,112.538307,0.70208603143692,743.989807,527.786598613424,2.18609352786953,0.0439039325964289,1.1566274751666,2.9936144024947,606.767521744698,2.25091956868437,0.0167193609213623,1.2474676418691,49.8712567697543,582.228184422131,95.9669752651512,0.015189230517401,1.31913521725034
9,8.941424,31.5,31.319332,13.209,12.867027,115.140938,NaN,1.008743,NaN,29.091606,400,399.980896,25,30.322552,9.338615,52.12719,50.003384,401.673431,399.290466,398.639648,5997.65332,11.583586,11.087279,11.157019,1.531768,1.543096,1.484949,36.038956,65.761177,25.399702,13.53912,65.778343,57.646233,112.537544,NaN,711.181641,527.774754192149,2.18602249539499,0.0438913819743392,1.15678934009173,3.00051045190213,606.749107866566,2.25087132430619,0.016718129592389,1.24750649140417,49.8715210698903,582.202255915946,95.9475491927567,0.0151874819283082,1.31924229120838
9,8.94027,31.5,31.319948,13.209,12.877753,115.040352,NaN,1.008818,NaN,29.085056,400,399.968811,25,30.318819,9.328035,52.171822,50.003384,401.673431,399.290466,398.639648,5997.65332,11.583586,11.087279,11.157019,1.531768,1.543096,1.484949,36.038956,65.761177,25.399702,13.53912,65.778343,57.646233,112.537544,NaN,711.181641,527.790896199689,2.18609664213044,0.0439009742317112,1.15662288268861,2.99638725008492,606.62282096508,2.25054339240858,0.0167100735848373,1.24776667784552,49.8723734639648,582.230559713507,95.9697425931147,0.0151889664793883,1.31913593927545
9,8.9391,31.5,31.319883,13.209,12.884601,114.943451,NaN,1.008904,NaN,29.078117,400,399.960144,25,30.321508,9.348186,51.936707,50.003384,401.745697,399.407288,398.719299,5995.595703,11.565888,11.080567,11.125251,1.512841,1.520589,1.466799,36.032917,65.71508,25.410753,13.537517,65.799057,57.645298,112.552353,0.134794250130653,685.082336,527.802602422285,2.18615552781894,0.0439096276939052,1.15649003616397,2.99220646939602,606.501983004942,2.25023234799629,0.0167027308873247,1.2480101157756,49.8722835203942,582.252197332835,95.9860681580579,0.015190377045803,1.31904785085197
9,8.937369,31.5,31.319172,13.209,12.871247,114.907211,NaN,1.008581,NaN,29.077188,400,399.986389,25,30.335581,9.345211,51.662415,50.003384,401.747864,399.439789,398.762787,5997.820313,11.598993,11.090879,11.165957,1.527681,1.534425,1.476445,36.037666,65.704758,25.391172,13.556315,65.737396,57.643955,112.569443,0.370315045118332,661.070129,527.792760055939,2.18614769276752,0.043916171083846,1.15650221112961,2.9860202979313,606.457669381865,2.25012121972413,0.0167004231318259,1.24809283985761,49.8712996667192,582.248225107723,95.9822051512818,0.0151904900880621,1.31905478961839
9,8.937999,31.5,31.317209,13.209,12.868767,114.915764,NaN,1.008327,NaN,29.060246,400,400.025879,25,30.349405,9.340219,51.643593,50.003384,401.747864,399.439789,398.762787,5997.820313,11.598993,11.090879,11.165957,1.527681,1.534425,1.476445,36.037666,65.704758,25.391172,13.556315,65.737396,57.643955,112.569443,0.370315045118332,661.070129,527.78785293348,2.18612086350956,0.0439118318264227,1.15656302281128,2.98827186914707,606.470872763076,2.25016369201786,0.0167023305442102,1.24804674782698,49.8685832556511,582.23533981424,95.9700853803821,0.0151906801024331,1.31908168799367
9,8.938206,31.5,31.32132,13.209,12.868767,114.915764,NaN,1.008535,NaN,29.060246,400,400.025879,25,30.349405,9.326669,51.633957,50.013374,401.767883,399.438782,398.815277,5995.362305,11.563704,11.066647,11.125273,1.531757,1.536085,1.476358,36.054127,65.61097,25.398693,13.553032,65.861908,57.704361,112.508049,0.302829921245575,674.675415,527.787182973006,2.18611534316241,0.043910623496179,1.15657576203346,2.98901164488956,606.465577349745,2.25013235402791,0.0166997015926203,1.24809798715188,49.8742719316304,582.239546630439,95.9781987779667,0.015188832556413,1.31911720699737
9,8.939278,31.5,31.322098,13.209,12.873379,114.947388,NaN,1.008699,NaN,29.050533,400,400.049347,25,30.35321,9.338353,51.185158,50.013374,401.72467,399.388458,398.748688,6000.064941,11.574355,11.081697,11.137108,1.537031,1.531235,1.480321,36.095734,65.585365,25.377243,13.586901,65.868614,57.711742,112.509506,NaN,622.967407,527.789047651078,2.18610540588302,0.0439055965735077,1.15660072811033,2.9928425465132,606.504044075993,2.25022812619897,0.0167016145442303,1.24802776550692,49.875348439501,582.237060174524,95.9772457247652,0.01518827406049,1.31913716818881
9,8.939663,31.5,31.321144,13.209,12.867835,114.945526,NaN,1.008387,NaN,29.068134,400,399.979523,25,30.354065,9.342425,51.004341,50.013374,401.72467,399.388458,398.748688,6000.064941,11.574355,11.081697,11.137108,1.537031,1.531235,1.480321,36.095734,65.585365,25.377243,13.586901,65.868614,57.711742,112.509506,NaN,622.967407,527.781389155242,2.18607272016259,0.0439018714971968,1.15667373011094,2.99421829848546,606.502948767852,2.25022940950936,0.0167020826546773,1.24802058400172,49.8740284000011,582.223546225968,95.9658586147366,0.0151879047852178,1.31917950555043
9,8.942134,31.5,31.322279,13.209,12.872883,114.948563,NaN,1.008411,NaN,29.072695,400,400.02713,25,30.360506,9.338647,51.178162,50.013374,401.794586,399.437408,398.814972,5998.244629,11.60251,11.100936,11.16672,1.54188,1.54955,1.485985,36.105934,65.698318,25.349098,13.612915,65.726814,57.673283,112.523529,NaN,622.552063,527.779230044759,2.18602724910554,0.0438888021205439,1.15678093633041,3.00304705696789,606.505277427969,2.25023052521429,0.0167015883622449,1.24802705269466,49.8755988837514,582.208486105207,95.9558023262647,0.0151863624320005,1.31925477887483
9,8.939075,31.5,31.321217,13.209,12.875475,114.911888,NaN,1.008936,NaN,29.056107,400,400.03949,25,30.362696,9.333041,51.25729,50.013374,401.794586,399.437408,398.814972,5998.244629,11.60251,11.100936,11.16672,1.54188,1.54955,1.485985,36.105934,65.698318,25.349098,13.612915,65.726814,57.673283,112.523529,NaN,622.552063,527.792128830737,2.1861192944904,0.0439073402038754,1.15656960173577,2.99211713195405,606.460872385143,2.25012067306577,0.0166994719941511,1.24810650467346,49.8741294104074,582.240848733122,95.9790625115689,0.0151889684169922,1.31911064060011
9,8.940886,31.5,31.32383,13.209,12.872863,114.891396,NaN,1.008002,NaN,29.051311,400,399.993683,25,30.360523,9.331947,51.096004,50.013374,401.729309,399.360321,398.793701,5995.990234,11.567727,11.071732,11.124178,1.556834,1.553154,1.491702,36.103931,65.649284,25.36702,13.597137,65.827087,57.660038,112.549706,0.319426149129868,686.138,527.783246429735,2.18606044281931,0.0438960764720874,1.15670428606544,2.99858824677545,606.431928949743,2.25003484277546,0.0166962392988712,1.24819093534724,49.8777449100535,582.223093728323,95.9687331037601,0.0151864942827371,1.31921562848118
9,8.940886,31.5,31.32383,13.209,12.878346,114.870674,NaN,1.008002,NaN,29.046532,400,399.94101,25,30.366209,9.326176,51.104862,50.013374,401.692505,399.295166,398.700958,5995.554688,11.566868,11.084147,11.129811,1.548851,1.543543,1.488644,36.088867,65.620026,25.377235,13.594389,65.888245,57.707558,112.535492,NaN,624.52417,527.789588505629,2.18608261592478,0.0438975383872773,1.15665551737521,2.99858824677545,606.406063393488,2.24996818430247,0.0166946595693612,1.24824341748556,49.8777449100535,582.231278306216,95.9749373058353,0.0151870151378477,1.31918260483895
9,8.942624,31.5,31.325533,13.209,12.885876,114.822655,NaN,1.008207,NaN,29.033115,400,399.904022,25,30.367592,9.331133,51.008297,50.013374,401.674347,399.305115,398.736267,5998.537109,11.579733,11.075425,11.139288,1.543112,1.533472,1.492877,36.083557,65.702835,25.374926,13.567041,65.735649,57.70079,112.522911,NaN,627.951111,527.792673645803,2.18606673118571,0.0438894082896793,1.15669550456152,3.00479758279192,606.343925350973,2.24980070673188,0.0166899098754808,1.24838646855977,49.8801011554298,582.22800111278,95.9744929303261,0.0151859306519642,1.31921757078536
9,8.940421,31.5,31.324917,13.209,12.889054,114.799065,NaN,1.008569,NaN,29.029112,400,399.892914,25,30.362505,9.330573,51.336235,50.013374,401.674347,399.305115,398.736267,5998.537109,11.579733,11.075425,11.139288,1.543112,1.533472,1.492877,36.083557,65.702835,25.374926,13.567041,65.735649,57.70079,112.522911,NaN,627.951111,527.80347804858,2.18613831183734,0.0439031062421492,1.15653172227621,2.9969267907415,606.31526961598,2.24972949418782,0.0166885047081503,1.24843869436455,49.8792488784161,582.253488438071,95.9930759832003,0.0151878693655893,1.31910690200353
9,8.940229,31.5,31.326111,13.209,12.89098,114.796158,NaN,1.008309,NaN,29.026716,400,399.907532,25,30.35371,9.332312,51.832451,50.019207,401.724304,399.274597,398.647766,5997.085938,11.599216,11.108747,11.164902,1.538382,1.542427,1.493334,36.127522,65.67588,25.359308,13.569685,65.750519,57.592125,112.596306,0.340952396392822,670.78479,527.806326727937,2.1861512178451,0.0439047400116395,1.15650280143743,2.99624075109938,606.310100535899,2.24971103388921,0.0166875199667214,1.24846100177044,49.8809008451745,582.260066063374,95.9994923480431,0.0151876737519148,1.31909562188082
9,8.938632,31.5,31.326778,13.209,12.885417,114.846588,NaN,1.00842,NaN,29.025982,400,399.949097,25,30.351231,9.336158,52.159546,50.019207,401.724304,399.274597,398.647766,5997.085938,11.599216,11.108747,11.164902,1.538382,1.542427,1.493334,36.127522,65.67588,25.359308,13.569685,65.750519,57.592125,112.596306,0.340952396392822,670.78479,527.805060383902,2.18617130561208,0.04391257680728,1.15645400299242,2.99053404110589,606.372197402686,2.24986821995903,0.016690938992102,1.24834127370716,49.8818236564121,582.268494549452,96.0066807498107,0.0151878669769263,1.31907015796203
9,8.939006,31.5,31.327011,13.209,12.892182,114.905907,NaN,1.008643,NaN,29.035389,400,399.99527,25,30.357111,9.342082,52.080193,50.019207,401.817719,399.366119,398.846924,5991.141602,11.568677,11.065278,11.118795,1.53653,1.541236,1.48095,36.143345,65.684105,25.369513,13.559434,65.878716,57.637722,112.562469,0,609.385254,527.811673629566,2.18618868410196,0.0439121976173105,1.15641691912351,2.99187055963267,606.445943123309,2.25005727101298,0.0166953120626765,1.24819387117703,49.882146014192,582.275263863487,96.0120916879242,0.0151881778494335,1.31904584844964
9,8.94041,31.5,31.327501,13.209,12.902724,114.954224,NaN,1.008906,NaN,29.049484,400,399.987946,25,30.35743,9.35226,51.916828,50.019207,401.618744,399.239258,398.598969,6001.724609,11.58068,11.083995,11.147217,1.53565,1.533246,1.488206,36.125088,65.747314,25.352001,13.568295,65.91597,57.643559,112.586655,NaN,635.62915,527.819322589938,2.18619387228213,0.0439068147148933,1.15640963288984,2.99688748668814,606.505618176914,2.25020893276046,0.0166986812864197,1.24807780387065,49.8828239279614,582.2779233686,96.0146946599982,0.0151880950313799,1.31904138358886
9,8.940605,31.5,31.327261,13.209,12.902724,114.954224,NaN,1.008894,NaN,29.049484,400,399.987946,25,30.35743,9.355461,52.045189,50.019207,401.618744,399.239258,398.598969,6001.724609,11.58068,11.083995,11.147217,1.53565,1.533246,1.488206,36.125088,65.747314,25.352001,13.568295,65.91597,57.643559,112.586655,NaN,635.62915,527.818691803051,2.18618867408419,0.0439056769287004,1.15642161966376,2.99758423493017,606.505927227295,2.25021076170364,0.0166988346988696,1.24807481418451,49.8824918895847,582.275639868498,96.0126761030126,0.0151880731844238,1.31904752334584
9,8.942484,31.5,31.328022,13.209,12.912314,114.952988,NaN,1.008626,NaN,29.06131,400,399.895477,25,30.359596,9.350975,51.999081,50.019207,401.719269,399.270416,398.680695,5998.77832,11.597937,11.105629,11.163935,1.525412,1.528713,1.481574,36.112022,65.615211,25.335367,13.600243,65.76078,57.635612,112.579697,NaN,676.736389,527.823704089232,2.18617735887451,0.0438972718737914,1.1564519737409,3.00429743996756,606.503404643957,2.25020098765747,0.0166982540718252,1.24808741669952,49.8835447211944,582.272618513286,96.0112968080818,0.0151874895362759,1.31906941122975
9,8.9417,31.5,31.328224,13.209,12.919969,114.973465,NaN,1.008507,NaN,29.04747,400,399.863129,25,30.368362,9.353735,51.623573,50.019207,401.903381,399.496399,398.937897,5994.70752,11.567514,11.072345,11.123347,1.535363,1.536633,1.486629,36.102505,65.647072,25.310986,13.610714,65.81031,57.584885,112.602852,0.865458905696869,627.704224,527.835091915338,2.18622919874407,0.0439038851623418,1.15633586194002,3.00149653058207,606.528701129958,2.25026529664031,0.0166996853424562,1.24803821836338,49.8838241817298,582.2920629751,96.0262801440421,0.0151886227844179,1.31899363905895
9,8.941589,31.5,31.329426,13.209,12.916648,115.018196,NaN,1.008217,NaN,29.01869,400,399.900635,25,30.371201,9.352906,51.789345,50.019207,401.903381,399.496399,398.937897,5994.70752,11.567514,11.072345,11.123347,1.535363,1.536633,1.486629,36.102505,65.647072,25.310986,13.610714,65.81031,57.584885,112.602852,0.865458905696869,627.704224,527.831610662681,2.186218732989,0.0439036475659559,1.15635850736346,3.00109995823129,606.58297771614,2.25039996026758,0.0167023250842698,1.24794035118516,49.8854870815599,582.290024894667,96.0261741208159,0.0151878748917695,1.31901718516179
9,8.94305,31.5,31.329639,13.209,12.914364,115.032478,NaN,1.008904,NaN,29.02434,400,399.967041,25,30.363878,9.348228,51.802231,50.019207,401.692993,399.287354,398.69632,6004.694336,11.597559,11.089385,11.158008,1.547209,1.5415,1.501029,36.080059,65.64254,25.34911,13.581161,65.796265,57.610668,112.605568,NaN,656.735352,527.824244106614,2.18617056146294,0.0438945172697018,1.15646856065538,3.00631940949154,606.600526463957,2.25044425205152,0.0167032769332367,1.24790701599486,49.8857817500317,582.272564915325,96.0131924102001,0.0151866545121701,1.31909026193057
9,8.944503,31.5,31.328857,13.209,12.917224,115.064438,NaN,1.008805,NaN,29.023621,400,399.941895,25,30.359304,9.334877,51.97039,50.019207,401.692993,399.287354,398.69632,6004.694336,11.597559,11.089385,11.158008,1.547209,1.5415,1.501029,36.080059,65.64254,25.34911,13.581161,65.796265,57.610668,112.605568,NaN,656.735352,527.822851966103,2.18614340178895,0.04388680722596,1.15653247198781,3.01150964028739,606.641414217441,2.25055294404566,0.0167062113398409,1.24781684205269,49.8846999079823,582.261351106513,96.0037549417025,0.015186343204669,1.31912548798761
9,8.944503,31.5,31.328857,13.209,12.917625,115.109428,NaN,1.008805,NaN,29.025919,400,399.88916,25,30.362719,9.339659,52.114784,50.019207,401.663116,399.263428,398.658447,6009.314453,11.595361,11.09084,11.155937,1.539102,1.538088,1.495224,36.118256,65.716515,25.378256,13.549129,65.808563,57.646755,112.576324,NaN,648.468872,527.82331573491,2.18614502297601,0.04388691408549,1.15652891084949,3.01150964028739,606.697550952848,2.25069753805706,0.0167096378403164,1.24770376986316,49.8846999079823,582.26194957421,96.0042086273066,0.0151863812822997,1.31912307508966
9,8.945419,31.5,31.332392,13.209,12.915582,115.137764,NaN,1.008427,NaN,29.023466,400,399.872711,25,30.358948,9.345677,51.903633,50.019531,401.746552,399.333679,398.734894,6005.324219,11.600676,11.110776,11.179296,1.544182,1.541754,1.493119,36.162182,65.740952,25.388874,13.542368,65.854469,57.706154,112.541595,0.168084055185318,644.575806,527.81798994532,2.18611235379581,0.0438810299776184,1.15660336594101,3.01478133657378,606.728360778763,2.25076167578697,0.0167095355384182,1.24767653694653,49.8895901665834,582.255257611834,96.0033688928127,0.0151841378037178,1.31919517671764
9,8.94393,31.5,31.332966,13.209,12.904289,115.114578,NaN,1.008221,NaN,29.025087,400,399.916718,25,30.354212,9.334826,51.811039,50.019531,401.746552,399.333679,398.734894,6005.324219,11.600676,11.110776,11.179296,1.544182,1.541754,1.493119,36.162182,65.740952,25.388874,13.542368,65.854469,57.706154,112.541595,0.168084055185318,644.575806,527.809745289284,2.18610637480927,0.0438867007463669,1.15661215309368,3.00946291526054,606.698693445103,2.25068279791058,0.0167074031487484,1.24774186761615,49.8903841882696,582.253922008374,96.003043824924,0.0151837577236735,1.31920788954341
9,8.944115,31.5,31.335831,13.209,12.894916,115.085106,NaN,1.008352,NaN,29.022982,400,399.967743,25,30.344389,9.336043,51.764709,50.019531,401.84906,399.423737,398.859924,5999.041992,11.570131,11.076058,11.124613,1.5279,1.527544,1.476753,36.152035,65.699242,25.372427,13.56141,65.814453,57.705055,112.549896,0.28252962231636,643.515198,527.798305345701,2.18606354372557,0.0438831239735035,1.15670685334844,3.01012373611303,606.658234082448,2.25056626096711,0.0167033277376539,1.24785153389576,49.8943472126133,582.242460726843,95.9977869973549,0.0151815558214089,1.31929069455219
9,8.943754,31.5,31.337955,13.209,12.896587,115.075897,NaN,1.008302,NaN,29.009012,400,400.039764,25,30.343336,9.345671,51.648338,50.019531,401.937225,399.521484,398.925934,6003.376953,11.581551,11.083819,11.136319,1.540921,1.536421,1.49185,36.119373,65.731071,25.304096,13.616419,65.918938,57.733242,112.527672,0.245079264044762,658.819092,527.801406280914,2.18607992279079,0.0438856741139719,1.1566697871052,3.00883423284245,606.644010430254,2.2505204860465,0.0167012691916588,1.24790110174884,49.8972850651689,582.251731610905,96.0073576763594,0.0151810538678178,1.31928040142613
9,8.944567,31.5,31.338921,13.209,12.896385,115.115875,NaN,1.008299,NaN,28.976822,400,400.117035,25,30.345631,9.351159,51.718494,50.019531,401.937225,399.521484,398.925934,6003.376953,11.581551,11.083819,11.136319,1.540921,1.536421,1.49185,36.119373,65.731071,25.304096,13.616419,65.918938,57.733242,112.527672,0.245079264044762,658.819092,527.79854196478,2.18605743684223,0.043880880424795,1.15672159893411,3.01173823866424,606.692654919047,2.25064162327095,0.0167036960784993,1.24781257081804,49.8986211564094,582.24489724731,96.0033341319939,0.0151801226958964,1.31932030553015
9,8.946209,31.5,31.340076,13.209,12.896155,115.164528,NaN,1.008142,NaN,28.989685,400,400.06076,25,30.352602,9.340567,52.16029,50.019531,401.857239,399.440643,398.829987,5999.044922,11.600995,11.102437,11.16669,1.549959,1.552433,1.503214,36.13623,65.651855,25.309736,13.602102,65.877396,57.676796,112.565254,NaN,681.091736,527.792962476555,2.18601274498877,0.043871248706047,1.15682467937089,3.0176027923132,606.751877348054,2.25078917523267,0.016706661976082,1.24770476349987,49.9002186151658,582.230152534382,95.9935415984422,0.015178591310955,1.31939455906677
9,8.945649,31.5,31.341412,13.209,12.903584,115.173477,NaN,1.008119,NaN,28.999887,400,400.049072,25,30.356049,9.332521,52.438908,50.019531,401.956879,399.546356,398.972412,5998.922363,11.5777,11.079668,11.129331,1.549318,1.547128,1.497717,36.155052,65.747169,25.314924,13.604742,65.732986,57.665867,112.565765,NaN,706.05719,527.803368208293,2.18605771151334,0.0438764921410381,1.15672414726972,3.01560279252283,606.761326041656,2.25080775968267,0.016706489485027,1.247698896988,49.9020663550494,582.248779884335,96.0092598668335,0.0151790896100863,1.3193364334642
9,8.945719,31.5,31.34144,13.209,12.908563,115.174835,NaN,1.008804,NaN,29.010826,400,400.113831,25,30.358992,9.328794,52.13023,50.019531,401.956879,399.546356,398.972412,5998.922363,11.5777,11.079668,11.129331,1.549318,1.547128,1.497717,36.155052,65.747169,25.314924,13.604742,65.732986,57.665867,112.565765,NaN,706.05719,527.808900960854,2.186075979309,0.0438774110111415,1.15668418788911,3.01585279768074,606.762984431461,2.25081190985332,0.0167065749597046,1.24769583899881,49.9021050794873,582.255566160016,96.0144371501738,0.0151795068407891,1.31930941046203
9,8.947601,31.5,31.344099,13.209,12.908563,115.174835,NaN,1.008435,NaN,29.010826,400,400.113831,25,30.358992,9.336828,51.585716,50.019531,402.017059,399.619232,399.021545,6008.982422,11.592659,11.094377,11.1509,1.511352,1.509008,1.470192,36.143002,65.67086,25.318899,13.607042,65.808556,57.674286,112.559822,0,674.841614,527.80281195826,2.18602582979007,0.0438664444331677,1.15679994792991,3.02257380972878,606.759567297731,2.25079167116283,0.0167048761087999,1.24772883074721,49.9057823966859,582.241088862653,96.0066480318168,0.015177219947793,1.31940176828843
9,8.945622,31.5,31.346453,13.209,12.904613,115.168091,NaN,1.008713,NaN,29.030634,400,400.167755,25,30.367935,9.357398,51.710831,50.01952,401.898499,399.433929,398.875854,6001.037109,11.610165,11.108677,11.171575,1.503844,1.504526,1.461434,36.143501,65.786087,25.324707,13.589622,65.90033,57.688877,112.577744,0.236902043223381,664.891052,527.804645830559,2.18606259202155,0.0438769237282163,1.15671333728572,3.01550636156588,606.748127129945,2.2507520847385,0.0167028590765837,1.24777496178536,49.9090377075086,582.258232880404,96.0224605782539,0.0151771009585734,1.31936262749192
9,8.946712,31.5,31.346386,13.209,12.904728,115.131866,NaN,1.008453,NaN,29.038109,400,400.142883,25,30.375731,9.352341,52.162285,50.01952,401.898499,399.433929,398.875854,6001.037109,11.610165,11.108677,11.171575,1.503844,1.504526,1.461434,36.143501,65.786087,25.324707,13.589622,65.90033,57.688877,112.577744,0.236902043223381,664.891052,527.801252103569,2.18603401018743,0.0438706022319897,1.15677936636818,3.01939913988673,606.70301097581,2.25063618400035,0.0167001445405253,1.24786510155532,49.9089450568301,582.24757968581,96.0143059863204,0.0151764579188412,1.31940476138794
