P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.947771,31.5,31.347298,13.209,12.90494,115.084595,NaN,1.008735,NaN,29.031025,400,400.136261,25,30.385826,9.34391,52.956203,50.01952,402.082672,399.621613,399.125977,6001.884766,11.58507,11.082073,11.133708,1.488627,1.488572,1.445074,36.155228,65.847389,25.360106,13.559929,65.801979,57.727875,112.551407,0.414459586143494,706.095703,527.798070732839,2.18600664849712,0.0438644886773412,1.15684263489607,3.02318086224864,606.642847246834,2.25047730368103,0.016695963371987,1.24799534674413,49.9102061992352,582.238862847734,96.0087914688943,0.0151754351620112,1.31945158693685
9,8.947534,31.5,31.348969,13.209,12.887079,115.000137,NaN,1.0082,NaN,29.024401,400,400.211426,25,30.385132,9.353692,53.306129,50.01952,401.964417,399.545898,398.962524,6007.501465,11.60063,11.091609,11.154913,1.504696,1.503296,1.460989,36.15955,65.689728,25.329727,13.590949,65.904396,57.751034,112.528694,0.687921404838562,698.146851,527.778174083641,2.18594072518321,0.0438611097302147,1.15698703537623,3.0223345572187,606.535283912281,2.25019303069155,0.0166884650482359,1.24822918066061,49.9125168374811,582.217062782008,95.9942710641119,0.0151731907098359,1.31956095418961
9,8.94874,31.5,31.348322,13.209,12.881112,114.92215,NaN,1.008456,NaN,29.019325,400,400.208832,25,30.376116,9.341372,52.915745,50.01952,401.964417,399.545898,398.962524,6007.501465,11.60063,11.091609,11.154913,1.504696,1.503296,1.460989,36.15955,65.689728,25.329727,13.590949,65.904396,57.751034,112.528694,0.687921404838562,698.146851,527.767365992644,2.18588444790165,0.0438524947573013,1.157114474997,3.02664089486836,606.438764114905,2.24994712115081,0.0166829374780589,1.24841848397888,49.9116221850953,582.195307158769,95.977009682004,0.0151721394575985,1.31964060265513
9,8.951586,31.5,31.351177,13.209,12.885713,114.896988,NaN,1.008684,NaN,29.024668,400,400.159363,25,30.355976,9.346071,52.681801,50.01952,401.911591,399.419922,398.880005,6001.482422,11.60777,11.106591,11.167215,1.495223,1.509395,1.455242,36.157272,65.645195,25.325777,13.5944,65.785507,57.748924,112.536469,0,650.751282,527.763476329985,2.18582722417096,0.0438371505934707,1.15724879379397,3.0368015385929,606.40367152091,2.24984441774632,0.0166791981813293,1.24851791689947,49.9155698872178,582.178515883831,95.9677056338601,0.015169605825151,1.31974495432321
9,8.951586,31.5,31.351177,13.209,12.890094,114.920616,NaN,1.008684,NaN,29.033157,400,400.113739,25,30.344263,9.33659,52.814796,50.01952,401.950012,399.478149,398.931305,6001.845703,11.614234,11.109008,11.174998,1.501416,1.515931,1.459553,36.159401,65.704445,25.330973,13.587837,65.898827,57.799885,112.525841,0.327988803386688,676.736328,527.768546151375,2.18584494847018,0.0438383178666725,1.15720972922773,3.0368015385929,606.433170794056,2.24992043528029,0.0166809983396231,1.2484579809215,49.9155698872178,582.185058280838,95.9726630027552,0.015170021855032,1.31971849779869
9,8.950047,31.5,31.353477,13.209,12.890922,114.94104,NaN,1.008444,NaN,29.058073,400,400.116882,25,30.35664,9.335431,52.674915,50.01952,401.950012,399.478149,398.931305,6001.845703,11.614234,11.109008,11.174998,1.501416,1.515931,1.459553,36.159401,65.704445,25.330973,13.587837,65.898827,57.799885,112.525841,0.327988803386688,676.736328,527.77448623548,2.18588930410244,0.0438474978571644,1.15710755399887,3.03130738322523,606.455706089142,2.24996861765363,0.0166810863956382,1.24843489448128,49.9187499712369,582.204920460842,95.9904682116738,0.0151701040899858,1.31966757522839
9,8.953655,31.5,31.353565,13.209,12.886696,114.973648,NaN,1.008825,NaN,29.04991,400,400.119476,25,30.369146,9.331409,52.656494,50.01952,401.939575,399.452972,398.955475,6003.808594,11.586774,11.084335,11.129407,1.490655,1.494244,1.447735,36.165756,65.755432,25.33617,13.589765,65.866707,57.822453,112.514099,0.56238466501236,693.253479,527.757915201161,2.18577607744016,0.0438253725475002,1.15736752288324,3.04418664129543,606.496300387527,2.25007283493994,0.0166835139439237,1.24835341666059,49.9188716404477,582.163259181411,95.9590061130406,0.0151674098869626,1.31983717507301
9,8.952527,31.5,31.354885,13.209,12.889598,115.001686,NaN,1.008268,NaN,29.036383,400,400.105225,25,30.381216,9.343255,52.618004,50.01952,401.939575,399.452972,398.955475,6003.808594,11.586774,11.084335,11.129407,1.490655,1.494244,1.447735,36.165756,65.755432,25.33617,13.589765,65.866707,57.822453,112.514099,0.56238466501236,693.253479,527.76492579445,2.1858178708485,0.0438327091195931,1.1572721252338,3.04016051062439,606.529601376992,2.25015295774933,0.0166848068554922,1.2482989389448,49.9206966470394,582.180687941609,95.9737927055574,0.0151678406014425,1.31978352995004
9,8.951718,31.5,31.356422,13.209,12.893233,115.016708,NaN,1.008145,NaN,29.027725,400,400.100983,25,30.375677,9.346159,52.295452,50.01952,401.928619,399.501465,398.958984,6009.564941,11.609299,11.091295,11.159666,1.494211,1.494141,1.454412,36.174194,65.708931,25.329306,13.601532,65.92971,57.749199,112.549698,NaN,632.596802,527.771751291667,2.18585413060825,0.0438383858849163,1.1571898766435,3.03727273888825,606.546374592142,2.25018956321409,0.0166849699177919,1.24828010775437,49.9228215990782,582.196403845367,95.9875416361553,0.0151680509813124,1.31973960744211
9,8.953261,31.5,31.357796,13.209,12.888737,114.998749,NaN,1.008452,NaN,29.009171,400,400.111176,25,30.359362,9.345765,52.101124,50.021225,401.893188,399.433197,398.89447,6006.035156,11.609641,11.108568,11.176451,1.493838,1.496101,1.453222,36.190674,65.69754,25.337849,13.594923,65.828323,57.746464,112.574875,NaN,628.7146,527.7615530054,2.18579483223884,0.0438282086554039,1.15732503220284,3.04278039461951,606.522187364298,2.25012134458389,0.016682725639024,1.24834262183486,49.92472113044,582.176598941391,95.9741810819859,0.0151660867162289,1.31983724991485
9,8.952519,31.5,31.359142,13.209,12.882629,114.963638,NaN,1.008909,NaN,28.997238,400,400.087463,25,30.364082,9.35113,52.005436,50.021225,401.893188,399.433197,398.89447,6006.035156,11.609641,11.108568,11.176451,1.493838,1.496101,1.453222,36.190674,65.69754,25.337849,13.594923,65.828323,57.746464,112.574875,NaN,628.7146,527.7568864515,2.1857898873977,0.0438308989254721,1.15733379855735,3.04013195513448,606.476621730575,2.24999816228957,0.0166791930353972,1.24844826516077,49.9265818901162,582.176814986469,95.9759568739596,0.0151654097935251,1.31985356753085
9,8.953009,31.5,31.357161,13.209,12.890805,114.950302,NaN,1.007637,NaN,29.001019,400,400.022064,25,30.372551,9.351068,51.818615,50.021225,401.74292,399.305084,398.815063,6001.47998,11.574409,11.073464,11.131533,1.492186,1.491839,1.447291,36.249329,65.832489,25.335529,13.592707,65.965942,57.750011,112.563705,NaN,690.185242,527.764762178695,2.18580991290246,0.0438302258872311,1.15729105796269,3.04188094324292,606.462523856315,2.24997035113858,0.016679441182865,1.24845735696094,49.9238432618331,582.181202533629,95.9769085797554,0.0151667052567055,1.31981051763217
9,8.955404,31.5,31.362309,13.209,12.905593,114.949196,NaN,1.00864,NaN,28.996368,400,399.982178,25,30.360237,9.360339,51.714996,50.021225,401.850006,399.43689,398.896973,6013.610352,11.609663,11.099035,11.174694,1.496118,1.492649,1.444901,36.21756,65.790482,25.328663,13.607927,65.809616,57.789127,112.563805,0.512235939502716,667.617554,527.774123253792,2.18580594480479,0.0438202324557571,1.15730671889346,3.05042852606226,606.454511949249,2.24992758477141,0.0166760729785906,1.24852434746487,49.9309598241849,582.187545025027,95.9878794829399,0.0151644670707717,1.31985060927636
9,8.958193,31.5,31.364681,13.209,12.905593,114.949196,NaN,1.008815,NaN,28.996368,400,399.982178,25,30.360237,9.358133,51.496887,50.021225,401.850006,399.43689,398.896973,6013.610352,11.609663,11.099035,11.174694,1.496118,1.492649,1.444901,36.21756,65.790482,25.328663,13.607927,65.809616,57.789127,112.563805,0.512235939502716,667.617554,527.765094900823,2.18573166709518,0.043804016590437,1.15747854063961,3.06038008547569,606.451456499697,2.24990952022834,0.0166745602122112,1.24855392559655,49.9342385590184,582.163723560094,95.9726725291744,0.0151617361096091,1.31997729423305
9,8.960002,31.5,31.36607,13.209,12.918207,114.966171,NaN,1.008067,NaN,29.001278,400,400.021301,25,30.338345,9.344554,51.587006,50.021225,401.947021,399.471954,398.971161,6010.827148,11.60928,11.106498,11.178042,1.50223,1.504268,1.455758,36.232948,65.87339,25.320107,13.615907,65.894714,57.665504,112.628685,0,631.236511,527.773839425345,2.18573453719092,0.0437968625441188,1.15747742956773,3.06683360753618,606.470861389649,2.24995355121769,0.0166749671341076,1.24852820819448,49.9361584377472,582.166888913357,95.9767341414501,0.0151612249394788,1.3199822239575
9,8.95603,31.5,31.369762,13.209,12.917426,114.996689,NaN,1.008511,NaN,29.010883,400,400.067261,25,30.324154,9.355347,51.848656,50.021225,401.983978,399.484436,399.001129,6005.401367,11.587597,11.095259,11.150641,1.508695,1.517413,1.46109,36.242878,65.710297,25.312223,13.618237,66.012863,57.68626,112.632828,0,634.046204,527.785791157481,2.185837143593,0.0438197432928632,1.15723978144489,3.05266238972939,606.504209032753,2.25002360803033,0.0166749366840892,1.24849690532168,49.9412612095458,582.210363284023,96.0140923966874,0.0151620946550794,1.31985349270658
9,8.958589,31.5,31.369932,13.209,12.919758,114.981384,NaN,1.008569,NaN,29.021633,400,400.136444,25,30.305401,9.365204,51.951748,50.021225,401.983978,399.484436,399.001129,6005.401367,11.587597,11.095259,11.150641,1.508695,1.517413,1.46109,36.242878,65.710297,25.312223,13.618237,66.012863,57.68626,112.632828,0,634.046204,527.780208034747,2.1857784346986,0.0438054868359442,1.15737656430219,3.061792881126,606.484881565951,2.24997308250194,0.0166736630399624,1.24853779434695,49.9414961581024,582.188948280584,95.9980712062156,0.0151606465254183,1.31994227844649
9,8.959488,31.5,31.372484,13.209,12.928041,114.997139,NaN,1.00828,NaN,29.029839,400,400.104004,25,30.28891,9.359966,51.836819,50.021225,401.800995,399.336639,398.833984,6009.783203,11.590592,11.084293,11.145442,1.524663,1.527812,1.473429,36.235748,65.723953,25.298891,13.629606,65.890022,57.642723,112.653236,NaN,724.198425,527.786885033423,2.18578800922161,0.0438024675018752,1.15735806470895,3.06500003715229,606.501265980266,2.25000433249712,0.016673235613818,1.24852968258686,49.9450230326727,582.196351629623,96.0067358018318,0.0151598085279166,1.31994491390542
9,8.959045,31.5,31.373356,13.209,12.935182,115.002213,NaN,1.007533,NaN,29.033155,400,400.135101,25,30.281492,9.341487,51.801201,50.026249,402.19165,399.784943,399.171783,6009.37207,11.618881,11.117339,11.19122,1.517199,1.517983,1.471773,36.217499,65.808228,25.312828,13.616753,65.858765,57.677719,112.622528,0.28659924864769,660.49231,527.796582909035,2.18582869140316,0.0438069431496712,1.15726714754666,3.06341967815035,606.506478230437,2.25001401523461,0.0166730660301293,1.24852769604419,49.9462280896237,582.212691966248,96.0201596521753,0.0151603998072565,1.31988995806379
9,8.959045,31.5,31.373356,13.209,12.943172,115.021996,NaN,1.007533,NaN,29.036768,400,400.238464,25,30.271172,9.337661,52.188805,50.026249,402.19165,399.784943,399.171783,6009.37207,11.618881,11.117339,11.19122,1.517199,1.517983,1.471773,36.217499,65.808228,25.312828,13.616753,65.858765,57.677719,112.622528,0.28659924864769,660.49231,527.805829189175,2.18586101097652,0.0438090702309619,1.15719597259431,3.06341967815035,606.531177358363,2.25007764619613,0.0166745719825483,1.24847761064042,49.9462280896237,582.224623535137,96.0291996383284,0.0151611579716076,1.31984171856587
9,8.95821,31.5,31.377226,13.209,12.954951,115.01506,NaN,1.007879,NaN,29.038986,400,400.159851,25,30.265558,9.354857,52.384098,50.026249,401.957489,399.61972,399.046509,6005.282227,11.574276,11.083631,11.161433,1.500992,1.502193,1.45024,36.193695,65.796494,25.336786,13.581383,65.991524,57.703178,112.613708,0,633.912598,527.822159883467,2.18593087868283,0.0438170593258027,1.15703976897014,3.06044073676526,606.517535507685,2.25002587916943,0.0166715773508252,1.24854337549201,49.9515759094726,582.256285614888,96.057821996879,0.0151611855894456,1.31976316297848
9,8.957546,31.5,31.376938,13.209,12.959248,115.021576,NaN,1.007312,NaN,29.034487,400,400.169464,25,30.254498,9.355273,52.323582,50.026249,401.903839,399.611206,399.015869,6009.632813,11.589753,11.080221,11.169204,1.50743,1.499909,1.452653,36.198128,65.894424,25.358845,13.561356,66.033951,57.796032,112.571686,0,632.570374,527.829278972512,2.18596593096897,0.0438220634238326,1.15696072901894,3.05807170396525,606.526041723783,2.25004902986694,0.0166722568708089,1.24852328915947,49.951177949682,582.268790698176,96.0669527608754,0.0151621276971466,1.31970898419434
9,8.959874,31.5,31.380093,13.209,12.9519,115.012489,NaN,1.007958,NaN,29.01952,400,400.159637,25,30.241995,9.341787,52.177391,50.026249,401.903839,399.611206,399.015869,6009.632813,11.589753,11.080221,11.169204,1.50743,1.499909,1.452653,36.198128,65.894424,25.358845,13.561356,66.033951,57.796032,112.571686,0,632.570374,527.813247300825,2.18587424577461,0.0438065758439714,1.15716925169755,3.06637700601613,606.510634248326,2.24999578694704,0.0166695546868067,1.24858560615493,49.9555373904869,582.239722910106,96.0487042003067,0.0151586637859993,1.31986666878006
9,8.959022,31.5,31.382442,13.209,12.949004,115.03743,NaN,1.008673,NaN,29.020548,400,400.102325,25,30.244116,9.335877,52.064365,50.026249,401.837799,399.577362,398.948975,6009.736816,11.580496,11.07871,11.167101,1.508319,1.50008,1.454118,36.221237,65.78862,25.33033,13.598471,65.979912,57.821312,112.550682,0.243503585457802,726.203918,527.812652205053,2.18588521186206,0.0438107564044342,1.15714262938696,3.06333762629322,606.538750779145,2.25005813204343,0.0166699562376865,1.24855170608583,49.9587829165155,582.2473323087,96.0572809494858,0.0151579433292336,1.31986589067142
9,8.958348,31.5,31.382603,13.209,12.947986,115.058456,NaN,1.008962,NaN,29.032787,400,400.125854,25,30.250252,9.339817,52.292133,50.026249,401.876709,399.549438,398.939026,6011.493652,11.611807,11.106314,11.204782,1.497324,1.493645,1.45426,36.234783,65.793915,25.320539,13.615336,66.006805,57.749023,112.605858,NaN,688.402405,527.813654490583,2.18589903665831,0.0438144030227492,1.15711023613955,3.06093307930416,606.564795067321,2.25012453087501,0.0166714537243223,1.24850050654068,49.9590053573807,582.252680598791,96.0615258131066,0.0151582005548343,1.31984633312979
9,8.960573,31.5,31.383347,13.209,12.947151,115.052887,NaN,1.007859,NaN,29.021597,400,400.101257,25,30.25592,9.344389,52.792473,50.026249,401.876709,399.549438,398.939026,6011.493652,11.611807,11.106314,11.204782,1.497324,1.493645,1.45426,36.234783,65.793915,25.320539,13.615336,66.006805,57.749023,112.605858,NaN,688.402405,527.805490471212,2.18583643123049,0.0438012501848617,1.15725454350627,3.06887041822404,606.556884575486,2.25010095879643,0.0166705559222689,1.24852385710928,49.9600332714515,582.230694149524,96.045758563303,0.0151564226921548,1.31994469347469
9,8.958579,31.5,31.383991,13.209,12.943098,115.033401,NaN,1.008312,NaN,29.016726,400,400.056061,25,30.257698,9.353648,52.663891,50.026249,401.926758,399.567139,399.013153,6009.035156,11.578957,11.085654,11.166354,1.491561,1.50376,1.446678,36.24575,65.857597,25.335524,13.591446,66.002708,57.759987,112.606972,0.698486745357513,666.377502,527.807251126892,2.18587311718465,0.0438117590360581,1.15716796232343,3.06175720505007,606.531726348535,2.25003338483174,0.0166686627707746,1.24858119905848,49.9609230098714,582.245214757824,96.0575304895845,0.0151570150642349,1.31989421382201
9,8.961,31.5,31.384655,13.209,12.935627,115.038765,NaN,1.008172,NaN,29.022938,400,400.101349,25,30.258034,9.352859,52.228786,50.026249,401.99408,399.679138,399.081543,6011.063965,11.587576,11.085684,11.171157,1.492738,1.486439,1.441622,36.254776,65.746307,25.376375,13.554486,65.968452,57.680435,112.658104,1.146287,614.888367,527.79077195231,2.18577844726287,0.0437957018913243,1.15738351911036,3.0703935031496,606.537568985433,2.25004558474923,0.0166686479767563,1.24857588720845,49.9618403651917,582.211269430377,96.0326084636519,0.0151545186383789,1.32003994782971
9,8.959404,31.5,31.386408,13.209,12.935627,115.038765,NaN,1.009229,NaN,29.022938,400,400.101349,25,30.258034,9.353919,51.90633,50.026249,401.99408,399.679138,399.081543,6011.063965,11.587576,11.085684,11.171157,1.492738,1.486439,1.441622,36.254776,65.746307,25.376375,13.554486,65.968452,57.680435,112.658104,1.146287,614.888367,527.795936292859,2.18582093410385,0.0438049752524504,1.15728527760607,3.06470037994615,606.535312462047,2.25003224474569,0.0166675313148396,1.24859772001054,49.9642621666594,582.229611784824,96.0486023565929,0.0151547856527684,1.31998813509854
9,8.960361,31.5,31.387384,13.209,12.927569,114.964249,NaN,1.008985,NaN,29.030579,400,400.133362,25,30.259956,9.338261,51.999252,50.026115,401.703461,399.475586,398.829773,6014.469727,11.599267,11.103374,11.220391,1.481122,1.483732,1.436787,36.2257,65.801437,25.391779,13.540547,65.963303,57.753265,112.615318,0.877284586429596,651.574341,527.783513508089,2.18576285783374,0.0437972691794112,1.15741602739556,3.06811420576111,606.441007655659,2.24978509576089,0.0166612384267174,1.24879886900023,49.9656104832977,582.209649531956,96.0346480812012,0.0151530177625157,1.32008133720599
9,8.960117,31.5,31.389257,13.209,12.926741,114.88707,NaN,1.008733,NaN,29.027826,400,400.074554,25,30.258032,9.337609,51.79615,50.026115,401.703461,399.475586,398.829773,6014.469727,11.599267,11.103374,11.220391,1.481122,1.483732,1.436787,36.2257,65.801437,25.391779,13.540547,65.963303,57.753265,112.615318,0.877284586429596,651.574341,527.783344835208,2.18576600382103,0.0437984664339373,1.15740838648644,3.06724383125237,606.342204447302,2.24952245832274,0.0166541701424637,1.24901860556286,49.968197889824,582.213649085129,96.0399198513399,0.0151523124503312,1.32008906325839
9,8.962635,31.5,31.390778,13.209,12.921656,114.804489,NaN,1.007885,NaN,29.020184,400,399.886841,25,30.256283,9.358785,51.514889,50.026115,401.400787,399.133942,398.614136,6008.803711,11.569273,11.059266,11.170203,1.468459,1.470605,1.418122,36.192375,65.907959,25.386549,13.550659,65.945091,57.786751,112.602272,NaN,651.936707,527.769308927603,2.18567839595735,0.0437824863573327,1.15760885961584,3.07622494797232,606.237088141737,2.2492450098055,0.016646913071695,1.24924842422623,49.9702989477086,582.183610522631,96.0189868760691,0.0151496257081485,1.32023006654971
9,8.964562,31.5,31.392841,13.209,12.913855,114.743279,NaN,1.008969,NaN,29.025745,400,399.726807,25,30.259884,9.375913,51.47324,50.026115,401.593872,399.390076,398.766876,6010.739258,11.584557,11.072559,11.1845,1.478065,1.467011,1.423263,36.188274,65.78347,25.371368,13.562793,66.021767,57.810856,112.572678,NaN,697.245361,527.754039168012,2.18559552969175,0.0437692219291646,1.15779731213358,3.08309681562054,606.157953540956,2.24903216330052,0.0166409375608422,1.24943097879752,49.973148580708,582.15614470435,96.0006541083712,0.0151468250543402,1.32036767844958
9,8.964034,31.5,31.39444,13.209,12.914791,114.766998,NaN,1.007978,NaN,29.041094,400,399.77536,25,30.265125,9.371222,51.760063,50.026115,401.540924,399.310638,398.686676,6010.26123,11.599053,11.08298,11.196774,1.475059,1.47647,1.434165,36.222889,65.901848,25.372591,13.554232,65.918877,57.79007,112.569298,0,697.799255,527.756832376032,2.18561337291797,0.0437725360714244,1.15775639654776,3.08121402800379,606.185524227425,2.24909637935484,0.0166417270144558,1.24939022449343,49.9753571887666,582.165153579333,96.0093916493238,0.0151465786420825,1.32035159276436
9,8.964034,31.5,31.39444,13.209,12.924665,114.794594,NaN,1.007978,NaN,29.046085,400,399.844452,25,30.260281,9.361797,52.257183,50.026115,401.540924,399.310638,398.686676,6010.26123,11.599053,11.08298,11.196774,1.475059,1.47647,1.434165,36.222889,65.901848,25.372591,13.554232,65.918877,57.79007,112.569298,0,697.799255,527.768263627192,2.1856533325853,0.043775164384985,1.15766819438734,3.08121402800379,606.220001424983,2.24918525396325,0.0166438289694709,1.24931956938678,49.9753571887666,582.179905289971,96.0205644646538,0.0151475154696969,1.32029183087481
9,8.964021,31.5,31.39542,13.209,12.929587,114.860794,NaN,1.008765,NaN,29.061255,400,399.823975,25,30.26576,9.351923,52.303261,50.026115,401.556976,399.331116,398.694885,6004.982422,11.57413,11.084485,11.192369,1.466554,1.458454,1.415021,36.270885,65.790749,25.363241,13.5585,66.028831,57.771175,112.577652,0.275085806846619,664.929565,527.774003639791,2.18567359607611,0.0437765499415979,1.15762344724216,3.08116767043151,606.301437019516,2.24939094693061,0.0166482466939519,1.24916264144044,49.9767107643809,582.18887051552,96.0285280347606,0.0151475831152108,1.32026803484481
9,8.964021,31.5,31.39542,13.209,12.916756,114.92852,NaN,1.008765,NaN,29.072231,400,399.819977,25,30.269993,9.358837,51.965397,50.026115,401.556976,399.331116,398.694885,6004.982422,11.57413,11.084485,11.192369,1.466554,1.458454,1.415021,36.270885,65.790749,25.363241,13.5585,66.028831,57.771175,112.577652,0.275085806846619,664.929565,527.759149438284,2.18562167159317,0.0437731346108238,1.15773803788823,3.08116767043151,606.386031959956,2.24960895003747,0.0166534027265605,1.24899000476335,49.9767107643809,582.169701487071,96.0140094185829,0.015146365809723,1.32034568050594
9,8.964122,31.5,31.398094,13.209,12.909042,114.985756,NaN,1.008606,NaN,29.061148,400,399.756866,25,30.271866,9.351023,51.737122,50.026115,401.403046,399.153381,398.543213,6011.875488,11.570662,11.069992,11.15919,1.490648,1.468694,1.432002,36.265755,65.932152,25.370295,13.549038,65.971344,57.773674,112.59362,0.656164586544037,695.456421,527.749891339669,2.18558776228867,0.0437704948270364,1.15781320297979,3.08152783177087,606.454070853111,2.24977278474266,0.016656057055124,1.24887781681168,49.9804039265535,582.161233329871,96.0107973790461,0.0151444594400595,1.32041414455599
9,8.966192,31.5,31.399647,13.209,12.907447,114.983131,NaN,1.0084,NaN,29.057999,400,399.713318,25,30.271881,9.34907,51.881935,50.023766,401.379913,399.187103,398.499054,6005.52002,11.590686,11.081735,11.195405,1.498407,1.484152,1.445388,36.24921,65.962021,25.36904,13.549541,65.991127,57.797897,112.595062,0.28036105632782,673.041931,527.741341334732,2.1855262041611,0.043758056538137,1.15795513096666,3.08890867955887,606.448792180806,2.24975252046093,0.0166548689842556,1.24890385580697,49.9825487221493,582.140860671368,95.9972283962276,0.0151423710655736,1.32051657519868
9,8.964361,31.5,31.401024,13.209,12.900965,114.92453,NaN,1.009168,NaN,29.051792,400,399.669708,25,30.279312,9.339725,52.029366,50.023766,401.379913,399.187103,398.499054,6005.52002,11.590686,11.081735,11.195405,1.498407,1.484152,1.445388,36.24921,65.962021,25.36904,13.549541,65.991127,57.797897,112.595062,0.28036105632782,673.041931,527.739765375154,2.18554870673316,0.0437669572629555,1.15790016582286,3.08238008250549,606.373826111651,2.24955345239862,0.016649532986908,1.24907013877865,49.9844503817612,582.151252642818,96.0067468015102,0.0151423263635197,1.32049202456552
9,8.966532,31.5,31.402302,13.209,12.889516,114.833206,NaN,1.008613,NaN,29.037071,400,399.633057,25,30.28828,9.341434,51.939369,50.023766,401.323212,399.113739,398.439972,6010.085938,11.592284,11.08032,11.189908,1.498608,1.480781,1.439584,36.24894,65.829796,25.376982,13.549312,65.977249,57.790825,112.603249,NaN,679.282471,527.719475141252,2.18544456117308,0.0437513106693482,1.15813661906172,3.09012086935832,606.25809682317,2.24924972086382,0.0166417677649149,1.24931918941535,49.9862152632638,582.114742963939,95.9806302502707,0.0151393543077621,1.32065645648104
9,8.966575,31.5,31.402145,13.209,12.890425,114.782806,NaN,1.008662,NaN,29.027962,400,399.702209,25,30.28595,9.348452,51.962196,50.023766,401.46225,399.235413,398.575195,6014.557617,11.591805,11.095022,11.202854,1.492463,1.474231,1.432023,36.26704,66.008751,25.367361,13.556222,65.982307,57.809761,112.60614,NaN,664.331299,527.720388582417,2.18544709686956,0.0437513031830768,1.15813113205974,3.09027417323614,606.195330510256,2.24908860789362,0.0166380296945265,1.24944622381532,49.9859984537289,582.115441278792,95.9809710045067,0.0151394789614014,1.32065161619007
9,8.96581,31.5,31.40398,13.209,12.893181,114.822235,NaN,1.008764,NaN,29.028524,400,399.733856,25,30.276394,9.363632,52.017986,50.023766,401.46225,399.235413,398.575195,6014.557617,11.591805,11.095022,11.202854,1.492463,1.474231,1.432023,36.26704,66.008751,25.367361,13.556222,65.982307,57.809761,112.60614,NaN,664.331299,527.726058452811,2.18547862038406,0.0437564755320784,1.15805923084613,3.08754670714802,606.242225576989,2.24920161610368,0.0166398651997727,1.24936824629434,49.988532449318,582.129855884364,95.994083236938,0.0151394555505806,1.32061656665554
9,8.96632,31.5,31.405807,13.209,12.892527,114.833252,NaN,1.009201,NaN,29.046616,400,399.72641,25,30.271425,9.363294,52.07468,50.023766,401.447235,399.190704,398.566437,6017.047852,11.578132,11.074135,11.170079,1.503618,1.489506,1.442917,36.249706,65.770386,25.366373,13.543468,66.018242,57.793995,112.598724,0.216511622071266,679.142822,527.72364900625,2.18546239572804,0.0437533422289446,1.15809656593017,3.08936503745059,606.25363289307,2.24922318239803,0.016639542174163,1.24936292410007,49.9910552841883,582.126632525148,95.9938300889061,0.0151383164187637,1.3206529862006
9,8.968042,31.5,31.407837,13.209,12.892527,114.833252,NaN,1.008731,NaN,29.046616,400,399.72641,25,30.271425,9.36912,52.182381,50.023766,401.322632,399.085632,398.438629,6014.946289,11.600756,11.081585,11.199595,1.496167,1.484842,1.432922,36.235825,65.89827,25.387175,13.531609,66.024353,57.83897,112.58828,0,700.493286,527.718070531238,2.18541655659861,0.043743353003726,1.15820287364552,3.09550399770984,606.251014166507,2.24920772703346,0.0166382513688793,1.24938832394535,49.9938583014327,582.112784360969,95.9857753245925,0.0151363990842727,1.32073512960899
9,8.967626,31.5,31.409815,13.209,12.89007,114.796356,NaN,1.008634,NaN,29.070694,400,399.697632,25,30.262238,9.349908,51.890636,50.023766,401.322632,399.085632,398.438629,6014.946289,11.600756,11.081585,11.199595,1.496167,1.484842,1.432922,36.235825,65.89827,25.387175,13.531609,66.024353,57.83897,112.58828,0,700.493286,527.716572550225,2.18541768153776,0.0437451118183194,1.15819920152972,3.09402103216746,606.202362393611,2.24907384268014,0.0166341846501797,1.24950755458036,49.9965893829926,582.116193520623,95.99072508107,0.0151356041103477,1.32074656215586
9,8.969841,31.5,31.411484,13.209,12.886549,114.746536,NaN,1.008105,NaN,29.073435,400,399.630463,25,30.249752,9.349875,51.814327,50.023766,401.463562,399.141083,398.572571,6015.091309,11.601424,11.087102,11.194574,1.490698,1.489308,1.435436,36.177956,65.948181,25.403828,13.522783,65.986694,57.838165,112.590462,0.122777923941612,706.012695,527.705317563155,2.18534446406239,0.0437313299607645,1.15836756207878,3.10191651113422,606.137953836529,2.24890065195234,0.0166293300232346,1.24965626995324,49.9988937162827,582.091692504622,95.9741736344656,0.0151331954726173,1.32086739125672
9,8.969093,31.5,31.414577,13.209,12.885526,114.779213,NaN,1.0088,NaN,29.050463,400,399.651245,25,30.24437,9.346838,52.23381,50.023766,401.404144,399.097382,398.490173,6022.580078,11.582787,11.080795,11.174547,1.516284,1.514681,1.462289,36.217686,65.922318,25.385086,13.544941,65.959,57.832897,112.591019,0.608089089393616,682.989929,527.706556305701,2.18536023129955,0.0437353945453369,1.15833052894656,3.09925039259156,606.174795188507,2.24898236571198,0.0166298526802618,1.24961115552643,50.003163870059,582.102193221881,95.9858273565112,0.0151322810426307,1.32086426028524
9,8.970931,31.5,31.415176,13.209,12.8913,114.819748,NaN,1.008487,NaN,29.029858,400,399.727448,25,30.252508,9.34611,52.746162,50.023766,401.404144,399.097382,398.490173,6022.580078,11.582787,11.080795,11.174547,1.516284,1.514681,1.462289,36.217686,65.922318,25.385086,13.544941,65.959,57.832897,112.591019,0.608089089393616,682.989929,527.707289154847,2.18533469319704,0.0437262758948114,1.15839228874809,3.10580132903715,606.224673202764,2.24910836615169,0.0166325581330897,1.24951474412238,50.0039908038802,582.093672664303,95.9800939937695,0.0151314340617805,1.32090652891221
9,8.970384,31.5,31.418943,13.209,12.892092,114.796783,NaN,1.008819,NaN,29.038572,400,399.698486,25,30.257414,9.347841,52.666111,50.016502,401.491364,399.206024,398.604675,6009.870117,11.59657,11.086939,11.192745,1.513283,1.50892,1.458622,36.228756,65.849419,25.357605,13.569469,65.992165,57.852661,112.577499,0.831908345222473,629.809692,527.709978930762,2.18535245877374,0.0437296574021521,1.15835139961359,3.10385183665505,606.191115835675,2.24900572090567,0.0166284162042654,1.24962077699589,50.0091909590432,582.105930392215,95.9938844441003,0.0151302870282049,1.32090486735512
9,8.971786,31.5,31.420246,13.209,12.884987,114.769058,NaN,1.007925,NaN,29.046978,400,399.716125,25,30.25799,9.358215,52.234173,50.016502,401.491364,399.206024,398.604675,6009.870117,11.59657,11.086939,11.192745,1.513283,1.50892,1.458622,36.228756,65.849419,25.357605,13.569469,65.992165,57.852661,112.577499,0.831908345222473,629.809692,527.697205296552,2.18528637037183,0.0437196404641317,1.15850174832366,3.1088483443483,606.154787012272,2.24890648902154,0.0166254776284873,1.2497082553385,50.0109895735828,582.083506111287,95.9784689140518,0.0151281981193006,1.32101263857463
9,8.971786,31.5,31.420246,13.209,12.882616,114.739876,NaN,1.007925,NaN,29.060234,400,399.612427,25,30.245508,9.365605,51.994762,50.016502,401.251343,398.944031,398.40329,6014.848633,11.591424,11.086559,11.18968,1.510072,1.502401,1.452499,36.242908,65.911736,25.330303,13.578653,66.157303,57.861168,112.58757,0.391495198011398,621.643433,527.694458463681,2.18527676719606,0.043719009428763,1.15852302730847,3.1088483443483,606.118316932117,2.24881247082044,0.0166232556610402,1.24978323706707,50.0109895735828,582.079961318381,95.9757855380797,0.0151279731473274,1.32102704818002
9,8.970181,31.5,31.42182,13.209,12.877516,114.682045,NaN,1.008435,NaN,29.067945,400,399.560577,25,30.239456,9.36076,52.151894,50.016502,401.372589,399.069916,398.488922,6014.104492,11.580167,11.093288,11.187488,1.487738,1.480048,1.427064,36.24091,65.889221,25.359888,13.563342,66.021385,57.866505,112.571953,0.306806355714798,660.099915,527.693751758392,2.18529883072725,0.043726954520727,1.15846960373403,3.10312832755125,606.044002727305,2.24861412582549,0.016617851866246,1.24995184823623,50.0131621901805,582.090486778478,95.9856380483007,0.0151278370297518,1.32100438083941
9,8.971104,31.5,31.422985,13.209,12.875698,114.62352,NaN,1.0086,NaN,29.082275,400,399.680481,25,30.237675,9.35955,52.394016,50.016502,401.375824,399.092499,398.559723,6010.609375,11.574895,11.06811,11.164484,1.493848,1.489604,1.438757,36.264217,65.936607,25.369043,13.559092,65.967194,57.871658,112.565727,NaN,672.973267,527.688654105174,2.18526689879626,0.0437211205696307,1.15854297187095,3.10641787736387,605.969338766469,2.2484166036788,0.0166126541529976,1.25011749914845,50.014770203739,582.080461984459,95.9794444613756,0.0151266057421709,1.32106001929233
9,8.972897,31.5,31.427116,13.209,12.878295,114.588501,NaN,1.008179,NaN,29.07379,400,399.686127,25,30.230721,9.351357,52.769699,50.016502,401.375824,399.092499,398.559723,6010.609375,11.574895,11.06811,11.164484,1.493848,1.489604,1.438757,36.264217,65.936607,25.369043,13.559092,65.967194,57.871658,112.565727,NaN,672.973267,527.685851420444,2.1852296959719,0.0437114219668091,1.15863049750207,3.11280735393518,605.920216831536,2.24827222544046,0.0166073638373877,1.25025999850341,50.0204717254139,582.072977606944,95.978725945997,0.0151240210437792,1.32114325089738
9,8.971732,31.5,31.428024,13.209,12.877813,114.592247,NaN,1.008471,NaN,29.073288,400,399.572388,25,30.226017,9.351862,52.890739,50.016502,401.206879,398.89505,398.318451,6015.290039,11.599362,11.089184,11.192524,1.502329,1.492064,1.450348,36.27359,65.937164,25.380917,13.555302,66.126297,57.897053,112.595947,NaN,662.565247,527.689068996,2.18525875026157,0.0437180440142391,1.1585628045627,3.10865590778042,605.923726020727,2.24827738676463,0.0166070729160432,1.25026172595215,50.0217248510253,582.085075804487,95.9889706986013,0.0151243250347263,1.32110565969387
9,8.972851,31.5,31.431225,13.209,12.875622,114.665375,NaN,1.008594,NaN,29.059473,400,399.535797,25,30.226664,9.350173,52.367134,50.016502,401.206879,398.89505,398.318451,6015.290039,11.599362,11.089184,11.192524,1.502329,1.492064,1.450348,36.27359,65.937164,25.380917,13.555302,66.126297,57.897053,112.595947,NaN,662.565247,527.682903475962,2.18522009242621,0.0437109770623144,1.15865166127161,3.11264344191221,606.011011445494,2.24848876740842,0.016610611448005,1.25011295589235,50.0261423103387,582.075646693732,95.9856664225687,0.015122092444022,1.32118491226144
9,8.975277,31.5,31.43261,13.209,12.876789,114.769569,NaN,1.008203,NaN,29.073643,400,399.584869,25,30.22678,9.351274,52.368729,50.016502,401.31366,398.999481,398.435333,6018.976563,11.603331,11.08893,11.188121,1.478563,1.464314,1.429788,36.256027,66.017288,25.378609,13.554119,66.096298,57.869591,112.610817,0.339381843805313,761.626831,527.676391576298,2.18516025694454,0.0436972361140497,1.15879120247121,3.12128715159071,606.139463601245,2.24881401019872,0.0166176654637037,1.24986191808736,50.0280535372221,582.055653958358,95.9721930294108,0.0151201170197745,1.32128395559866
9,8.973439,31.5,31.433838,13.209,12.876789,114.769569,NaN,1.008437,NaN,29.073643,400,399.584869,25,30.22678,9.351134,52.387901,50.02166,401.348633,398.988281,398.434937,6016.208984,11.595451,11.100729,11.188496,1.468799,1.460861,1.419743,36.253212,66.09948,25.408379,13.519656,66.055016,57.864651,112.607117,0.4951111972332,646.997742,527.682349658714,2.18520917058891,0.0437078812462413,1.15867753622161,3.11473861725551,606.137878160803,2.24880466279221,0.0166168860232153,1.24987731296476,50.0297480581247,582.075566265438,95.9887342693469,0.0151207534941105,1.32121863471935
9,8.975717,31.5,31.436785,13.209,12.875332,114.847275,NaN,1.008755,NaN,29.076893,400,399.64032,25,30.224478,9.363415,52.619793,50.02166,401.348633,398.988281,398.434937,6016.208984,11.595451,11.100729,11.188496,1.468799,1.460861,1.419743,36.253212,66.09948,25.408379,13.519656,66.055016,57.864651,112.607117,0.4951111972332,646.997742,527.673276781777,2.1851426452335,0.0436943006817641,1.15883151599821,3.12285465880024,606.231191380398,2.24903256254363,0.0166209292804939,1.2497147043922,50.0338144242426,582.055465244264,95.9770496982834,0.0151179743140971,1.32133809344294
9,8.974402,31.5,31.440868,13.209,12.86922,114.862961,NaN,1.008829,NaN,29.09404,400,399.65625,25,30.211046,9.359831,52.96413,50.02166,401.37381,399.07431,398.553955,6018.283203,11.582441,11.074169,11.169615,1.480801,1.476367,1.423232,36.270809,66.132202,25.388374,13.529152,66.030777,57.883354,112.6017,0.725457608699799,643.875,527.670457313174,2.18515287774297,0.0437002889652736,1.15880511774071,3.11816977684782,606.245527176598,2.24905202042131,0.0166195315818145,1.2497255948195,50.0394477946464,582.065414777434,95.9894684909646,0.0151165221652943,1.32134978733869
9,8.973392,31.5,31.440292,13.209,12.864174,114.856178,NaN,1.008228,NaN,29.10466,400,399.685883,25,30.187595,9.360906,52.936409,50.02166,401.505127,399.21344,398.647156,6022.618652,11.609015,11.096053,11.201541,1.486861,1.486401,1.443037,36.258438,65.92907,25.439661,13.50175,66.012314,57.855869,112.618011,0.139938607811928,660.716309,527.667884612196,2.1851593153245,0.043704796000448,1.15878799834303,3.11457114957949,606.237793305807,2.24903455541364,0.0166193810362355,1.24973577580435,50.0386531137964,582.066920421435,95.9899183144367,0.0151169115292702,1.32133629790446
9,8.977598,31.5,31.442112,13.209,12.866988,114.844559,NaN,1.008785,NaN,29.091881,400,399.771881,25,30.171505,9.357162,52.431465,50.02166,401.505127,399.21344,398.647156,6022.618652,11.609015,11.096053,11.201541,1.486861,1.486401,1.443037,36.258438,65.92907,25.439661,13.50175,66.012314,57.855869,112.618011,0.139938607811928,660.716309,527.657507898307,2.18505878238761,0.0436811917311074,1.1590229670859,3.12955509620633,606.220924260072,2.24898328332947,0.0166173422200078,1.24978836208815,50.0411640462638,582.03256189198,95.9660963800499,0.015113803800501,1.32149945850195
9,8.975805,31.5,31.443577,13.209,12.867008,114.820732,NaN,1.008378,NaN,29.084179,400,399.743896,25,30.172976,9.371914,52.380138,50.02166,401.348633,398.972046,398.442657,6020.634277,11.603847,11.10171,11.194589,1.471066,1.467711,1.428192,36.292683,66.027992,25.442556,13.494855,66.053627,57.880341,112.623108,0.38400673866272,598.942261,527.663345022566,2.18510657707438,0.0436915760286432,1.158911817762,3.12316815326051,606.189254196899,2.24889538170977,0.0166145998990992,1.24986787663293,50.0431851275847,582.052418292397,95.9828766728302,0.0151143159647312,1.32143731918599
9,8.97809,31.5,31.445824,13.209,12.864067,114.76149,NaN,1.008692,NaN,29.072683,400,399.671326,25,30.172657,9.380307,52.406738,50.02166,401.398956,399.131714,398.608643,6018.993164,11.581374,11.073779,11.179663,1.475697,1.483047,1.427892,36.312363,66.045387,25.415888,13.516754,66.112511,57.895306,112.612282,0.156641215085983,611.246338,527.652526828614,2.1850338533384,0.0436775671818916,1.15907971883732,3.13130750733063,606.112303480714,2.24868740336411,0.0166086665455236,1.25004840243477,50.0462848976815,582.028970007683,95.9678236404004,0.0151116828624845,1.32156155378872
9,8.976148,31.5,31.447212,13.209,12.872025,114.683487,NaN,1.008359,NaN,29.047615,400,399.661285,25,30.177475,9.374991,52.544155,50.02166,401.398956,399.131714,398.608643,6018.993164,11.581374,11.073779,11.179663,1.475697,1.483047,1.427892,36.312363,66.045387,25.415888,13.516754,66.112511,57.895306,112.612282,0.156641215085983,611.246338,527.66804711033,2.18511777728164,0.0436909253151863,1.15888791622401,3.12439004695693,606.012994415604,2.24842542583654,0.0166018491074619,1.25026701700144,50.0481995791625,582.06204655126,95.9945150987766,0.0151130727103183,1.32144458121014
9,8.978441,31.5,31.448402,13.209,12.881388,114.655327,NaN,1.007424,NaN,29.058556,400,399.704407,25,30.176254,9.358053,52.73716,50.02166,401.357452,399.064087,398.584351,6021.222168,11.612574,11.077081,11.20449,1.473308,1.475777,1.425718,36.296009,66.134796,25.405872,13.53915,66.129639,57.927532,112.599884,0,638.413574,527.671463980688,2.1850947017346,0.0436801447250208,1.15894557079544,3.13255765863329,605.976247611053,2.24832557974458,0.016598950784292,1.2503547653237,50.0498410770035,582.055326775793,95.9908547588388,0.0151120397655107,1.32148715138297
9,8.977221,31.5,31.451769,13.209,12.884298,114.679298,NaN,1.00819,NaN,29.04281,400,399.690002,25,30.174879,9.353512,52.49453,50.02166,401.448914,399.179871,398.639465,6019.783203,11.600081,11.093841,11.21319,1.46277,1.467492,1.416293,36.290791,66.005325,25.411734,13.530357,66.114807,57.883167,112.614464,0,634.904541,527.678791328086,2.185138951209,0.0436879796206102,1.15884393920447,3.12821224416689,606.001867686458,2.24837723102506,0.0165986412880144,1.25033509563543,50.0544852910361,582.0767496777,96.0110971550496,0.0151116814470741,1.32144296774679
9,8.977221,31.5,31.451769,13.209,12.868552,114.774162,NaN,1.00819,NaN,29.031313,400,399.710358,25,30.172628,9.356674,52.109085,50.02166,401.448914,399.179871,398.639465,6019.783203,11.600081,11.093841,11.21319,1.46277,1.467492,1.416293,36.290791,66.005325,25.411734,13.530357,66.114807,57.883167,112.614464,0,634.904541,527.660543056645,2.18507515195878,0.0436837898843406,1.1589855577106,3.12821224416689,606.120467858035,2.24868299871739,0.0166058611288587,1.25009033121463,50.0544852910361,582.053198043537,95.9932751374782,0.0151101881339386,1.32153885738579
9,8.978268,31.5,31.454103,13.209,12.854476,114.882706,NaN,1.008604,NaN,29.03039,400,399.756042,25,30.173529,9.360621,51.623093,50.022991,401.448029,399.17981,398.633728,6022.967773,11.620461,11.094824,11.22421,1.473408,1.471007,1.424138,36.323704,66.032143,25.396936,13.541268,66.098991,57.908657,112.622902,NaN,674.574341,527.640832323049,2.18499024658986,0.0436739849418276,1.15917712267719,3.13194149181817,606.253131990587,2.24901494380429,0.0166126385719489,1.24984060530382,50.0577044293196,582.025382944238,95.9750233574361,0.015107234790527,1.32168202735296
9,8.978755,31.5,31.451401,13.209,12.840279,114.961609,NaN,1.009235,NaN,29.038149,400,399.788879,25,30.174204,9.374497,51.200489,50.022991,401.475922,399.307587,398.698212,6027.755371,11.594676,11.077966,11.197108,1.467954,1.458427,1.410413,36.30024,65.989853,25.433817,13.506787,66.044914,57.868229,112.619049,NaN,684.912598,527.622794498794,2.18491974039536,0.0436673889404369,1.1593352733711,3.13367599624723,606.355222707319,2.24928958472461,0.0166203520682523,1.2496047859579,50.053977715159,581.995276355419,95.9490093337467,0.0151067028757855,1.32177023890882
9,8.97934,31.5,31.454521,13.209,12.828322,115.028656,NaN,1.009016,NaN,29.036699,400,399.830933,25,30.169638,9.377698,51.002533,50.022991,401.475922,399.307587,398.698212,6027.755371,11.594676,11.077966,11.197108,1.467954,1.458427,1.410413,36.30024,65.989853,25.433817,13.506787,66.044914,57.868229,112.619049,NaN,684.912598,527.607033158999,2.1848556960057,0.0436608222914141,1.15947943651528,3.13575944435871,606.434980559089,2.24948170826172,0.0166234700613406,1.24947256277587,50.0582809307954,581.976350828711,95.9384285660049,0.0151039127693428,1.32188737358071
9,8.97906,31.5,31.455273,13.209,12.826272,115.090317,NaN,1.007863,NaN,29.034374,400,399.794098,25,30.161139,9.374128,51.326355,50.022991,401.381897,399.155548,398.572327,6029.978516,11.626834,11.100087,11.235835,1.4706,1.467885,1.420014,36.308937,66.142014,25.462946,13.471993,66.192863,57.898384,112.621597,0.374451339244842,677.253967,527.605564944188,2.18485483685795,0.0436618964331453,1.15948057719941,3.13476225124805,606.511051406467,2.24967444081216,0.0166276790672262,1.24932488257801,50.0593180669125,581.9771695285,95.939948627431,0.0151035815112656,1.32189365209684
9,8.980179,31.5,31.455694,13.209,12.823522,115.108223,NaN,1.007598,NaN,29.011475,400,399.759979,25,30.144899,9.36291,51.673599,50.022991,401.424408,399.226105,398.568451,6019.032227,11.607193,11.092062,11.216737,1.481153,1.485654,1.436847,36.333366,66.049599,25.461718,13.474904,66.21727,57.843567,112.642517,0.288506716489792,671.3349,527.598744372311,2.18481390342254,0.0436546918333541,1.15957482575039,3.13874732132814,606.53287955568,2.24972885971914,0.0166287725658699,1.24928458934391,50.059898689296,581.962697458773,95.9295051886813,0.015102449358458,1.32195812166589
9,8.982211,31.5,31.455973,13.209,12.823522,115.108223,NaN,1.008651,NaN,29.011475,400,399.759979,25,30.144899,9.361841,52.106121,50.022991,401.424408,399.226105,398.568451,6019.032227,11.607193,11.092062,11.216737,1.481153,1.485654,1.436847,36.333366,66.049599,25.461718,13.474904,66.21727,57.843567,112.642517,0.288506716489792,671.3349,527.592148563147,2.18475982411975,0.0436429421270651,1.15970091348055,3.14598287707753,606.532520463566,2.2497267399124,0.0166285955990014,1.24928806556974,50.0602834690022,581.943159624931,95.9150604117308,0.0151010683342802,1.32204149460125
9,8.981293,31.5,31.455917,13.209,12.820925,115.060188,NaN,1.00813,NaN,28.998348,400,399.75769,25,30.14267,9.361098,52.543751,50.022991,401.448273,399.206085,398.610474,6023.141602,11.598799,11.096385,11.211808,1.483732,1.481929,1.434085,36.354698,65.938004,25.456741,13.485771,66.183113,57.876797,112.651413,0.21134227514267,689.738586,527.592116816219,2.18477372367613,0.0436475585066384,1.15966741400263,3.14271421158219,606.472580085695,2.24957258742623,0.0166249811155476,1.24940961149557,50.0602062374439,581.948204924953,95.9188096503863,0.0151014167858288,1.3220201661391
9,8.980599,31.5,31.45755,13.209,12.813378,115.01162,NaN,1.008283,NaN,28.998768,400,399.771576,25,30.144447,9.351742,52.408779,50.022991,401.324127,399.17395,398.595123,6024.589844,11.589652,11.061976,11.200084,1.479739,1.480375,1.428237,36.36869,65.98423,25.443607,13.487949,66.069778,57.880009,112.635193,NaN,676.481201,527.585617661504,2.18476158960904,0.0436495629205741,1.15969255379766,3.14024296104736,606.409791988451,2.24940384721642,0.0166202543381897,1.2495538346252,50.0624583213405,581.946192599724,95.9192437726123,0.0151004573080816,1.32204928460351
9,8.977343,31.5,31.458174,13.209,12.809583,114.975479,NaN,1.009092,NaN,28.985195,400,399.747589,25,30.156214,9.357876,51.937927,50.022991,401.324127,399.17395,398.595123,6024.589844,11.589652,11.061976,11.200084,1.479739,1.480375,1.428237,36.36869,65.98423,25.443607,13.487949,66.069778,57.880009,112.635193,NaN,676.481201,527.591787132403,2.18483287428069,0.0436673884730073,1.15952476470964,3.12864680573318,606.363826018639,2.24928275032907,0.0166171115119447,1.24965395099834,50.0633188611477,581.973444655266,95.9406055302868,0.0151018673530848,1.32194596985748
9,8.977455,31.5,31.456779,13.209,12.807783,114.957405,NaN,1.008895,NaN,28.990591,400,399.774414,25,30.172113,9.357773,51.760315,50.020229,401.703949,399.361938,398.918152,6020.224609,11.637537,11.082533,11.215412,1.476816,1.483556,1.429479,36.392189,65.914307,25.428415,13.493444,66.018768,57.863544,112.650223,NaN,668.20874,527.589336381179,2.18482259370578,0.0436662611355137,1.15954797572767,3.1290457435623,606.343037464234,2.24923516022595,0.0166166219602628,1.24968273870829,50.0613950400463,581.967543488666,95.9344706431082,0.0151022038591981,1.32195221619793
9,8.977363,31.5,31.458307,13.209,12.81341,114.982727,NaN,1.008798,NaN,28.993172,400,399.873444,25,30.174774,9.348295,51.515312,50.020229,401.703949,399.361938,398.918152,6020.224609,11.637537,11.082533,11.215412,1.476816,1.483556,1.429479,36.392189,65.914307,25.428415,13.493444,66.018768,57.863544,112.650223,NaN,668.20874,527.596159647516,2.18484785944298,0.0436682915624804,1.15949144080516,3.1287180449076,606.372712051806,2.24930507543279,0.0166175781584068,1.24963708592131,50.0635022757847,581.979176428748,95.9451007236063,0.0151021630081901,1.32192427261817
9,8.975957,31.5,31.459139,13.209,12.818561,114.999466,NaN,1.008466,NaN,28.972918,400,399.860901,25,30.171738,9.349573,51.609844,50.020229,401.534851,399.180298,398.810272,6022.566895,11.625982,11.075385,11.206413,1.463937,1.465738,1.411995,36.411777,65.887535,25.42717,13.502954,66.100967,57.909836,112.632385,0.173647850751877,732.327637,527.606695345213,2.18490617451818,0.0436778006643804,1.15935772510468,3.12370963821076,606.392557375418,2.24935264243946,0.0166183230305708,1.24960470910374,50.0646496379976,582.001957312789,95.9633307961984,0.0151031834665898,1.32184195110904
9,8.979853,31.5,31.460899,13.209,12.823391,115.010002,NaN,1.008333,NaN,28.977957,400,399.841309,25,30.166317,9.35666,52.043343,50.020229,401.446381,399.100403,398.703766,6021.071777,11.608369,11.057209,11.174695,1.475284,1.481049,1.432617,36.383945,65.936646,25.421329,13.502121,66.096413,57.938557,112.61377,0.261402577161789,664.319214,527.599650596926,2.18482204892585,0.0436565424891928,1.15955578373366,3.13758638351339,606.403455598928,2.24937318431536,0.0166180080258709,1.24959977714151,50.0670766733267,581.973564171455,95.9439597373786,0.0151004868790747,1.32198034259801
9,8.977135,31.5,31.461567,13.209,12.827027,115.034599,NaN,1.007901,NaN,28.988333,400,399.780273,25,30.1675,9.359859,52.628658,50.020229,402.260162,399.53299,399.584564,6022.87793,11.725092,11.055798,11.193535,1.476206,1.493052,1.434809,36.361351,65.925201,25.404875,13.522039,66.111572,57.913071,112.622803,0.408134907484055,654.663513,527.612687497431,2.18490913695443,0.0436732359491974,1.15935438518962,3.12790591119557,606.433330821513,2.24944728824121,0.016619453887764,1.24954533262484,50.0679978161644,582.006717737184,95.9698396352474,0.0151022484094955,1.32185358124191
