P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.975916,31.5,31.461796,13.209,12.824738,115.07206,NaN,1.008328,NaN,28.974548,400,399.890106,25,30.182299,9.357087,52.806511,50.020229,402.260162,399.53299,399.584564,6022.87793,11.725092,11.055798,11.193535,1.476206,1.493052,1.434809,36.361351,65.925201,25.404875,13.522039,66.111572,57.913071,112.622803,0.408134907484055,654.663513,527.613989573983,2.18493230756887,0.0436796824515987,1.15929945360693,3.12356358045429,606.479843394726,2.24956612276257,0.0166221553040637,1.24945268507653,50.0683135936985,582.015616399038,95.9768458861629,0.0151026958675152,1.32182021282148
9,8.976371,31.5,31.462072,13.209,12.826201,115.085083,NaN,1.007946,NaN,28.979538,400,400.246948,25,30.196617,9.357795,52.673191,50.020229,402.087524,399.340851,399.436157,6021.851563,11.702715,11.047501,11.175916,1.484637,1.493365,1.433334,36.32217,66.057877,25.404222,13.525258,66.070374,57.985977,112.597328,0.171625807881355,695.146057,527.614209135218,2.18492612587343,0.0436774380602548,1.15931446690209,3.12518443701509,606.49575947381,2.24960593770019,0.0166229698039391,1.24942295761421,50.068694179115,582.01375140339,95.9757654413838,0.0151024370546871,1.3218313484052
9,8.976241,31.5,31.462969,13.209,12.832762,115.075462,NaN,1.008033,NaN,28.971907,400,400.282684,25,30.200743,9.353745,52.743641,50.020229,402.087524,399.340851,399.436157,6021.851563,11.702715,11.047501,11.175916,1.484637,1.493365,1.433334,36.32217,66.057877,25.404222,13.525258,66.070374,57.985977,112.597328,0.171625807881355,695.146057,527.622237006339,2.18495618290415,0.0436799370952425,1.15924723756168,3.12472134148811,606.482583731309,2.24956815918151,0.0166216701299326,1.24945864586983,50.0699310639521,582.026201089956,95.9862581099841,0.0151027693326738,1.32179204705748
9,8.976902,31.5,31.464605,13.209,12.832442,115.077065,NaN,1.008269,NaN,28.95521,400,400.252411,25,30.206392,9.347405,52.635368,50.020229,402.042816,399.304016,399.394897,6030.655273,11.70497,11.037491,11.160349,1.483947,1.493315,1.443751,36.292725,66.028152,25.428185,13.516228,66.134285,57.970444,112.601624,0.652725756168365,670.927917,527.619721300305,2.18493729077375,0.043676025874561,1.15929109481742,3.12707595139921,606.482480201463,2.2495608882664,0.0166207548141022,1.24947496295027,50.0721868954228,582.021698054792,95.9848101678446,0.0151016506282872,1.321831325975
9,8.97531,31.5,31.462719,13.209,12.830517,115.081451,NaN,1.008276,NaN,28.948059,400,400.271271,25,30.216158,9.358356,52.853615,50.020229,402.13092,399.411133,399.465607,6025.968262,11.687815,11.040846,11.155386,1.510606,1.518072,1.463859,36.325069,65.989601,25.431734,13.511624,66.101982,57.89888,112.656311,0.299493819475174,686.861511,527.62265528528,2.18497186609332,0.0436847292612575,1.15920977475959,3.12140471664958,606.490388561421,2.24958933325929,0.0166222836584876,1.24944027350358,50.0695863384678,582.031612778674,95.990053037186,0.0151032397133143,1.32176678698585
9,8.976016,31.5,31.462767,13.209,12.834874,115.074165,NaN,1.008802,NaN,28.949055,400,400.285217,25,30.216175,9.364359,52.875607,50.020229,402.13092,399.411133,399.465607,6025.968262,11.687815,11.040846,11.155386,1.510606,1.518072,1.463859,36.325069,65.989601,25.431734,13.511624,66.101982,57.89888,112.656311,0.299493819475174,686.861511,527.625415324468,2.1849707331599,0.0436818017785359,1.15921425194006,3.12391981799902,606.481223269019,2.24956551972051,0.0166216996448989,1.24945943109339,50.0696525259242,582.03126706311,95.9898489499318,0.0151031933486658,1.32176881003682
9,8.976016,31.5,31.462767,13.209,12.835137,115.073563,NaN,1.008802,NaN,28.950306,400,400.219116,25,30.22014,9.357716,52.572243,50.020638,401.994629,399.213287,399.313507,6021.376465,11.718058,11.05037,11.181334,1.530845,1.540925,1.480513,36.332386,66.066986,25.429842,13.517977,66.070969,57.864017,112.68541,0.184613659977913,644.053345,527.625720197505,2.18497179920543,0.0436818717865388,1.15921188111957,3.12391981799902,606.48047109398,2.24956358224291,0.0166216539048076,1.24946096476478,50.0696525259242,582.031660583179,95.9901466724267,0.0151032182931225,1.32176720573665
9,8.97558,31.5,31.46446,13.209,12.833423,115.06266,NaN,1.009183,NaN,28.960085,400,400.184326,25,30.223778,9.37389,52.638943,50.020638,402.037445,399.268494,399.333344,6030.628418,11.697051,11.05602,11.165869,1.500197,1.508424,1.452848,36.347282,65.905731,25.429461,13.517859,66.124596,57.864788,112.679512,0,650.793396,527.625147905421,2.18497645779227,0.0436839396440794,1.15920031156632,3.12236660029276,606.464667970072,2.24951562721869,0.0166197522497571,1.24950986522241,50.0719869629096,582.035937192162,95.9954090913004,0.0151026270253715,1.32177141435234
9,8.972884,31.5,31.464346,13.209,12.825068,115.062958,NaN,1.008396,NaN,28.973335,400,400.263428,25,30.219713,9.37028,52.358662,50.020638,402.037445,399.268494,399.333344,6030.628418,11.697051,11.05602,11.165869,1.500197,1.508424,1.452848,36.347282,65.905731,25.429461,13.517859,66.124596,57.864788,112.679512,0,650.793396,527.624210438113,2.1850143679819,0.0436973282287968,1.15910853606927,3.11276103103671,606.46518712375,2.24951745255618,0.0166198471553068,1.24950768359226,50.0718297740905,582.049759585841,96.0057303218803,0.0151035612054474,1.32171362031777
9,8.971558,31.5,31.463505,13.209,12.825068,115.062958,NaN,1.008979,NaN,28.973335,400,400.263428,25,30.219713,9.371429,52.116203,50.020638,402.163452,399.378143,399.468536,6033.814453,11.707393,11.062145,11.18258,1.501884,1.51536,1.450406,36.416245,65.894043,25.439043,13.518623,66.082268,57.887379,112.659996,0.122889824211597,637.454163,527.628512622812,2.18504967511481,0.0437050105520202,1.15902636881289,3.10803582842993,606.466270090589,2.24952384265304,0.0166203802699656,1.24949719350254,50.0706701482765,582.061523297397,96.013624140466,0.0151047352263791,1.32165494330161
9,8.970846,31.5,31.464163,13.209,12.824301,115.055977,NaN,1.008559,NaN,28.98271,400,400.347229,25,30.218094,9.360033,52.108112,50.020638,402.239258,399.468903,399.481232,6025.624023,11.691129,11.055041,11.158451,1.491253,1.506208,1.444311,36.417641,65.796562,25.476143,13.507253,66.05616,57.924736,112.63073,0.504161655902863,656.717163,527.629933640507,2.18506552600757,0.0437089322675064,1.15898916307428,3.10549839737018,606.456699916549,2.24949637355509,0.0166194327208751,1.24952319850376,50.0715774437527,582.068368813049,96.0195913029759,0.0151048339188334,1.32163546866909
9,8.972013,31.5,31.465904,13.209,12.82808,115.009636,NaN,1.008908,NaN,28.967327,400,400.382843,25,30.218594,9.355028,52.303871,50.020638,402.239258,399.468903,399.481232,6025.624023,11.691129,11.055041,11.158451,1.491253,1.506208,1.444311,36.417641,65.796562,25.476143,13.507253,66.05616,57.924736,112.63073,0.504161655902863,656.717163,527.63052744511,2.18504976703161,0.0437031762105567,1.15902742864163,3.10965728106919,606.396549935975,2.24933396805876,0.0166148077738691,1.24966320623717,50.073977983302,582.065180737741,96.0192630266705,0.0151037450339505,1.32167070224208
9,8.971886,31.5,31.463583,13.209,12.82688,114.944878,NaN,1.00875,NaN,28.960983,400,400.339203,25,30.219017,9.351348,52.43977,50.020638,402.043854,399.217834,399.30481,6024.125,11.709512,11.054062,11.182045,1.519015,1.535177,1.464146,36.400299,65.774193,25.461775,13.511371,66.060623,57.991627,112.587463,0.878532230854034,617.685059,527.629548635479,2.18504828517839,0.0437035925263803,1.15903036922196,3.10920470604697,606.318611108269,2.24914309527091,0.0166113565570511,1.24979984982189,50.070777700784,582.061128000238,96.0134184160526,0.0151046704367069,1.32165755039857
9,8.971261,31.5,31.462786,13.209,12.822962,114.88282,NaN,1.008728,NaN,28.94418,400,400.261993,25,30.221514,9.365093,52.228111,50.020638,402.045441,399.248108,399.318085,6032.070801,11.692769,11.052958,11.17348,1.52934,1.533472,1.47564,36.375095,65.935593,25.475073,13.511497,66.035927,58.055614,112.54673,0.464344471693039,740.096802,527.62703530626,2.18504904827286,0.0437061707608016,1.15902693723329,3.10697739608838,606.242074189453,2.24894927880987,0.0166071432995541,1.24994899243803,50.0696787251045,582.060205849928,96.0117666558944,0.0151050179992017,1.32165112132206
9,8.974417,31.5,31.464178,13.209,12.813348,114.881851,NaN,1.008592,NaN,28.950832,400,400.2117,25,30.221329,9.366325,52.164795,50.020638,402.045441,399.248108,399.318085,6032.070801,11.692769,11.052958,11.17348,1.52934,1.533472,1.47564,36.375095,65.935593,25.475073,13.511497,66.035927,58.055614,112.54673,0.464344471693039,740.096802,527.605649821203,2.18492604204734,0.0436853289517072,1.1593092554482,3.11822321949654,606.239067346805,2.24893557250247,0.0166061875406544,1.2499689052475,50.0715981266095,582.016900942598,95.9806697910611,0.0151015640314942,1.32184543090716
9,8.973921,31.5,31.464458,13.209,12.817928,114.904137,NaN,1.008664,NaN,28.945328,400,400.202484,25,30.232473,9.373304,52.11343,50.027603,401.958527,399.202057,399.219147,6027.396973,11.700236,11.043263,11.158456,1.515516,1.52358,1.461744,36.343967,65.975906,25.48527,13.515459,66.03788,58.007957,112.566429,NaN,690.840088,527.612568995748,2.18495781533451,0.0436894207674757,1.15923718413115,3.11645601339421,606.266562400063,2.24900522988373,0.0166077046619236,1.24991521607776,50.0719842052151,582.029052442125,95.9901980223991,0.0151021916567155,1.32179945740054
9,8.9742,31.5,31.465548,13.209,12.824419,114.913803,NaN,1.00851,NaN,28.930826,400,400.133209,25,30.245031,9.37479,52.038822,50.027603,401.958527,399.202057,399.219147,6027.396973,11.700236,11.043263,11.158456,1.515516,1.52358,1.461744,36.343967,65.975906,25.48527,13.515459,66.03788,58.007957,112.566429,NaN,690.840088,527.619188112867,2.18497669898857,0.0436895332342402,1.15919595025765,3.11745007592634,606.277238310629,2.24902807607216,0.0166077488903622,1.24990406184732,50.0734871288582,582.037669370881,95.9980221198871,0.0151021826767291,1.32177826118535
9,8.972224,31.5,31.465422,13.209,12.823985,114.889832,NaN,1.009494,NaN,28.909153,400,400.125061,25,30.244524,9.371218,51.914333,50.027603,401.947327,399.196228,399.159729,6024.893066,11.703392,11.062852,11.183787,1.530806,1.531966,1.474773,36.378563,65.849632,25.496756,13.513949,66.005409,57.982868,112.586937,0.106666877865791,668.028137,527.625096555497,2.18502755187541,0.0437008633642463,1.1590773942899,3.11040918632813,606.247438649722,2.24895182230157,0.016606006167237,1.24996398841724,50.073313398451,582.056251672935,96.0119302588689,0.015103424619135,1.32170091914052
9,8.97465,31.5,31.46669,13.209,12.820562,114.880165,NaN,1.007612,NaN,28.879452,400,400.091797,25,30.244904,9.357576,52.220505,50.027603,401.996094,399.257202,399.296021,6030.246094,11.692088,11.047647,11.168655,1.531559,1.531882,1.478992,36.398354,65.934341,25.490904,13.531557,66.106201,57.943863,112.634087,0.579333126544952,691.545349,527.61325673035,2.18494908329113,0.043685900481858,1.15925862713339,3.11905335328606,606.233719384111,2.24891104038829,0.0166044677479192,1.25000468245053,50.0750617085772,582.029199765404,95.992981695072,0.0151010642686437,1.32182739114866
9,8.974482,31.5,31.468962,13.209,12.814616,114.874504,NaN,1.008477,NaN,28.855772,400,400.130341,25,30.245499,9.356462,52.806793,50.027603,401.955994,399.284363,399.229553,6024.886719,11.690354,11.047285,11.162667,1.514452,1.523375,1.464941,36.405632,65.904327,25.491951,13.547984,66.104179,57.921967,112.6427,0.572528600692749,623.641663,527.606908862132,2.18492945186983,0.0436852901760291,1.15930184620601,3.11845480352525,606.223711942559,2.2488755280339,0.016602598003788,1.25004767156148,50.0781941915762,582.025383768601,95.9928148966429,0.0150996654952805,1.32187199873857
9,8.975371,31.5,31.468067,13.209,12.810809,114.827927,NaN,1.008709,NaN,28.848888,400,400.147034,25,30.235918,9.34936,52.881294,50.027603,401.955994,399.284363,399.229553,6024.886719,11.690354,11.047285,11.162667,1.514452,1.523375,1.464941,36.405632,65.904327,25.491951,13.547984,66.104179,57.921967,112.6427,0.572528600692749,623.641663,527.599609830657,2.18489034754111,0.0436791292088128,1.15939134217017,3.1216220330179,606.166640857881,2.24873226743786,0.016599623023423,1.25015623893324,50.0769602457058,582.009597544282,95.9798012524084,0.0150991206951428,1.32192495051113
9,8.975371,31.5,31.468067,13.209,12.817502,114.769829,NaN,1.008709,NaN,28.819328,400,400.103546,25,30.224155,9.346233,52.60701,50.027603,401.904388,399.232635,399.236481,6022.258789,11.687741,11.036995,11.158704,1.520412,1.527743,1.466358,36.399654,65.740135,25.486988,13.559533,66.013802,58.041161,112.587204,0.30371543765068,633.446655,527.607369434756,2.18491748242481,0.0436809111858743,1.15933093911396,3.1216220330179,606.094004933427,2.24854503677728,0.0165952040001968,1.25030594983814,50.0769602457058,582.01961394194,95.9873784998693,0.0150997555290564,1.32188408919002
9,8.974749,31.5,31.471104,13.209,12.82101,114.67218,NaN,1.008862,NaN,28.788441,400,400.089508,25,30.211521,9.361464,52.515682,50.027603,401.904388,399.232635,399.236481,6022.258789,11.687741,11.036995,11.158704,1.520412,1.527743,1.466358,36.399654,65.740135,25.486988,13.559533,66.013802,58.041161,112.587204,0.30371543765068,633.446655,527.613454810583,2.18494826359923,0.0436854465046658,1.15926072460718,3.11940606613683,605.967975672822,2.24820712081116,0.0165858513495188,1.25059653862648,50.0811472795974,582.035562381446,96.003079395211,0.015099219973612,1.32185787331068
9,8.972952,31.5,31.470896,13.209,12.827547,114.586967,NaN,1.007457,NaN,28.745998,400,400.081909,25,30.205603,9.366868,52.274117,50.027603,401.92041,399.206512,399.177124,6016.581055,11.695818,11.049996,11.177196,1.529838,1.531852,1.478536,36.386475,66.003159,25.470266,13.576666,66.066269,57.959641,112.622086,NaN,637.106262,527.626863218739,2.18502260516039,0.043697594367737,1.15909041175884,3.11300333486724,605.861668273954,2.24793386639745,0.0165794972582548,1.25081504350424,50.080860525272,582.062692470262,96.0233555076138,0.0151010451158645,1.32174463183206
9,8.975783,31.5,31.46903,13.209,12.827547,114.586967,NaN,1.007971,NaN,28.745998,400,400.081909,25,30.205603,9.373258,51.752972,50.027603,401.959167,399.235199,399.250702,6027.371582,11.691461,11.051424,11.175079,1.534281,1.535734,1.484527,36.371639,65.979073,25.478395,13.567527,66.03688,57.957336,112.636177,0,684.004944,527.617677581103,2.18494723523715,0.0436812001869762,1.15926587324732,3.12308977986351,605.864082392127,2.24794807180739,0.0165806784580623,1.25079154287584,50.0782879427829,582.032051095916,95.9979402077805,0.0151000534215108,1.3218456786365
9,8.974588,31.5,31.468252,13.209,12.843137,114.527939,NaN,1.008334,NaN,28.716444,400,400.105408,25,30.21063,9.360504,51.414764,50.027603,401.959167,399.235199,399.250702,6027.371582,11.691461,11.051424,11.175079,1.534281,1.535734,1.484527,36.371639,65.979073,25.478395,13.567527,66.03688,57.957336,112.636177,0,684.004944,527.639625808321,2.18504223588242,0.0436922693694827,1.15905132825333,3.11883246090946,605.791253235614,2.24776355295154,0.0165766766173909,1.25093531570905,50.0772153093604,582.065946681169,96.0226529663637,0.0151025977237824,1.32169758670182
9,8.973285,31.5,31.47002,13.209,12.861027,114.494888,NaN,1.008285,NaN,28.689095,400,400.149597,25,30.21719,9.356565,51.519833,50.028645,401.966614,399.283203,399.247772,6022.837402,11.686221,11.039987,11.16062,1.536697,1.546653,1.484396,36.393726,65.975677,25.494228,13.565982,65.919495,57.900761,112.655632,0.2945436835289,656.122559,527.664584801784,2.18514941306755,0.0437045781886112,1.15880967324047,3.11418989090322,605.747617780199,2.2476434329477,0.0165730406353985,1.2510437668361,50.0796528323753,582.108185692165,96.0567287860266,0.0151043739989684,1.32154819585453
9,8.975637,31.5,31.469835,13.209,12.8702,114.471146,NaN,1.008873,NaN,28.66799,400,400.166321,25,30.210913,9.354692,52.435577,50.028645,402.013611,399.278656,399.248291,6020.875488,11.703428,11.054585,11.185555,1.539631,1.540955,1.483174,36.442841,65.852707,25.514875,13.557186,66.143257,57.953846,112.630676,0,638.725342,527.667588917872,2.18512398128872,0.0436933981860801,1.15887271259331,3.12256966181673,605.718154375592,2.24756821536371,0.0165713494912654,1.25110339284183,50.079397779763,582.098516777386,96.0491911586942,0.0151038555293819,1.321585183859
9,8.974243,31.5,31.468016,13.209,12.882722,114.492645,NaN,1.009406,NaN,28.665537,400,400.200928,25,30.19878,9.356063,52.853806,50.028645,402.013611,399.278656,399.248291,6020.875488,11.703428,11.054585,11.185555,1.539631,1.540955,1.483174,36.442841,65.852707,25.514875,13.557186,66.143257,57.953846,112.630676,0,638.725342,527.686618037694,2.18521180803854,0.0437048030907963,1.15867395292021,3.11760328061547,605.747406700325,2.24765145646752,0.0165741381846809,1.25102433243604,50.0768899306581,582.128195588002,96.0694728088054,0.015106662693262,1.32144120122662
9,8.978175,31.5,31.469156,13.209,12.893949,114.468819,NaN,1.008238,NaN,28.659712,400,400.19339,25,30.184666,9.349097,53.293606,50.028645,401.981415,399.224213,399.277435,6030.344238,11.695744,11.046698,11.173491,1.53741,1.53817,1.482144,36.444759,65.891289,25.518202,13.563864,66.052628,57.950493,112.638412,0.448430448770523,737.843384,527.686882935265,2.18515266931432,0.0436850257961295,1.15881619023986,3.13161025391923,605.716122508451,2.24756587631005,0.0165716019708958,1.25110089728431,50.0784616578414,582.108082881814,96.0556171331433,0.0151048075253451,1.32153757888703
9,8.978312,31.5,31.467072,13.209,12.903319,114.449844,NaN,1.008345,NaN,28.647507,400,400.179962,25,30.164284,9.353993,53.151752,50.028645,401.934143,399.266327,399.211304,6028.296387,11.692124,11.045814,11.169196,1.527426,1.529287,1.474993,36.408699,66.041283,25.525042,13.565825,66.07045,57.932693,112.650467,NaN,684.766785,527.697296690312,2.18518698256524,0.0436867255589111,1.15874047943977,3.13209820561775,605.695082116963,2.24752050360775,0.0165714755982275,1.25112414309612,50.0755883970436,582.117603592583,96.0603279047593,0.0151064723616598,1.32147222711475
9,8.978001,31.5,31.46759,13.209,12.906542,114.508331,NaN,1.009077,NaN,28.659662,400,400.16626,25,30.152451,9.344795,53.034832,50.028645,401.934143,399.266327,399.211304,6028.296387,11.692124,11.045814,11.169196,1.527426,1.529287,1.474993,36.408699,66.041283,25.525042,13.565825,66.07045,57.932693,112.650467,NaN,684.766785,527.702039015731,2.18520831072027,0.0436893827648321,1.15869231723123,3.13099051151829,605.767581493176,2.24770532169658,0.0165756024586575,1.25097805845159,50.0763025897646,582.126260767424,96.0674989350691,0.0151067570923214,1.32144363001141
9,8.978473,31.5,31.468952,13.209,12.904742,114.572334,NaN,1.008754,NaN,28.685282,400,400.145477,25,30.150843,9.350942,52.900204,50.028645,401.880249,399.186127,399.174835,6028.45459,11.694276,11.040924,11.171239,1.536856,1.528467,1.480404,36.413506,66.00914,25.526299,13.563735,65.994041,57.917469,112.684357,NaN,657.020508,527.698423847431,2.18518846412203,0.0436861723715571,1.15873764941626,3.13267163070071,605.845880206494,2.24790145979185,0.0165796138057526,1.25082859978555,50.0781804046211,582.120990549637,96.0651403987844,0.015105729353892,1.32148245892511
9,8.978051,31.5,31.467833,13.209,12.898292,114.599541,NaN,1.007769,NaN,28.707787,400,400.098267,25,30.151266,9.360717,52.794876,50.028645,401.829559,399.115051,399.139984,6030.338867,11.71772,11.058117,11.200801,1.524368,1.531692,1.483811,36.421402,65.882286,25.517578,13.576009,66.107773,57.952148,112.650169,0.564618170261383,724.634033,527.692317456088,2.18517356184294,0.0436868987719922,1.15876950219271,3.13116859934615,605.881358037886,2.24799774502651,0.0165823934853052,1.25074380268262,50.0766376229967,582.113798114993,96.0583587958498,0.0151058435602989,1.32149742732493
9,8.977124,31.5,31.467409,13.209,12.903992,114.609818,NaN,1.008073,NaN,28.740175,400,400.051483,25,30.14987,9.366064,53.022732,50.028645,401.829559,399.115051,399.139984,6030.338867,11.71772,11.058117,11.200801,1.524368,1.531692,1.483811,36.421402,65.882286,25.517578,13.576009,66.107773,57.952148,112.650169,0.564618170261383,724.634033,527.701926173417,2.1852213113877,0.0436937805873875,1.1586610198827,3.12786672891121,605.8947602084,2.24803412185707,0.0165834442692247,1.25071177928643,50.0760530369672,582.130787426727,96.0707079409224,0.0151071361457127,1.32142291014839
9,8.976958,31.5,31.468359,13.209,12.909587,114.613556,NaN,1.008375,NaN,28.789795,400,400.043823,25,30.147442,9.360843,52.992149,50.030323,401.749847,399.120728,399.119507,6023.928711,11.672398,11.038727,11.163262,1.523618,1.536708,1.477227,36.401909,65.953751,25.515478,13.588528,66.059044,57.932129,112.643143,0.958982288837433,609.538879,527.708946581056,2.18524838903455,0.0436962299035541,1.15860054337619,3.12727542820386,605.898206636207,2.24803894702603,0.0165831273431366,1.25071403335013,50.0773628321352,582.142220377402,96.0804966437024,0.0151073766737277,1.3213885552205
9,8.977771,31.5,31.467417,13.209,12.914637,114.604156,NaN,1.008501,NaN,28.822302,400,400.053833,25,30.138367,9.34127,52.535618,50.030323,401.946014,399.290649,399.30423,6027.533203,11.697172,11.044748,11.172594,1.550049,1.558588,1.502713,36.406284,65.920357,25.535275,13.587453,66.159698,58.025444,112.599701,0.958524286746979,621.432373,527.712163493746,2.18524721637278,0.043692867212907,1.15860544622365,3.13017129783748,605.88766828871,2.24801579804471,0.0165830081866334,1.25072658054575,50.0760640669489,582.140364264211,96.0779649863501,0.0151077389381951,1.32138407378211
9,8.977438,31.5,31.466269,13.209,12.916788,114.585114,NaN,1.00819,NaN,28.837307,400,400.13623,25,30.124975,9.337334,52.124737,50.030323,401.946014,399.290649,399.30423,6027.533203,11.697172,11.044748,11.172594,1.550049,1.558588,1.502713,36.406284,65.920357,25.535275,13.587453,66.159698,58.025444,112.599701,0.958524286746979,621.432373,527.715734433575,2.18526478560148,0.0436953668321221,1.15856557924931,3.12898519074156,605.865336685992,2.24796311410526,0.0165822853824393,1.25076158706973,50.0744812425444,582.145116915164,96.0801883095614,0.0151086249725213,1.32135009694347
9,8.977438,31.5,31.466269,13.209,12.92293,114.503288,NaN,1.00819,NaN,28.862732,400,400.190247,25,30.12122,9.356227,51.748573,50.030323,402.008972,399.348175,399.378143,6025.773438,11.689803,11.034652,11.161027,1.537307,1.543009,1.492434,36.423424,66.009781,25.507343,13.612678,65.972626,57.965176,112.637894,NaN,638.826416,527.722850174168,2.18528965973753,0.0436970005150798,1.15851048839771,3.12898519074156,605.762983160477,2.24769910828331,0.0165760546135185,1.25097454121519,50.0744812425444,582.154301284132,96.0871391537945,0.0151092069774351,1.32131277009654
9,8.975475,31.5,31.468243,13.209,12.930109,114.436005,NaN,1.008483,NaN,28.894779,400,400.150574,25,30.118771,9.344445,52.635963,50.030323,402.008972,399.348175,399.378143,6025.773438,11.689803,11.034652,11.161027,1.537307,1.543009,1.492434,36.423424,66.009781,25.507343,13.612678,65.972626,57.965176,112.637894,NaN,638.826416,527.737524342673,2.18537094285925,0.043710275403013,1.15832497875434,3.12199253703471,605.676250388311,2.24746691092837,0.0165696802436512,1.25117509822055,50.0772029008846,582.187297809269,96.114473952718,0.0151102920384746,1.32120393405142
9,8.974709,31.5,31.468479,13.209,12.926428,114.448204,NaN,1.008159,NaN,28.91008,400,400.092712,25,30.120029,9.347593,53.094231,50.030323,401.818665,399.172333,399.162933,6030.068848,11.718355,11.062595,11.202478,1.522579,1.535106,1.482545,36.412502,65.961403,25.562555,13.565904,65.91404,57.996086,112.617325,0,618.463074,527.735741300027,2.18537641442779,0.0437137325663057,1.15831068644311,3.11926355624888,605.691207547124,2.24750449194457,0.0165704601670891,1.25114619583388,50.0775282777785,582.189674874277,96.1165553847983,0.0151103224090081,1.3211972942915
9,8.976625,31.5,31.46777,13.209,12.926428,114.448204,NaN,1.009153,NaN,28.91008,400,400.092712,25,30.120029,9.340042,52.965309,50.030323,401.804474,399.132965,399.186279,6025.566406,11.68989,11.040425,11.167398,1.537392,1.553376,1.489501,36.393723,66.062889,25.595028,13.545706,66.097336,57.942402,112.644539,0.489051431417465,642.023682,527.729535861013,2.18532544928086,0.0437026374156577,1.15842893668451,3.12608923977587,605.692126036071,2.24750989277063,0.016570908889157,1.25113724221308,50.0765507627207,582.169784263929,96.1006527757738,0.0151094233237243,1.32126902399583
9,8.979122,31.5,31.470268,13.209,12.923805,114.537476,NaN,1.009355,NaN,28.923084,400,400.103333,25,30.128412,9.342116,52.469215,50.030323,401.804474,399.132965,399.186279,6025.566406,11.68989,11.040425,11.167398,1.537392,1.553376,1.489501,36.393723,66.062889,25.595028,13.545706,66.097336,57.942402,112.644539,0.489051431417465,642.023682,527.718408867346,2.1852484147914,0.0436874871411029,1.15860662495708,3.13498306032335,605.800573865315,2.24777897491131,0.0165761267659459,1.25093589380529,50.0799947389291,582.145113810993,96.0849701344047,0.0151065875969557,1.32140116521785
9,8.9766,31.5,31.4678,13.209,12.931728,114.599197,NaN,1.008692,NaN,28.922062,400,400.1073,25,30.137899,9.360404,52.364723,50.030323,401.905487,399.26416,399.26416,6032.146973,11.699228,11.045259,11.169395,1.542475,1.550203,1.490807,36.404297,65.907867,25.566107,13.574534,66.13356,57.954456,112.639534,0.0929787904024124,692.917786,527.735756372633,2.1853475752266,0.04370419183941,1.15837989531808,3.12600018524637,605.880970469475,2.24799688662016,0.0165823881905419,1.25074428065223,50.0765921247734,582.177999682575,96.1069065618689,0.0151099285977629,1.32123603823101
9,8.97698,31.5,31.467953,13.209,12.941576,114.650833,NaN,1.009112,NaN,28.879385,400,400.134949,25,30.144737,9.379016,52.377201,50.030323,401.960907,399.326569,399.342102,6026.368164,11.716993,11.044139,11.182775,1.528765,1.550372,1.495595,36.402359,66.031654,25.583576,13.573215,66.138832,57.949707,112.632492,NaN,638.731384,527.745933229108,2.18537734274342,0.0437046109805237,1.15831512155488,3.12735379383372,605.945352625052,2.24816226193677,0.0165862217538313,1.25061223025712,50.0768030707709,582.189222860389,96.1155841536141,0.0151105617710125,1.32119241738409
9,8.976477,31.5,31.469486,13.209,12.946386,114.698372,NaN,1.009155,NaN,28.842224,400,400.164429,25,30.141153,9.387277,52.287773,50.030323,401.960907,399.326569,399.342102,6026.368164,11.716993,11.044139,11.182775,1.528765,1.550372,1.495595,36.402359,66.031654,25.583576,13.573215,66.138832,57.949707,112.632492,NaN,638.731384,527.753133173749,2.18541019345895,0.0437088023992555,1.1582410298465,3.12556203422474,606.002821417611,2.24830388761398,0.0165888688461179,1.2505083888912,50.0789166233113,582.203670169312,96.1283527761492,0.0151106960715621,1.32115333119499
9,8.977183,31.5,31.469803,13.209,12.949656,114.709908,NaN,1.008804,NaN,28.804228,400,400.010651,25,30.135839,9.359932,52.27903,50.026905,401.30423,399.035217,398.642059,6022.045898,11.621574,11.065462,11.229573,1.544693,1.563734,1.491993,36.402199,65.956261,25.552557,13.607572,66.067078,57.991013,112.633034,0.3768250644207,695.066528,527.75463490409,2.18540465690366,0.0437055845094341,1.15825529556578,3.12807688801183,606.01683748601,2.24833866922164,0.0165895459009799,1.25048252883265,50.0793536624374,582.202104646398,96.1275469143698,0.0151104353766885,1.32116372975856
9,8.975811,31.5,31.467964,13.209,12.948164,114.690193,NaN,1.008805,NaN,28.768192,400,399.795685,25,30.129837,9.363457,52.144413,50.026905,401.403961,399.06366,398.73703,6027.496094,11.61644,11.053718,11.18711,1.557055,1.570761,1.511791,36.459068,65.917549,25.544441,13.625003,65.959381,57.955437,112.664192,0.564988374710083,631.143677,527.757348673421,2.18543510334345,0.0437131317234326,1.15818404796981,3.12318952779793,605.994560499082,2.24828909800132,0.0165892102120936,1.25051042729522,50.0768182367926,582.210568952815,96.1317545250554,0.0151119086680232,1.32110591704494
9,8.975538,31.5,31.469152,13.209,12.944516,114.650223,NaN,1.00919,NaN,28.758102,400,399.747498,25,30.125669,9.378488,52.081944,50.026905,401.403961,399.06366,398.73703,6027.496094,11.61644,11.053718,11.18711,1.557055,1.570761,1.511791,36.459068,65.917549,25.544441,13.625003,65.959381,57.955437,112.664192,0.564988374710083,631.143677,527.754007432037,2.18542759585646,0.0437137424845576,1.15819986181161,3.12221697538689,605.943039528912,2.24815116928598,0.0165854161746794,1.25062889212925,50.0784561430859,582.209591827499,96.1324355894308,0.0151112414271163,1.32112503809785
9,8.976621,31.5,31.467537,13.209,12.942886,114.675209,NaN,1.008013,NaN,28.771435,400,399.76474,25,30.121914,9.38309,52.077019,50.026905,401.378265,399.042236,398.660187,6023.774414,11.637511,11.066514,11.198757,1.542006,1.570896,1.502178,36.473553,65.843704,25.490297,13.670203,66.05645,57.906967,112.706978,0,600.749207,527.748613022438,2.18539219401153,0.0437070378376591,1.15828124607975,3.1260749910636,605.976374503448,2.24824403306768,0.0165883403256632,1.25054384880263,50.0762295164081,582.194078336253,96.1187617192288,0.0151110813874682,1.32116739711072
9,8.974115,31.5,31.465807,13.209,12.946562,114.754051,NaN,1.008142,NaN,28.748995,400,399.726532,25,30.124413,9.379651,51.962666,50.026905,401.496063,399.105438,398.754791,6020.919922,11.639273,11.073469,11.214223,1.543814,1.551047,1.49035,36.477303,65.765198,25.487606,13.674994,66.062508,57.922943,112.692253,NaN,604.710876,527.760983875663,2.18547372567151,0.043722528853769,1.15809381670318,3.11714722781255,606.077196320099,2.24851137431484,0.0165954351091038,1.25031830142148,50.0738442396779,582.22157175289,96.1375037942636,0.0151137050355482,1.32103376305618
9,8.974879,31.5,31.466602,13.209,12.950181,114.781235,NaN,1.008098,NaN,28.725576,400,399.762024,25,30.121893,9.378737,52.163956,50.026905,401.496063,399.105438,398.754791,6020.919922,11.639273,11.073469,11.214223,1.543814,1.551047,1.49035,36.477303,65.765198,25.487606,13.674994,66.062508,57.922943,112.692253,NaN,604.710876,527.76270181283,2.1854680551333,0.0437190658577828,1.15810854239329,3.11986921995191,606.11015746784,2.24859294252669,0.016596999549925,1.25025815313182,50.0749403765043,582.220679214453,96.1377788356993,0.0151132433208472,1.32104752461838
9,8.974061,31.5,31.465914,13.209,12.953568,114.793228,NaN,1.008548,NaN,28.720728,400,399.796448,25,30.114073,9.375921,52.616367,50.026905,401.542999,399.181091,398.847778,6028.616211,11.620282,11.060713,11.186173,1.534224,1.535257,1.48614,36.501129,65.782555,25.488852,13.671221,66.031624,57.933071,112.690941,NaN,597.651794,527.769272050275,2.18550352042932,0.0437247050692027,1.1580278335861,3.11695482905941,606.126039912245,2.24863682685376,0.0165983476333225,1.25021861053865,50.0739917712861,582.2327364333,96.1460833553656,0.0151143579172393,1.32098984916724
9,8.973209,31.5,31.466064,13.209,12.968623,114.811096,NaN,1.007839,NaN,28.704674,400,399.81546,25,30.103947,9.384973,52.985382,50.026905,401.472321,399.086334,398.794403,6023.635254,11.652,11.057796,11.197213,1.525071,1.542749,1.485056,36.475258,65.965866,25.517559,13.638155,66.051643,57.936878,112.660736,0.479011178016663,659.405273,527.789462076215,2.18558710946888,0.0437336453572964,1.15784082380952,3.11391908825777,606.148184774609,2.24869326648684,0.0165996117131757,1.25017446315879,50.0741985906469,582.263833261178,96.169804355016,0.0151162517414432,1.32086571996305
9,8.973957,31.5,31.464794,13.209,12.970146,114.807144,NaN,1.008955,NaN,28.692955,400,399.801056,25,30.093658,9.396194,52.833996,50.026905,401.472321,399.086334,398.794403,6023.635254,11.652,11.057796,11.197213,1.525071,1.542749,1.485056,36.475258,65.965866,25.517559,13.638155,66.051643,57.936878,112.660736,0.479011178016663,659.405273,527.78880513038,2.18557338066973,0.0437297164340148,1.15787328502556,3.11658428084223,606.144883542705,2.24869019129372,0.016600115657621,1.25016871825489,50.0724474960462,582.256843212944,96.1629940215644,0.0151164562253775,1.3208778489621
9,8.973957,31.5,31.464794,13.209,12.953539,114.809731,NaN,1.008955,NaN,28.663223,400,399.791504,25,30.092134,9.388445,52.42514,50.024662,401.52887,399.128113,398.779938,6019.287109,11.643902,11.075467,11.207788,1.54796,1.549595,1.491731,36.44582,65.912987,25.516111,13.642564,66.050766,57.954643,112.651024,NaN,704.244263,527.769575096727,2.18550616907337,0.0437252998565673,1.15802168355543,3.11658428084223,606.148117720562,2.24869852769666,0.0166003124324597,1.25016205653591,50.0724474960462,582.232021726977,96.1442030782545,0.0151148834816054,1.32097846198315
9,8.97455,31.5,31.466682,13.209,12.965715,114.794891,NaN,1.008391,NaN,28.667465,400,399.804718,25,30.102448,9.368832,52.350342,50.024662,401.506927,399.121338,398.768402,6025.960938,11.650723,11.080711,11.214744,1.546409,1.547622,1.494913,36.402477,65.83387,25.483633,13.676024,66.046425,57.971817,112.643173,NaN,687.735474,527.781755494599,2.18553967893299,0.0437251027463497,1.15794939150849,3.11869707468855,606.127127465364,2.24863634434565,0.0165979876471851,1.25022395662077,50.0750506783996,582.247250646333,96.1579892162928,0.0151148861065421,1.32094080068734
9,8.972282,31.5,31.46315,13.209,12.98095,114.745865,NaN,1.008415,NaN,28.691681,400,399.814392,25,30.1124,9.375255,52.088123,50.024662,401.506927,399.121338,398.768402,6025.960938,11.650723,11.080711,11.214744,1.546409,1.547622,1.494913,36.402477,65.83387,25.483633,13.676024,66.046425,57.971817,112.643173,NaN,687.735474,527.806732889028,2.18566164101486,0.0437422956886064,1.15767373816082,3.11061586883983,606.07039313906,2.24850520356636,0.0165964953846831,1.25030607999611,50.0701806438852,582.286954455144,96.1838262762753,0.0151192022295823,1.32073492971117
9,8.975412,31.5,31.463703,13.209,12.990673,114.691505,NaN,1.008776,NaN,28.720877,400,399.881378,25,30.11524,9.361206,51.773148,50.024662,401.663452,399.29953,398.95874,6034.413086,11.636621,11.0746,11.202593,1.52328,1.519467,1.472244,36.44471,65.813126,25.489677,13.68639,65.967659,57.990643,112.631271,0.312291175127029,690.205627,527.807864517942,2.18561775529584,0.043726745921209,1.15777960499668,3.12176809748979,606.001708009967,2.24832575419565,0.0165920086236129,1.25045348599034,50.0709431657782,582.271582271754,96.172848542156,0.0151179462860955,1.32080422771011
9,8.975595,31.5,31.464615,13.209,12.990673,114.691505,NaN,1.009298,NaN,28.720877,400,399.881378,25,30.11524,9.354638,51.928646,50.024662,401.520294,399.193817,398.824951,6027.837891,11.638912,11.064293,11.196734,1.544818,1.556054,1.496852,36.430809,65.804672,25.487389,13.682755,65.987251,57.995041,112.635826,1.019663,680.514587,527.807272556416,2.18561289002708,0.0437256859945638,1.15779086673344,3.12242003763055,606.00052937216,2.24831881372482,0.0165914309759413,1.25046494617744,50.0722006838459,582.271164149339,96.1736222540194,0.0151174548538196,1.32081754846028
9,8.975719,31.5,31.463726,13.209,12.988848,114.66156,NaN,1.007919,NaN,28.759541,400,399.886993,25,30.109058,9.353805,52.074886,50.024662,401.520294,399.193817,398.824951,6027.837891,11.638912,11.064293,11.196734,1.544818,1.556054,1.496852,36.430809,65.804672,25.487389,13.682755,65.987251,57.995041,112.635826,1.019663,680.514587,527.804758445834,2.18560220887734,0.0437244826214896,1.1578147855276,3.12286178369999,605.964232287124,2.24822902568763,0.0165897150282072,1.25053128141351,50.0709748798465,582.265875428047,96.1685553430726,0.0151175729646004,1.32082763721058
9,8.975602,31.5,31.46154,13.209,12.989847,114.661583,NaN,1.007679,NaN,28.809822,400,399.839142,25,30.104534,9.360869,51.807323,50.024662,401.563263,399.19043,398.822479,6027.831543,11.65376,11.082465,11.219397,1.553424,1.546729,1.495837,36.457153,65.977715,25.501308,13.687193,65.991814,57.988518,112.653496,0.559858798980713,660.400696,527.806293574321,2.18560936172252,0.0437254258504847,1.15779866888389,3.12244497503178,605.967086950022,2.24824573825272,0.016591101402364,1.25050373724962,50.0679605846352,582.265212276351,96.1654398072263,0.0151186454577494,1.32080245180679
9,8.976623,31.5,31.465096,13.209,12.999599,114.690399,NaN,1.008855,NaN,28.826567,400,399.83783,25,30.109838,9.355042,51.716732,50.024662,401.625305,399.308472,398.919861,6033.756836,11.63243,11.075113,11.206481,1.549016,1.544917,1.4915,36.473579,65.938103,25.494444,13.698825,66.043198,57.944294,112.696953,NaN,689.239014,527.814281775615,2.18562167718579,0.0437221054991116,1.15777447761217,3.12608211542033,605.998524718235,2.24831158732856,0.0165910421635663,1.25047385192573,50.0728639030049,582.275136620414,96.1772048646745,0.0151174613405334,1.32080759093707
9,8.977505,31.5,31.467772,13.209,13.010277,114.756622,NaN,1.009006,NaN,28.83947,400,399.890839,25,30.121244,9.356107,51.729073,50.024662,401.625305,399.308472,398.919861,6033.756836,11.63243,11.075113,11.206481,1.549016,1.544917,1.4915,36.473579,65.938103,25.494444,13.698825,66.043198,57.944294,112.696953,NaN,689.239014,527.823791775213,2.18564143504838,0.0437198368352754,1.15773348762135,3.12922383959074,606.077872935605,2.24850471216254,0.0165943861342982,1.25033632810509,50.0765535201913,582.286479200382,96.1889913421194,0.0151168158732834,1.3207957695163
9,8.976501,31.5,31.467592,13.209,13.020066,114.840675,NaN,1.009011,NaN,28.869484,400,399.930481,25,30.119644,9.36186,51.839729,50.024662,401.647125,399.315125,398.944672,6024.425293,11.620967,11.059658,11.189534,1.541398,1.54009,1.489136,36.48243,65.957413,25.498814,13.698073,66.029808,57.943142,112.705132,NaN,681.749023,527.838370518294,2.18570772067302,0.0437282522152671,1.15758449868913,3.12564752746385,606.183190642783,2.24877695557891,0.0166008933962529,1.25011748339354,50.0763053472476,582.310689550732,96.2071070209921,0.0151184413767682,1.32069547441681
9,8.979368,31.5,31.466917,13.209,13.036625,114.916916,NaN,1.007298,NaN,28.930357,400,399.935455,25,30.109211,9.367764,52.036877,50.024662,401.647125,399.315125,398.944672,6024.425293,11.620967,11.059658,11.189534,1.541398,1.54009,1.489136,36.48243,65.957413,25.498814,13.698073,66.029808,57.943142,112.705132,NaN,681.749023,527.848270707802,2.18569851329692,0.0437160542971148,1.15761317742786,3.1358591623748,606.27936384111,2.24902769462309,0.0166071181474104,1.24991320560716,50.0753746889668,582.306268262732,96.2029526008187,0.0151185053807988,1.32070476440715
9,8.976797,31.5,31.469074,13.209,13.047855,114.950348,NaN,1.00903,NaN,28.955414,400,399.908295,25,30.099667,9.37007,52.15554,50.019909,401.561157,399.180084,398.85434,6026.96875,11.639114,11.062016,11.199615,1.545655,1.550702,1.487949,36.479805,65.852722,25.457174,13.73945,66.054367,57.954041,112.692078,0.295482277870178,687.498291,527.869578694591,2.18581224692292,0.0437339230050163,1.15735530088421,3.12670192985064,606.318368788537,2.24911897047819,0.0166082929841382,1.24985449209089,50.0783486052449,582.35153946472,96.2398103067446,0.0151202735774289,1.32054914178578
9,8.976457,31.5,31.470171,13.209,13.05224,115.016296,NaN,1.008286,NaN,28.973392,400,399.911194,25,30.103823,9.37381,52.153458,50.019909,401.589325,399.193665,398.902252,6030.615234,11.63137,11.064571,11.201493,1.541428,1.549074,1.487634,36.523212,65.78466,25.464685,13.737392,65.969574,57.972576,112.705948,0.451328724622726,670.341675,527.875752203263,2.18583901321944,0.0437370572598031,1.15729543368133,3.1254907897266,606.399375304348,2.24932298375175,0.0166126099996698,1.24969947155907,50.0798610095968,582.363085500808,96.2498644399241,0.0151204456789511,1.32051644776585
9,8.977096,31.5,31.470043,13.209,13.055615,115.066559,NaN,1.007993,NaN,28.968779,400,399.890076,25,30.113718,9.360918,52.314587,50.019909,401.589325,399.193665,398.902252,6030.615234,11.63137,11.064571,11.201493,1.541428,1.549074,1.487634,36.523212,65.78466,25.464685,13.737392,65.969574,57.972576,112.705948,0.451328724622726,670.341675,527.877593437287,2.18583568176848,0.0437342533841059,1.15730464669262,3.12776699202288,606.46235055265,2.249485758894,0.0166165101142645,1.24956956637328,50.0796845415379,582.361661323673,96.2486330162595,0.0151204207241121,1.32052057303527
9,8.979652,31.5,31.472574,13.209,13.061262,115.065575,NaN,1.008159,NaN,28.97019,400,399.879852,25,30.122395,9.352356,52.371834,50.019909,401.605804,399.216309,398.89502,6024.995605,11.618387,11.061325,11.187496,1.533926,1.543583,1.485035,36.539864,65.862595,25.489666,13.708747,66.042221,57.930382,112.723778,0.380827248096466,692.679443,527.875870506927,2.18579061074949,0.0437209560458476,1.15741131523798,3.13687057466342,606.45786166945,2.24946336335132,0.0166148316754224,1.24960365012027,50.083173819015,582.348839013486,96.241947228858,0.0151183184573795,1.3206046385315
9,8.979652,31.5,31.472574,13.209,13.070387,115.046898,NaN,1.008159,NaN,28.97579,400,399.916718,25,30.129417,9.344301,52.270821,50.019909,401.602448,399.223419,398.890106,6025.922852,11.63634,11.060522,11.198155,1.556306,1.559528,1.50062,36.521217,65.856049,25.492168,13.710081,66.055435,57.946339,112.705597,0,656.108154,527.886431514934,2.18582750950597,0.0437233799977059,1.15733017380432,3.13687057466342,606.434522377053,2.24940324249232,0.0166134127391787,1.24965131081135,50.083173819015,582.362469308292,96.252268697353,0.0151191817412254,1.32054954068962
9,8.979168,31.5,31.472206,13.209,13.07565,115.078194,NaN,1.007425,NaN,28.974632,400,399.880768,25,30.132412,9.346363,52.118755,50.019909,401.602448,399.223419,398.890106,6025.922852,11.63634,11.060522,11.198155,1.556306,1.559528,1.50062,36.521217,65.856049,25.492168,13.710081,66.055435,57.946339,112.705597,0,656.108154,527.894085807956,2.18586164584585,0.0437275795162603,1.15725370601158,3.13514688566573,606.47410405437,2.24950677623794,0.0166160234687045,1.24956687864916,50.0826665017061,582.374523095322,96.2609571071366,0.0151201327410361,1.32049614676007
9,8.978845,31.5,31.470924,13.209,13.069365,115.095795,NaN,1.008488,NaN,28.946619,400,399.774048,25,30.128298,9.360003,51.977726,50.019909,401.433136,399,398.651459,6029.291504,11.651212,11.085732,11.221698,1.552183,1.554715,1.502492,36.504314,65.980484,25.482351,13.719751,65.955315,57.909561,112.71843,0,687.949768,527.887855732526,2.18584481393623,0.0437277797812801,1.15728974356037,3.1339965334152,606.49774770698,2.24957316343176,0.0166181728293764,1.24950603656859,50.0808991269013,582.366366857864,96.2532489605089,0.0151202696567639,1.32051277720558
9,8.978614,31.5,31.472094,13.209,13.069365,115.095795,NaN,1.008238,NaN,28.946619,400,399.774048,25,30.128298,9.358949,51.902115,50.019909,401.475098,399.09259,398.741486,6024.398926,11.655075,11.077725,11.226815,1.562732,1.563112,1.50852,36.491257,65.900841,25.494867,13.720259,66.064354,57.916424,112.724838,0.166280061006546,694.396118,527.88860195976,2.18585095032883,0.043729117057288,1.1572755709657,3.13317381645936,606.496241473358,2.2495642759782,0.0166174314595119,1.24952062368641,50.0825120998782,582.370402726919,96.2577030086998,0.0151199288688069,1.3205113684864
9,8.978326,31.5,31.470154,13.209,13.0658,115.114517,NaN,1.007966,NaN,28.946407,400,399.748138,25,30.131571,9.35661,52.117371,50.019909,401.475098,399.09259,398.741486,6024.398926,11.655075,11.077725,11.226815,1.562732,1.563112,1.50852,36.491257,65.900841,25.494867,13.720259,66.064354,57.916424,112.724838,0.166280061006546,694.396118,527.885406628673,2.18584418651605,0.043729837345808,1.15728958620068,3.1321480689777,606.522131607491,2.24963926319366,0.0166200828922668,1.24944876500524,50.0798375724643,582.364970814765,96.2512718435558,0.0151205737600937,1.32050861265121
9,8.976495,31.5,31.469431,13.209,13.07795,115.118034,NaN,1.007841,NaN,28.935808,400,399.771149,25,30.133228,9.357084,52.407654,50.021744,401.391846,399.012115,398.62793,6015.040039,11.602599,11.060752,11.178841,1.554024,1.557726,1.499276,36.492634,65.904694,25.482368,13.738251,66.087921,57.973198,112.707626,0,695.727478,527.905380608992,2.18594195046115,0.0437436679935653,1.15706935763586,3.12562615417022,606.527456465446,2.24965607257572,0.0166208082310334,1.24943080391519,50.0788407959884,582.399992885831,96.2769313239874,0.0151231606072691,1.32035795483113
9,8.978823,31.5,31.46982,13.209,13.089494,115.094193,NaN,1.007661,NaN,28.925604,400,399.74057,25,30.132004,9.356532,52.374012,50.021744,401.546783,399.230957,398.844666,6024.040039,11.623059,11.060916,11.188342,1.552031,1.549042,1.500399,36.505783,65.939583,25.466946,13.752572,65.967094,57.987381,112.696747,0.123935513198376,680.196106,527.911220060393,2.18592677802733,0.0437332538380543,1.15710960323736,3.13391818011013,606.497167271212,2.24957639397544,0.0166187507343675,1.24949635338684,50.0793770997707,582.394976086104,96.2735964370721,0.0151226445196438,1.32038316108841
9,8.978724,31.5,31.470833,13.209,13.085107,115.081253,NaN,1.009009,NaN,28.931313,400,399.77594,25,30.130329,9.350218,52.501625,50.021744,401.546783,399.230957,398.844666,6024.040039,11.623059,11.060916,11.188342,1.552031,1.549042,1.500399,36.505783,65.939583,25.466946,13.752572,65.967094,57.987381,112.696747,0.123935513198376,680.196106,527.906463451891,2.18591167289529,0.0437326617654841,1.15714248026301,3.13356558843708,606.479694288227,2.24952705209288,0.0166171258193514,1.2495419571263,50.0807736715111,582.390927792534,96.2717405024159,0.0151218716534407,1.32041240398224
9,8.97706,31.5,31.470861,13.209,13.083391,115.061935,NaN,1.00873,NaN,28.946512,400,399.787048,25,30.132494,9.352609,52.600109,50.021744,401.454224,399.148773,398.692322,6024.577637,11.644803,11.087531,11.227027,1.558525,1.556761,1.511985,36.510223,65.830231,25.465719,13.759177,66.068085,57.952229,112.703735,0.378008604049683,707.712402,527.90985155854,2.18594893602952,0.0437418410876626,1.15705570099063,3.12763875853472,606.45551910272,2.24946466063459,0.0166156404922601,1.2495915645291,50.0808122731992,582.404736143241,96.282231771147,0.015122731925743,1.32035701050343
9,8.975796,31.5,31.470652,13.209,13.085896,115.066795,NaN,1.008469,NaN,28.96257,400,399.769104,25,30.129162,9.362707,52.884228,50.021744,401.443359,399.074982,398.729553,6018.98584,11.620148,11.060785,11.183337,1.541663,1.54489,1.492239,36.503441,65.982368,25.477978,13.757813,66.093391,58.001312,112.691452,0.427073687314987,683.272949,527.916831481848,2.18599263932346,0.0437498278575217,1.15695600229091,3.12313609143393,606.461861223869,2.24948189181891,0.0166161421474555,1.24957656146822,50.0805241385294,582.420565729488,96.2939713219919,0.0151238410266632,1.32029046592754
9,8.977606,31.5,31.471983,13.209,13.091097,115.071442,NaN,1.008533,NaN,28.961187,400,399.759644,25,30.129362,9.365095,53.276104,50.021744,401.443359,399.074982,398.729553,6018.98584,11.620148,11.060785,11.183337,1.541663,1.54489,1.492239,36.503441,65.982368,25.477978,13.757813,66.093391,58.001312,112.691452,0.427073687314987,683.272949,527.917004600447,2.18596558224843,0.0437407260749059,1.15702078543895,3.12958359127776,606.465954075261,2.24948673773044,0.0166156518312269,1.24958131369304,50.0823590762208,582.412582620622,96.2895145888749,0.0151226568340213,1.3203396212135
9,8.979239,31.5,31.472418,13.209,13.093799,115.078461,NaN,1.008658,NaN,28.957724,400,399.763184,25,30.137297,9.365398,53.111164,50.021744,401.47699,399.157562,398.757721,6027.443359,11.620062,11.068724,11.186407,1.554297,1.551499,1.506954,36.514561,66.036842,25.482338,13.766709,66.080536,57.969372,112.710564,0.352885514497757,663.475342,527.91485808404,2.18593313191266,0.0437319889782618,1.15709689142168,3.13539974527288,606.474164716736,2.24950602514354,0.0166159094297059,1.24956884202878,50.0829587611489,582.401252129601,96.2814528103539,0.0151217174982461,1.3203908948841
9,8.98127,31.5,31.471794,13.209,13.092266,115.119522,NaN,1.008263,NaN,28.967388,400,399.796844,25,30.143473,9.369826,52.940456,50.021744,401.476227,399.152344,398.75,6023.100586,11.640816,11.065639,11.200538,1.556455,1.552323,1.500454,36.533199,65.92662,25.435286,13.805038,66.106117,57.934086,112.731537,NaN,675.612061,527.90652563879,2.1858729970791,0.0437198274159408,1.15723500689203,3.14263231366493,606.526274258596,2.24964291277368,0.0166194237794871,1.24945646378905,50.0820985214686,582.378093419536,96.2631687271265,0.0151205688822479,1.32047647677354
